{"text":"--- Tệp: Yeu cau ky thuat - chi dan ky thuat - CT 09 nam 2024.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\nI. Giới thiệu về gói thầu\nPhạm vi công việc của gói thầu.\n* Khối lượng vật tư thiết bị chính:\nStt\nDanh Pháp\nTên và quy cách vật tư, thiết bị\nĐVT\nKhối lượng theo TKKT \nKhối lượng theo TKKT hiệu chỉnh\nPhát sinh tăng (+)phát sinh giảm (-) \n \n \n \n \nThay \nSử dụng lại\nThay \nSử dụng lại\n \n\n\nPhần trung thế nổi\n\n\n\n\n\n\n \n \n1. Thiết bị\n \n \n \n \n \n \n \n \n2. Vật liệu\n \n\n\n\n\n\n1\n3.06.20.408.00.0.00\nXà thép L75*75*8*0,8m\nCái\n15,0\n-\n15,0\n-\n0,0\n2\n3.06.20.423.00.0.00\nxà thép l75*75*8*2,4m\nCái\n11,0\n-\n11,0\n-\n0,0\n3\n3.06.20.507.00.0.00\nthanh chống thép l50-0,72m\nCái\n15,0\n-\n15,0\n-\n0,0\n4\n3.06.20.690.00.0.00\nthanh chống thép dẹt 60*6-0,9m\nCái\n22,0\n-\n22,0\n-\n0,0\n5\n3.10.86.425.00.0.00\nsứ đứng 24kv+ty\nBộ\n103,0\n-\n103,0\n-\n0,0\n6\n3.10.88.324.00.0.00\nsứ treo 24kv polymer\nCái\n249,0\n21,0\n249,0\n21,0\n0,0\n7\n3.10.90.208.00.0.00\nmóc treo chữ u 018\nCái\n450,0\n-\n450,0\n-\n0,0\n8\n3.15.82.025.00.0.00\nCáp đồng bọc 24kV 25mm2\nMét\n351,0\n-\n351,0\n-\n0,0\n9\n3.15.82.050.00.0.00\nCáp đồng bọc 24kV 50mm2\nMét\n15,0\n-\n15,0\n-\n0,0\n10\n3.15.91.050.00.0.00\nCáp nhôm lõi thép bọc 24kV 50mm2\nMét\n2.588,0\n-\n2.588,0\n-\n0,0\n11\n3.15.91.095.00.0.00\nCáp nhôm lõi thép bọc 24kV 95mm2\nMét\n1.142,5\n-\n1.142,5\n-\n0,0\n12\n3.15.91.150.00.0.00\nCáp nhôm lõi thép bọc 24kV 150mm2\nMét\n8.030,5\n-\n8.030,5\n-\n0,0\n13\n3.20.05.631.00.0.00\nkẹp nối ép rẽ dạng h (25-50/25-50)\nCái\n112,0\n-\n112,0\n-\n0,0\n14\n3.20.05.638.00.0.00\nkẹp nối ép rẽ dạng h 95/25-50mm2\nCái\n36,0\n-\n36,0\n-\n0,0\n15\n3.20.05.642.00.0.00\nkẹp nối ép rẽ dạng h 120-240/25-50mm2\nCái\n172,0\n-\n172,0\n-\n0,0\n16\n3.20.05.644.00.0.00\nkẹp nối ép rẽ dạng h 120-240/95-150mm2\nCái\n18,0\n-\n18,0\n-\n0,0\n17\n3.20.05.653.00.0.00\nkẹp nối ép rẽ dạng h (150-240/150-240)\nCái\n144,0\n-\n144,0\n-\n0,0\n18\n3.20.53.02.00.0.00\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 50m\nCái\n87,0\n1,0\n85,0\n1,0\n- 2,0\n19\n3.20.53.06.00.0.00\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 95m\nCái\n30,0\n-\n30,0\n-\n0,0\n20\n3.20.53.09.00.0.00\ng.buộc đầu sứ đơn cáp al ac bọc 22kv150m\nCái\n206,0\n-\n208,0\n-\n+ 2,0\n21\n3.20.53.022.00.0.00\ng.buộc cổ sứ đơn cáp al ac bọc 22kv 50mm\nCái\n3,0\n-\n3,0\n-\n0,0\n22\n3.20.53.030.00.0.00\ng.buộc cổ sứ đơn cáp al ac bọc 22kv 150m\nCái\n12,0\n-\n12,0\n-\n0,0\n23\n3.20.53.042.00.0.00\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 50m\nCái\n3,0\n-\n4,0\n-\n+ 1,0\n24\n3.20.53.046.00.0.00\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 95m\nCái\n3,0\n-\n3,0\n-\n0,0\n25\n3.20.53.050.00.0.00\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 150\nCái\n9,0\n-\n9,0\n-\n0,0\n26\n3.20.53.242.00.0.00\ngiáp níu cho cáp al ac bọc 22kv 50/8mm2\nBộ\n72,0\n-\n72,0\n-\n0,0\n27\n3.20.53.246.00.0.00\ngiáp níu cho cáp al ac bọc 22kv 95/16mm2\nBộ\n24,0\n6,0\n24,0\n6,0\n0,0\n28\n3.20.53.250.00.0.00\ngiáp níu cho cáp al ac bọc 22kv 150/19mm\nBộ\n129,0\n6,0\n129,0\n6,0\n0,0\n29\n3.70.75.157.00.0.00\nBăng keo CĐ trung thế\nCuộn\n40,0\n-\n40,0\n-\n0,0\n30\n4.35.12.040.00.0.00\nboulon thép mạ có đai ốc 12*40\nCái\n45,0\n-\n45,0\n-\n0,0\n31\n4.35.16.250.00.0.00\nboulon thép mạ có đai ốc 16*250\nCái\n48,0\n-\n48,0\n-\n0,0\n32\n4.35.16.630.00.0.00\nboulon mắt có đai ốc 16*30 .\nCái\n3,0\n-\n3,0\n-\n0,0\n33\n4.43.16.301.00.0.00\nboulon vrs thép mạ + đai ốc 16*30\nCái\n4,0\n-\n4,0\n-\n0,0\n\n* Khối lượng vật tư thu hồi:\nStt\n \nDanh Pháp\n \nTên và quy cách vật tư, thiết bị\n \nĐVT\n \nKhối lượng theo TKKT \nKhối lượng theo TKKT hiệu chỉnh\nPhát sinh tăng (+)phát sinh giảm (-) \n\n\n\n\nThu hồi \nSử dụng lại\nThu hồi\n Sử dụng lại\n \n\n\nPhần trung thế nổi\n\n\n\n\n\n\n \n \n1/ Thiết bị:\n \n \n \n \n \n \n \n \n2/ Vật tư:\n \n\n \n\n \n\n1\n3.15.82.025.00.0.BXX\nCáp đồng bọc 24kV 25mm2\nMét\n295,5\n\n295,5\n\n0,0\n2\n3.15.82.050.00.0.BXX\nCáp đồng bọc 24kV 50mm2\nMét\n10,5\n\n10,5\n\n0,0\n3\n3.15.91.050.00.0.BXX\nCáp nhôm lõi thép bọc 24kV 50mm2\nMét\n2.533,0\n\n2.533,0\n\n0,0\n4\n3.15.91.095.00.0.BXX\nCáp nhôm lõi thép bọc 24kV 95mm2\nMét\n1.114,0\n\n1.114,0\n\n0,0\n5\n3.15.91.150.00.0.BXX\nCáp nhôm lõi thép bọc 24kV 150mm2\nMét\n7.898,5\n\n7.898,5\n\n0,0\n6\n3.10.88.324.00.0.BXX\nsứ treo 24kv polymer\nCái\n258,0\n\n258,0\n\n0,0\n7\n3.10.92.616.00.0.BXX\nTy sứ đứng 24kv - ĐK 16\nCái\n103,0\n\n103,0\n\n0,0\n8\n3.20.53.242.00.0.BXX\ngiáp níu cho cáp al ac bọc 22kv 50/8mm2\nBộ\n49,0\n\n49,0\n\n0,0\n9\n3.20.53.246.00.0.BXX\ngiáp níu cho cáp al ac bọc 22kv 95/16mm2\nBộ\n9,0\n\n9,0\n\n0,0\n10\n3.20.53.250.00.0.BXX\ngiáp níu cho cáp al ac bọc 22kv 150/19mm\nBộ\n81,0\n\n81,0\n\n0,0\n11\n3.20.53.02.00.0.BXX\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 50m\nCái\n33,0\n\n33,0\n\n0,0\n12\n3.20.53.06.00.0.BXX\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 95m\nCái\n15,0\n\n15,0\n\n0,0\n13\n3.20.53.09.00.0.BXX\ng.buộc đầu sứ đơn cáp al ac bọc 22kv150m\nCái\n98,0\n\n98,0\n\n0,0\n14\n3.20.53.042.00.0.BXX\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 50m\nCái\n4,0\n\n4,0\n\n0,0\n15\n3.20.53.046.00.0.BXX\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 95m\nCái\n3,0\n\n3,0\n\n0,0\n16\n3.20.53.050.00.0.BXX\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 150\nCái\n6,0\n\n6,0\n\n0,0\n17\n3.20.53.066.00.0.BXX\ng.buộc cổ sứ đôi cáp al ac bọc 22kv 95mm\nCái\n3,0\n\n3,0\n\n0,0\n18\n3.20.60.370.00.0.BXX\nKẹp căng dây  cáp ACV 50mm2\nCái\n23,0\n\n23,0\n\n0,0\n19\n3.20.60.380.00.0.BXX\nKẹp căng dây  cáp ACV 95mm2\nCái\n15,0\n\n15,0\n\n0,0\n20\n3.20.60.390.00.0.BXX\nKẹp căng dây cáp ACV 150mm2\nCái\n48,0\n\n48,0\n\n0,0\n21\n3.06.20.408.00.0.BXX\nxà thép l75*75*8*0,8m\nCái\n15,0\n\n15,0\n\n0,0\n22\n3.06.20.423.00.0.BXX\nxà thép l75*75*8*2,4m\nCái\n11,0\n\n11,0\n\n0,0\n23\n3.06.20.507.00.0.BXX\nthanh chống thép l50-0,72m\nCái\n15,0\n\n15,0\n\n0,0\n24\n3.06.20.690.00.0.BXX\nthanh chống thép dẹt 60*6-0,9m\nCái\n22,0\n\n22,0\n\n0,0\n25\n4.35.16.630.00.0.BXX\nboulon mắt có đai ốc 16*30 \nCái\n3,0\n\n3,0\n\n0,0\n26\n3.10.90.208.00.0.BXX\nmóc treo chữ u 018\nCái\n450,0\n\n450,0\n\n0,0\n27\n4.35.12.040.00.0.BXX\nboulon thép mạ có đai ốc 12*40\nCái\n45,0\n\n45,0\n\n0,0\n28\n4.35.16.250.00.0.BXX\nboulon thép mạ có đai ốc 16*250\nCái\n48,0\n\n48,0\n\n0,0\n29\n4.43.16.301.00.0.BXX\nboulon vrs thép mạ + đai ốc 16*30\nCái\n4,0\n\n4,0\n\n0,0\n\nThời hạn hoàn thành.\nThời gian thực hiện hợp đồng là 120 ngày kể từ ngày khởi công (kể cả ngày nghỉ và ngày lễ). \n(Thời gian này không bao gồm thời gian trở ngại khách quan trong quá trình thi công, nghiệm thu, quyết toán A-B, thanh toán….).\nTên chủ đầu tư: Công ty Điện lực Gò Vấp.\nNguồn vốn: SCL năm 2024.\nThời gian thực hiện công trình: Năm 2024.\nĐịa điểm, quy mô dự án:\n+ Địa điểm: quận Gò Vấp, TP.HCM.\n  + Quy mô công trình: \nSTT\nMô tả công việc(2)\nKhối lượng tham khảo(3)\nĐơn vị tính\n1\nVật tư B cấp\n\n\n1.1\nXà thép L75*75*8*0,8m\n15.00\ncái\n1.2\nXà thép l75*75*8*2,4m\n11.00\ncái\n1.3\nThanh chống thép l50-0,72m\n15.00\ncái\n1.4\nThanh chống thép dẹt 60*6-0,9m\n22.00\ncái\n1.5\nMóc treo chữ u 018\n450.00\ncái\n1.6\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 50m\n85.00\nCái\n1.7\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 95m\n30.00\nCái\n1.8\ng.buộc đầu sứ đơn cáp al ac bọc 22kv150m\n208.00\nCái\n1.9\ng.buộc cổ sứ đơn cáp al ac bọc 22kv 50mm\n3.00\nCái\n1.10\ng.buộc cổ sứ đơn cáp al ac bọc 22kv 150m\n12.00\nCái\n1.11\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 50m\n4.00\nCái\n1.12\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 95m\n3.00\nCái\n1.13\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 150\n9.00\nCái\n1.14\ngiáp níu cho cáp al ac bọc 22kv 50/8mm2\n72.00\nBộ\n1.15\ngiáp níu cho cáp al ac bọc 22kv 95/16mm2\n24.00\nBộ\n1.16\ngiáp níu cho cáp al ac bọc 22kv 150/19mm\n129.00\nBộ\n1.17\nBăng keo CĐ trung thế\n40.00\nCuộn\n1.18\nboulon thép mạ có đai ốc 12*40\n45.00\nCái\n1.19\nboulon thép mạ có đai ốc 16*250\n48.00\nCái\n1.20\nboulon mắt có đai ốc 16*300 .\n3.00\nCái\n1.21\nboulon vrs thép mạ + đai ốc 16*300\n4.00\nCái\n2\nLắp thiết bị (chính, phụ, khác), nhân công\n\n\n2.1\nThay cáp nhôm lõi thép bọc 24kV 50mm2\n2,543.00\nKm\n2.2\nThay Cáp nhôm lõi thép bọc 24kV 95mm2\n1,115.00\nKm\n2.3\nThay Cáp nhôm lõi thép bọc 24kV 150mm2\n7.95\nKm\n2.4\nThay cò đấu Cáp đồng bọc 24kV 25mm2\n351.00\nm\n2.5\nThay cò đấu Cáp đồng bọc 24kV 50mm2\n15.00\nm\n2.6\nThay cò đấu Cáp nhôm lõi thép bọc 24kV 50mm245\n45.00\nm\n2.7\nThay cò đấu Cáp nhôm lõi thép bọc 24kV 95mm2\n27.00\nm\n2.8\nThay cò đấu Cáp nhôm lõi thép bọc 24kV 150mm2\n84.00\nm\n2.9\nThay sứ treo 24kv polymer\n249.00\nCái\n2.10\nThay sứ đứng 24kv+ty\n103.00\nBộ\n2.11\nsứ treo 24kv polymer (SDL)\n21.00\nCái\n2.12\nThay giáp níu cho cáp al ac bọc 22kv 50mm272\n72.00\nBộ\n2.13\nThay giáp níu cho cáp al ac bọc 22kv 95mm2\n24.00\nBộ\n2.14\nThay giáp níu cho cáp al ac bọc 22kv 150mm2\n129.00\nBộ\n2.15\nThay giáp buộc đầu sứ đơn cáp al ac bọc 22kv 50mm2\n85.00\nCái\n2.16\nThay giáp buộc đầu sứ đôi cáp al ac bọc 22kv 50mmm2\n4.00\nCái\n2.17\nThay giáp buộc cổ sứ đơn cáp al ac bọc 22kv 50mm2\n3.00\nCái\n2.18\ngiáp níu cho cáp al ac bọc 22kv 150/19mm (SDL)\n6.00\nCái\n2.19\ngiáp níu cho cáp al ac bọc 22kv 95/16mm2 (SDL)\n6.00\nCái\n2.20\ngiáp buộc đầu sứ đơn cáp al ac bọc 22kv 50mm2 (SDL)\n1.00\nCái\n2.21\nThay giáp buộc đầu sứ đơn cáp al ac bọc 22kv 95mm2\n30.00\nCái\n2.22\nThay giáp buộc đầu sứ đôi cáp al ac bọc 22kv 95mmm2\n3.00\nCái\n2.23\nThay giáp buộc đầu sứ đơn cáp al ac bọc 22kv 150mm2\n208.00\nCái\n2.24\nThay giáp buộc đầu sứ đôi cáp al ac bọc 22kv 150mmm2\n9.00\nCái\n2.25\nThay giáp buộc cổ sứ đơn cáp al ac bọc 22kv 150mm2\n12.00\nCái\n2.26\nThay kẹp nối ép rẽ dạng h (25-50/25-50)\n112.00\nCái\n2.27\nThay kẹp nối ép rẽ dạng h 95/25-50mm2\n36.00\nCái\n2.28\nThay kẹp nối ép rẽ dạng h 120-240/25-50mm2\n172.00\nCái\n2.29\nThay kẹp nối ép rẽ dạng h 120-240/95-150mm2\n18.00\nCái\n2.30\nThay kẹp nối ép rẽ dạng h (150-240/150-240)\n144.00\nCái\n2.31\nThay đà lệch đơn 0,8m\n15.00\nCái\n2.32\nThay đà đơn 2,4m\n7.00\nCái\n2.33\nThay đà đôi 2,4m\n2.00\nCái\n2.34\nmóc treo chữ u 018\n450.00\nCái\n2.35\nBăng keo CĐ trung thế\n40.00\nCuộn\n2.36\nboulon thép mạ có đai ốc 12*40\n8.00\nCái\n2.37\nboulon mắt có đai ốc 16*300 .\n3.00\nCái\n3\nTháo dỡ, lắp lại\n\n\n3.1\nBốc lên phụ kiện các loại\n6.35\ntấn\n3.2\nXếp xuống phụ kiện các loại \n6.35\ntấn\n3.3\nBốc lên dây dẫn các loại\n24.52\ntấn\n3.4\nXếp xuống dây dẫn các loại\n24.52\ntấn\n4\nMua bảo hiểm công trình \n1.00\nCông trình\n5\nThu hồi VTTB\n\n\n5.1\nCáp đồng bọc 24kV 25mm2\n295.50\nm\n5.2\nCáp đồng bọc 24kV 50mm2\n10.50\nm\n5.3\nCáp nhôm lõi thép bọc 24kV 150mm2\n7.899\nm\n5.4\nCáp nhôm lõi thép bọc 24kV 50mm2\n2.533\nm\n5.5\nCáp nhôm lõi thép bọc 24kV 95mm2\n1.144\nm\n5.6\nsứ treo 24kv polymer\n258.00\nCái\n5.7\nTy sứ đứng 24kv - ĐK 16\n103.00\nCái\n5.8\ngiáp níu cho cáp al ac bọc 22kv 50/8mm2\n49.00\nBộ\n5.9\ngiáp níu cho cáp al ac bọc 22kv 95/16mm2\n9.00\nBộ\n5.10\ngiáp níu cho cáp al ac bọc 22kv 150/19mm\n81.00\nBộ\n5.11\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 50m\n33.00\nCái\n5.12\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 95m\n15.00\nCái\n5.13\ng.buộc đầu sứ đơn cáp al ac bọc 22kv150m\n98.00\nCái\n5.14\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 50m\n4.00\nCái\n5.15\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 95m\n3.00\nCái\n5.16\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 150\n6.00\nCái\n5.17\ng.buộc cổ sứ đôi cáp al ac bọc 22kv 95mm\n3.00\nCái\n5.18\nKẹp căng dây  cáp ACV 50mm2\n23.00\nCái\n5.19\nKẹp căng dây  cáp ACV 95mm2\n15.00\nCái\n5.20\nKẹp căng dây cáp ACV 150mm2\n48.00\nCái\n5.21\nxà thép l75*75*8*0,8m\n15.00\nCái\n5.22\nxà thép l75*75*8*2,4m\n11.00\nCái\n5.23\nthanh chống thép l50-0,72m\n15.00\nCái\n5.24\nthanh chống thép dẹt 60*6-0,9m\n22.00\nCái\n5.25\nboulon mắt có đai ốc 16*300 .\n3.00\nCái\n5.26\nmóc treo chữ u 018\n450.00\nCái\n5.27\nboulon thép mạ có đai ốc 12*40\n45.00\nCái\n5.28\nboulon thép mạ có đai ốc 16*250\n48.00\nCái\n5.29\nboulon vrs thép mạ + đai ốc 16*300\n4.00\nCái\n6\nHạng mục thuê máy phát điện + vận hành (tiêu hao năng lượng 1 ca 8 tiếng) + Di chuyển máy phát đi và về.\n\n\n6.1\nChi phí thuê máy phát và vận hành máy phát 150KVA\n4.00\nMáy\n6.2\nChi phí thuê máy phát và vận hành máy phát 180KVA\n2.00\nMáy\n6.3\nChi phí thuê máy phát và vận hành máy phát 250KVA\n16.00\nMáy\n6.4\nChi phí thuê máy phát và vận hành máy phát 300KVA\n11.00\nMáy\n6.5\nChi phí thuê máy phát và vận hành máy phát 350KVA\n2.00\nMáy\n6.6\nChi phí thuê máy phát và vận hành máy phát 400KVA\n17.00\nMáy\n6.7\nChi phí thuê máy phát và vận hành máy phát 600KVA\n13.00\nMáy\n6.8\nChi phí thuê máy phát và vận hành máy phát 750KVA\n1.00\nMáy\n6.9\nChi phí thuê máy phát và vận hành máy phát 1000KVA\n2.00\nMáy\n\nVTTB A cấp và B cấp của công trình 09 cụ thể:\n Bảng vật tư thiết bị A cấp :\nSTT\nLOẠI VẬT TƯ\nĐVT\nKHỐI LƯỢNG\n\n\n\nThay\nSử dụng lại\n1\nsứ đứng 24kv+ty\nBộ\n 103.00 \n -   \n2\nsứ treo 24kv polymer\nCái\n 249.00 \n 21.00 \n3\nCáp đồng bọc 24kV 25mm2\nMét\n 351.00 \n -   \n4\nCáp đồng bọc 24kV 50mm2\nMét\n 15.00 \n -   \n5\nCáp nhôm lõi thép bọc 24kV 50mm2\nMét\n 2,588.00 \n -   \n6\nCáp nhôm lõi thép bọc 24kV 95mm2\nMét\n 1,142.50 \n -   \n7\nCáp nhôm lõi thép bọc 24kV 150mm2\nMét\n 8,030.50 \n -   \n8\nkẹp nối ép rẽ dạng h (25-50/25-50)\nCái\n 112.00 \n -   \n9\nkẹp nối ép rẽ dạng h 95/25-50mm2\nCái\n 36.00 \n -   \n10\nkẹp nối ép rẽ dạng h 120-240/25-50mm2\nCái\n 172.00 \n -   \n11\nkẹp nối ép rẽ dạng h 120-240/95-150mm2\nCái\n 18.00 \n -   \n12\nkẹp nối ép rẽ dạng h (150-240/150-240)\nCái\n 144.00 \n -   \n\n Bảng vật tư thiết bị B cấp công trình 09 :\nSTT\nLOẠI VẬT TƯ\nĐVT\nKHỐI LƯỢNG\n\n\n\nThay\nSử dụng lại\n1\nXà thép L75*75*8*0,8m\nCái\n 15.00 \n -   \n2\nxà thép l75*75*8*2,4m\nCái\n 11.00 \n -   \n3\nthanh chống thép l50-0,72m\nCái\n 15.00 \n -   \n4\nthanh chống thép dẹt 60*6-0,9m\nCái\n 22.00 \n -   \n5\nmóc treo chữ u 018\nCái\n 450.00 \n -   \n6\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 50m\nCái\n 85.00 \n 1.00 \n7\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 95m\nCái\n 30.00 \n -   \n8\ng.buộc đầu sứ đơn cáp al ac bọc 22kv150m\nCái\n 208.00 \n -   \n9\ng.buộc cổ sứ đơn cáp al ac bọc 22kv 50mm\nCái\n 3.00 \n -   \n10\ng.buộc cổ sứ đơn cáp al ac bọc 22kv 150m\nCái\n 12.00 \n -   \n11\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 50m\nCái\n 4.00 \n -   \n12\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 95m\nCái\n 3.00 \n -   \n13\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 150\nCái\n 9.00 \n -   \n14\ngiáp níu cho cáp al ac bọc 22kv 50/8mm2\nBộ\n 72.00 \n -   \n15\ngiáp níu cho cáp al ac bọc 22kv 95/16mm2\nBộ\n 24.00 \n 6.00 \n16\ngiáp níu cho cáp al ac bọc 22kv 150/19mm\nBộ\n 129.00 \n 6.00 \n17\nBăng keo CĐ trung thế\nCuộn\n 40.00 \n -   \n18\nboulon thép mạ có đai ốc 12*40\nCái\n 45.00 \n -   \n19\nboulon thép mạ có đai ốc 16*250\nCái\n 48.00 \n -   \n20\nboulon mắt có đai ốc 16*300 .\nCái\n 3.00 \n -   \n21\nboulon vrs thép mạ + đai ốc 16*300\nCái\n 4.00 \n -   \n\nII. Yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật\n\nBOULON THÉP MẠ CÓ ĐAI ỐC 16*250, 16*300\n\nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\n\nHạng mục\n\nPhải trình bày\n\nNhà sản xuất\n\nPhải trình bày\n\nNước sản xuất\n\nPhải trình bày\n\nMã hiệu \n\nPhải trình bày\n\nĐáp ứng các yêu cầu kỹ thuật trình bày trong “YÊU CẦU KỸ THUẬT CHUNG”\n\nĐáp ứng\n\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 1916-95\n\n- Vật liệu:\n \n\n-Thép tráng kẽm nóng \n\nBề mặt của bu lông, đai ốc phải trơn nhẵn, không có vết xước và khuyết tật.\n\nĐáp ứng \n\nBu lông có chiều dài ven răng tối thiểu là 150mm, bao gồm cả lông đền và đai ốc.\n\nĐáp ứng \n\nMột đầu của bu lông được xoắn lại để treo kẹp treo cáp, kẹp ngừng cáp ABC hạ thế \n+ Đường kính trong.+ Độ hở\n\n\n\nmm\nmm\n\n\n\n38\n22\n\n Một miếng thép định vị vuông cong 60x60x4mm (bán kính cong 120mm) được hàn vào bu lông móc, cách tâm của đầu xoắn 80mm.\n\nĐáp ứng\n\nKích thước:\t\n+ Đường kính  \n+ Chiều dài tối thiểu (từ miếng thép định vị đến chân bu lông)\n\nmm\nmm\n\n160,3\n250, 3002\n\nĐộ dày trung bình tối thiểu lớp tráng kẽm nóng\n   symbol 181 \\f \"Courier New\" \\s 12m\t\n\n55\n\nLực kéo tối thiểu không bị tuột răng\nkG\n5600\n\nTrên bề mặt đà phải có ký hiệu của nhà sản xuất và năm sản xuất (nổi hay chìm)\n\nĐáp ứng\n\nGiới hạn bền đứt \nN/mm²\nsymbol 179 \\f \"Symbol\" \\s 12 400\n\nGiới hạn chảy \nN/mm²\nsymbol 179 \\f \"Symbol\" \\s 12 240\n\nĐộ dãn dài tương đối khi đứt.\n%\nsymbol 179 \\f \"Symbol\" \\s 12 22\n\nCung cấp bản sao BBTNĐH đầy đủ các hạng mục theo IV.2\n\nBắt buộc\n\nCung cấp bản cam kết bảo hành theo yêu cầu của phần YÊU CẦU KỸ THUẬT CHUNG\n\nĐáp ứng \nBOULON MẮT 16x300mm\nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\nCHÀO THẦU\n\nHạng mục\n\nPhải trình bày\n\n\nNhà sản xuất\n\nPhải trình bày\n\n\nNước sản xuất\n\nPhải trình bày\n\n\nMã hiệu\n\nPhải trình bày\n\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “yêu cầu kỹ thuật chung”\n\nĐáp ứng\n\n\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 1916 – 95\nTCVN 4795 – 89\nTCVN 5408 – 91\n\n\n- Vật liệu:\n \n\n-Thép tráng kẽm nóng \n\n\nBề mặt của boulon, đai ốc phải trơn nhẵn, không có vết xước và khuyết tật\n\nĐáp ứng\n\n\nBoulon phải có một đầu được uốn thành hình ô van và được hàn trực tiếp vào thân boulon\n\nĐáp ứng\n\n\nChiều dài ven răng tối thiểu\nmm\n120\n\n\nBoulon phải bao gồm:\nBoulon\nĐai ốc\n\n\n01 M16x300mm\n01 cái M16\n\n\nKích thước:\nĐường kính\nChiều dài \n\nmm\nmm\n\n16 ± 0,3\n300 ± 2\n\n\nĐộ dày trung bình lớp tráng kẽm\nm\n 55\n\n\nLực kéo tối thiểu không bị tuột răng\nkG\n5600\n\n\nGiới hạn bền đứt\nN/mm2\n 400\n\n\nGiới hạn chảy\nN/mm2\n 240\n\n5\nĐộ dãn dài tương đối khi đứt\n%\n 22\n\n\nBOULON 12x40mm\nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\nCHÀO THẦU\n\nHạng mục\n\nPhải trình bày\n\n\nNhà sản xuất\n\nPhải trình bày\n\n\nNước sản xuất\n\nPhải trình bày\n\n\nMã hiệu\n\nPhải trình bày\n\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “YÊU CẦU KỸ THUẬT CHUNG”\n\nĐáp ứng\n\n\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 1916 – 95\nTCVN 4795 – 89\nTCVN 5408 – 91\n\n\n- Vật liệu:\n \n\n-Thép tráng kẽm nóng \n\n\nBề mặt của boulon, đai ốc phải trơn nhẵn, không có vết xước và khuyết tật\n\nĐáp ứng\n\n\nBoulon phải bao gồm:\nBoulon\n\nRondell\n\nĐai ốc\n\n\n\n- 01 boulon 12x40mm;  \n\n- 02 rondell Þ16\n\n- 01 M14\n\n\nKích thước:\nĐường kính\nChiều dài \n\nmm\nmm\n\n12 ± 0,2\n40 (± 2mm)\n\n\nChiều dài ven răng tối thiểu\nmm\n50% chiều dài bu lông\n\n\nTreân beà maët ñaàu bu loâng phaûi coù kyù hieäu cuûa nhaø saûn xuaát (noåi hay chìm)\n\nĐáp ứng\n\n\nĐộ dày trung bình tối thiểu lớp tráng kẽm nóng\nm\n55\n\n\nLực kéo tối thiểu không bị tuột răng\nkG\n3125\n\n\nGiới hạn bền đứt\nN/mm2\n 400\n\n\nGiới hạn chảy\nN/mm2\n 240\n\n5\nĐộ dãn dài tương đối khi đứt\n%\n 22\n\n\n\nGIÁP BUỘC ĐẦU SỨ ĐƠN, ĐÔI\n\nSTT\nMÔ TẢ\nYÊU CẦU\nCHÀO THẦU\n\nHạng mục\n\n\n\nNhà sản xuất\n\n\n\nNước sản xuất\n\n\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “YÊU CẦU KỸ THUẬT CHUNG”\nĐáp ứng\n\n\nMã hiệu \n\n\n\nTiêu chuẩn sản xuất và thử nghiệm\nAS1154.3\n\n\n\nMô tả :\t\n\n\n\nGiáp buộc được sử dụng để buộc dây nhôm lõi thép trần, dây nhôm lõi thép bọc (vỏ bọc ngoài là HDPE) vào đỉnh hoặc cổ  vật cách điện đỡ hay vật cách điện kiểu  ống chỉ .\nĐáp ứng\n\n\nPhân loại :\n+ Loại 1 : Giáp buộc dây trên đầu vật cách điện - loại đơn, sử dụng để buộc dây dẫn lên đầu vật cách điện đặt thẳng đứng thích hợp với  đường dây có góc đến 10o. \n+ Loại 2 : Giáp buộc dây trên đầu vật cách điện - loại đôi, sử dụng để buộc dây dẫn lên đầu vật cách điện đặt thẳng đứng thích hợp với  đường dây có góc đến 20o, trong đó góc đường dây tại mỗi sứ không quá 10o.\n \n\nNhà thầu phải trình bày rõ giáp buộc chào thầu thuộc loại nào trong hồ sơ mời thầu\n\n\nGiáp buộc được tạo dạng trước (preform) để có thể áp trực tiếp lên dây dẫn mà không cần dụng cụ lắp đặt, không làm hư hỏng dây dẫn, vật cách điện đỡ  và đảm bảo an toàn trong vận hành.\nĐáp ứng\n\n\nGiáp buộc phải được thiết kế phù hợp với các yêu cầu thử nghiệm quy định trong tiêu chuẩn này, đảm bảo ảnh hưởng rung trên dây dẫn và giáp níu là tối thiểu.\nĐáp ứng\n\n\nVật liệu cấu tạo :\n+ Giáp buộc có thể được chế tạo bằng vật liệu hay tổ hợp các vật liệu bất kỳ, đảm bảo giáp buộc đạt được khả năng chịu sức căng theo đúng thiết kế.\n+ Các thành phần cấu tạo phải thích hợp với nhau và với dây dẫn mà chúng tiếp xúc. \n+ Các vật liệu nhựa phải được bảo vệ một cách tương đương khỏi các ảnh hưởng do  bức xạ mặt trời.\n\nĐáp ứng\n\n\n\n\nĐáp ứng\n\n\nĐáp ứng\n\n\nTất cả các phần của giáp buộc phải có khả năng hoặc được bảo vệ thích hợp chống ăn mòn trong khí quyển cả khi lưu kho lẫn khi vận hành. \nTất cả các phần bằng sắt thép tiếp xúc với khí quyển khi vận hành, ngoại trừ khi được chế tạo bằng thép không rỉ, đều phải được bảo vệ bằng phương pháp mạ nóng với chiều dày lớp mạ tối thiểu là 55m.\nĐáp ứng\n\n\n\n\nĐáp ứng\n\n\nGiáp buộc phải có các ký hiệu chỉ mã hiệu của giáp buộc, cỡ dây và cổ sứ (đối với giáp buộc cổ sứ) sử dụng với giáp buộc và mã màu cho dây dẫn.\nĐáp ứng\n\n\nThông số kỹ thuật :\n\n\n\nSứ sử dụng với giáp buộc :\n\n\n\nĐường kính  cổ sứ đỡ (Line post insulator) \n23/4  33/8 inches \n(70-86mm)\n\n\nĐường kính ngoài của sứ ống chỉ \n80 mm.\n\n\nDây nhôm lõi thép sử dụng với giáp buộc \n\n\n\nThông số dây nhôm lõi thép :\n\nTiết diện dây [mm2]\nĐường kính ngoài tối đa của ruột dẫn đối với dây trần hay bọc [mm]\nĐộ dày lớp bọc 22kV [mm]:\n+ Cách điện XLPE\n      + Vỏ ngoài HDPE\nĐường kính ngoài tối đa của dây bọc 22KV[mm]\nLực kéo đứt [kN]\nĐáp ứng phần III, mục 2.a\nNhà thầu phải nêu rõ các thông số của loại \ndây sử dụng tươngứng với mỗi loại giáp buộc  được chào\n\n\nGiáp buộc :\n\n\n\nHướng xoắn (direction of  helix) áp dụng cho tất cả các loại dây\nHướng phải (right hand).\n\n\nSức chịu kéo tối thiểu của giáp buộc sau khi lắp đặt hoàn chỉnh phải đủ để giữ  đoạn dây dẫn bị đứt trong một khoảng trụ 60m. \nNhà thầu phải phát biểu thông số này \n\n\nCung cấp BBTNĐH theo IV \nBắt buộc \n\n\nCung cấp bản cam kết bảo hành theo yêu cầu của phần YÊU CẦU KỸ THUẬT CHUNG \nĐáp ứng \n\n\n\nGIÁP NÍU\n\nSTT\nMÔ TẢ\nYÊU CẦU\nCHÀO THẦU\n\nHạng mục\nPhải trình bày\n\n\nNhà sản xuất\nPhải trình bày\n\n\nNước sản xuất\nPhải trình bày\n\n\nMã hiệu \nPhải trình bày\n\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “YÊU CẦU KỸ THUẬT CHUNG”\nĐáp ứng\n\n\nTiêu chuẩn sản xuất và thử nghiệm\nAS1154.3\n\n\nMô tả:\n\n\n\nGiáp níu được sử dụng để dừng dây nhôm lõi thép trần, dây nhôm lõi thép bọc (vỏ bọc ngoài là HDPE) hay cáp thép trần.\nNhà thầu phải mô tả rõ loại dây sử dụng với giáp níu được chào \n\n\nGiáp níu được tạo dạng trước (preform) để có thể áp trực tiếp lên dây dẫn mà không cần dụng cụ lắp đặt, không làm hư hỏng dây dẫn và đảm bảo an toàn trong vận hành.\nĐáp ứng\n\n\n\nGiáp níu phải được thiết kế phù hợp với các yêu cầu thử nghiệm quy định trong tiêu chuẩn này, đảm bảo ảnh hưởng rung trên dây dẫn và giáp níu là tối thiểu\nĐáp ứng\n\n\n\nVật liệu cấu tạo:\n+ Giáp níu có thể được chế tạo bằng vật liệu hay tổ hợp các vật liệu bất kỳ, đảm bảo giáp níu đạt được khả năng chịu sức căng theo đúng thiết kế.\n+ Các thành phần cấu tạo phải thích hợp với nhau và với dây dẫn mà chúng tiếp xúc. \n+ Các  vật liệu nhựa phải được bảo vệ một cách tương đương khỏi các ảnh hưởng do  bức xạ mặt trời. \n\nĐáp ứng\n\n\n\n\nĐáp ứng\n\n\nĐáp ứng\n\n\n\nTất cả các phần của giáp níu phải có khả năng hoặc được bảo vệ thích hợp chống ăn mòn trong khí quyển cả khi lưu kho lẫn khi vận hành. \nTất cả các phần bằng sắt thép tiếp xúc với khí quyển khi vận hành, ngoại trừ khi được chế tạo bằng thép không rỉ, đều phải được bảo vệ bằng phương pháp mạ nóng với chiều dày lớp mạ tối thiểu là 55m.\nĐáp ứng\n\n\n\nĐáp ứng\n\n\nGiáp níu phải có các ký hiệu chỉ:\n+ Điểm bắt đầu xoắn giáp níu quanh dây dẫn.\n+ Mã hiệu của giáp níu, cỡ dây sử dụng với giáp níu và mã màu cho dây dẫn.\n\nĐáp ứng\n\nĐáp ứng\n\n\nThông số kỹ thuật :\n\n\n\nDây dẫn sử dụng với giáp níu :\nThông số dây nhôm lõi thép bọc 22kV:\nTiết diện dây [mm²]\nĐường kính ngoài tối đa của ruột dẫn đối với dây trần hay bọc [mm]\nĐộ dày lớp bọc 22kV [mm]:\n+ Cách điện XLPE\n     + Vỏ ngoài HDPE\nĐường kính ngoài tối đa của dây bọc 22kV [mm]\nLực kéo đứt [kN]\n\nĐáp ứng phần  III, mục 2.a\nNhà thầu phải nêu rõ các thông số của loại dây sử dụng tương ứng với mỗi loại giáp níu được chào\n\n\nThông số cáp thép trần: \nTiết diện dây [mm²]\nSố tao /đường kính mỗi tao [mm]\nĐường kính ngoài tối đa của cáp [mm]\nLực kéo đứt [kN]\nĐáp ứng phần III, \nmục 2.a\n\n\nGiáp níu :\n\n\n\nHướng xoắn (direction of  helix) áp dụng cho tất cả các loại dây\nHướng phải (right hand).\n\n\nLực giữ tối thiểu sau khi lắp đặt hoàn chỉnh (minimum holding strength)\n85% lực kéo đứt của dây dẫn trong 01 phút.\n\n17\nPhụ kiện :\nYếm dạng U (clevis thimble) với kích thước phù hợp với kích thước dây sử dụng với giáp níu.\nYếm dạng U (clevis thimble).\n\n\nCác yêu cầu khác\n\n\n18\nCung cấp cataloge thể hiện đầy đủ kích thước, hình ảnh, thông số kỹ thuật, cách lắp đặt\nBắt buộc\n\n19\nCung cấp bản sao BBTNĐH đầy đủ các hạng mục theo IV.1 \nBắt buộc\n\n20\nCung cấp bản cam kết bảo hành theo yêu cầu của phần YÊU CẦU KỸ THUẬT CHUNG \nĐáp ứng\n\n\nMÓC TREO CHỮ U\nPHẠM VI ÁP DỤNG:\nTiêu chuẩn này được áp dụng cho móc treo chữ U.\nTIÊU CHUẨN\nTCVN 5408 – 91: Bảo vệ ăn mòn – Lớp phủ mạ kẽm nóng – Yêu cầu kỹ thuật.\nTCVN 197: 2002: Phương pháp thử.\nMÔ TẢ\n- \tMóc treo có dạng chữ U với chốt.\n-\tVật liệu chế tạo\t: thép mạ kẽm nóng\n-\tĐường kính chốt (steel pin)\t: 18mm\n-\tKhoảng cách từ trục tâm chốt đến đáy móc U\t:  50mm\n-\tKhoảng cách giữa 2 cạnh song song của móc U\t:  25mm\n-\tLực phá hủy\t: 75KN.\n-\tGiới hạn bền đứt\t:  900 MPa.\n-\tGiới hạn bền chảy\t:  800MPa.\n-\tĐộ giãn dài tương đối khi đứt\t:  22 %.\n-\tĐộ dày tối thiểu của lớp mạ kẽm\t: 70m.\n-\tLớp tráng kẽm phải đều và bám dính chắc vào kim loại nền.\nCÁC YÊU CẦU THỬ NGHIỆM:\n1. Thử nghiệm thường xuyên:\n-\tKiểm tra hình dáng bên ngoài.\n-\tKiểm tra kích thước\n2. Thử nghiệm điển hình :\n- Giới hạn bền đứt .\t\t\t\t\n- Giới hạn chảy .\t\t\t\t \n- Độ dãn dài tương đối khi đứt .\n- Thử nghiệm độ dày lớp mạ :\n\t+ Chất lượng bề mặt lớp phủ đánh giá bằng mắt .\n\t+ Độ dày trung bình của lớp mạ.\n\t+ Độ bền bám dính của lớp mạ.\n3. Thử nghiệm nghiệm thu:\n-\tKiểm tra hình dáng bên ngoài.\n-\tKiểm tra kích thước\nBẢNG TÓM TẮT CÁC THÔNG SỐ KỸ THUẬT:\n\nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\nCHÀO THẦU\n\nHạng mục\n\nPhải trình bày\n\n\nNhà sản xuất\n\nPhải trình bày\n\n\nNước sản xuất\n\nPhải trình bày\n\n\nMã hiệu\n\nPhải trình bày\n\n\nĐáp ứng các yêu cầu trong “YÊU CẦU KỸ THUẬT CHUNG”\n\nĐáp ứng\n\n\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 5408 – 91\n\n\nCấu trúc\n\nMóc treo có dạng chữ U với chốt\n\n\nVật liệu chế tạo\n\nThép mạ kẽm nóng.\n\n\nĐường kính chốt\nmm\n18\n\n\nKhoảng cách từ trục tâm chốt đến đáy móc U\nmm\n 50\n\n\nKhoảng cách giữa 2 cạnh song song của móc U\nmm\n 25\n\n\nLực phá hủy\nKN\n 75\n\n\nĐộ dày trung bình tối thiểu của lớp tráng kẽm\nm\n70\n\n\nLớp tráng kẽm phải đều và bám dính chắc vào kim loại nền\n\nĐáp ứng\n\n\nLớp tráng kẽm phải đều và bám dính chắc vào kim loại nền\n\nĐáp ứng\n\n\nCung cấp bản sao BBTĐH đầy đủ các hạng mục theo IV.2\n\nBắt buộc\n\n\nCung cấp bản cam kết bảo hành theo yêu cầu của phần YÊU CẦU KỸ THUẬT CHUNG\n\nĐáp ứng\n\n\nXà thép\nMOÂ TAÛ:\n1. Caáu taïo:\n- Kích thöôùc:  75mm x 75mm(±1,5) x 8mm (+0,3 -0,6) ( sai số theo TCVN 1656)\n- Chieàu daøi\t: 2000m, 2400mm (dung sai không được vượt quá 30mm theo TCVN 1656)\n- Vò trí vaø kích thöôùc caùc loã ñeå baét söù ñöùng vaø söù treo phaûi ñöôïc thöïc hieän theo baûn veõ ñính keøm.\n- Beà maët cuûa ñaø phaûi trôn nhaün, khoâng coù veát xöôùc vaø khuyeát taät.\n- Ñoä daøy trung bình toái thieåu lôùp traùng keõm: 70 m\t\n- Lôùp traùng keõm phaûi ñeàu vaø baùm dính chaéc vaøo kim loaïi neàn.\n- Treân beà maët ñaø phaûi coù kyù hieäu cuûa nhaø saûn xuaát  vaø naêm saûn xuaát (noåi hay chìm)\n2. Thoâng soá kyõ thuaät:\n- Giôùi haïn beàn ñöùt \t\t:\t 380N/mm²\n- Giôùi haïn chaûy\t\t: \t 250N/mm²\n- Ñoä daõn daøi töông ñoái khi ñöùt\t\t:\t 26%\n\nCÁC HẠNG MỤC THỬ NGHIỆM :\n1. Các hạng mục thử nghiệm xuất xưởng :\n- Kiểm tra hình dáng bên ngoài (trơn nhẵn, không có vết xước, khuyết tật…)\n- Đo kích thước.\n2. Các hạng mục thử nghiệm điển hình :\n- Đo kích thước .  \n- Giới hạn bền đứt. \t\t\t\n- Giới hạn chảy. \t\t\t \n- Độ dãn dài tương đối khi đứt. \n- Thử uốn 1800  \n- Thử nghiệm độ dày lớp mạ :\n+ Chất lượng bề mặt lớp phủ đánh giá bằng mắt.\n+ Độ dày trung bình của lớp mạ. \n\t+ Độ bền bám dính của lớp mạ. \n3. Các hạng mục thử nghiệm nghiệm thu:\n- Kiểm tra hình dáng bên ngoài (trơn nhẵn, không có vết xước, khuyết tật…)\n- Đo kích thước.\n\nBẢNG TÓM TẮT CÁC THÔNG SỐ KỸ THUẬT :    \nSTT\nMOÂ TAÛ\nÑÔN VÒ\nYEÂU CAÀU\nCHÀO THẦU\n\nHạng mục\n\nPhải trình bày\n\n\nNhà sản xuất\n\nPhải trình bày\n\n\nNước sản xuất\n\nPhải trình bày\n\n\nMã hiệu \n\nPhải trình bày\n\n\nTieâu chuaån saûn xuaát vaø thöû nghieäm\n\nTCVN 1765 - 1975\nTCVN 1656 - 1993\nTCVN 5408 – 91 hoặc tương đương\n\n\nKích thöôùc  \nmm\n75mm x 75mm(±1,5) x 8mm (+0,3 -0,6)  \n\n\nChieàu daøi\nmm\n2000, 2400 (dung sai không được vượt quá 30mm theo TCVN 1656)\n\n\nVò trí vaø kích thöôùc caùc loã ñeå baét söù ñöùng vaø söù treo theo ñuùng baûn veõ ñính keøm\n\nÑaùp öùng\n\n\nBeà maët cuûa ñaø phaûi trôn nhaün, khoâng coù veát xöôùc vaø khuyeát taät\n\nÑaùp öùng\n\n\nÑoä daøy trung bình toái thieåu lôùp traùng keõm\nm\n\n70\n\n\n\nTreân beà maët ñaø phaûi coù kyù hieäu cuûa nhaø saûn xuaát  vaø naêm saûn xuaát (noåi hay chìm)\n\nÑaùp öùng\n\n\nLôùp traùng keõm phaûi ñeàu vaø baùm dính chaéc vaøo kim loaïi neàn\n\nÑaùp öùng\n\n\nGiôùi haïn beàn ñöùt \nN/mm²\n 380\n\n\nGiôùi haïn chaûy \nN/mm²\n 250\n\n\nÑoä daõn daøi töông ñoái khi ñöùt\n%\n 26\n\n\nBản vẽ chi tiết kỹ thuật thể hiện kích thước và các vị trí kích thước lổ đà\n\nBắt buộc cung cấp trong hồ sơ chào thầu\n\n\nCung cấp bản sao BBTNĐH đầy đủ theo mục IV.2\n\nBắt buộc cung cấp trong hồ sơ chào thầu\n\n\n\nTHANH CHỐNG L50*50*5 DÀI 0,72m ; 0,92m \nPHẠM VI ÁP DỤNG:\nTiêu chuẩn này được áp dụng cho thanh chống L50 – 0,72m; 0,92m.\nTIÊU CHUẨN\nTCVN 1765 – 75\t: Thép cacbon kết cấu thông thường.\nTCVN 1656 – 93\t: Thép góc cạnh đều cán nóng – Cỡ, thông số kích thước.\nTCVN 5408 – 91\t: Bảo vệ ăn mòn – Lớp phủ mạ kẽm nóng – Yêu cầu kỹ thuật và phương pháp thử.\nMÔ TẢ\n1. Cấu tạo:\n-\tVật liệu\t: thép góc tráng kẽm nóng\n-\tKích thước thép góc\t: 50mm x 50mm (±1,5) x 5mm (+0,3 -0,5)\n-\tChiều dài\t: 720mm; 920mm (dung sai không được vượt quá 30mm)\n-  2 đầu thanh chống phải được uốn dẹp để thuận tiện cho công tác thi công lắp đặt.\n-\tVị trí và kích thước các lỗ để bắt thanh chống vào đà và vào trụ phải được thực hiện phù hợp.\n* Yêu cầu về bề mặt và lớp tráng kẽm của đà:\nBề mặt của đà phải trơn nhẵn, không có vết xước và khuyết tật.\nĐộ dày trung bình tối thiểu lớp tráng kẽm\t: 70 m\nLớp tráng kẽm phải đều và bám dính chắc vào kim loại nền.\nTrên bề mặt phải có ký hiệu của nhà sản xuất và năm sản suất (nổi hay chìm)\n2. Thông số kỹ thuật:\n-\tGiới hạn bền đứt\t:  380N/mm2\n-\tGiới hạn chảy\t:  250 N/mm2\n-\tĐộ dãn dài tương đối khi đứt\t:  26%\nCÁC YÊU CẦU THỬ NGHIỆM:\n1. Thử nghiệm xuất xưởng:\n-\tKiểm tra hình dáng bên ngoài (trơn nhẵn, không có vết xước, khuyết tật…)\n-\tĐo kích thước.\n2. Thử nghiệm điển hình:\n-\tĐo kích thước.\n-\tGiới hạn bền đứt.\n-\tGiới hạn chảy.\n-\tĐộ dãn dài tương đối khi đứt.\n-\tThử uốn 1800.\n-\tThử nghiệm độ dày lớp mạ của thanh chống:\n+ Chất lượng bề mặt lớp phủ đánh giá bằng mắt.\n+ Độ dày trung bình của lớp mạ.\n+ Độ bền bám dính của lớp mạ.\n3. Thử nghiệm nghiệm thu:\n-\tKiểm tra hình dáng bên ngoài (trơn nhẵn, không có vết xước, khuyết tật…)\n-\tĐo kích thước.\n\nBẢNG TÓM TẮT CÁC THÔNG SỐ KỸ THUẬT:\nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\nCHÀO THẦU\n\nHạng mục\nPhải trình bày\n\nNhà sản xuất\nPhải trình bày\n\nNước sản xuất\nPhải trình bày\n\nMã hiệu\nPhải trình bày\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “YÊU CẦU KỸ THUẬT CHUNG”\nĐáp ứng\n\nTiêu chuẩn sản xuất và thử nghiệm\nTCVN 1765 – 75\nTCVN 1656 – 93\nTCVN 5408 – 91\n\n- Vật liệu: \nThép góc tráng kẽm nóng \n\nKích thước thép góc\nmm\n50mm x 50mm (±1,5) x 5mm (+0,3 -0,5)\n\nChiều dài\nmm\n720mm; 920mm (dung sai không được vượt quá 30mm)\n\n2 đầu thanh chống phải được uốn dẹp để thuận tiện cho công tác thi công lắp đặt\n\nĐáp ứng\n\n\nVị trí, kích thước các lỗ để bắt thanh chống vào đà và vào trụ theo đúng bản vẽ đính kèm\n\nĐáp ứng\n\nBề mặt của đà phải trơn nhẵn, không có vết xước và khuyết tật\n\nĐáp ứng\n\nĐộ dày trung bình tối thiểu lớp tráng kẽm của thanh chống\nm\n70\n\nLớp tráng kẽm phải đều và bám dính chắc vào kim loại nền\n\nĐáp ứng\n\nTrên bề mặt phải có ký hiệu của nhà sản xuất và năm sản suất (nổi hay chìm)\n\nĐáp ứng\n\nGiới hạn bền đứt\nN/mm2\n 380\n\nGiới hạn chảy\nN/mm2\n 250\n\nĐộ dãn dài tương đối khi đứt\n%\n 26\n\nBản vẽ chi tiết kỹ thuật\n\nCung cấp trong hồ sơ chào thầu\n\nCung cấp bản sao BBTNĐH đầy đủ các hạng mục theo IV.2\n\nBắt buộc cung cấp trong hồ sơ chào thầu\n\nCung cấp bản cam kết bảo hành theo yêu cầu của phần YÊU CẦU KỸ THUẬT CHUNG\n\nĐáp ứng\n\n \n\n\n\nBĂNG BỌC CÁCH ĐIỆN 24kV\n\n\nPHẠM VI ÁP DỤNG:\nTiêu chuẩn này áp dụng cho băng bọc cách điện 24kV dùng để bọc kín các mối nối dẫn điện.\nTIÊU CHUẨN SẢN XUẤT VÀ THỬ NGHIỆM:\nASTM D4388-08: Standard Speciﬁcation for Nonmetallic Semi-Conducting and Electrically Insulating Rubber Tapes.\nASTM D4325-13: Standard Test Methods for Nonmetallic Semi-Conducting and Electrically Insulating Rubber Tapes.\nASTM D2301-10 Standard Specification for Vinyl Chloride Plastic Pressure-Sensitive Electrical Insulating Tape.\nASTM D1000-17: Standard Test Methods for Pressure-Sensitive Adhesive-Coated Tapes Used for Electrical and Electronic Applications\nHoặc các tiêu chuẩn khác tương đương\nMÔ TẢ:\nCấu trúc:\nBăng bọc cách điện sử dụng để bọc các mối nối dẫn điện của dây bọc trên không hay tại đầu cực máy biến thế nhằm tái tạo lớp bọc cách điện 24kV. Băng bọc cách điện bao gồm 3 loại băng là:\n+ Băng lấp đầy có tác dụng lắp đầy các khe hở trên bề mặt mối nối không bằng phẳng, có chức năng tái lập lớp bán dẫn của dây cáp điện 24kV.\n+ Băng cách điện có tác dụng tái tạo lớp cách điện 24kV tại vị trí mối nối.\n+ Băng bọc ngoài có tác dụng tái tạo lớp vỏ bọc bên ngoài của dây bọc 24kV, có khả năng vận hành ở điều kiện thời tiết ngoài trời.\nGhi chú: Có thể tích hợp chức năng băng cách điện và băng bọc ngoài thành một băng.\nCác băng lấp đầy, băng cách điện, băng bọc ngoài hoặc băng tích hợp chức năng băng cách điện và băng bọc ngoài được quấn thành từng cuộn. Người mua phải yêu cầu cụ thể về chiều dài cách điện cần bọc bằng băng để nhà thầu tính toán, cung cấp phù hợp. Nhà thầu phải trình bày cụ thể các thông số sau đối với mỗi loại băng:\nVật liệu chế tạo\nChiều dài mỗi cuộn (m)\nChiều rộng (mm) \nChiều dày (mm)  \nĐộ dãn dài tối đa:\n+ khi thi công (%)\n+ khi đứt (%)\nBước quấn chồng mí khi thi công (%)\nThông số kỹ thuật:\nĐối với băng cách điện và băng tích hợp chức năng băng cách điện và băng bọc ngoài:\nĐộ dày băng ≤ 0,76mm ± 10%.   \nĐộ bền chịu kéo tối thiểu (minimum tensile strength): 1,7MPa\nĐộ bền điện môi tối thiểu (minimum dielectric strength): 20 kV/mm\nOzone resistant: Đáp ứng\nNhiệt độ làm việc:\n+ Hoạt động bình thường: đến 90oC\n+ Quá tải: đến 130oC\n+ Ngắn mạch: đến 250oC.\nĐối với băng bọc ngoài: \nCó thể sử dụng băng bọc ngoài loại 1 hoặc băng bọc ngoài loại 2 sau (do người mua chọn theo nhu cầu thực tế):\n\nLoại 1\nLoại 2\nĐộ dày trung bình (mm)\n0,178 ±0,025\n0,254 ±0,025\nĐộ bền chịu kéo tối thiểu (minimum breaking strength) (N/10mm)\n27\n36\nĐiện áp phóng điện tối thiểu (minimum dielectric breakdown) (kV):  \n+ điều kiện chuẩn (standard conditions) \n+ điều kiện ướt (wet condition)\n\n\n7\n6,3\n\n\n9\n8,1\nChống cháy\nNgừng cháy sau ≤ 4s\nNgừng cháy sau ≤ 4s\n\nCÁC HẠNG MỤC THỬ NGHIỆM ĐIỂN HÌNH:\nĐối với băng lắp đầy (thử theo ASTM D4325-13):\nĐo kích thước dài, rộng và độ dày.\nĐộ bền chịu kéo và độ giãn dài (tensile strength and elongation)\nĐối với băng cách điện (thử theo ASTM D4325-13):\nĐo kích thước dài, rộng và độ dày.\nĐộ bền chịu kéo và độ giãn dài (tensile strength and elongation)\nThử điện áp phóng điện (dielectric strength)\nThử nóng (heat exposure)\n\nĐối với băng bọc ngoài (thử theo ASTM D1000-17):\nĐo kích thước dài, rộng và độ dày.\nĐộ bền chịu kéo và độ giãn dài (breaking strength and elongation)\nĐộ bám dính (adhesion stength to steel and backing)\nThử điện áp đánh thủng (dielectric breakdown voltage)\nThử chống cháy (flammability) \nĐối với băng tích hợp chức năng băng cách điện và băng bọc ngoài:\n thử theo ASTM D4325-13:\nĐo kích thước dài, rộng và độ dày.\nĐộ bền chịu kéo và độ giãn dài (tensile strength and elongation)\nThử điện áp phóng điện (dielectric strength)\nThử nóng (heat exposure)\n thử theo ASTM D1000-17:\nĐộ bám dính (adhesion stength to steel and backing)\nThử chống cháy (flammability) \nBẢNG TÓM TẮT CÁC THÔNG SỐ KỸ THUẬT:\nSTT\nMÔ TẢ\nYÊU CẦU\nCHÀO THẦU\n\nNhà sản xuất:\n+ Băng lắp đầy\n+ Băng cách điện\n+ Băng bọc ngoài\nNước sản xuất:\n+ Băng lắp đầy \n+ Băng cách điện\n+ Băng bọc ngoài\nMã hiệu:\n+ Băng lắp đầy \n+ Băng cách điện\n+ Băng bọc ngoài\n\n\n\nTiêu chuẩn sản xuất và thử nghiệm\nASTM D4388-08, ASTM D4325-13, ASTM D2301-10, ASTM D1000-17\nhoặc các tiêu chuẩn khác tương đương.\n\n\nCấu trúc:\nBăng bọc cách điện sử dụng để bọc các mối nối dẫn điện của dây bọc trên không hay tại đầu cực máy biến thế nhằm tái tạo lớp bọc cách điện 24kV. băng bọc cách điện bao gồm 3 loại băng là:\n+ Băng lấp đầy có tác dụng lắp đầy các khe hở trên bề mặt mối nối không bằng phẳng, có chức năng tái lập lớp bán dẫn của dây cáp điện 24kV \n+ Băng cách điện có tác dụng tái tạo lớp cách điện 24kV tại vị trí mối nối.\n+ Băng bọc ngoài có tác dụng tái tạo lớp vỏ bọc bên ngoài của dây bọc 24kV, có khả năng vận hành ở điều kiện thời tiết ngoài trời.\nGhi chú: Có thể tích hợp chức năng băng cách điện và băng bọc ngoài thành một băng.\n+ Các băng lấp đầy, băng cách điện, băng bọc ngoài hoặc băng tích hợp chức năng băng cách điện và băng bọc ngoài được quấn thành từng cuộn. (Người mua phải yêu cầu cụ thể về chiều dài cách điện cần bọc bằng băng để nhà thầu tính toán, cung cấp phù hợp).\n\nĐáp ứng\n\n\n\n\nĐáp ứng\n\n\n\nĐáp ứng\n\nĐáp ứng\n\n\nNhà thầu phải ghi chú rõ trường hợp này\nĐáp ứng\n\n\n\nĐối với băng lấp đầy:\nVật liệu chế tạo\nChiều dài mỗi cuộn (m)\nChiều rộng (mm)  \nChiều dày (mm)  \nĐộ dãn dài tối đa:\n+ khi thi công (%)\n+ khi đứt (%)\nBước quấn chồng mí khi thi công (%).\nSố lớp băng sau khi quấn hoàn chỉnh tại một vị trí bất kỳ trên mối nối nhằm đảm bảo vận hành ở cấp điện áp ≥ 24kV.\n\nNhà thầu phải trình bày đầy đủ các thông số ở cột bên\n\n\nĐối với băng cách điện hoặc băng tích hợp chức năng băng cách điện và băng bọc ngoài:\nVật liệu chế tạo\nChiều dài mỗi cuộn (m)\nChiều rộng (mm)  \nChiều dày (mm)  \nĐộ dãn dài tối đa cho phép:\n+ khi thi công (%)\n+ khi đứt (%)\nBước quấn chồng mí khi thi công (%).\nSố lớp băng sau khi quấn hoàn chỉnh tại một vị trí bất kỳ trên mối nối nhằm đảm bảo vận hành ở cấp điện áp ≥ 24kV.\n\nNhà thầu phải trình bày đầy đủ các thông số ở cột bên\n\n\nĐối với băng bọc ngoài:\nVật liệu chế tạo\n\nChiều dài mỗi cuộn (m)\nChiều rộng (mm)  \nChiều dày (mm)  \nĐộ dãn dài tối đa cho phép:\n+ khi thi công (%)\n+ khi đứt (%)\nBước quấn chồng mí khi thi công (%).\nSố lớp băng sau khi quấn hoàn chỉnh tại một vị trí bất kỳ trên mối nối nhằm đảm bảo vận hành ở cấp điện áp ≥ 24kV.\n\nNhà thầu phải trình bày đầy đủ các thông số ở cột bên\n\n\nThông số kỹ thuật:\n\n\n\nĐối với băng cách điện hoặc băng tích hợp chức năng băng cách điện và băng bọc ngoài:\nĐộ dày băng \nĐộ bền chịu kéo tối thiểu (minimum tensile strength) (Mpa)\nĐộ bền điện môi tối thiểu (minimum dielectric strength) (kV/mm) \nOzone resistant\nNhiệt độ làm việc:\n+ Hoạt động bình thường: \n+ Quá tải: \n+ Ngắn mạch: \n\n\n≤ 0,76mm ± 10%.   1,7\n\n20 \n\nĐáp ứng\n\nđến 90oC\nđến 130oC\nđến 250oC.\n\n\nĐối với băng bọc ngoài:  \n\n\n\n\n\nCó thể sử dụng băng bọc ngoài loại 1 hoặc băng bọc ngoài loại 2 sau (do người mua chọn theo nhu cầu thực tế)\n\n\n\nĐộ dày trung bình (mm)\n\nĐộ bền chịu kéo tối thiểu (minimum breaking strength) (N/10mm)\nĐiện áp phóng điện tối thiểu (minimum dielectric strength) (kV):  \n+ điều kiện chuẩn (standard conditions) \n+ điều kiện ướt (wet condition)\nChống cháy\nLoại 1\n0,178\n±0,025\n27\n\n\n\n7\n6,3\nNgừng cháy sau ≤ 4s\nLoại 2\n0,254\n±0,025\n36\n\n\n\n9\n8,1\nNgừng cháy sau ≤ 4s\n\n\nBiên bản thử nghiệm điển hình của băng cách điện và băng bọc ngoài\nCung cấp các biên bản thử nghiệm do đơn vị thử nghiệm độc lập được chứng nhận đáp ứng tiêu chuẩn IEC/ISO 17025 ban hành đối với các hạng mục trình bày tại mục IV\n\n\n\nGIÁP BUỘC CỔ SỨ\n\n\nPHẠM VI ÁP DỤNG:\nQuy cách kỹ thuật này được áp dụng cho giáp buộc cổ sứ dùng cho đường dây trên không.\nTIÊU CHUẨN ÁP DỤNG:\nAS 1154.3 : Insulator and conductor fittings for overhead power lines.-Performance and general requirements for helical fittings.\nMÔ TẢ:\nCấu tạo:\nGiáp buộc được sử dụng để buộc dây nhôm lõi thép trần, dây nhôm lõi thép bọc (vỏ bọc ngoài là HDPE) vào cổ vật cách điện đỡ hay vật cách điện kiểu ống chỉ .\nPhân loại :\n\t+ Loại 1 : Giáp buộc dây trên cổ vật cách điện - loại đơn, sử dụng để buộc dây dẫn lên cổ vật cách điện thích hợp với đường dây có góc đến 400 nếu vật cách điện đặt thẳng đứng và 100 nếu vật cách điện đặt nằm ngang.\n\t+ Loại 2 : Giáp buộc dây trên cổ vật cách điện - loại đôi, sử dụng để buộc dây dẫn lên cổ vật cách điện đặt thẳng đứng thích hợp với đường dây có góc đến 800,  trong đó góc đường dây tại mỗi sứ không quá 400. \nGiaùp buoäc ñöôïc taïo daïng tröôùc (preform) ñeå coù theå aùp tröïc tieáp leân daây daãn maø khoâng caàn duïng cuï laép ñaët, khoâng laøm hö hoûng daây daãn, vật caùch ñieän ñôõ vaø ñaûm baûo an toaøn trong vaän haønh.\nGiáp buộc phải được thiết kế phù hợp với các yêu cầu thử nghiệm quy định trong tiêu chuẩn này, đảm bảo ảnh hưởng rung trên dây dẫn và giáp níu là tối thiểu.\nVaät lieäu caáu taïo :\n+ Giaùp buoäc coù theå ñöôïc cheá taïo baèng vaät lieäu hay toå hôïp caùc vaät lieäu baát kyø, ñaûm baûo giaùp buoäc ñaït ñöôïc khaû naêng chòu söùc caêng theo ñuùng thieát keá.\n+ Caùc thaønh phaàn caáu taïo phaûi thích hôïp vôùi nhau vaø vôùi daây daãn maø chuùng tieáp xuùc. \n+ Caùc vaät lieäu nhöïa phaûi ñöôïc baûo veä moät caùch töông ñöông khoûi caùc aûnh höôûng do böùc xaï maët trôøi. \nTaát caû caùc phaàn cuûa giaùp buoäc phaûi coù khaû naêng hoaëc ñöôïc baûo veä thích hôïp choáng aên moøn trong khí quyeån caû khi löu kho laãn khi vaän haønh. Taát caû caùc phaàn baèng saét theùp tieáp xuùc vôùi khí quyeån khi vaän haønh, ngoaïi tröø khi ñöôïc cheá taïo baèng theùp khoâng ræ, ñeàu phaûi ñöôïc baûo veä baèng phöông phaùp maï noùng vôùi chieàu daøy lôùp maï toái thieåu laø 55m.\nGiaùp buoäc phaûi coù caùc kyù hieäu chæ maõ hieäu cuûa giaùp buoäc, côõ daây vaø coå söù (ñoái vôùi giaùp buoäc coå söù) söû duïng vôùi giaùp buoäc vaø maõ maøu cho daây daãn.\nThông số kỹ thuật:\nSứ sử dụng với giáp buộc :\nĐường kính cổ sứ đỡ (Line post insulator): 23/4  33/8 inches (70-86mm)\nDây nhôm lõi thép sử dụng với giáp buộc cổ sứ:\nTiết diện dây [mm2]\n240/32\n150/19\n120/19\n95/16\n70/11\n50/8\nĐường kính ngoài của ruột dẫn đối với dây trần hay bọc [mm] \n21,5-22,1\n16,5-17,2\n14,8-15,3\n13,4-13,8\n11,2-11,7\n9,5-10\nĐộ dày lớp bọc 22kV \nCách điện XLPE\nVỏ ngoài HDPE\n\n5,5 mm\n1,2 mm\nĐường kính ngoài của dây bọc 22KV [mm]\n34,9 -35,5\n29,9 -30,6\n28,2 -28,7\n26,8 -27,2\n24,6 -\n25,1\n23,1 -23,4\nLực kéo đứt [kN]\n75,1\n46,3\n41,5\n33,4\n24,1\n17,1\nGiáp buộc cổ sứ :\nHướng xoắn (direction of helix) áp dụng cho tất cả các loại dây: Hướng phải (right hand).\nSức chịu kéo tối thiểu của giáp buộc sau khi lắp đặt hoàn chỉnh phải đủ để giữ  đoạn dây dẫn bị đứt trong một khoảng trụ 60 m. Nhà thầu phải phát biểu thông số này để làm cơ sở đánh giá kết quả thử nghiệm điển hình và thử nghiệm nghiệm thu theo AS 1154, mục 3.3.1.\nYÊU CẦU THỬ NGHIỆM ĐIỂN HÌNH:\nThử nghiệm lực giữ dây sau khi lắp đặt hoàn chỉnh (*)\nThử nghiệm lực phá hủy sau khi lắp đặt hoàn chỉnh (*)\n(*): Các hạng mục thử nghiệm phải được thực hiện (Biên bản thử nghiệm phải đính kèm trong hồ sơ dự thầu).\nBẢNG THÔNG SỐ KỸ THUẬT :\nĐối với mỗi loại giáp níu được chào, nhà thầu phải cung cấp 01 Bảng tóm tắt các thông số kỹ thuật riêng biệt. \n\nSTT\nMô tả\nYêu cầu\nChào thầu\n\nHạng mục\nNhà thầu phát biểu\n(*)\n\nNhà sản xuất\nNhà thầu phát biểu\n(*)\n\nNước sản xuất\nNhà thầu phát biểu\n(*)\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “YÊU CẦU KỸ THUẬT CHUNG”\nĐáp ứng\n(*)\n\nMã hiệu \nNhà thầu phát biểu\n(*)\n\nTiêu chuẩn quản lý chất lượng\nNhà thầu phát biểu\n(*)\n\nTiêu chuẩn sản xuất và thử nghiệm\nAS1154.3\n(*)\n\nMô tả :\t\n\n(*)\n\nGiáp buộc được sử dụng để buộc dây nhôm lõi thép trần, dây nhôm lõi thép bọc (vỏ bọc ngoài là HDPE) vào đỉnh hoặc cổ  vật cách điện đỡ hay vật cách điện kiểu ống chỉ .\nĐáp ứng\n(*)\n\nPhân loại :\n+ Loại 1 : Giáp buộc dây trên cổ vật cách điện - loại đơn, sử dụng để buộc dây dẫn lên cổ vật cách điện thích hợp với đường dây có góc đến 400 nếu vật cách điện đặt thẳng đứng và 100 nếu vật cách điện đặt nằm ngang.\n+ Loại 2 : Giáp buộc dây trên cổ vật cách điện - loại đôi, sử dụng để buộc dây dẫn lên cổ vật cách điện đặt thẳng đứng thích hợp với đường dây có góc đến 800, trong đó góc đường dây tại mỗi sứ không quá 400.  \n\nNhà thầu phải trình bày rõ giáp buộc chào thầu thuộc loại nào trong 04 loại yêu cầu trong hồ sơ mời thầu\n(*)\n\nGiáp buộc được tạo dạng trước (preform) để có thể áp trực tiếp lên dây dẫn mà không cần dụng cụ lắp đặt, không làm hư hỏng dây dẫn, vật cách điện đỡ  và đảm bảo an toàn trong vận hành.\nĐáp ứng\n(*)\n\nGiáp buộc phải được thiết kế phù hợp với các yêu cầu thử nghiệm quy định trong tiêu chuẩn này, đảm bảo ảnh hưởng rung trên dây dẫn và giáp níu là tối thiểu.\nĐáp ứng\n(*)\n\nVaät lieäu caáu taïo :\n+ Giaùp buoäc coù theå ñöôïc cheá taïo baèng vaät lieäu hay toå hôïp caùc vaät lieäu baát kyø, ñaûm baûo giaùp buoäc ñaït ñöôïc khaû naêng chòu söùc caêng theo ñuùng thieát keá.\n+ Caùc thaønh phaàn caáu taïo phaûi thích hôïp vôùi nhau vaø vôùi daây daãn maø chuùng tieáp xuùc. \n+ Caùc vaät lieäu nhöïa phaûi ñöôïc baûo veä moät caùch töông ñöông khoûi caùc aûnh höôûng do böùc xaï maët trôøi.\nĐáp ứng\n(*)\n\nTaát caû caùc phaàn cuûa giaùp buoäc phaûi coù khaû naêng hoaëc ñöôïc baûo veä thích hôïp choáng aên moøn trong khí quyeån caû khi löu kho laãn khi vaän haønh. Taát caû caùc phaàn baèng saét theùp tieáp xuùc vôùi khí quyeån khi vaän haønh, ngoaïi tröø khi ñöôïc cheá taïo baèng theùp khoâng ræ, ñeàu phaûi ñöôïc baûo veä baèng phöông phaùp maï noùng vôùi chieàu daøy lôùp maï toái thieåu laø 55m.\nĐáp ứng\n(*)\n\nGiáp buộc phải có các ký hiệu chỉ mã hiệu của giáp buộc, cỡ dây và cổ sứ (đối với giáp buộc cổ sứ) sử dụng với giáp buộc và mã màu cho dây dẫn.\nĐáp ứng\n(*)\n\nThông số kỹ thuật :\n\n(*)\n\nSứ sử dụng với giáp buộc :\n\n(*)\n\nĐường kính  cổ sứ đỡ (Line post insulator) \n23/4  33/8 inches (70-86mm)\n(*)\n\nDây nhôm lõi thép sử dụng với giáp buộc \n\n(*)\n\nThông số dây nhôm lõi thép :\nTiết diện dây [mm2]\nĐường kính ngoài tối đa của ruột dẫn đối với dây trần hay bọc [mm]\nĐộ dày lớp bọc 22kV [mm]:\n+ Cách điện XLPE\n      + Vỏ ngoài HDPE\nĐường kính ngoài tối đa của dây bọc 22KV[mm]\nLực kéo đứt [kN]\nĐáp ứng phần III, mục 2.a\nNhà thầu phải nêu rõ các thông số của loại \ndây sử dụng tươngứng với mỗi loại giáp buộc  được chào\n(*)\n\nGiáp buộc :\n\n(*)\n\nHướng xoắn (direction of  helix) áp dụng cho tất cả các loại dây\nHướng phải (right hand).\n(*)\n\nSức chịu kéo tối thiểu của giáp buộc sau khi lắp đặt hoàn chỉnh phải đủ để giữ  đoạn dây dẫn bị đứt trong một khoảng trụ 60m. \nNhà thầu phải phát biểu thông số này để làm cơ sở đánh giá kết quả thử nghiệm điển hình và thử nghiệm nghiệm thu theo AS 1154, mục 3.3.1.\n(*)\n(*)\t: là các yêu cầu cơ bản\nCÁC HẠNG MỤC THỬ NGHIỆM NGHIỆM THU\nSố lượng mẫu thử: Số lượng mẫu thử đủ để thử nghiệm các hạng mục thử nghiệm theo mục 2 cho mỗi loại hàng hóa.\nHạng mục thử nghiệm:\nThử nghiệm lực giữ dây sau khi lắp đặt hoàn chỉnh (*)\nThử nghiệm lực phá hủy sau khi lắp đặt hoàn chỉnh (*)\n\nIII. Các bản vẽ\nĐính kèm hồ sơ thiết kế, các bản vẽ cùng E-HSMT trên Hệ thống.\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n VẬT LIỆU DÙNG TRONG BÊ TÔNG VÀ VỮA XÂY\nXi Măng:\n- Xi-măng sử dụng phải phù hợp với yêu cầu tiêu chuẩn Việt Nam TCVN 6282:2009. Chỉ được sử dụng các loại xi măng theo nguồn cung cấp vật liệu đã được Chủ đầu tư chấp thuận.\n- Bất cứ xi-măng loại nào cũng phải được cung cấp từ nguồn được chấp thuận trước, và nguồn cung cấp này không được thay đổi nếu không được duyệt trước. Trừ khi được thỏa thuận khác, Xi-măng Portland thông dụng sẽ luôn luôn được dùng.\nCốt thép:\n- Cốt thép đưa vào công trình sử dụng phải có hồ sơ lý lịch rõ ràng.\n- Thanh cốt thép được cắt hoặc uốn phù hợp với các tiêu chuẩn TCVN 5524 – 91, TCVN 5724 - 93 hoặc các bản vẽ ghi chú tổng quát về kết cấu. Thanh cốt thép được uốn nguội. \n- Cốt thép phải được gia công chính xác về kích thước và hình dáng thể hiện trên bản vẽ thiết kế bằng những phương tiện được chấp thuận. Bán kính trong của những đoạn cong không nhỏ hơn 2 lần kích cỡ của thanh thép, trừ  khi có những chỉ dẫn khác. Cốt thép phải sạch vảy, bụi bẩn, dầu hoặc rỉ sét và được đặt trên các nêm đỡ được chấp thuận, bằng khối plastic đặc biệt hoặc khối vữa hay bằng thép uốn cong.\n- Cốt thép không được sai lệch so với vị trí đã được duyệt trong quá trình đổ bê tông.\n- Cốt thép đang đổ bê tông hoặc đã đổ xong phải được bảo vệ không bị biến dạng hoặc các hư hỏng khác.\nNước:\nTất cả nước dùng để trộn và bảo dưỡng bê-tông phải phù hợp theo tiêu chuẩn TCXD 4506:2012.\nCát, đá, sỏi:\nCát, đá, sỏi phải được tuân thủ theo TCVN hoặc tiêu chuẩn tương đương.\n- \tCỡ hạt của cát, đá, sỏi phải tuân theo TCVN 7570:2006 - Cốt liệu cho bê tông và vữa.\n- \tNguồn cung cấp đá, cát phải được chấp thuận bởi Chủ đầu tư. Nhà Thầu phải cung cấp các chỉ tiêu cơ lý bao gồm các mẫu cát/đá và xuất sứ của vật liệu đề nghị sử dụng để được Chủ đầu tư chấp thuận\n\nIII. Các bản vẽ\nĐính kèm hồ sơ thiết kế, các bản vẽ cùng E-HSMT trên Hệ thống."}