{"text":"--- Tệp: Chương V_ tiêu chuẩn kỹ thuật_ gói 89_scan ký_0001.pdf ---\nPhần 2. YÊU CAU VE KỸ THUẬT\r\nChương V. YÊU CÂU VỀ KỸ THUẬT\r\n\r\nI. Giới thiệu chung về dự án, gói thầu:\r\n\r\nGiới thiệu về dự án:\r\n- Tên dự án: Dự án đầu tư xây dựng hạ tầng phòng máy tong trạm tại Trung tâm Kỹ thuật Viettel\r\nHòa Lạc năm 2022\r\n. Tong mức đầu tư: 1.139.875.499.563 đồng (bao gồm thuế VAT).\r\n- Nguồn vốn: Vốn góp của chủ sở hữu.\r\n- Tên chủ đầu tư: Tap đoàn Công nghiệp - Viễn thông Quân đội.\r\n- Đại diện Chủ đầu tư: Tổng Công ty Mạng lưới Viettel - Chi nhánh Tập đoàn Công nghiệp -\r\nViễn thông Quân đội.\r\n- Địa điểm xây dựng: Hà Nội.\r\n- Thời gian thực hiện dự án: Từ Quý II/2023- Quý 11/2025\r\nGiới thiệu về gói thầu\r\n- Tên gói thầu: Cung cấp vật tư và triển khai thi công, lắp đặt hệ thống busway kết nồi máy phat\r\nđiện tới tủ điện và UPS tới rack.\r\n- Phạm vi công việc của gói thầu: Cung cấp vật tư và triển khai thi công, lắp đặt hệ thống\r\nbusway kết nối máy phát điện tới tủ điện và UPS tới rack tại Trung tâm Kỹ thuật Viettel Hòa\r\nLạc.\r\n- Địa điểm lắp đặt: Tòa nhà Trung tâm kỹ thuật Viettel Hòa Lạc, Khu Công nghiệp Công nghệ\r\ncao 1, Khu Công nghệ cao Hòa Lạc, Huyện Thạch Thất, Tp Hà Nội.\r\n- Thời hạn hoàn thành hợp đồng: 440 ngày | trong đó:\r\n+ Thời gian hoàn thành ban giao vật tư, thiết bị là 120 ngày ké từ ngày ky hợp đồng\r\n+ Thời gian hoàn thành lắp đặt công trình 190 ngày ké từ ngày khởi công công trình\r\nhoặc ngày ký biên bản bàn giao mặt bằng. Ngày hoàn thành lắp đặt được xác định là\r\nngày ký Biên bản nghiệm thu liên động hạng mục cuối cùng của công trình.\r\n+ Thời gian chạy thử hệ thống là 90 ngày ké từ ngày hai bên ký Biên bản ghi nhớ kiểm\r\ntra kỹ thuật (TAM)\r\n+ Thời gian quyết toán hợp đồng là: 90 ngày.\r\nII. Mục tiêu công việc: Cung cấp vật tư và triển khai thi công, lắp đặt hệ thống busway kết nối\r\nmáy phát điện tới tủ điện và UPS tới rack tại Trung tâm Kỹ thuật Viettel Hòa Lạc.\r\nIII. Yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật. Chi tiết:\r\nA. Thuyết minh thiết kế lắp đặt và công nghệ\r\n\r\nCHƯƠNG 1: GIỚI THIỆU CHUNG VỀ DỰ ÁN, CÁC CĂN CỨ CỦA DỰ ÁN\r\n1.1. QUY CHUAN TIEU CHUAN ÁP DỤNG\r\n\r\nQuy chuẩn, tiêu chuẩn thiết kế áp dụng:\r\n\r\nSTT | Mãhiệu Tên Tiêu chuẩn\r\n\r\nTiêu chuẩn hệ thống điện — điện nhẹ\r\n\r\n11 TCN-18-2006, 11 | Quy phạm trang bị điện\r\nTCN-19-2006, 11\r\n\r\nTCN-20-2006, 11\r\n\r\nTCN-21-2006\r\n\r\n\fQCVN Quy chuân kỹ thuật quốc gia về hệ thông điện của nhà ở và công\r\n\r\n12:2014/BXD trình công cộng\r\ns TCVN9206:2012 | Đặt thiết bị điện trong nhà ở và công trình công cộng - Tiêu\r\nchuẩn thiết kế.\r\n! TCVN 9207: 2012 Đặt đường dẫn điện trong nhà ở và công trình công cộng - Tiêu\r\nchuẩn thiết kế.\r\n5 TCXD 16:1986 Chiều sáng nhân tạo bên trong công trình dân dụng.\r\n6 | TCVN 4756:1989 Quy chuẩn nổi dat và ni không các thiết bị điện.\r\n7 QE Giao diện kết nồi mạng — Yêu cầu kỹ thuật.\r\n02:2010/BTTTT\r\n3 QCVN Thiết bị đầu cuối kết ndi vào mạng viễn thông công cộng sử\r\n20:2010/BTTTT dụng kênh thuê riêng tôc.\r\n9 Uptime Tham khảo tiêu chuân UpTime\r\n10 |IEC60364 Tham khảo tiêu chuân Quốc tế IEC\r\n” HD.VTNET.QHTK. | Hướng dẫn quy hoạch thiết kế hệ thông cơ điện mạng lưới\r\n01/Cb Viettel do VTNet ban hành ngày 31/12/2020\r\n12 | TCVN 9250:2021 Trung tâm dữ liệu - Yêu cau hạ tang kỹ thuật viên thông\r\n13 iia Quy chuẩn kỹ thuật Quốc gia về tiếp dat cho các trạm viễn thông\r\n\r\n1.2. VỊ TRÍ, PIA PIEM THỰC HIỆN DỰ ÁN\r\n\r\n- Dự án đầu tư xây dựng ha tang phòng máy tổng trạm tại Trung tâm Kỹ thuật Viettel\r\nHòa Lạc năm 2022 được triển khai tại Tòa nhà Trung tâm kỹ thuật Viettel Hòa Lạc, Khu Công\r\nnghiệp Công nghệ cao 1, Khu Công nghệ cao Hòa Lạc, Huyện Thạch That, Tp Hà Nội.\r\n\r\n- Theo hiện trang Tòa nhà Kỹ thuật Viettel Hòa Lac đã được VAM xây dựng hoàn thiện\r\ntoàn bộ phần ha ting kỹ thuật của tòa nhà, đảm bảo kết nối với hạ tang kỹ thuật của các khu\r\nvực lân cận. Toàn bộ phần đường dây trung thế 22kV, trạm biến áp, nguồn nước đã được thiết\r\nkế, đầu tư hoàn chỉnh, sẵn sàng đảm bảo cho các hệ thống của VTNet kết nối (đảm bảo cho\r\nVTNet triển khai cho 2 phòng máy 3.1 và 3.2). Riêng đối với phòng máy 4.1, VAM đang triển\r\nkhai đầu tư phần trạm biến áp đề đảm bảo cấp điện cho phòng máy này, các điều kiện khác đã\r\nđược VAM hoàn thiện phần hạ tằng\r\n\r\n1.3. HIỆN TRẠNG, PIA ĐIÊM THỰC HIỆN DỰ ÁN\r\n\r\n- Hiện trạng tòa nhà Trung tâm kỹ thuật Viettel Hòa Lạc:\r\n\r\nTòa nhà đã thi công lắp đặt xong phần xây dựng và các hệ thống kỹ thuật chung của toàn nhà,\r\nđảm bảo đủ điều kiện dé lắp đặt các thiết bị của dự án\r\n\r\n- Hiện trang phòng máy phát điện:\r\n\r\nCác phòng máy phát điện đã được thi công xây dựng xong hệ thống cách âm trần tường, hệ\r\nthống dầu, ống khói chờ đảm bảo san sàng dé đưa thiết bị máy phát vào lắp đặt.\r\n\r\n- Hiện trạng phòng trung thé, máy biên áp:\r\n\r\n\fPhòng trung thé, máy biến áp đã thi công lắp đặt hoàn thiện thiết bị đảm bảo kết nói cấp nguồn\r\ncho dự án.\r\n\r\n- Hiện trạng phòng chiller, phòng nguồn\r\n\r\nPhòng chiller, phòng nguồn đã thi công hoàn thiện xong phần xây dựng dé trống chưa lắp đặt\r\nthiết bị\r\n\r\n- Hiện trạng các phòng máy:\r\n\r\nCác phòng máy đã thi công hoàn thiện xong phần xây dựng dé trồng chưa lắp đặt thiết bị\r\n\r\nCHƯƠNG II. GIẢI PHÁP KỸ THUẬT\r\n2.1. Giải pháp cấp điện\r\n\r\nTrong giai đoạn 1, VTNET sẽ đầu tư 3 phòng máy 3.1; 3.2 va 4.1. Mỗi phòng máy 180\r\nrack. Nguồn cấp cho 3 phòng máy được cấp từ 3 hệ biến áp độc lập hiện có của tòa nhà tại tầng\r\n1 (máy biến áp đã được VAM đầu tư). Các máy biến áp đã được đầu tư đảm bảo công suất cho\r\ngiai đoạn 1 với cầu hình 1+1. Tại mỗi tang sẽ bố trí phòng tủ điện UPS cấp nguồn đền các rack.\r\nNguồn cấp cho UPS được lấy từ các tủ điện ATS.\r\n* Phòng máy 3.1\r\n\r\nNguồn cấp cho phòng máy 3.1 sẽ được cấp từ 2 máy biến áp đã được VAM đầu tư đến\r\ntủ đầu cực (TR3.1-A; TR3.1-B công suất mỗi máy 2500kVA) và 2 máy phát điện (DG-3.1-A;\r\nDG-3.1-B) công suất mỗi máy 2400kW-continuous. Trong trường hợp sự cố về lưới điện máy\r\nphát điện sẽ hoạt động dé đảm bảo cấp điện liên tục, việc chuyên đồi giữa 2 nguồn thông qua\r\ntủ ATS-3.1-A và ATS-3.1-B . Ngoài ra dé đảm bảo cấp nguồn đến các Rack đạt tiêu chuẩn Tier\r\nIII- Uptime sẽ sử dụng couplink giữa 2 tủ ATS với nhau.\r\n\r\nTừ tủ đầu cực máy biến áp và máy phát điện cấp đến tủ các tủ ATS sử dụng Busway\r\n4000A (3P+100%N+50%E)\r\n\r\nSử dụng 10 tủ UPS, công suất mỗi tủ UPS 400kVA để cấp điện cho các Rack trong\r\nphòng trạm. Mỗi tủ Rack sẽ được cấp nguồn từ 2 UPS đảm bảo cấp điện liên tục theo tiêu chuẩn\r\nTier II-Uptime.\r\n\r\n* Phòng máy 3.2\r\n\r\nNguồn cấp cho phòng máy 3.2 sẽ được cấp từ 2 máy biến áp đã được VAM đầu tư đến\r\ntủ đầu cực (TR3.2-A; TR3.2-B công suất mỗi máy 2500kVA) và 2 máy phát điện (DG-3.2-A;\r\nDG-3.2-B) công suất mỗi máy 2400kW-continuous. Trong trường hợp sự có về lưới điện máy\r\nphát điện sẽ hoạt động dé đảm bảo cấp điện liên tục, việc chuyên đồi giữa 2 nguồn thông qua\r\ntủ ATS-3.2-A và ATS-3.2-B . Ngoài ra để đảm bảo cấp nguồn đến các Rack đạt tiêu chuẩn Tier\r\nIII- Uptime sẽ sử dụng couplink giữa 2 tủ ATS với nhau.\r\n\r\nTừ tủ đầu cực máy biến áp và máy phát điện cấp đền tủ các tủ ATS sử dung Busway\r\n4000A (3P+100%N+50%E)\r\n\r\n\fSử dụng 10 tủ UPS, công suất mỗi tủ UPS 400kVA để cấp điện cho các Rack trong\r\nphòng trạm. Mỗi tủ Rack sẽ được cấp nguồn từ 2 UPS đảm bảo cấp điện liên tục theo tiêu chuẩn\r\nTier III-Uptime.\r\n\r\n* Phòng máy 4.1\r\n\r\nNguồn cấp cho phòng máy 4.1 sẽ được cấp từ 2 máy biến áp đã được VAM đầu tư đến\r\ntủ đầu cực (TR4.1-A; TR4.1-B công suất mỗi máy 2500kVA) và 2 máy phát điện (DG-4.1-A;\r\nDG-4.1-B) công suất mỗi máy 2400kW-continuous. Trong trường hợp sự cố về lưới điện máy\r\nphát điện sẽ hoạt động dé đảm bảo cấp điện liên tục, việc chuyền đồi giữa 2 nguồn thông qua\r\ntủ ATS-4.1-A và ATS-4.1-B . Ngoài ra để đảm bảo cấp nguồn đền các Rack đạt tiêu chuân Tier\r\nIII- Uptime sẽ sử dụng couplink giữa 2 tủ ATS với nhau.\r\n\r\nTừ tủ đầu cực máy biến áp và máy phát điện cấp đến tủ các tủ ATS sử dụng Busway\r\n4000A (3P+100%N+50%E)\r\n\r\nSử dụng 10 tủ UPS, công suất mỗi tủ UPS 400kVA để cấp điện cho các Rack trong\r\nphòng trạm. Mỗi tủ Rack sẽ được cấp nguồn từ 2 UPS đảm bảo cấp điện liên tục theo tiêu chuẩn\r\nTier III-Uptime.\r\n\r\n* Cấp điện hệ thống Chiller\r\n\r\nNguồn cấp cho hệ thống Chiller sẽ được cấp từ 2 máy biến áp đã được VAM đầu tư đến\r\ntủ đầu cực (TR7.2.1; TR7.2.2 công suất mỗi máy 5000kVA) va 3 máy phát điện được hòa đồng\r\nbộ (DG-7.1-A; DG-7.1-B; DG-7.1-C ) công suất mỗi máy 2000kW-continuous. Trong trường\r\nhợp sự có về lưới điện máy phát điện sẽ hoạt động dé đảm bảo cấp điện liên tục, việc chuyên\r\nđổi giữa 2 nguồn thông qua tủ ATS-7.1-A và ATS-7.1-B . Ngoài ra để đảm bảo cấp nguồn đến\r\ncác Rack đạt tiêu chuan Tier III- Uptime sẽ sử dụng couplink giữa 2 tủ ATS với nhau.\r\n\r\n2.2. Hệ thống Busway kết nối từ máy phát điện đến hệ thống tủ điện ATS cho tổng trạm.\r\n2.2.1. Mô tả giải pháp\r\nHiện trạng của dự án, VAM đã đầu tư các tủ LV, ATS tại ting 2\r\n\r\nPhạm vi công việc của đồ án này là thiết kế hệ thống Busway kết nối từ tủ đầu cực máy\r\nphát điện tại tang 1 dan lên các tủ ATS trên tầng 2.\r\n\r\nGiai đoạn 1 của dự án sử dụng 9 máy phát điện 6x2400kW + 3x2000kW (công suất\r\ncontinuous). Từ tủ đầu cực máy phát điện cấp đến các tủ ATS sử dụng Busway 4000A\r\n(3P+100%N+50%E)\r\n\r\n(Chi tiết phương án thiết kế xem tài liệu hồ sơ bán vẽ )\r\n2.2.2. Mô tả yêu cầu kỹ thuật\r\na) Tổng quát\r\n\r\nHệ thống thanh dẫn (busway), cả feeder và plug-in, nên có cấu trúc nhiều lợp. Tất cả\r\n\r\n\fcác bộ phận và các giá đỡ trong hệ thống thanh dẫn (thanh dẫn, elbow, tees, flanged end,\r\nhộp nối cáp và máy cắt ...) đều cùng nhà sản xuất với hệ thống thanh dẫn. Cấp độ bảo\r\nvệ của hệ thống thanh dẫn nên là IP54 (ứng dụng trong nhà) & IP66 (ứng dụng ngoài\r\ntrời).\r\n\r\nĐiện áp hoạt động định mức của thanh dẫn là 1000V. 3 pha, 4 dây với thanh nối đắt liên\r\ntục được tích hợp bên trong chiếm 50% dung lượng. Thanh trung tính có cùng tiết điện\r\nvới thanh dẫn pha (3P 4W 100%N + 50%E). Thanh nối đất phải là một thanh liên tục\r\nkhông gắn bu lông trên vỏ thanh dẫn.\r\n\r\nDòng định mức, chiều dài, các giá đỡ, bộ nối rẽ,... được trình bày trên bản vẽ. Nhà thầu\r\nđiện chịu trách nhiệm bố trí hệ thống thanh dẫn kết hợp với các nhà thầu khác. Việc đo\r\nlường tại chỗ lần cuối sẽ được nhà thầu thực hiện trước khi bàn giao cho nhà sản xuất\r\nchế tạo thanh dẫn.\r\n\r\nb) Chứng nhận\r\nChứng nhận sẽ được cấp bởi các tổ chức kiểm tra độc lập trên thế giới (ví dụ ASTA,\r\nKEMA, UL).\r\nCác ký hiệu an toàn (ví dụ KEMA-KEUR, ASTA DIAMOND, UL,) nên được in trên\r\nsản phẩm và đảm bảo có thể quan sát được, đề chắc chắn chúng đã vượt qua các kiểm\r\ntra an toàn, được duyệt tại nhà máy và được giám sát cần thận bởi các tổ chức có thẳm\r\nquyền độc lập nhằm đảm bảo sự hoạt động an toàn cho sản phẩm.\r\n¢) Dòng định mức và kiếm tra ngắn mạch\r\nToàn bộ hệ thống thanh dẫn có thể chịu được ngắn mạch của hệ thống lắp đặt điện mà\r\nkhông bị nguy hại đến đặc tính điện, cơ và các ứng suất nhiệt trong điều kiện có sự có\r\nvới điện áp làm việc 1000V 50Hz. Điện áp cách điện định mức nhỏ nhất là 1000V.\r\nKhả năng chịu đựng dòng ngắn mạch trong 1s của hệ thống thanh dẫn được chứng nhận\r\nnhư sau: Busway 4000A -80kA/s với thanh dẫn nhôm.\r\nd) Cấu trúc\r\n* Vö thanh dẫn:\r\n- Vỏ hệ thống thanh dẫn được làm từ thép hoặc nhôm chuẩn nhằm làm giảm từ\r\ntrễ và tồn hao do dòng điện xoáy.\r\n- Vỏ thanh dẫn sẽ được bao bọc kín, không thông hơi nhằm mục đích bảo vệ chống\r\nlại các tác hại cơ học và đóng bụi.\r\n- _ Toàn bộ vỏ sẽ được sản xuất bởi nhà sản xuất thanh dẫn. Những điều chỉnh dé hệ\r\nthống thanh dẫn được bao bọc toàn bộ được thực hiện bởi các nhà sản xuất khác\r\n\r\n\fsẽ không được bảo hành. Thanh dẫn được điều chỉnh sẽ không được chấp nhận\r\nnếu không có sự đồng ý của nhà sản xuất.\r\n\r\n* Thanh dan\r\n\r\n- Thanh dẫn được được làm từ nhôm hoặc đồng có độ dẫn điện cao, các điểm tiếp\r\nxúc là lớp lưỡng kim nhôm đồng sử dụng công nghệ hòa trộn phân tử (Molecular\r\nFusion) hoặc được làm bằng đồng tinh khiết 99.9% có độ dẫn điện cao được kéo\r\nnguội, mạ bạc toàn bộ chiều dài của thanh dẫn.\r\n\r\n- . Không có một bulon nào đi xuyên qua các thanh dẫn của hệ thống thanh dẫn.\r\n\r\n- Mỗi thanh dẫn được cách điện bởi Epoxy hoặc lớp Mylar phủ bên ngoài, lớp H\r\n(180°C) hoặc lớp F (155°C) hoặc lớp B (130 °C), điện trở cách điện đạt trên\r\n100Mohm.\r\n\r\n- . Độ tăng nhiệt độ tại mọi điểm trên vỏ thanh dẫn không được cao hơn 55°C so với\r\nnhiệt độ xung quanh khi hệ thống thanh dẫn hoạt động ở dòng điện định mức.\r\n\r\n- Nhiệt độ làm việc với môi trường xung quanh: 50°C.\r\n* Các khớp nói.\r\n\r\n- _ Các khớp nối của hệ thống thanh dan là loại bulon đơn sử dụng các bulon lam\r\nbằng thép cường lực và các vòng đệm dé duy trì áp suất thích hợp trên một diện\r\ntích tiếp xúc lớn.\r\n\r\n- _ Các bulon được siết tai giá trị mômen xác định và điện thế đất.\r\n\r\n- Céc bulon được thiết kế hai đầu đề cho biết moment siết phù hợp đã được áp vào\r\nvà nó chỉ cAn một mỏ lết tiêu chuẩn dé thao tác.\r\n\r\n- Chi có thể tiếp cận từ một phía của hệ thống thanh dẫn dé siết chặt các bulon.\r\n\r\n- C6 thể tháo bỏ các khớp nói đề cách điện hoặc dé tháo gỡ hệ thống thanh dẫn mà\r\nkhông ảnh hưởng đến hệ thống thanh dan bên cạnh.\r\n\r\n* Các công noi rễ\r\n- Cac ngàm của các bộ nói rẽ sẽ cắm trực tiếp và tiếp xúc hoàn toàn với các thanh\r\ndẫn. Không sử dụng các mồi hàn trên thanh dẫn bộ nói rẽ.\r\n- Tat cả các tiếp xúc tai các khớp nối hay các cong nối rẽ đều được mạ bạc.\r\n- . Trên mỗi mặt của hệ thống thanh dẫn có các cong nối rẽ loại nắp lật, ba mặt chết.\r\n- _ Tất cả các cong nối rẽ có thé sử dụng đồng thời.\r\n\r\n- . Hệ thống thanh dẫn được lắp đặt sao cho các phích cắm nằm ở các mặt bên dé sử\r\ndụng tất cả các cong nối rẽ.\r\n\r\n\f- Cho phép kiểm tra các cong nối rẽ và các thanh dẫn trước khi lắp đặt các bộ nối\r\ntế;\r\n\r\n* Giá đỡ hệ thống thanh dẫn\r\n\r\n- Khoảng cách giữa các giá treo được chú ý trong các bảng vẽ và không được vượt\r\nquá đề nghị của nhà sản xuất.\r\n\r\n- _ Các thanh dẫn feeder va plug-in sử dụng trong nhà, khoảng cách giữa các giá treo\r\ntối đa 3m khi lắp đặt nằm ngang và 5m khi lắp đặt thing đứng.\r\n\r\n* Độ sụt áp\r\n\r\n- . Độ sụt áp dự kiến (điện áp đầu vào — điện áp đầu ra) dựa vào hoạt động của hệ\r\nthống thanh dẫn lúc đầy đủ các định mức và nhiệt độ hoạt động én định ở 35oC\r\n\r\n- Mạng 3 pha, độ sụt áp giữa các pha không được vượt quá 12V/100m với hệ số\r\ncông suất của tải tập trung xuất hiện lúc khởi động là 40%.\r\n\r\n* Các bộ noi rẽ\r\n\r\n- Cac ngàm của các bộ nối rẽ được thiết kế lò xo bao gồm các kim loại khác nhau\r\ndé đảm bảo độ bền, cứng khi tiếp xúc với thanh dẫn.\r\n\r\n- Các điểm nối đất của các bộ nối rẽ luôn được đóng trước các thanh dẫn mang\r\nđiện và được ngắt ra sau cùng. Và phải đầu nối với thanh đắt của hệ thong thanh\r\ndẫn để đảm bảo an toàn.\r\n\r\n- Cac vỏ của các bộ nối rẽ phải có các khóa liên động để ngăn cản việc mở các vỏ\r\nkhi các chuyển mạch ở vị trí ON.\r\n\r\n- Các bộ nối rẽ (loại máy cắt mạch hoặc loại cầu chì) hoạt động với các bộ phận\r\ncơ khí đóng mở nhanh có thể nhìn thầy được.\r\n\r\n- Cac vỏ bọc trong suốt bên trong nhằm tránh sự tiếp xúc trực tiếp của người dùng.\r\n\r\n- _ Các bộ nối rẽ được trang bị các vách ngăn bên trong dé ngăn chặn những tiếp xúc\r\nbất ngờ giữa các cuộn dây, thanh dẫn với các phần mang điện trên đường dây\r\nphía các thiết bị bảo vệ trong suốt thời gian kéo dây.\r\n\r\n- _ Tất cả các MCCB 3P/4P sử dụng trong các bộ nối rẽ phải có khả năng tích hợp\r\nmodule đo đếm các thông số điện cơ bản (U,IP,Hz...) ma không cần lắp thêm\r\nCT, có khả năng truyền thông modbus và kết nối được với hệ thống giám sát\r\nnăng lượng.\r\n\r\n\f2.3. Hệ thống Busway kết nối từ các UPS đến hệ thống rack cho phòng máy\r\n2.3.1. Mô tả giải pháp\r\nHệ thống Busway cấp nguồn từ các tủ UPS đến hệ thống tủ rack được thiết kế chạy\r\ntrên trần đảm bảo thuận tiện cho việc đầu nổi với tủ rack. Mỗi tủ rack đều được cấp\r\nnguồn từ 2 thanh Busway song song đảm bảo cấp nguồn liên tục theo tiêu chuẩn\r\nUptime-Tier 3.\r\n\r\nMỗi hàng Rack sẽ được cấp nguồn bằng 2 thanh Busway 400A chạy song song\r\n\r\nChỉ tiết phương án thiết kế xem tài liệu hô sơ bản vẽ )\r\n\r\n2.3.2. Mô tả yêu cầu kỹ thuật\r\ns Tổng quát\r\n\r\nHệ thống thanh dẫn có trở kháng thấp và sử dụng kỹ thuật cách điện kiểu không\r\nkhí. Toàn bộ hệ thống thanh dẫn bao gồm vỏ thép mạ kẽm nhúng nóng được sơn phủ và\r\ncác thanh dẫn điện bằng nhôm; phù hop cho hệ thong 3 pha 4 dây 415V với trung tính\r\nđầy đủ (tiết diện trung tính bằng tiết diện pha), và tiết diện vật dẫn nối đắt bên trong\r\nbằng một nửa tiết diện pha.\r\n\r\nof [ ®\r\n5. |\r\n\r\n-\r\n\r\nHệ thống sẽ hoàn tất với tất cả các điều chính cần thiết, các giá đỡ bộ nối rẽ,... và\r\nđiểm nối rẽ ở cả hai mặt của hệ thống thanh dẫn. Tất cả các điều chỉnh cần thiết cho hệ\r\nthống thanh dẫn (elbow, tees, hộp nối cáp đầu cuối,...) sẽ có cấp độ bảo vệ IP55 phù hợp\r\nvới tiêu chuan IEC 60 529 và có cùng nhà sản xuất với hệ thống thanh dan.\r\n\r\nHệ thống thanh dẫn có thể được lắp ở bất kỳ vị trí nào mà không cần giảm tải. Các\r\nđoạn plug-in va feeder có thể chuyển đồi được mà không cần sử dung special adapter\r\njoint covers. Hệ thống hoàn tất sẽ được bồ trí ở bất cứ nơi nào có thé, gồm các đoạn có\r\nđộ dài tiêu chuẩn 5m, 3m, 2.5m và 1.5m cùng với các đoạn đặc biệt và các điều chỉnh\r\nđược cung cấp phù hợp với hệ thống lắp đặt.\r\n\r\n\fComparative investment\r\n\r\nof 400 A electric power system equipment\r\n\r\nCables\r\n\r\n\\. J\r\n\r\nCác thanh dẫn nằm ngang của hệ thống thanh dẫn sẽ được đỡ bởi các giá treo ở\r\nmỗi khoảng cách 3m. Các thanh dẫn đứng được đỡ bởi các giá treo ở các đoạn không\r\nlớn hơn 4m.\r\n\r\nCuối hệ thống thanh dẫn là một nắp chụp (end closure).\r\n\r\ns Sựphù hợp với tiêu chuẩn\r\n\r\nHệ thống thanh dẫn được lắp đặt tuân theo các yêu cầu ứng dụng của tiêu chuẩn\r\nIEC 61439 mới nhất\r\nHàng rào chắn lửa phù hợp với tiêu chuẩn ISO 60 384 mới nhất.\r\nKhả năng chống lan truyền lửa phù hợp tiêu chuẩn IEC 60332 phan 3.\r\nCác vật liệu có khả năng chống nhiệt bất thường phù hợp tiêu chuẩn IEC 60695\r\nphần 2.\r\neo Moi trường\r\nHệ thống thanh dẫn sẽ phù hợp cho việc vận hành liên tục không cần giảm tải ở\r\nnhiệt độ môi trường trung bình 35o C trong 24h (tối đa 40°C).\r\ns Thanh dẫn điện\r\n\r\nCác thanh dẫn được làm từ nhôm kéo nguội độ tính khiết 99%. Các thanh dẫn\r\nmang điện được cách điện bằng không khí và được gắn trên thanh ray cách điện làm\r\nbằng polyester được gia có sợi thủy tinh.\r\n\r\nCác thanh dẫn được gắn với các nẹp bằng nhôm/ đồng dát mỏng được mạ bạc,\r\nđược hàn điện tại các điểm nối và các vị trí nối rẽ.\r\n\r\n\fArchitecture diagram:\r\n\r\nCompact NSX circuit-broakers can be fitted with Micrologic\r\n\r\npower meter.\r\n\r\nTiết diện trung tính bằng với tiết diện của các thanh dẫn pha đối với tất cả định\r\nmức của hệ thống thanh dẫn.\r\nHệ thống thanh dẫn sẽ có các đặc tính sau đây:\r\n\r\nĐiện áp cách điện định mức (A/C) ; 660 Volts\r\nĐiện áp vận hành định mức (A/C) : 660 Volts\r\nTần số : 50Hz\r\n\r\neo Vật dân bảo vệ\r\n\r\nTiết diện vật dẫn bằng đồng tích hợp bên trong bằng 50% tiết điện pha tương ứng.\r\n\r\ns Khả năng ngắn mạch\r\n\r\nToàn bộ hệ thống thanh dẫn có thể chịu được dòng ngắn mạch của hệ thống lắp\r\nđặt điện mà không gây nguy hại đến các ứng suất điện, cơ và nhiệt trong điều kiện sự\r\ncố tại điện áp làm việc 400V 50Hz. Sự phối hợp phân phối nên được đảm bảo ví dụ như\r\nsự kết hợp giữa máy cắt và các nhánh sẽ giới hạn dòng đỉnh đến một giá trị nhỏ hơn\r\ndòng đỉnh định mức của nhánh thanh dẫn.\r\n\r\neo Độ tăng nhiệt độ\r\n\r\nĐộ tăng nhiệt độ tối đa tại bất kỳ điểm nào của vỏ bọc thanh dẫn ở điều kiện tải\r\nđịnh mức liên tục sẽ không vượt quá 55 độ C trên nhiệt độ môi trường tối đa 35o C ở\r\nbất kỳ vị trí nào, theo tiêu chuẩn IEC 61439 .\r\n\r\no Điểm nổi\r\n\r\nTất cả các điểm nối của thanh dẫn đều làm từ đồng mạ bạc.\r\n\r\n\fStraight lengths with tap-off outlets\r\nCatalogue numbers\r\n\r\nẩ\r\nPolarity 3L+N+PEor3L+PEN\r\nRating (A) 40 63 100 160\r\nLength (mm) 3000 3000 3000 3000\r\nNumber of 3 6 3 6 3 6 3 6\r\ntap-off outlets\r\nWeight (kg) 5.50 5.60 5.70 5.70 6.70 6.70 7.30 730\r\nCat. no. KNA40ED4303 KNA40ED4306 KNA63ED4303 KNAGIED4I06  KNA100ED4303 KNA10OED4308 KNA160ED4303 KNA1GOED4306\r\nPolarity 3L+N + PE œ 3L «PEN\r\nRating (A) 40 63 100 160\r\nLength (mm) 3000 3000 2000 3000 2000 2000\r\nNumber of 1 1 4 1 4 4\r\ntap-off outlets\r\nWeight (kg) 5.50 5.60 4.10 6.60 4.80 5.20\r\nCat, no, KNA40ED4301 KNA636D4301 KNAS3ED4204 KNA100ED4301  KNA100ED4204 KNA160ED4204\r\nDimensions\r\n\r\npH II —<1\"'\\X—23\r\n\r\nKNAseeE#D4301\r\n\r\nỄ 275 2000\r\n\r\nKNAseeED4204\r\n\r\nĐầu nối điện được thực hiện thông qua điểm nối với lò xo và các tiếp xúc graphite\r\nbạc. Điểm nối này sẽ dung hòa sự giản nở khác nhau giữa các vật dẫn và vỏ bọc.\r\n\r\nĐối với dòng định mức 100 đến 400A, điểm nối sẽ đầu nối tự động và đồng thời\r\ntất cả các thanh dẫn mang điện.\r\n\r\nĐối với dòng định mức 500 đến 1000A đấu nối điện được thực hiện bởi 1⁄4 screw\r\nturn cho mỗi thanh dẫn.\r\n\r\nCác điểm nối sẽ được thiết kế cho phép tháo bất kỳ đoạn nào mà không ảnh hưởng\r\nđến các đoạn bên cạnh.\r\n\r\neo Vo bọc\r\n\r\nVỏ bọc kim loại của hệ thống thanh dẫn sẽ là thép mạ kẽm nhúng nóng được sơn\r\nphủ nhằm cho phép bảo vệ tốt hơn và khả năng chồng lại tác tác động cơ học cho các\r\nthanh dẫn pha dọc theo toàn bộ chiều dài.\r\n\r\n\fNhằm giới hạn từ trường xung quanh hệ thống thanh dẫn, không chấp nhận vỏ bọc\r\nbằng nhôm.\r\n\r\ns Cổng nối rễ\r\n\r\nCác cổng nối rẽ trên cả hai mặt của thanh dẫn không được cách nhau hon 1 m. Có\r\nthể sử dụng các công nối rẽ đồng thời.\r\n\r\nCác cổng. nối rẽ được nối với một thiết bị cách ly dé tạo thành một khối, giữ các\r\nthanh dẫn. Các công nối rẽ sẽ có một cửa sập đóng mở tự động khi các bộ nối rẽ được\r\ngắn vào hoặc tháo ra.\r\n\r\nCap độ bap vệ của cong nối rẽ ít nhất là IPS5 theo việc xây lắp.\r\n\r\ns Bộ nối rễ\r\n\r\nCác bộ nối rẽ có cùng nhà sản xuất với hệ thống thanh dẫn và sẽ cung cấp với thiết\r\n\r\nbị cách ly không tải phù hợp cho cầu chì và máy cắt đơn thể theo các định mức được chỉ\r\n\r\nra trên bản vẽ.\r\n\r\nr=\r\n| 3 2 x\r\n= =\r\nKNB32CP\r\nCentre Ine of tap=off outlets\r\n(5) Protruding\r\nPower sockets\r\nCatalogue numbers\r\nH\r\nDeslgnation Incustrial sockets\r\nRated current (A) 16 3.\r\nRated voltage (VAC) 200-250 330-415 200-250 380-415\r\nNumber of poles 2P+T SP+N+T 2P+T 3P+N+T 2P+T 3P+N+T zZP+T 3P+N+T\r\nDimensions (W x Hin mm) 65 x 85 90x 100 65x85 90 x 100 30 x 100 a0 x 100 80x 100 90 x 100\r\nCat. no. PKY16F723  PKY16F725 PKY16F733  PKY16F735 PKY32F723 PKY32F725 PKY32F733 PKY32F735\r\nDesignation Household NF Id 8: k § plate\r\nRated current (A) 101016 101016 For blanking of unused For adapting 8S x 85 mm\r\nopenings powet-socke! buses\r\nRated voltage (VAC) 250 250 - -\r\nNumber of poles 2P-T 2P+T - -\r\nDimensions (W x H in mm) 65 x 85 65 x 85 - -\r\nWeight (kg) - - 0.10 0.08\r\nCat. no. 81140 81141 13137 13136\r\n\r\nTế] Tho sum of currants Tr 6 2 sockets Trstafod on the Tap oF rls €32A\r\n\r\nTắt cả các máy cắt được sử dụng có thể vận hành bình thường khi được gắn theo\r\nchiều từ trên xuống hoặc với bất kỳ góc nào. Các bộ nối rẽ cũng sẽ dự phòng sẵn chỗ đễ\r\ngắn các ro le bảo vệ sự có ndi đất cùng với máy cắt. Các bộ nối rẽ sẽ thuộc loại chống\r\nthấm và chống bụi, cấp độ bảo vệ là IP55 với các tiếp xúc mạ bạc phù hợp với tất cả\r\ndòng định mức của thanh dẫn và được nới đất phù hợp.\r\n\r\n\fTap-off units with panel mountings\r\n\r\nKSB32CP !? 8modules\r\n\r\nNr\r\n\r\nTiép điểm nối đất của bộ nối rẽ luôn được thực hiện trước các phần mang điện và\r\n\r\nđược ngặt sau cùng khi tháo ra.\r\n\r\nÏ : Outlets not usable for this type of tap-off.\r\n\r\nTap-off units for power sockets (not equipped)\r\nTap-off unit covers can be lead sealed to prevent\r\ncircuit-breaker switching by unauthorised persons.\r\nCanalis 32 A tap-off unit for power sockets\r\nFor the supply of portable loads equipped with\r\nhousehold or industrial plugs in a garage, maintenance 3\r\nworkshop, laboratory, battery charging room, etc\r\nFor installation on trunking mounted on a wall for better\r\naccess.\r\n\r\nFor easy access, install on trunking mounted at an\r\nappropriate height on the wall.\r\n\r\nFlexibility, upgradeability: positioned as close as\r\npossible to the loads, extension leads are not required\r\nDegree of protection: IP55, IK08.\r\n\r\nSafety of persons: IPxxB, earth-leakage protection.\r\n\r\nRated current: 32 A\r\n\r\nCapacity: 8 modules in multiples of 18 mm wide\r\n\r\nTwo versions are available:\r\n\r\nw pre-equipped with 2 PK or PratiKa power sockets\r\n= customisable:\r\n\r\no two 90 x 100 mm openings for PK-type (screw\r\nconnections) or PratiKa (fast and reliable connection\r\nwithout stripping) industrial or household sockets.\r\n\r\no direct mounting for industrial IEC 16 A 5P or\r\n\r\nIEC 32 A 3, 4 or 5P sockets.\r\n\r\n0 mounting on a 65 x 85 mm clip-on adapter plate for\r\nindustrial IEC 16 A 3P or 5P and household 10/16 A2P\r\n+ PE sockets.\r\n\r\nMCCB được sử dung trong bộ nối rẽ phải tuân thủ tiêu chuẩn IEC 60947-2. Tat cả\r\ncác MCCB sẽ có khả năng cắt dòng ngắn mạch vận hành (Ics) cho giá trị điện áp\r\n415VAC hiệu dụng bằng hoặc lớn hơn mức dòng sự cố ngắn mạch trong tương lai của\r\nhệ thống lắp đặt. MCCB cũng có khả năng giới hạn dòng nhằm bảo vệ hệ thống thanh\r\ndẫn và bảng phối hợp sẽ được cung cấp bởi nhà sản xuất.\r\n\r\nBộ nói rẽ và hệ thống thanh dẫn sẽ được khóa liên động nhằm đảm bảo rằng MCCB\r\nở vị trí “OFF” trước khi lắp hoặc tháo bộ nối rẽ.\r\n\r\nBộ nối rẽ cho MCCB sẽ có một khóa liên động nhằm ngăn việc mở vỏ bọc khi\r\nthiết bị ở vi trí ”ON” và ngăn việc dong tình cờ thiết bị khi cửa che đang mở.\r\n\r\nCác bộ nối rẽ cho cầu chì hoặc MCB sẽ có một thiết bị cách ly. Việc cách ly (AC22\r\nđến AC20) sẽ đặt được bằng việc mở vỏ che bộ nối rẽ.\r\n\r\n\fHệ thống Busway phải được thiết kế, chế tạo và thử nghiệm tuân theo các tiêu\r\nchuẩn IEC 61439-1.2 , IEC 60529. Bản vẽ thiết kế thể hiện tuyến chính, nhà thầu thi\r\ncông cần trình duyệt chủ đầu tư bản vẽ thi công lắp đặt chi tiết trước khi thi công.\r\n\r\nLưu ý:\r\n\r\ne  Cdc hình ảnh trong thuyết minh kỹ thuật chỉ mang ý nghĩa tham khảo về hình dạng của\r\nsản phẩm.\r\n\r\n° Khuyến nghị nhà thầu nên khảo sát chỉ tiết công trình trước khi chào thần. Bên mời\r\nthâu sẽ tổ chức cho nhà thầu đi khảo sát công trình nếu nhận được văn bản yêu cầu của\r\nnhà thầu trước ngày có thời điểm đóng thầu 07 ngày. Nhà thầu phải chịu toàn bộ chỉ\r\nphí liên quan đến việc tổ chức kháo sat tại công trình đối với các khoản chi phí phái\r\nsinh (nếu có) đói với đoàn khảo sát của nhà thầu cũng như phải chịu trách nhiệm doi\r\nvới những rủi do về an toàn của các thành viên trong đoàn khảo sát của nhà thầu (nếu\r\ncó) trong quá trình khảo sat.\r\n\r\neo Nhà thầu cần chào trọn gói, đây đủ tát cả các vật tư, thiết bị cần thiết và tính toán được\r\ntoàn bộ các chi phí thiết bị, vật tư, thi công, nhân công liên quan trong giá chào nhằm\r\nđảm bảo sau khi hoàn thiện hệ thống vận hành tin cậy và đáp ứng tất cả các kịch bản\r\nvận hành của hệ thong điện. (nếu công trình không hoàn thiện nhà thầu chịu hoàn toàn\r\ntrách nhiệm).\r\n\r\nB. Phạm vi công việc ( Tiên lượng gói thầu)\r\n\r\nẤv\r\nSTT HH BE KH cầu kỹ thuật/Chi dẫn kỹ thuật ont ig Pon vi\r\n(0) : 8v : chính (3) d) tính (5)\r\n\r\nHỆ THONG BUSWAY KET\r\n\r\nNÓI TỪ CAC HE THONG UPS | Yêu cầu về kỹ thuật/chi dẫn kỹ thuật\r\n1 ĐÉN HỆ THÓNG RACK CHO để thực hiện hạng mục công việc\r\n\r\nPHÒNG MÁY (Cung cấp vật tư tương ứng trong Chương V E-HSMT\r\n\r\nvà triển khai thi công, lắp đặt)\r\n\r\nYêu câu ve kỹ thuat/chi dân kỹ thuật\r\nđê thực hiện hạng mục công việc\r\ntương ứng trong Chương V E-HSMT\r\n\r\nHỆ THÓNG THANH DẪN -\r\n\r\nIT | PHÒNG DC3.1\r\n\r\nThanh dẫn nhôm 800A Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n1.1.1 đê thực hiện hạng mục công việc\r\n\r\n(FP+10096N+ 506K) 141 378m tương ứng trong Chương V E-HSMT\r\nYêu cau ve kỹ thuật/chi dân kỹ thuật\r\n\r\n1.1.2 | Thanh dẫn 800A - Feeder dé thực hiện hạng mục công việc 37,80 10m\r\ntương ứng trong Chương V E-HSMT\r\n\r\n3 Yêu cau về kỹ thuat/chi dân kỹ thuật\r\n1.1.3 | Chuyên hướng 909 - Elbow 909 đê thực hiện hạng mục công việc 57,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\n0d Yêu cau về kỹ thuật/chi dan kỹ thuật\r\n1.1.4 | Đâu nôi với tủ điện - Flanged End dé thực hiện hạng mục công việc 10,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nNắp chụp cuối thanh dẫn 800A - Yêu cau về kỹ thuật/chi dân kỹ thuật\r\n\r\n1.1.5 End Closure đê thực hiện hạng mục công việc 10,0 cái\r\ntương ứng trong Chương V E-HSMT\r\nx Yêu cau ve kỹ thuat/chi dan kỹ thuật\r\nGiá treo trục h\r\n1.1.6 là treo trục ngang cho thanh dân dé thực hiện hạng mục công việc 252,0 cái\r\n\r\n800A-Hori\r\nbrizone Henge! tương ứng trong Chương V E-HSMT\r\n\r\n= , Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n1.1.7 | Lô mở lây điện -Plug In Opening đề thực hiện hạng mục công việc 18,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\n\fKhối lượng\r\n\r\nSTT NHƯ Yêu cầu kỹ thudt/Chi dẫn kỹ thuật ha Đơn vị\r\na Mô ta công việc mời thầu (2) chính (3) i tinh (5)\r\nBộ lấy dién kém MCCB 4P 400A | Yêu câu về kỹ thuat/chi dân kỹ thuật\r\n1.1.8 | 36kA, Tap-off Unit withMCCB 4P đê thực hiện hạng mục công việc 18,0 bd\r\n400A 36kA, tương ứng trong Chương V E-HSMT\r\nwa Yêu câu về ky thuật/chi dân kỹ thuật\r\n1.1.9 Tow an ahi nh 288 dé thực hiện hạng mục công việc\r\niY a ga sơn tương ứng trong Chương V E-HSMT\r\nx i” Yêu cau về kỹ thuật/chi dan kỹ thuật\r\n1.1.10 Ta An dé thực hiện hạng mục công việc 28.80 10m\r\ngener nn tương ứng trong Chương V E-HSMT\r\nBit đầu cuối 400A - End Cover Yêu cầu về kỹ thuật(chỉ dân kỹ thuật\r\n1.1.11 400A dé thực hiện hạng mục công việc 18,0 cái\r\ntương ứng trong Chương V E-HSMT\r\nÁN HỒ : Yêu câu ve kỹ thuật/chi dân kỹ thuật\r\n1.1.12 Dy my cập 400A - Feed Unit đề thực hiện hạng mục công việc 18.0 cái\r\ntương ứng trong Chương V E-HSMT\r\n- - Yêu câu về kỹ thuat/chi dan kỹ thuật\r\n1.1.13 Fine Bracket 400A - Giá đỡ dé thực hiện hạng mục công việc 96,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\nTAP OFF UNIT (*), bao gồm: 1 bộ me\r\nTap-off units 32A, bao gôm: 2 x Yêu câu ve kỹ thuật/chi dân kỹ thuật\r\n1.1.14 | industrial socket 32A 3P+N+T dé thực hiện hạng mục công việc 360,0 bộ\r\n(PE). 1 x MCB 4P 32A 10kA. 1x tương ứng trong Chương V E-HSMT\r\nTiếp điểm on/off, trip\r\nÑ Yêu câu về kỹ thuat/chi dân kỹ thuật\r\n12 HỆ THÓNG THANH DẪN - dé thực hiện hạng mục công việc\r\n\r\nPHÒNG DC3.2 tương ứng trong Chương V E-HSMT\r\n\r\nx a Yéu câu vê kỹ thuật/chi dân kỹ thuật\r\nE21 Toma in st Sana 1378 để thực hiện hạng mục công việc\r\n( © s wat nm tương ứng trong Chương V E-HSMT\r\n\r\nYêu câu về kỹ thuật/chi dân kỹ thuật\r\n1.2.2 | Thanh dẫn 800A - Feeder đê thực hiện hạng mục công việc 37,80 10m\r\ntương ứng trong Chương V E-HSMT\r\n\r\n: Yêu cầu về kỹ thuật/chi dẫn kỹ thuật\r\n1.2.3 | Chuyên hướng 90° - Elbow 90° dé thực hiện hạng mục công việc 57,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu cau về kỹ thuật/chi dan kỹ thuật\r\n1.2.4 | Đâu nôi với tủ điện - Flanged End đề thực hiện hạng mục công việc 10,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu câu về kỹ thuật/chi dân kỹ thuật\r\n\r\n: Ta x\r\nNóp công eobi halen 300A - dé thực hiện hạng mục công việc 10,0 cái\r\n\r\n125\r\n\r\nBnd Clostre tương ứng trong Chương V E-HSMT\r\nox x Yêu câu ve kỹ thuat/chi dân kỹ thuật\r\n1.2.6 Giá treo trục ngang cho thanh dan đê thực hiện hạng mục công việc 252,0 cái\r\n\r\n$00A-Horizontal Hanger tương ứng trong Chương V E-HSMT\r\n\r\ni Yêu cau về kỹ thuat/chi dan kỹ thuật\r\n1.2.7 | Lỗ mở lấy điện -Plug In Opening đê thực hiện hạng mục công việc 18,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nBộ lấy điện kèm MCCB 4P 400A Yêu cau về kỹ thuat/chi dan kỹ thuật\r\n\r\n1.2.8 | 36kA, Tap-off Unit withMCCB 4P để thực hiện hạng mục công việc 18,0 bd\r\n400A 36kA, tương ứng trong Chương V E-HSMT\r\nThanh dẫn nhôm 400A Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n\r\n1.2.9 dé thực hiện hạng mục công việc\r\n+100%N+509 &\r\n3P+10095 + S0Y6E 451 288m tương ứng trong Chương V E-HSMT\r\n\r\nYêu câu về kỹ thuat/chi dân kỹ thuật\r\nđê thực hiện hạng mục công việc 28,80 10m\r\ntương ứng trong Chương V E-HSMT\r\n\r\nThanh dẫn 400A, 3L+N+PE\r\n\r\n12.10 | Eeeder 400A, 3L+N+PE\r\n\r\na Yêu cầu về kỹ thuật/chi dan kỹ thuật\r\n1.2.11 | Bịt đâu cuôi - End cover 400A dé thực hiện hạng mục công việc 18,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\n\fKhôi lượng\r\n\r\nSTT Ã HH HƯỚNG Yêu cầu kỹ thudt/Chi dẫn kỹ thuật bò Đơn vị\r\nlì Mô ta công việc mời thầu (2) chính (3) bên tính (5)\r\nII hiếp L Yêu câu về kỹ thuật/chi dan kỹ thuật\r\n1.2.12 De cáp 400A -Feed Unit dé thực hiện hạng mục công việc 18,0 cái\r\ntương ứng trong Chương V E-HSMT\r\ni ge - Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n15h | EiRdS 4o9A- PtSngBGeket để thực hiện hạng mục công việc 96,0 bộ\r\n\r\n499A tương ứng trong Chương V E-HSMT\r\n\r\nTAP OFF UNIT (*), bao gôm: 1 bộ\r\nTap-off units 32A, bao gồm: 2 x Yêu cầu về kỹ thuật/chi dẫn kỹ thuật\r\n1.2.14 | industrial socket 32A 3P+N+T dé thực hiện hạng mục công việc 360,0 bộ\r\n(PE). 1 x MCB 4P 32A 10kA. Ix tương ứng trong Chương V E-HSMT\r\nTiếp điểm on/off, trip\r\n\r\nYêu câu ve kỹ thuật/chi dân kỹ thuật\r\ndé thực hiện hạng mục công việc\r\n\r\ntương ứng trong Chương V E-HSMT\r\n\r\nHỆ THÓNG THANH DẪN -\r\n\r\n13 Ï PHÒNG DC4.1\r\n\r\nYêu câu về kỹ thuật/chi dân kỹ thuật\r\nđề thực hiện hạng mục công việc\r\ntương ứng trong Chương V E-HSMT\r\n\r\nThanh dẫn nhôm 800A\r\n\r\n131 | (3p+100%N+50%E dài 378m\r\n\r\nYêu câu về kỹ thuật/chi dân kỹ thuật\r\n1.3.2 | Thanh dẫn 800A - Feeder dé thực hiện hạng mục công việc 37,80 10m\r\ntương ứng trong Chương V E-HSMT\r\n\r\n: Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n1.3.3 | Chuyên hướng 90° - Elbow 90° dé thực hiện hạng mục công việc 57,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\n: Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n1.3.4 | Đấu nối với tủ điện - Flanged End dé thực hiện hạng mục công việc 10,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nNắp chụp cuối thanh dẫn 800A - Yau cần về kỹ thuai/ehi din kỳ thuật\r\n\r\n135 . dé thực hiện hạng mục công việc 10,0 cái\r\nFadClosnse tương ứng trong Chương V E-HSMT\r\na3 = Yêu câu về kỹ thuật/chi dan kỹ thuật\r\n\r\n13 | GIÁ reo tye ngang cho thanh dân để thực hiện hạng mục công việc 252,0 cái\r\n\r\n800A-Horizontal Hanger tương ứng trong Chương V E-HSMT\r\n\r\n: : Yêu câu về kỹ thudt/chi dân kỹ thuật\r\n1.3.7 | Lỗ mở lay điện -Plug In Opening đề thực hiện hạng mục công việc 18,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nBộ lây điện kèm MCCB 4P 400A Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n1.3.8 | 36kA, Tap-off Unit wthMCCB 4P đề thực hiện hạng mục công việc 18,0 bộ\r\n400A 36kA, tương ứng trong Chương V E-HSMT\r\n\r\nThanh dẫn nhôm 400A Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n\r\n1.3.9 hệ để thực hiện hạng mục công việc\r\n+ 04 N+509\r\n3P+100%N+50%E dai 288m tương ứng trong Chương V E-HSMT\r\n= Yêu câu ve kỹ thuật/chi dân kỹ thuật\r\n3 - : . z\r\n1.3.10 le p04 nh đê thực hiện hạng mục công việc 28,80 10m\r\ncu tương ứng trong Chương V E-HSMT\r\nPT Yêu cầu về kỹ thuật/chi dan kỹ thuật\r\n13.H a cudi 400A - End Cover dé thực hiện hạng mục công việc 18,0 cái\r\ntương ứng trong Chương V E-HSMT\r\nHN ; Yêu câu ve kỹ thuật/chi dân kỹ thuật\r\nĐ - : ;\r\nLAI | Dassen 400A « Feed Unit dé thực hiện hạng mục công việc 18,0 cái\r\ntương ứng trong Chương V E-HSMT\r\nok . Yêu câu vê kỹ thuật/chi dân kỹ thuật\r\nF Brack - : :\r\n1.3.13 xing Bracket 400A - Giá đỡ đê thực hiện hạng mục công việc 96,0 bộ\r\n\r\n400A\r\ntương ứng trong Chương V E-HSMT\r\n\r\nTAP OFF UNIT (*), bao gôm: 1 bộ\r\nTap-off units 32A, bao gồm: 2 x Yêu cau về kỹ thuat/chi dẫn kỹ thuật\r\n1.3.14 | industrial socket 32A 3P+N+T dé thực hiện hạng mục công việc 360,0 bộ\r\n(PE). -1 x MCB 4P 32A 10kA. 1x tương ứng trong Chương V E-HSMT\r\nTiếp điểm on/off. trip\r\n\r\n\fKhôi lượng\r\n\r\nSTT 9222790208 Yêu cầu kỹ thuật/Chỉ dẫn kỹ thuật SRL Don vi\r\n\r\nM ” Ra. 7 a ) 4 hi, !\r\n\r\non) Mô ta công việc mời thau (2) chính (3) A tinh (5)\r\n“| CONG LAP ĐẶT\r\n\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu câu về kỹ thuat/chi dân kỹ thuật\r\n1.4.1 | Tyren M12, phụ kiện đi kèm dé thực hiện hạng mục công việc 1.000,0 m\r\ntương ứng trong Chương V E-HSMT\r\n\r\nKhoan xuyên qua bê tông cot thép, | Yêu cau về kỹ thuat/chi dan kỹ thuật x\r\n\r\n142 | 16 khoan đường kính D>70mm, dé thực hiện hạng mục công việc 1.019,0 ˆ\r\nchiêu sâu khoan <=30cm tương ứng trong Chương V E-HSMT oun\r\nDuc lô thông tường xây gạch, Yêu cau về kỹ thuật/chi dan kỹ thuật\r\n\r\n1.4.3 | chiêu dày tường <=22cm, tiệt diện đề thực hiện hạng mục công việc 67,0 lỗ\r\nlô<=0,15m2 tương ứng trong Chương V E-HSMT\r\nHỆ THÔNG BUSWAY ĐẦU\r\nNÓI MÁY PHÁT 5 HN sisi ae CG To A\r\nTHONG TU ĐIỆN CHO TONG S :\r\nTRAM (Cung cấp vật tư và triển tương ứng trong Chương V E-HSMT\r\nkhai thi công, lap đặt)\r\nThanh dẫn nhôm 4000A CA Sa RE:\r\n\r\n/\r\n\r\nG3P+1009N+50%E - Từ tủ GEN | VÔ cau về kỹ thuật chỉ dan Lying\r\n\r\n2.1 3.1-A (1E) đến tủ ATS-3.1-A (2F) dé thực hiện hạng mục công việc\r\ndài 61,5m tương ứng trong Chương V E-HSMT\r\n\r\nLe P Yêu cầu về kỹ thuật/chỉ dân kỹ thuật\r\n2.1.1 Car không có lồ me - đề thực hiện hạng mục công việc 6,150 10m\r\n\r\ntương ứng trong Chương V E-HSMT\r\n\r\n: Yêu câu về ky thuật/chỉ dân kỹ thuật\r\n2.1.2 | Chuyên hướng 90° - Elbow 90° đề thực hiện hạng mục công việc 9,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu câu về kỹ thuật/chi dân kỹ thuật\r\n2.1.3 | Đấu nối với tủ điện - Flanged End dé thực hiện hạng mục công việc 2.0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu câu về kỹ thuật/chi dân kỹ thuật\r\nđề thực hiện hạng mục công việc 51,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nGiá treo trục ngang - Horizontal\r\n\r\n214 | panger\r\n\r\nYêu cu về ky thuật/chỉ dan kỹ thuật\r\n2.1.5 | Giá treo trục đứng — Spring Hanger dé thực hiện hạng mục công việc 1,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nThanh dẫn nhôm 4000A\r\n\r\n(3P+100%N+50%E - Từ tủ GEN Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n\r\n22 An để thực hiện hạng mục công việc\r\n3.1-B (1F) đên tủ ATS-3.1-B (2F) ; of\r\ndài 46,5m tương ứng trong Chương V E-HSMT\r\n= o 2. C Yêu cau về kỹ thuật/chi dẫn kỹ thuật\r\n22.1 nu khsnaied pane dé thực hiện hạng mục công việc 4,650 10m\r\n\r\ntương ứng trong Chương V E-HSMT\r\n\r\ni Yêu câu về kỹ thut/chi dan kỹ thuật\r\n2.2.2 | Chuyên hướng 90° - Elbow 90° dé thực hiện hạng mục công việc 9,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nEASE Yêu câu ve kỹ thuat/chi dân kỹ thuật\r\n22.3 | Pau nối với tủ điện - Flanged End đề thực hiện hạng mục công việc 2,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu câu ve kỹ thuật/chi dân kỹ thuật\r\ndé thực hiện hạng mục công việc 38,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nGiá treo trục ngang - Horizontal\r\n\r\n224 Hanger\r\n\r\nYêu cau ve ky thuật/chi dân kỹ thuật\r\n2.2.5 | Giá treo trục đứng — Spring Hanger đề thực hiện hạng mục công việc 1,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\n\fKhoi lượng\r\n\r\nSTT Bd Yêu cầu kỹ thudt/Chi dẫn kỹ thuật wid Đơn vi\r\n(0 Mô tả công việc mời thầu (2) chính (3) ng tinh (5)\r\nThanh dẫn nhôm 4000A mm XÁC s\r\n/ t\r\n\"| 3.2-A (IF) đến tủ ATS-3.2-A (2F) đế ue V E.HSMT\r\ndai 613m tương ứng trong Chương y\r\nz = Ea Yéu cau về kỹ thuật/chi dân kỹ thuật\r\nsai | S9 SE CS Hồ: để thực hiện hạng mục công việc 6,130 10m\r\n\r\nFeeder tương ứng trong Chương V E-HSMT\r\n\r\nYêu câu về kỹ thuật/chi dân kỹ thuật\r\n2.32 | Chuyển hướng 909 - Elbow 909 dé thực hiện hạng mục công việc 9,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\n: Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n2.3.3 | Đấu nối với tủ điện - Flanged End dé thực hiện hạng mục công việc 2,0 bd\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu cầu về kỹ thuật/chỉ dan kỹ thuật\r\nđê thực hiện hạng mục công việc 51,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nGiá treo trục ngang - Horizontal\r\n\r\n3\r\n2.34 Hanger\r\n\r\nYêu câu ve kỹ thuật/chi dân kỹ thuật\r\n2.3.5 | Giá treo trục đứng — Spring Hanger dé thực hiện hạng mục công việc 1,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nThanh dẫn nhôm 4000A\r\n\r\n(3P+100%N+50%E - Từ tủ GEN Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n\r\n24 Mis dé thực hiện hạng mục công việc\r\n3.2.3 (IF) din.) ATS-3.2-B QF) tương ứng trong Chương V E-HSMT\r\ndài 40.6m\r\n: XI. an Yêu câu về kỹ thuat/chi dân kỹ thuật\r\n2.4.1 Thanh din không có lồ mở - dé thực hiện hạng mục công việc 4,060 10m\r\n\r\nFeeder tương ứng trong Chương V E-HSMT\r\n\r\n: Yêu câu ve kỹ thuật/chỉ dân kỹ thuật\r\n2.4.2 | Chuyên hướng 90° - Elbow 90° đê thực hiện hạng mục công việc 6,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nuc Yêu câu vê kỹ thuật/chi dân kỹ thuật\r\n2.43 | Dau nội với tủ điện - Flanged End đê thực hiện hạng mục công việc 2.0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu câu về kỹ thuật/chi dẫn kỹ thuật\r\nđê thực hiện hạng mục công việc 33,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nGiá treo trục ngang - Horizontal\r\n\r\n244 Hanger\r\n\r\nYêu câu ve kỹ thuật/chi dân kỹ thuật\r\n2.4.5 | Giá treo trục đứng — Spring Hanger dé thực hiện hạng mục công việc 1,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nThanh dẫn nhôm 4000A\r\n\r\n(3P+100%N+50%E - Từ tủ GEN Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n\r\n25 xa. dé thực hiện hạng mục công việc\r\n4.1-A (1F) đên tủ ATS-4.1-A (2F Ễ\r\ndài mui an tương ứng trong Chương V E-HSMT\r\nThanh dẫn không có lỗ mở - Yên cave kỹ Ngàn chí dân ky thuật\r\n251] đê thực hiện hạng mục công việc 6,040 10m\r\n\r\nFeeder Ắ\r\ntương ứng trong Chương V E-HSMT\r\n\r\n: Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n2.5.2 | Chuyên hướng 90° - Elbow 909 đê thực hiện hạng mục công việc 9.0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nng Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n2.5.3 | Đâu nôi với tủ điện - Flanged End đề thực hiện hạng mục công việc 2,0 bộ\r\ntương ứng trong Chương V E-HSMT.\r\n\r\nYêu câu về kỹ thuật/chỉ dân kỹ thuật\r\ndé thực hiện hạng mục công việc 50,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nGiá treo trục ngang - Horizontal\r\n2.5.4 S\r\nHanger\r\n\r\n4 ; Yêu cau về kỹ thuật/chi dan kỹ thuật\r\n2.5.5 | Giá treo trục đứng — Spring Hanger de thực hiện hạng mục công việc 1,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\n\fKhối lượng\r\n\r\nSTT án THẾ SEE Yêu cầu kỹ thudt/Chi dẫn kỹ thuật II Đơn vị\r\n0) Mô tả công việc mời thầu (2) chính (3) To} fh tinh (5)\r\nThanh dẫn nhôm 4000A X—XKm — 5\r\n4.1-B (IF) đến tủ ATS-4.1-B (2F) tương il nts ng Vv E.HSMT\r\ndai 42,2m\r\nThanh dẫn không có lỗ mở - Yêu câu về ky thuét/chi dan kỹ thuật\r\n2.6.1 Eeeder dé thực hiện hạng mục công việc 4.220 10m\r\n\r\ntương ứng trong Chương V E-HSMT\r\n\r\n: Yêu câu ve kỹ thuật/chi dân kỹ thuật\r\n2.6.2 | Chuyên hướng 909 - Elbow 90° đê thực hiện hạng mục công việc 80 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\n, Yêu câu về ky thuật/chi dân kỹ thuật\r\n2.6.3 | Đấu nối với tủ điện - Flanged End đề thực hiện hạng mục công việc 2.0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu cau về kỹ thuật/chi dan kỹ thuật\r\nđề thực hiện hạng mục công việc 35,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nGiá treo trục ngang - Horizontal\r\n\r\n264 | Hanger\r\n\r\nYêu câu về kỹ thuật/chi dân kỹ thuật\r\n2.6.5 | Giá treo trục đứng — Spring Hanger đề thực hiện hạng mục công việc 1,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nThanh dẫn nhôm 4000A\r\n\r\nˆ H A ~ ˆ / H = ~ ˆ\r\n(3P+100%N+50%E - Từ MFD Yêu cau về kỹ thuật/chi dân kỹ thuật\r\n\r\n2.7 ra dé thực hiện hạng mục công việc\r\nGEN 7.1-A (1F) đên tủ GB 7.1-A ỗ 7\r\n(2F) dai 32,1m tương ứng trong Chương V E-HSMT\r\nTARR Yêu cau về ky thuat/chi dân kỹ thuật\r\n27.1 Thanh dân không có lỗ mở - dé thực hiện hạng mục công việc 3,210 10m\r\n\r\nPeader tương ứng trong Chương V E-HSMT\r\n\r\n. Yêu cau về ky thuật/chi dan kỹ thuật\r\n2.72 | Chuyên hướng 90° - Elbow 90° dé thực hiện hạng mục công việc 80 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu câu về kỹ thuật/chi dân kỹ thuật\r\n2.7.3 | Đấu nối với tủ điện - Flanged End dé thực hiện hạng mục công việc 2.0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu cầu về kỹ thuat/chi dân kỹ thuật\r\n\r\n+ + A A\r\n2.74 Spain chong ming - dé thực hiện hạng mục công việc 1,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n- : Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n2.715 Giá treo trục ngang -Horizontal để thực hiện hạng mục công việc 26,0 cai\r\n\r\nHanger tương ứng trong Chương V E-HSMT\r\n\r\nYêu câu về kỹ thuật/chi dân kỹ thuật\r\n2.7.6 | Giá treo trục đứng -Spring Hanger dé thực hiện hạng mục công việc 1.0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nThanh dẫn nhôm 4000A\r\n\r\n(3P+100%N+50%E - Từ MFD Yêu cầu về kỹ thuat/chi dẫn kỹ thuật\r\n\r\n2.8 niu dé thực hiện hạng mục công việc\r\nGEN 7.1-B (1F) đên tủ GB 7.1-B : sdb\r\n(2F) dài 26,3m tương ứng trong Chương V E-HSMT\r\nThanh dẫn không có lỗ mở - Yêu câu ve kỹ thuật/chi dân kỹ thuật\r\n2.8.1 Feeder dé thực hiện hạng mục công việc 2,630 10 m\r\n\r\ntương ứng trong Chương V E-HSMT\r\n\r\n> Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n2.82 | Chuyên hướng 90° - Elbow 90° đê thực hiện hạng mục công việc 8.0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\noa Yêu câu vê ky thuật/chi dan kỹ thuật\r\n2.8.3 | Đâu nôi với tủ điện - Flanged End dé thực hiện hạng mục công việc 2,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu câu vệ kỹ thuật/chi dân kỹ thuật\r\nđê thực hiện hạng mục công việc 1,0 cải\r\ntương ứng trong Chương V E-HSMT\r\n\r\nKhớp nối mềm chồng rung -\r\n\r\n284 Flexible Link\r\n\r\n\f: _.. „ | Khôi lượng :\r\nSTT TI UR Yêu cầu kỹ thuật/Chi dẫn kỹ thuật LE Đơn vi\r\nMô ta công việc mời thầu (2) chính (3) mời thâu tính (5)\r\n\r\n(4)\r\n\r\nYêu câu về kỹ thuật/chi dân kỹ thuật\r\n\r\nGiá treo trực ngang -Horizental dé thực hiện hạng mục công việc 22,0 cái\r\n\r\n352 Hanger\r\n\r\ntương ứng trong Chương V E-HSMT\r\nYêu câu vê kỹ thuật/chi dân kỹ thuật\r\n2.8.6 | Giá treo trục đứng -Spring Hanger dé thực hiện hạng mục công việc 1,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nThanh dẫn nhôm 4000A\r\n\r\nˆ H A ~ a / + 4% ~ ˆ\r\n(3P+100%N+50%E - Từ MFD Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n\r\n2.9 K dé thực hiện hạng mục công việc\r\nGEN 7.1-C (1F) den tu GB 7.1-C š -\r\n(2F) dài 21,2m tương ứng trong Chương V E-HSMT\r\nUA LAT ed Yêu câu về kỹ thuat/chi dan kỹ thuật\r\n29.1 | Dagan kiéagcslome để thực hiện hang mục công việc 2,120 10m\r\n\r\nPonder tương ứng trong Chương V E-HSMT\r\n\r\n: Yêu cau về kỹ thuật/chỉ dẫn kỹ thuật\r\n2.9.2 | Chuyên hướng 909 - Elbow 909 đê thực hiện hạng mục công việc 6,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\n— Yêu cau về kỹ thuật/chi dân kỹ thuật\r\n2.9.3 | Đâu nôi với tủ điện - Flanged End đê thực hiện hạng mục công việc 2,0 bộ\r\ntương ứng trong Chương V E-HSMT\r\n\r\nYêu câu về kỹ thuat/chi dân kỹ thuật\r\nđê thực hiện hạng mục công việc 1,0 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nKhớp nối mềm chồng rung -\r\n\r\n294 | Eiexible Link\r\n\r\n= : êu câu về kỹ thuật/chi dân kỹ thuậ\r\nGiá treo trục ngang -Horizontal Yên cầu về kỹ thudt/ohi dân kỹ thuật\r\n\r\n205 Hirnger dé thực hiện hạng mục công việc 17,0 cái\r\ntương ứng trong Chương V E-HSMT\r\nYêu cau về kỹ thuật/chi dan kỹ thuật\r\n\r\n2.9.6 | Giá treo trục đứng -Spring Hanger dé thực hiện hạng mục công việc 1,0 cái\r\ntương ứng trong Chương V E-HSMT\r\nCáp điện hạ thé phòng server Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n\r\n3 (Cung cấp vật tư và triển khai thì đề thực hiện hạng mục công việc\r\n\r\ncông. lắp đặt) tương ứng trong Chương V E-HSMT\r\nYêu câu ve kỹ thuat/chi dân kỹ thuật\r\n\r\n3.1 Cu/XLPE/PVC 1x240mm2 dé thực hiện hạng mục công việc 1072,98 m\r\n\r\ntương ủng trong Chương V E-HSMT\r\n\r\nYêu câu về kỹ thuật/chi dân kỹ thuật\r\n32 Cu/PVC 1x120mm2 vàng xanh dé thực hiện hạng mục công việc 268.22 m\r\ntương ứng trong Chương V E-HSMT\r\n\r\ni Yêu câu về kỹ thuật/chi dân kỹ thuật\r\n33 Dau cos 240 đê thực hiện hạng mục công việc 432 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\n3 Yêu cau ve kỹ thudt/chi dan kỹ thuật\r\n3.4 | Pau cos 120 đê thực hiện hạng mục công việc 108 cái\r\ntương ứng trong Chương V E-HSMT\r\n\r\nA. Chi tiêu kỹ thuật chi tiết của hàng hóa, vật tư:\r\n\r\nC1. Yêu cầu chung\r\n\r\n- C62 loại chỉ tiêu kỹ! thuật là CTKT chỉ tiết cơ bản và CTKT chỉ tiết không cơ bản.\r\n\r\n- Nguyên tắc chấm thầu:\r\n+ Chỉ tiêu kỹ thuật chỉ tiết cơ bản là chỉ tiêu chính, cơ bản và quan trọng, bắt buộc phải đáp\r\nứng. Có 2 mức đánh giá là “Đạt” hoặc “Không đạt”.\r\n+ Chỉ tiêu kỹ thuật không cơ bản là chỉ tiêu không thực sự quan trọng. Có 3 mức đánh giá\r\nlà “Đạt” hoặc “Chấp nhận được” hoặc “Không đạt”.\r\n\r\n- Nhà thầu phải chỉ rõ thông tin tham chiều tại dòng, trang nào trong hồ sơ dự thầu. Với các\r\nchỉ tiêu, tính năng nhà thầu không có thì ghi không có.\r\n\r\n\f- _ Với các chỉ tiêu cần làm rõ về giá tri, dải giá trị, tính năng chi tiết, mức độ đáp ứng do có\r\nsự khác biệt về vật liệu cấu tạo, thiết kế, nguyên lý hoạt động... thì nhà thầu phải đưa ra\r\ntài liệu ,giải thích rõ ràng về các chỉ tiêu đó.\r\n\r\n- _ Nhà thầu được coi là “Đạt” hồ sơ kỹ thuật khi đáp ứng đồng thời:\r\n\r\n+ 100% các CTKT chi tiết cơ bản (CTCB) được đánh giá là “Pat”.\r\n+ 100% các CTKT chỉ tiết không cơ bản (KCB) được đánh giá là “Đạt” hoặc “Chấp\r\nnhận được”.\r\n\r\n- Để chứng minh tính dap ú ứng yêu cầu kỹ thuật, nhà thầu phải có bảng tuyên bồ đáp ứng kỹ\r\nthuật cho hàng hóa chào thâu có đáp ứng hay không đáp ứng yêu cau trong “Bang tuyên\r\nbb đáp ú ứng các yêu cầu kỹ thuật” kèm theo E-HSDT.\r\n\r\n-  NếuE-HSDT không có bảng tuyên bố đáp ứng kỹ thuật kèm theo thi E-HSDT của nhà thầu\r\nđược đánh giá là không đáp ứng về kỹ thuật.\r\n\r\n- Bảng tuyên bố đáp ứng các yêu cầu kỹ thuật được lập dạng bảng gồm tối thiểu các thông\r\ntin với cầu trúc sau:\r\n\r\nA AI ng Thông tin đáp ứng nhà\r\nYêu cai kỹ thầu/ Thông số kỹ thuật sản\r\nthuật H x A\r\n\r\n, pham chào thầu\r\n\r\nThông tin chứng minh/\r\n\r\nTT Nội dung Tài liệu tham chiếu\r\n\r\n(1) (2) 3) (4) G)\r\n\r\nTrong đó:\r\n\r\na) Cột (1), 2). (3) lầy theo yêu cầu ky thuật trong E-HSMT\r\n\r\nb) Cột (4) ghi thông tin đáp ứng chi tiết hoặc thông số kỹ thuật chi tiết của sản phẩm\r\ntheo yêu cầu trong cột (2), (3)\r\n\r\nc) Cột (5) giải thích lý do tuyên bồ đáp ứng hoặc không đáp ứng đồng thời cung cấp\r\nthông tin chứng minh bao gồm nhưng không giới hạn: chứng minh trực tiếp, chứng minh bằng\r\ntài liệu của nhà sản xuất hàng hóa (có chỉ rõ tên tài liệu, mục, trang, dòng), chứng mình bằng\r\nkết quả đo kèm theo E-HSDT.... Nhà thầu phải chịu trách nhiệm về tính chính xác của các tài\r\nliệu mình cung cấp, trường hợp Bên mời thầu phát hiện các tài liệu cung cấp không đúng sự\r\nthật, thì nhà thầu sẽ được đánh giá là gian lận và bị loại.\r\n\r\n- Với hạng mục busway:\r\n+ Yêu cầu các loại busway phải được sản xuất từ | hãng duy nhất dé đảm bảo thống nhất.\r\nCác chủng loại busway 800A, 400A sử dụng từ UPS đến rack phải được sản xuất từ cùng\r\n1 dòng sản phẩm.\r\n+ Busway phải được sản xuất tại nhà máy đã mang sản phẩm đi test chứng chỉ tại phòng\r\n\r\nthí nghiệm độc lập ASTA/KEMA/DEKRA/LOVAG/UL. Nha máy sản xuất busway cũng\r\nchính là nhà máy có tên trong chứng chỉ type test của một trong các tổ chức sau\r\nASTA/KEMA/DEKRA/LOVAG/UL\r\n\r\n- Thai gian triển khai dự án được tinh từ lúc ký hợp đồng đến lúc hoàn thành lắp đặt (bao\r\ngồm ca thời gian lập biện pháp thi công và bản vẽ thi công cho công trình sau khi ký hợp\r\nđồng)\r\n\r\n- _ Saukhi hoàn thành hệ thống, nhà thầu cần đảm bảo hệ thống busway phải vận hành an toàn\r\ntrong toàn bộ các kịch bản vận hành thực té có thể xảy ra (như chế độ bình thường, chế độ\r\nsự cổ máy biến áp/tủ LV, chế độ sự cổ máy phát điện/tủ GB, chế độ sự có tủ ATS, sự cổ tủ\r\nhòa đồng bộ, sự cố tủ MSB, chế độ sự cố bộ ATS/bộ PLC, sự có UDB, sự cố một trong\r\ncác ACB v...v...).\r\n\r\n- Nha thầu cần phải khảo sát chỉ tiết hiện trường trước khi chào thầu và trước khi thi công.\r\n\r\n- Nha thầu cần chào trọn gói, đầy đủ tất cả các vật tư, thiết bị cần thiết va tính toán được toàn\r\nbộ các chi phí thiết bị, vật tư, thi công, nhân công liên quan trong giá chào nhằm đảm bảo\r\n\r\nb\r\n\r\n\fsau khi hoàn thiện hệ thống vận hành tin cậy và đáp ứng tất cả các kịch bản vận hành của\r\nhệ thống điện. (nếu công trình không hoàn thiện, không đáp ứng yêu câu vận hành an toàn\r\ntrong các kịch bản nhà thầu chịu hoàn toàn trách nhiệm).\r\n\r\n\f.._—_\r\n<9\r\n>\r\n\r\n=\r\n<3\r\n\r\ns 6 <\r\n= x\r\nS0 Z\r\nEsse\r\ns\r\nE\r\n9>\r\ngig#cz\r\n[S| 5 := Z < x x\r\n'Z - =\r\nZam\r\n=\r\n=\r\nS\r\n= RA\r\n=] s = z =\r\n= =\r\n5S\r\n= <\r\n3 £ >\r\nni\r\nSE\r\nag 8\r\nPl oo > >\r\n8 8 7 8 gE << AD EZ\r\n= EP x Ki SE = = E32\r\nN « - °* - 3\r\nS5 [888 = 5 ¬ 5 ss.. EA\r\n= [223 § |= 5 sẽ li.\r\nˆ _ + “og po\r\n2 =A [3]\r\n= E g g .s gE Toe\r\n& cm S2 3 2 S SẼ 5 x = 5 :. &\r\nME = = E55 x58 xs.S585\r\nc0 re] s0 eh SF 232 _|=2\r\nE Bi 5 EB S5 ZSSss\r\n| 3 HE =F 5H\r\n+ ¬ > \\ . Em eZ ak '\r\n5 B22 ‡ ẵ 2. S5. 2\r\na ca = 22 8% 2=a\r\no o o £ SEE o\r\n= X Eh pi pt] ==  sxS-35|IS.s\r\n= [oc g la] [n=] = 5 wel SRT\r\nS sep| \"5 sp 2 tn £0 Za w=] s\r\n= = = = Z Se 00 Ee =\r\n= © < ‹© © <x Sows 2 S\r\no | 5\r\n= z BX g 2 B= “E83 <\r\nTA fp i HIẾP J 852 a;\r\n@ =o “= ss s. = 3 =o\r\n= © = = = w= s5 = = l= =\r\nEB (\"3 «2 |. \" HE PP\r\n5i | š ä Co BEE wl E\r\n= = = 28 = Lu =\r\nS< 2 I RESMEES v\r\n+ + + + + + + + +55+S52H+ +\r\nz 3 0 on 5n 0 50 50\r\nco Bw S = = S = =\r\nE22 £ 5 £ £ 5 ys\r\nges | z S z S < 2\r\nis = = m @ = =\r\nog O O 5 (ø) O @\r\n= sS ` =]\r\n£ 8 BP FEE NE2. BE @E\r\n- 5 x.sSS xzs.s 3\r\nSi > > PS. TE 2s 5S\r\nTB số x = cb © &.5 eh 5 X5 KG] = 3\r\n§ =.S >5 ) cờ Sỹ Z8\r\nx¬ 5 = 5 =] 9 L- Ề\r\nxạ , \"2 . it 2 *\r\n= kJ ¬ = ~ P.3 9= go c5 . Bed\r\n= n= xo .g 5 s m5 S RE ER = EE]\r\n- l|šš5i 22 |£ Z3ãXIII Sĩ % XS.\r\n3 =| Bs | 2 |2 Eowdy eR Sẽ.\r\n> = ma = 2EESs T° § 5 5 es\r\nsẽ = 2 g” .s..ss =3\r\nao = szx ' sp TE pe . BR\r\n2%! SS|SSPES AI 23 31\r\nvi | viế ALE SEC TREES Z 27%\r\noP “ wg\r\n= si gE 2 ss 2 = rt\r\nEa Elms li = 2 5\r\nSZ [EZ £ g ‡ .\r\nPE |S5§| cg š š ci š\r\n~ ..= H .= . &\r\n2 5 .- ¥ Xi E BE ¥ = g\r\n= EE E25 EES s £8 Eu x3\r\n5 | O XỊC x &s = 2 >sxZ Z\r\nF\r\nfm —- ~ ¬ < re) ©\r\nlZA\r\n\r\n\fx=\r\nEsl\r\nZTE «\r\nim\r\n` of\r\nSe FO\r\nEEE\r\n= “I\r\ns5\r\nSl Eid vi\r\ngi.\r\nbed) \"ai\r\na\r\n=\r\n=e\r\ns ©\r\nSlade\r\nEl=8 ES > # bi li x x x z i\r\nkê\r\nEn\r\nZ= ES\r\n= < 2\r\nSĩ.\r\nEl = E\r\ngE «=\r\ncer\r\n= ; GS - §Z-~[Is-is-ls- | |sziszl s~-\r\n ¬ vo BE = o E 2 == |= =I” a =. =“ & |= =a = =\r\nEn DS 5.8 5 538 (22338 22 5ã |5 5 ¬ 5\r\n8k Eg >= SSS wg F Ea] sỹ (RE F3 RE\r\n=0 = = 2 s < ol |S lS = % = 5 =\r\nis\r\n£5 = Eg ir |s S 2) CZ slog B®\r\n5 c Za Ea Ezli8a5Zz Ez Egailgal E=\r\n£ cS a= 3 a= Ed EE GE SO | 2&2 |28 2%\r\ng Dư im = Z7 = = = =\r\nSE Yes Em =a [= [= ET |R =\r\n=\r\n.<= r~ —\r\n= v x\r\n20 % 5 m s5 5\r\n= 2 = ve s5 5\r\n© = = = = =\r\n= = D = w |= S =) [=]\r\n3 XI = = ca 28 | = bg\r\nS Se [Hs sp > op 3|= ll BJ | a\r\n= slo = -| aE 5 Zz IS El-2 HD\r\n= giịsm f= 3 cS 3 a. “lo || a = H\r\nS5 3g 55 |§as = o|:2 £ NI @\r\nm3 |B S5. = 2|2 SlEwl [Sl [22\r\n= MS |S o -_ wl |Z| |zjSlsm [= sn =\r\n< glm |sz% |X<s = c| =] g |rless =| 9 =\r\n= ele |e 2 En 3 Fo Ells |a|lEX Bla l&.s\r\n= Ele [25 [8x2 = N2 =|]=5 sa Zlo |SS\r\n> af 20 423 gg 2 |>|vilz|v|Slv [HEE HME Zio\r\n3 S|. |E3 Elzo XI. & slelBlolde ]lglgZzigE. [2%\r\n= ol 5 & 3 ®) = |X| =S| Eee 85 3 k=] Bh\r\nHE eZ E|lSnS5g Š AEST BA EET EE AS ES A Br ed P= Š\r\nSlenzlS 3 = 50 = All 20 Af 20 0S 80\r\nBless a 2s 2° AIl Ean Ea E S| 23S (RZ9 of 2 5\r\ni =) = 0 Sem Z| 2] SC |Z|‹©e|z|:©elzle© ule =| ules #le\r\nHE =% BS, Z =| 5 | E22 EE BEL EBS LEIS oS =\r\nZ-5|8 3 3< £ siãi x lã viếểik|ê|k |S] si V|êl~ 5\r\n= 8\r\n20 m -] m m|ịm m m - m\r\nog O Hai ol 1 BC 3 | [@]\r\nc0\r\n3 °\r\n3 3 “3\r\n> 2 ¬ [= Ss 5\r\nSẼ $ Sâu\r\n< s =T 3 < >| =\r\nB + = E53 S sg ©\r\n£ =.5 = wes = zx ao\r\ns0 5 Vv) 2 > = Sz| =\r\n& =- s ze SE ae Tes.\r\n= Sc. 5 ET “ty pe =\r\n= £353 = S 5-5 = m Sai =\r\n= a BEE ol on © z\r\nCC oF Sie = = S [22 5\r\n> 2 S Sg3 £ 2 [758 2\r\n= so ® li >>. ”¬ re © zI &\r\ns 5 3.3 S < 2 5 + SE 5\r\nER - 8 = = Z Lm a,\r\n= Z a [=~] = I< = êm\r\ns53 = AI xi 2 g |& =\r\nEE E.g vB 3 B=] + 5 ve\r\nZz = m3 =} — ~ `\r\n> = Al Al Lại oO =\r\n- = =\r\n= t=\r\ns = |. - s 5 = 2\r\n= x = pv} = =A 2.\r\n= , 2 = a o S = 9x\r\n© - 9\r\n>> <7 = | = <r “ = sẽ\r\n= #‡l5l 5 & wif 181% 3 £\r\n> &ZI|Z| = = g 5 = BS\r\n2 TEC 2 § $2 | |5ð| & | 8g\r\n¥ |zBlz Es š REE SEER\r\n«© z=IS| 3 = [3] = w D| w= f= =n so\r\n& 2% = 22 = ar g s0 = = gE =\r\nsd(S| 2-8 2 &F |B 2] 5 2 2 => =\r\nRBE= == = S las| A l2] lời o RE\r\n=\r\nf= < |= — lạ a) «+ | »n © ~ % CÀ\r\n\r\n\f=2 C\r\nss$<\r\nESE\r\nLe 0\r\nEO <\r\n=v\r\nEd!\r\npr\r\nlãEzaz\r\nZea\r\n=\r\ns\r\ns 9z\r\nClaes ~ = x x x >\r\nsi-= £ QO\r\nIS\r\n£3\r\n- 2 |\r\n9 BEEZ\r\ni] '=E\r\n= w=\r\ntf\r\nf= @\r\na pl =. 3 cr ir ‘BS iB\r\na 25.88% Sz | €& Sg |Sgäs EE\r\n££ a 53.825 5's ¬ ¬ 5 5 S 5 5\r\na. = xO ,= Y5 I x.. “= “y= R= g = “ O\r\n- RSs oz = AR 5 2S 2 GS Bu ZS\r\ngE EE FYE £2 22 | S5 ([Bz9T3 (2\r\n»” » + 5\r\n£3 Ez BESE EZ | E5 £2 ir £3\r\nsS.m> 8.5 Sa Pzi sS.m 2 © IT E S2\r\n& = So E = £ = =\r\n> Jd = rg =\r\npas o . 5 + pees | =\r\nLo 8ã r5 o 2 23 = 2 =|\r\nQQ £ CS - hae ph > in\r\n5: Ki < 2< EFsZics gE gi\r\nEg nS Z| af Z 28 l|S.ls gz Z|\r\n80 £0| «= OQ 2 E20. i] pd sp\r\n= E353 Sx = 5 E lSszI5z sẽ ec 5 £|E\r\n= So S| wa : ` . S-|.g|e sm Sh\r\nLs 0S <£ S5 < gà & Ee 5 m xi\r\n* 92 i - | Ñ\r\n= 28g 88 = < 5 |a=cls 32 5\" 3S\r\nki O Ml spZ> eh sh = 50.O| 50 2| : =\r\nm] ae 2 2 = g (§ 23d n PE xi\r\nI SES55¿5 5| | 2 S5s58Szsg| T5\r\n5)\r\nS £523 Ung of 2 (ol 2 [ESE 30 5 = 2,5\r\ng [S23 ssoal [Hz|8 is Asoshsg3|l|sz\r\n._ + . =\r\nEEy <5 2 Hoy © [cag ARE © X ofc &\r\ns= 9 al 28 sm | -S.Z|œm s|D | 2s Slon =\r\n25<| 2 Beg =) = S EE a BRE Cle Ss\r\nHOR € XE ul elu 6 |zs<ÿSZISPS|zE| S2 HE =\r\nz5 =5 7 = |g = 3  ] SE SIE §\r\n© 9<| xã 5< [| x x lao s5lx ERE x< ~\r\n>=\r\nEX) m m = 3) = =\r\nog oO oO 5 o oO O\r\n$ a.\r\n= Ld EY)\r\n2 5. cz E.s > s § 5\r\nBe szs > ' 'ï ~ = ug\r\n=. CS oO ag = a | E >S sa. 5 S\r\nE Xa 2°75 SEES E88 S5 pu =\r\n23 @=§g 2x'Blo 2-28 ww “3 =\r\n> 5 Số gs Z..iiPoưỐỔẨS SE s 5\r\n§ 5 az EP Solem Eg o2 = Lm\r\ns4 7 SSrgssxz Ee ia B li z\r\n= >a g 8 = _ =\r\n3 L528 3 s8 S.sSs§ss|l sỹ = =\r\nx4) = .< =\r\n= REI S3 (85.8523) 583 = ~\r\n“= Paw gS SB EsgEES 2° 5 =\r\nhd =x=ămsóSóssss asSlEs83 Amxz 8 2\r\nš |55S#=s2g5 ktr.aassasr Sms ow :\r\n> we = 57S 25° S532 SEZ £2 E\r\n058828 |sSgsigz £25 | 5 2\r\nS2¥ 580.8 sZEgleo$Ssl ssẽ ° 5 ¬\r\nTẾ 5 AT LES = Sls Ie) S32 © =\r\nxi 5 en xa 5S sex 2a S\r\n_ SE 98 o =.Z|= = E¥@ =o = =k\r\nSELES kPgaegz sss po & 2\r\nT E<EST Bi >2398>Z&Z5| ZZSZ [SR] > Z\r\n-\r\n= =\r\nẽ S =\r\nb=\r\n2 2 k s\r\n> = xg\r\n= = = 2\r\nbb = [=] =\r\n= 0 2 = -\r\n2 g Es š ặs\r\nb= = 82 :e 5 =\r\no Q5 > = >\r\nE S = - «I\r\n\r\n\fRees\r\n3 on\r\nLà\r\nch\r\nLuận phu\r\n5\r\nS| 82\r\n=\r\nIETE\r\naka\r\nE\r\nSle\r\n<|.E 20\r\nSm EFEQ\r\nSEE E\r\nOl Ex : Š\r\n>x Di\r\nEs\r\n22x =\r\ns ZZ\r\nSẽ\r\n... >\r\nrar\r\n=\r\nri 2.5 :\r\nSE £3 -5 24 s\r\nb0 g = © 3 2 H\r\nsẻ\r\nE.S = 5 In 3s EZ\r\nS g 5 z= cz 2\r\n37 z= he SZ\r\n2 2.3 EE 83 s8\r\n22 5s 5ã\r\ng= = =\r\n- 2\r\n& s\r\n“« r4 -~_- =\r\n~ sŠzỹ = z sẽ le\r\nSg 5°88 = > 52s\r\n= 78s R8 [HS 28535 |š :\r\n* `. 5 gE\r\nz wef ESScs la FE5858 22 |2\r\n= Eas E3lsanh š 28: 5 £2\r\n= BRE Poe si>l.§ S285 = 2\r\nŠ šS S5 Ế S5SI = E@09 2 = 5\r\nss.ts SE x š iz o 9 8 Số [8&2 |\r\nBEE 2 StaE|E « gE 2 £\r\n= Sẽ s Em Ewe Š SE S.8 = w= =\r\n5 ZsssssggsTgi THẾ\r\n5 H s5 S 5 Ễ | = S - .z = 5d\r\nsczl=> S| HES E2\r\nE S95 > 4 8 s= sis @ Zl=- = =\r\n‹ LEZ .. = = gl s : 3 E s z\r\n2 £. “Eg EES 255232523 z olf\r\n2 EES SZC Ea ES S#5z58zI55 |B\r\nS7 xggsslis HEE 3 |\r\n= = — 5.8 s £ 3\r\n7 = SZ|2EETSS sp Sa 8 SE. Sq: &\r\nE Sỹ Ele s=8zlEleE z 2 9. => 538 2\r\nFEET IS ERE EES = £3 BE ESE\r\nSEE ERD ATEN E Z HA 2/2 ä\r\n= zez>=J<| |e\r\ngs 5\r\n> 8 m om\r\n3 3 m m\r\nl@i LØi\r\nEB\r\n8,5 = 5 =\r\nge S\r\ncc = =\r\n- ỄTSOS =\r\nEgwn g oP\r\n£ ALL Sỹ\r\n=. @\r\n2 IS |ši\r\n= $e BSE 23\r\n£8 30% 5\r\n= 85753 am\r\n5 = E528 E 5.8\r\nSe2ES ==\r\n‹ SE ©\r\n53 se = a\r\nEo EEs 5=\r\n= EZ gh 5\r\noh Bes S8\r\n..sSss 2 ch]\r\nETS Ea g\r\nQS WE m 5 5 El\r\n[0 CC = < 2 bi 5\r\nxe. EE 3 :\r\n= = ¥ 3B a ki 3\r\n2 a J]\r\n=a Ha\r\n=\r\n=\r\n5 ; Âm hiện Ơ\r\nẽ G 3 22 Sẽ\r\nz j =. gE 2s\r\nS 9 == E 333\r\n¬ = a S= sS=x gsc\r\nSN 5 NS = m8 ~~\r\non Z5 g <5 gz S k5 5 Sm|s\r\nz E5 5 gl BEES S8 z8s\r\nš gE 5b «od 5 5 g8 s\r\n= Eo = S| oc 8 Sẽ,\r\nB . ‹ lễ \"..s”. Et C2, ~ | xi\r\n2i a L118 85 2S 3e\r\n£2 IZ |5 Sz 8 —-= 2S\r\nBIC] fES8SE KHI\r\n- 55s [S32\r\n5 cỉ ie\r\nlại ki gi\r\nlại » y 7.\r\nc xi\r\n\r\n\fsẽss<\r\nSha\r\n-\r\n2K\r\nlu Ee\r\nEezes\r\nEg =m <\r\nEEE\r\n>\r\n= = ;\r\nSIE sp G\r\n*--<E©\r\nOlS=<=xm\r\nx\r\nmg\r\n= x\r\n= =\r\n9 23\r\n: To\r\nE 2 fg\r\n- iE „\r\n=e . 5 5 5g EE\r\nvad = = aE £2\r\nToa oy xu = 25 Es\r\n= .< “= == Es Sx\r\n= ¬ 5 RE Sẽ : 2\r\n.. s9 = C2 2 £2\r\nœtt  > 2 £2 Er EE\r\nes o E = Si LE:\r\n5i LỆ:\r\n5$ Sg LE ẵ\r\n= £3\r\n& =\r\n=\r\nv\r\nS0 on 4\r\ng § E :\r\ni 5 5 : : E\r\n1) 5 5 2 3\r\n= s s : |\r\n: E : 5 22\r\n= S đ Ễ Ễ E\r\n—\r\n= C .sm> BY - =z\r\n= 2 s s +: lễ s lạ\r\n: 105 [38s FE iz\r\n9 - = F 23\r\n2 = A pA a em la g ik\r\n= © fn) = al EL § BE\r\nj ¬ 2 sl £ = hạ\r\n: ES z 2 lã\r\nŠ ol [vi] li\r\n> - :\r\nl2ai -\r\ng ©] o9\r\nz LØi\r\n=\r\nmo\r\nOx\r\nä\r\nì „\r\nš\r\nfy\r\nni\r\ng Al\r\n: g £ ặ 3\r\ni 5 5 ñ :\r\no £ 2\r\n& =\r\n: 2\r\n© i\r\ng Em ~ o oe\r\nSLs . š\r\n.< Boe aw S c=. s8 ra\r\n: og „ ~ BRE x Z.8 5 sẽ Sãc 5 S|gl|S š\r\n<. ES EY a = X75 CS. CO z.s.sslsSss\r\n© 85.0, DD . 5 T= ES m 8 283\r\n¬ 9 == De pA Q su 2D Qe oe 53\r\ns EXäaäsasSias P-. BEES so S55 273) dal\r\n2 S3 FE Ss a. [51 = —\r\n= a = sg = CT = = YO ew S £352 = EEF\r\ns G mg ESE < oS SEs 8852-28825: g |3\r\nx Tag = b=] BE w 9 cu EE ERT: s =\r\n: £435 8328 52 2Egl2 2. E SE Es SFE RY <\r\n'- s + Mi = Sle. = ì 0.\r\n“2 &xggpg Es EYE E=3lg So 8 SE 835532225 £ |2\r\n4 EEC wgs OE §35>2- x9\r\n3 J53; £:\r\nHUY\r\n. S :\r\n3 B8E23288% . 2 :\r\ns < «\r\n<\r\nf=\r\nf=\r\n\r\n\f= [=\r\nsss<\r\npg ET\r\nte ¥Q\r\n= &-x<\r\nca”.\r\nl =\r\nRECS\r\ngsxáz\r\n| = -\r\nEa)\r\n=\r\n: x\r\n9 7 :\r\nZo\r\nSHEE <\r\nŠs^šš\r\nEs\r\n25 E | L\r\ng Z .\r\n8528\r\ni La\r\n&\r\n2 Ele 0-8 =\r\nGE 5.8 2 2a\r\n2 EERE EES g 2%\r\nak eB En EE mi 22\r\n= 5 |5 m5 9 5 5 Z 55\r\n5 EREEEE 2% ể g&\r\nkM . £\r\n5 SHH ESEE sz\r\nol M Siw mg E.:\r\n=\r\n5 5\r\n2 a\r\n=\r\n> oo s23\r\ng = p=\r\n= Sls 50 z ai Ps\r\nBo S|ei Ể ¡ Ss Ba\r\ni bi 3 8\r\nỀ = 5 5 ¬\\ S| z\r\nol 2 =\r\n© c-. < S 5% 23 FS\r\noi g4 3 3 5\r\n= dl oh a sẽ |2d\r\n3 vn Š 2 22 83 5%\r\nGì 88 - a 2 PEPE\r\nS .. .. Ec 3 S|\r\n: HEE 5 jo 5 S ESQ ZZ\r\n<<” “| = al = [= = 2355 msgle\r\n© S8 < k= ạ §33/35352\r\n2lzie 2 li Ễ EETE\r\nzie|z <S r <S TR 333\r\n| =| x: = Bg his Es\r\ngã] = |8 S83 E258\r\nfas] m\r\nli m m 8\r\n29 g O Oo ©\r\n9x\r\nỂ\r\nF < 2\r\n: EE: I š P\r\n= 5 Nà g S. # 3\r\ns A = = —— 3 f=\r\ni ? 2%, 2 £\r\ng 3 ah. o = ~\r\n5 2 E233 3 2 2\r\n§ = - Sàn CN ặ\r\n2 sh <= SE Eo) 5s 5\r\n= = Ki C=O «DO b= 5\r\n“8 = 50 zg == a a >\r\nz = 5 2 $B. Eo ồ -\r\n: = = 8 - Seg 8 5 e9 S Š\r\n= aa = DSH ZS 2 Pd\r\n> e CE MD wove toe 2 &\r\n> ER x.x#Sggass x AI\r\n3 XI lE#ZXmzrz ©\r\nof sẽ EEE FAS Q\r\nio po + aww\r\nVI aE .SXSSSa.c R\r\n._ Zsp)Dso\r\n— & rE = g s 8 E\r\nT SE 2’ 2E> = 3 hE)\r\n= on 92 200 um CC 3 5-9 T ề d &\r\n» S588 2 z : 3 s l\r\n3:58 > aug E & 9\r\n> 5 s”-=x= i FE Tg =\r\n= BS. = § @r CA s -ZIZ :\r\niT  s < E-] “WS x > < đE = 3\r\n$ ers 2 = 2s Sẽ: “§ F\r\nao Ye Ẹ = > S\r\nEy 5S S g 2 iz 225 £3 slặ 2 s\r\n< SEB aE = = Z cz Z2=70 5 |\r\n= @ = .< e Z2 8 237. z a\r\n- xssgsz2 š 5 £ES 285s f= 3S\r\n25S SE S 2 2 Đố\r\nE = = = — — lại\r\n- > =\r\n2)\r\n\r\n\f=\r\n9 on\r\n§25\r\n[=i\r\n3 S.8gO\r\nDU\r\n-_m- PO Ed >% > Ed Ed\r\n===\r\nx\r\nis\r\nZa 8\r\n§::1%\r\n= ®\r\nar\r\na = ˆ. se\r\n=. CEL WR IR La s\r\ney =\r\nhi EEE EEE Lá\r\ng SHSHSE SH |SES 5\r\ns <lg=lg=|l g< ~<IE~ E~\r\n= gi gi.x gJ EE | ĐX 8 EE\r\n= E#Iẽ 3l 3| # | #IE # E:\r\n5\r\nb0\r\n= S| IS\r\noo 1 5 5\r\n= Sịz sS |?\r\n=) 5\r\nE gz | l5 l5\r\n© &s tksskszs z\r\n= > > Els olT|o|= 5\r\n“= = = | = =| =0 =\r\n5 Kl IK sox D| =|‹ 8\r\n=) . |\r\n= A = A = = = Bd = 21\r\n@ oll El al & ==] |= B=\r\nG xI=ix|=| sơ < ol &| 2\r\nSNE 3 Sls] se RS\r\nSEEK ME 2\r\nsc gle BE 5|=|8|s|: s\r\nAlxiờ|kiế| gl|glà 2z\r\n25 miml m lm|ln\r\nOg SelB (610\r\n<3\r\n0\r\ng 2 =\r\n< = = =\r\nS Bw & =\r\n50 § [B8| B E\r\n£ 2 [2835 š bi\r\na s |2 ri E\r\n= > > eS | + =\r\n< [= S 0 m = 5\r\n[= RQ HH] a 5\r\n= = N2 ~ > 8 re\r\nni AL | AI = 2\r\nko sS | wn\r\n= g |§F š :\r\nP=] C ri «©\r\nbn 1S a ES\r\n+ °\r\noe 2)\r\nLa la]\r\nE¬i\r\n= =\r\n- =\r\n._ = =\r\nẽ § 5Ị = k=\r\n£ + & > =\r\nz SỊS]| $ 3\r\n= 50\r\n¬ 2 = i\r\n® E = = = 5\r\n[1] -. bà hid Bì i=l =\r\nS ww | vs © = = \"3\r\n= = = 80 go S tòi\r\n= sgl sl 5 |.g | z =. 8\r\nQs A a Oo Oo ==\r\nf=\r\nE on | = wn © lui\r\n\r\n\f- =\r\nzss<\r\ng SE\r\n2 tb\r\nAm\r\nEEE\r\n=ROR\r\ng\r\n—-| 2 2\r\n£252\r\n= =\r\nSEER <<\r\nSZ\r\n=\r\ng]\r\nS| 8 o ~~\r\nSHEE\r\nS=8E %\r\nš is = x > z\r\nvt\r\n=\r\nZ= 5\r\nw 5 EZ\r\nNi\r\n,\r\nỄ\r\n5 An\r\n& 5\r\n5. 5 _ § m |B 5 |:\r\n5 32 E z&<5 = EF)\r\nor 5 = ‹œ\r\n22 QL 3S = “ww 3 8 83 5\r\n£5 52 S228 5 ST\r\n2% £2 rE SZ:\r\n= 8 = Em z= £3 2\r\nEE Sos 2 = Te\r\ncm .- = =a ki\r\n2 E2ZE EE EEES\r\n- = = ===\r\n5 ¿\r\n.- =] =\r\nJEo Ere = § 5 5\r\n- HE oS = 5 < oe =\r\n= .RS7m72Sgẽss 5 ERE\r\non o's > gu . 5s s 3 5\r\ncả m.e..B.SsSOL5 > > 5\r\nz |SSES5zbS Bi 2 ấn\r\n= FEEL Ebr I IE\r\n3  ÔS:s5885282 2 : LR\r\nc Lod Red EE EC g § : :\r\nBE si so 2 si F5 3 BS 31313\r\n5 E22 wh 5 so =I] © “S| wo Sls] 2m\r\n5 ES cil pe = Is F| Shas\r\nT SgsesslSggszg 5 2 HEE\r\n5 = 8 co ss 5B GD 0O s |g & s g\r\n= Essex SER 2 là EE\r\n‹\r\n& 555slzsgs sẽ lll Er EE\r\nLEESE|S= za Bl g 5 HEHE\r\n2ESE=0Es<8|8 S |g ol S| eS\r\nEMERY sẽ So S . = ==\r\n= g BF\r\n= ES ERE SS gly $ : g i =\r\nEE C5 EB BH S ul © pit 14 [=]\r\nSaxssssaeaã s BS EMER\r\nSA z lãi 2 Ấlxlấiz\r\n= [IY\r\nQ\r\nOz g g z\r\n8 3 m m\r\nQ Q\r\n= =\r\n= _ = ‹\r\nEEE: gS 83\r\n5 4 eo a=\r\n£=sP £8 S BE\r\n9\r\nx5 Sãa 2 TS A\r\nE 5x32 Sỹ [530\r\n= xi sẽ s |[E2%\r\nBSE oe cen ~~\r\n3 BEwsE sỹ lR.c 3|3\r\n= 897.2 =z 8 Za (2\r\n= = E B=) s0 5 exe 5 a\r\nš iat Dg Ez —\r\n=e 9 [53 Sg 9 ề AI\r\n~ — s\r\nE S Si cE l9zz 2 | E\r\n£EEES SZ [£232 of lu,\r\nmas &\r\nXS, sẽ Sa\r\nBILE = © pe\r\n= 2S = ‹ ›. ‹C =\r\nFEE >¢ £38\r\n= >\r\ni“ -\r\n= zs\r\n= <= g£\r\n= fo E. 2 ££ 285 s\r\nH s - H wT a >\r\n7 a Ss\r\n3 = = s09 s0 xã\r\n¬ = 225 IESE.\r\nbá ‹.= = £5 S Ss?\r\n5 £5 § 5 Bà < 5 sa Sxg\r\n= = c + BH\r\n< cm £ & gos = “|l<|£ Bi\r\n= &S 2 fF 22 [E|E|F PL\r\nx = = 5p = | = lš Eggiz\r\n5S Bo) S EEE & z | sa Lai\r\nE s i g = = | 2 5” >\r\n> S Ixsẽ #$es d\r\nxe ` =\r\n: SE 53|5|#S&SS#SE2\r\n: ằ SS WEAR\r\nHà on\r\n— -— - “\r\n> 3 %\r\n\r\n\fHIE\r\nS\r\n= re\r\nca.\r\n+\r\n= > >⁄ >x Ed\r\nEd\r\n=\r\nsi ~~ .\r\nEo\r\nFEBS «| =\r\nOF ow =\r\n3 ZEEE\r\nEs x\r\nx*g & >|\r\ng.ss\r\nHe : : _ˆ\r\n: : = = Sem\r\n. 15565 25258323158\r\n2 E5532 3 518 5 ME Sig =\r\npr = = & © 55593585821, EE\r\n2 xi 6: k5 5 SZssspsslsl HE\r\n2a = &f zd SE sms zZle x5 218 phố o\r\nSE 2222 © EXES we Zgis.giSẵgi5.8\r\non 5515 eZ 5 5855 SE S23 8\r\ng 9 5 key Ss = LER] EEIEE\r\nB= £2 3|E 3 ; : : : ;\r\nca === : : : :\r\ns 2] S > 5 s 3\r\n=\r\n5 S 5 : ạ ạ Z| :\r\n3 8 5 : : [2 mm\r\n“©\r\n3 ` of\r\n2| lễ 3| 1 {li\r\n© > oi J 2 = I R\r\n> 5 m E1 EIEIEIEIEIEE\r\n= En ` = HE EE EES S|\r\n: 3 3 S| of cu =\r\nE ã z.# = < 9Ì zp si ¬| g HE EE\r\n= ` ol EARS] 2] eh 3|5|8|5|8| 5] 2 4 5\r\n= #sl& of 2 = C m ©isisiss 2% Fo\r\n3 EEE =| 4 of § 5x2 | 2d 2 II EIEIEIEIE\r\n= =e | ea 3s 0 s gl-l5lzliS5|zl: gl 52) 5|\r\nRe >| Elo © - Slo = = oS elle\r\n= 20 J S| 5 £17). A: HE\r\n2 EU 4 = R= [a] B= HE rr\r\n= Slzlglz .&†S a 2 mEBEEEEE 25\r\nfil BE : EISIEIEIEIEIEIEIE\r\n3 Al sp =o Z| 2\r\nelelaelz Z Ẽ\r\n_ Ls /m /m [as] e\r\nsiế= er\r\n: 5 LØi Q\r\nö 8\r\n8 m | m\r\nS9 o|C :\r\n[SRV] ;\r\n= ” E\r\nay\r\n= s :\r\n[=] |\r\n= = 5 :\r\nSo Bì h ’ 5 :\r\nop pd E ANN E\r\ng = 3 = y < TH:\r\n£ R £.3 s 32 F :\r\nR Ss | Ss 2 = Si FEE\r\n= S = rl : :\r\n> > LS o2 = ;\r\n| = = Số : : :\r\n< a 52 5 : ;\r\n= oo 550d Sã ặ :\r\nI] bo c 55 :\r\nz 9x :\r\n5 vi] v ® :\r\n‹®“ : :\r\n: 0\r\n5\r\n=\r\n_\r\ncm i\r\nš#š%t$ i ._ = =\r\n= $ = ~| = > 3 5 J\r\n& Lx sỹ ~ =l2 : : : el.\r\n: 5 SE 3 va >4 5 > =\r\nBg 3%3 8 col < 2 2 E fg\r\n£ =r $ = = = 2 = Ah\r\naN 3| z l5|= E £ EA\r\n> Sw» = I=sl<« S 5 \" s s\r\n= ki Q.5 ĐI 2 =m = Z| 2 | 2 4 |3\r\n“2 S| S |e 3 mẽ 29 =» |2 Q 8 BS |. si\r\nc CS |S sms... = < 8 sẽ Ễ 3\r\n2 F|2 EE ut NEEE £ -\r\n..< = 2\r\nH g xXs«ss 5 ¬\r\nE s # le _ S$\r\n3 S| S|Ess3%3\r\no lại\r\n~\r\n=\r\n\r\n\f> La Ed Ed > Ed > = td x\r\n\r\n= =< =< =< = = = = =\r\n=. 4 Re - ,ai ~ 5.8\r\n2 El3 S5 # 3 Eg 2 E 8 = Lạ ' EE vớ | EZ\r\ns55 EE RAE SRE EE EE 3 Es\r\nU 1 + Ls + Lr\r\nEZ Ze Ze g EL [eX eX | eX 5\r\nx ga... L.s. ga. ES Sa\r\nE == Z|F Z|I REESE] XZ\r\n< 2 lời Qo li 9\r\n= 5 - =\r\n“oD oD © © © © © @ © ©\r\n: Bd I |>J BS > > > >\r\nc0 of |sởdi |zø s0 50 50 oh oh af\r\nE 5| |B] |B J E ã E 5 5\r\noS el a of\r\n` = II Zis« -I 3| +« =. | 3| - `\r\n2 (25 E[StE |S] 313.3 8315 5 5| Š ES §\r\nDig MH] Bo] 2z 2 si 2 =| 2 s\r\n> 3lsI|SlslSi.s 9] = 2 S D3 Si & Si > 2s si\r\nZ| |e 2 | MHZ Mf x2 NZ ol\r\n< |aSlaSlaie.aislas.lasiasdisla © =k R=\r\neo (BAA HR HE] s [E] s [S| HD] s |] = Q| ei\r\n5 Top J hopd Bled IL lpd NOT bond I SR lot J od 8 opt BER ol .\r\n2 IsISizlZlslSlzl 2 |B] 2 |zJ#l5] 2 |B 2 Fe <4\r\n¥ |t|x4j|aola4|©|wx4|£| x |R] x [RR] x là x | Q\r\nm joo] om fos} [22] fas] la] m m m\r\n©] o S oO ©] Oo o lØi Oo QO\r\na\r\n2\r\n=\r\n5 3\r\n9⁄2 E\r\n3 =n 2) =\r\n< 2 so Si\r\n:\r\n2g S X |8| sz &. <\r\n=) f=] - on =4 S = Ye) = >\r\nL121 = Al e oa) 3 23\r\n= RA - T AI Ki 9 Ss\r\nA 5 5 |\r\n4 ai Qo z\r\n= 2.2 3\r\nẤm >\r\n.g =]\r\n) =\r\nch m\r\n=\r\n= + 1 -\r\n= , Pa £2} Š~ m\r\nS =]\r\na = s as Q\r\n< |S z>. I Eb on ` z\r\n| Z ws Iss lỗ l5. lg &x<s £ ộ\r\n= = l&c cols = a 9 3 s2 XS = 21\r\n‹ g | 5 Sg Z~] s5 S KG] = = S 2 i= >\r\nS 5 Z S|SZ32|s E lEz |E .|#mS Sas S „+\r\n= = |B = DLEC 2s 5 EO leme> lạ 2 ol Ss il\r\nS s |= lhe Bid 0 = Zin, >* Si\r\n= g [oO 5 -=| s0 5 c0 >>|& LE =\r\nt | Bla rREipEns PFPor.lighlts RHE: LE\r\nSle (ESSE EERE [FEI tolES w BNE #2 EE\r\nSom Bm galas 1 s |\\3 9\r\n23 s le glS is 3l S2 Z z Sag PEERLESS SESE\r\n\r\n=]\r\n= E| i] £ Bl.8 -s Oe «S23 = an\r\n& 2| F 850 l5 PRG E S6 5|6 z <|ẽ ECI®s SEY SS ESS\r\n\r\n¬ia\r\nids | en\r\n\r\n\f- 5\r\nSw\r\nZEEE\r\nS0\r\n=\r\nLk\r\n£\r\nb= F\r\ngEEs2\r\nelk S82 0\r\nS| x\r\nc\r\ns\r\ns ® ~~\r\ni-= BD\r\nBd =\r\n=.= = EO L- x x x >~ x # z “= >% >z >~\r\nBlEEEE\r\n£5\r\n== 2\r\nov 2 2\r\nS #28\r\nin\r\nAa\r\n= ‘3 1 k= vo Blo BIE 0 Elo E 3 = =} < 3\r\n= = + Bi - _¬ + ~ ¬ a x\r\n= = << rec ox] i] = fo | A A p\r\n2 .ncsS khi EE EEl3 552 EE 8% SEES €F [8°\r\nYe s555>939l55 Eggle =E|s Ye 2S |B3EIEE] sẽ [EE\r\nốc sp 2 9 cả gl5Ssl9ozJ=.sl#=.| Con |? z|? ny Di te\r\n= EL PST YES gã gSlg5ls5| g gSg3l gĩ |sgz\r\n£% Sgagri.g Sossolizssiss 22232 23 si\r\nLBA == SiS = EE = [FEE FE R=\r\n= = 5 = - = = = - C] = = -\r\nRr] s “3 «eT “3 «wd ‹s ‹ a] «3 «3 “3 «3\r\ni] ki Lỗi ” oo Qo 9 <9 li ki Q ki wo\r\n= = = = = = = po | 5 = = = =\r\n‹ “© ‹ s “W “<Q “0 “0 “© “ww “Q s «\r\n_ > > > _ >: >i > > >4 > > >\r\nBo S0 on 5 5n o chy = >0 eh =i) EL =)\r\n= 8 El |&| l5| l|5| |&] |5| 5| |5 | l5| |5 E 8\r\n= of of a\r\n= = =|8 | 88 = 8 =| E2828 # zlailzlsizgl £ lzl£\r\n= © s5IS[FSI|SFSISfS|STF5ISTF5|STF5|ST5| = SI=ISI=IS| = [5S\r\n=) 22d 3[ ed =] en Slead Sfeo 3d S| zo [Sed S| HZ] sô co)\r\n2 2 |2|82|83| 22) 2\\5|5|2| 5 5) 5] 8] 3 |gl3lgl5lg] £ |3lE\r\n= = 2314 ME NE] NE NE NE NEN  |Zi£=\r\n: < EEEEEEEREERESESEEREESES\r\n< s Eg] Elz) gl5|sl gia gilSlzSl ỹ|5lsZlgl5l r TZz\r\n< .aSLaiSLaiSLalSlLalSlai=lai=lai 5S lJ8i=laiSlsi = |&s\r\n5p oof A =n) al S| ed | ool 50 cl | 2 50 20)\r\nEE EEE EE EEE EEE EEE EE EE RE EE\r\nS sli=|sjelmle|ele|m.=|ml.e|lml.zlgl= |xlZxlXxl| ££ xlẽg\r\n[a] 1] [1 FA [> Fd = A 2 A TE PE | x 2 ES dal ¥ |m|w\r\n= 8\r\na0 mi iml|m|m|lmlm|lml| m |m|lnm = =\r\n(hv ©] © oO Si ©] S o oO S ©] [©] LØi\r\nS |}\r\nso < <\r\n5 li = >\r\nỆ ề = = <\r\nN > [=]\r\ng S z| g| 8 s 3 „\r\n© = < = | = a= S 9\r\n2 AN | eq s0 | ” Al ll I< - 9\r\nPp = ¬ Š |:§ | 8 0 Al =\r\na Q Nai a |“ 5 5 5\r\na ee + x =\r\n> = =\r\nel l=}\r\n3 —\r\npA 2 co 5\r\n5 oO 5) = © = |g £3 ¢\r\nŠ > E = se 5 |= S33 5\r\nE |= Ki sl SịS lê 3x\r\n~ 9 E < & - l= = | Falgs\r\n“2 £ |= si |gls< |53|ieiSg25 š\r\n«Or s ££ ~ lại m= Bed .\r\n2 Eg l5 5 mm ae |a5lge TE =\r\n«© 2 =| e lu . | *& z<IJlx s32 FEES 5 =\r\n= - = ~ = =\r\nLai sẽ EET lS |. + |+8 lJSs<l s ls. 2ls3sz<| 2\r\nSIRE] S|B|E || la šz| A lJA 3X S>| A\r\nE\r\n=\r\n7)\r\n\r\n\f~ <\r\ngEw\r\nop\r\nEEE\r\n5=.\r\nFe\r\n£\r\n9>\r\nHEEL\r\n1i = <\r\nlàn = ®\r\nXI\" >> mF\r\n=\r\ns\r\n<|.E wf\r\n= SS x ¥\r\nS|== EO # x\r\n(ii :\r\nZ=\r\nZa =\r\nvw 28 2\r\n2x. £ 3\r\n13\r\n:\r\n3\r\n& = = - i 0 3\r\n= = LU :\r\nEa ~ = -— > Qo gã\r\n2 £ 2 EF Z 5 z = 8.5 2 = E.§ 8\r\n= + 3 pn 2 2 £32 a\r\nBi SS Sa z= e:8 2 Ea.\r\nEf 33 == EZ 2 EE hE\r\n= ~~ !\r\n. 37 2; iz £7 85g 283\r\nD « «Dr .<_ .. x ¬\r\nE23 £2 =3 EZ 2ER ‘RE\r\n= 5 = =\r\n= = 5\r\ngl | 3 2 z ạ g|§\r\nof 5 of & en Sha\r\n£ ||| š E E ỗ ¬\r\n: o = a =\r\nle. # lš g z|8lz § EE\r\n.- S ” S = Ses = 03\r\n2 ch 2 5\r\n3 lạg#3 ÿ l g SHE g EH\r\nC4 E4 ‹ E re) 'm le &is\r\n5 = Z Py 2| > & a\r\n5952| s0 |v a I] S s aE\r\n5 PERE z Z| = Z 8] =\r\n© SIZ = 5 & Sluls m of &\r\nslSls 8 2 s5ls 5 Ess\r\nal =a wR 20 Alsix 5x\r\nS|#8 z |2 o alga = ER\r\nE128 £ 2 EE £\r\nk=\r\n— %^\r\nmo m m =\r\n3) O 0 (3) 5 5 5\r\nZz Oo oO ;\r\n=\r\n8 - kế\r\nLH = Ss <8 s\r\nGB E l5 xšs 3\r\n= g\r\ns k .gš Ss £ =\r\n~ .=I or j=\r\no : = Sos BT = 5\r\nã % 5 Šsf #zs£ S 8\r\n: z 2 g5 gsi 3 Š\r\nJ 2 = ped be =\r\n3 = a 5 sc SE cô > +\r\ns - DJ B® =| = <T.0 = = od\r\n= Al 3 L .5Iz LG =\r\n2 s = Szz £2 mS.cs 5\r\n@ Al g SEE B=\" >\r\n5  N M4 \"HS ES 5 0 =\r\n3 >5 We c0” Bn BT BE\r\n5 Ble PP z z -\r\n‹ ST, ZEEE 22\r\n8 H 55 =\r\n20 XI 5 Zz\r\ngi 3 ESF= 20:3 ;S -\r\n> Q 252g 5 [++]\r\na mỹ .®ĐEC . .\r\nO9..-.5SSa em\r\n~\r\nPA ce lị¬ - 5 = D I\r\n= la = = = = g s9 = 4\r\n= Dy 2 gE xx ,9E 5s l@i =\r\n£ = [Ea £2858 s Sỹ = z\r\n- x l5 8s StốzZggsrOiss S 5. Zo\r\n= a IExS ZSETESREER =s SIE Ely 5\r\n“ |Z zs=2 ls5Ss= sex tp E TI2 E|E| 5\r\n© E22 EE BEC EEEEL £3 Bị\r\n5b Si5:S&tsa3ssỸstszz - xã ZI5 S55\r\n= 2 |Sas=% ESTES <=Z& = £Z%& EERE E\r\n£ |§|pSðSES58135582 ze gz ~s\r\n= = ss E 5 cl\r\n= ~> Sas Elec 2288S = 7 8 11%} JE\r\nRIcEBESPSEEuC BEE £ S55 B gi 5g\r\nsms. = EEE o = =z\r\n=\r\nLag)\r\n= c wv x =\r\n= Uf = |< -\r\n\r\n\fx.\r\n£229\r\n{4 Be\r\nra\".\r\nse\r\nslg 2E=\r\ngis~x<\r\nPed) La.\r\n'ỊF => œ\r\ng\r\n=\r\nSE z$o\r\n=\r\n.=| ð0 &\r\nxi EO * >x I x = >x >x ~x >x >x >=\r\ngE\r\n=>\r\nxxx E\r\ngv 5= 3\r\n2...\r\n4 A\r\nli Sgl Eg | z2 in S= XI | Sg| X&lSg 2E\r\n= = | EET fh 2B a NE nN = Ei BE BE g\r\n= rf Z| 0 ,~ © 5. “VO “wo Oo QD LO 0 OO “Oo LO\r\nses 8S = 2 S| «© 2E [BE = REEE] s&\r\n$e |Sz|Sz|3ze Se = ry (22 |Eo2c 28\r\nEs gai g °c EE Ex & Es |E= Es | Ez EZ 8\r\n= xô EZ nS 5g siss Eo | so lao] 5.8\r\n= iE] = FT [(=T =.Fx-. im” s\r\neh = M = =\r\n= § 5 £0 5 5\r\n9 z :5|:s = - :5|-S\r\n- Et |5 [8 S|5 2 gz si\r\nmg = ; L4 > .5 5 >\r\nGÀ smglm | |& SE = 5 Sle\r\n= gl5ls ĐI [3] =] [33 gi Gì = 5\r\nS ls] S oh Zz 5| E| su P0 | =| s\r\n= of © = =) 2 cJ=Z|lz ol © & cJ=lz\r\n<= S| 51-5 S 5 “| ef = oO |S = 3] en =\r\n= Si. 0 = xizi5 ‹e 515 < <| =] 2\r\n¬ EY B= => |oE SIS [Age 5| |glsopOl |m anf S| sp\r\n= =i 5 =< C a s glS|lz = 2] =’ s = |S] =\r\n© ‹@+‹ QS = |S < < od B55] SQ S li\r\n= ZS|2 Sle |Z Sle] |Elele lOl2| |1=[ES] |= Z2lal=\r\n> = Ee I Ee SI |= SIME: EG Ear bY SER NEE ESE\r\n.. .. .. .. hand MT .. .. .. .. to .. .. ..\r\n& SlzlBlz 3|aglgz S585 ds 125] |2|58dAE [ElE| HE 4\r\nelS|alS ®| 5 GT = ©lslais El |= Z1% z|gl= alo ET J\r\nSls S|O gles NESE EEE RE REE CI ERE E EER\r\nCERISE gl MES MEITIEIDIE-|I NE |EE 2|2E JT|E| DEE\r\n#i=lzl= ös.Zl= 5 B22 BEBE TEE |x|=:9|&#|= A|&X|=|x|= 7\r\nAlxl#lx-sle z|x 3 AlklAlklA]v.slAlk|. [2 glA]vSlE|k|l&] £\r\n5 5\r\ngl |n| m - mim| m |m = m2 =\r\nlØï |&] Oo S ©] QO © ki 9) 9] Oo\r\n=\r\n5 s\r\n: ‹\r\npa] = L =\r\n— sp S as =\r\n5 3\r\nch ch\r\n0 gE A N c ¬ L¬\r\nNi be} _- «<Q Là ©\r\n5 BE = £ ` =\r\n> 20 > © = = 5 S\r\nCy Z 5 | Ss ¬ pe RR ] X5 £ =\r\nS5 Đã Te > 5 g Zz pm 5\r\n5 Pe 82 8 > s = “5 oh\r\n“3 #3 3s E 8 | ^ ml. 5\r\n5 em = £5 3 5 2 ©\r\n© s 0 ¬  ¬ 2 .\r\n> diva Nai = = =\r\nZ 3 >= Zz =\r\nE =3 < 3\r\nE| 29 = = =\r\nS R “3 %. pA Zz\r\n= <\r\n3 - :\r\njessy Al\r\n2)\r\n+ =. bd = ..\r\nso. 3\r\n«3 . i]\r\n2 . |s8s |l§ E S\r\n` =\r\n= El s58|5s > 8# 5 |E\r\n> a. ~ =m SỐ S co. 3S w =\r\nRS ao 2 E = S < -8 > S ”\r\n-< © = = <\r\n[31 NI © 3 |o.22 li g = g Ca\r\n“«Q — g 2 El = |= 50 ¬ o = bì\r\nbá rã g ri , ' sSiS| = |zg z = jc] [3] v3 = “o\r\n4 2 = =’ w với Nà =< c— le = 5 = hi\r\n& en 5 Bo REE 2 |smgl 2E |s 2 + BA .s\r\n& 5 sEZ [Self] 2 |1E=| v2 |B = = li >\r\n= z= a i = 3 EK |SE| E> |Ssl3 @ & BE 8\r\nS| E |EsS |CEC]T |8d3| 2% |Z BI] ¢ > lễ 2\r\n= ¬ -¬ + ®lasi-la li + lẠi - ol on ¬+\r\n\r\n\fLd Ed td > > > z x Ed\r\n\r\n~ 0 r&\r\nNS 9g QE <r.\r\n— : „ =, i” =1 A\r\nSc 2 Ec © == = 2s £8 £52 =\r\n=-ö = D8 | - = a < EE 2S\r\n— ooh? .—. củ 5> > Eg se 7] = g |S 2\r\nx > aly > C ~~ ” 3 = ° g 5 4\r\n3 _ E E @ o PDE\r\nsgSleogt EER Ca | © a la) = a=\r\nQt Fe SD =D MD <\r\n= < = = x 4 WS =\r\n- P= ad\r\n9\r\n= s lẻ |\r\n@ . le |5 |S\r\n5 E l5 |e Siã\r\ns0 3 5 zn) g g |= en) HEE\r\n= = 5 £ al ol SỊ5\r\n5 = oo li kg = El s\r\nLai = e4 3 s L] c =| =\r\n<= > 43] =] = = <= |\r\nS |Z Z =| a < =e |= s < 215\r\n= ® = so eo [Sle |Z |s 0) S| sp\r\n= |, h4 >= = sls BS - Sle\r\n2g = BE 2 lzs |Z .15 2 ole\r\n= = V O22 sJ~z| [EZ |5 Z|3>⁄4 Z| E4\r\n23 = £ Bla lols |= Eg EEE aE |\r\n< | = BE BE < [= o|= = 5IS S|.8°|.5\r\nsp sp | s 20) on 2 0-2 || s0 S|\r\nAE Sl|#.uSsP) |=]|2 |¥E2FIS|2 Si\r\nS |u| © ole al ule ule lu z|S =igle |e S| |e\r\n= [8 £ = EB Es XI. =| 5 El EES o|E\r\n¥ Ia alxxlelx| (RIX IR F|¥ SRM QAM ERR\r\nm @ -.) hi m m @ 0 m |:\r\nOo ©] Si S oO 9} oO U ịo\r\n=\r\n=\r\n=\r\n20 =\r\n& en\r\n3 C\r\n= <\r\n= = 2 =\r\n£ 3 8 = ¬\r\n&\r\nog wn = S S 3\r\n4) x i © Ee MÃ\r\n> 5 = > o\r\n2 g | 28 :\r\n[vad > 4 5\r\nhad a [=] 1\r\n= = #\r\n= 2 Pr\r\nv = = li\r\n& = Zz S\r\n= - g ™~ a\r\n= = hề xi\r\nVỊ AI AI x\r\n|) g i wr :\r\nsp . lz =e sh | E =\r\n= £ uel $ 5 |E Ei\r\nSi 5 s - b4 5 Ei\r\n‘a 5 & po SH 9 =] S 5\r\n= = s ls |g £ 5 s |ZZI5| § =\r\ns = Ss is _|8 s £ |= siz\r\n[a] = = 32s > < -. li =\r\n= ‹24 = = |Z = QE ki s\r\n2 ~ = = 2 Ele D- = = > EịO I I 2\r\nEE © 5 z oA ng 8 El» ars <2 mà\r\n= 2 ez l§ Ss Z|=2 55 |S Tia £\r\nD- De $ = mặt = CE > 9 © = ¬ = I] B¬i\r\n=) QB 3S [rw .E ‹ &\r\nasl a RE>| © RE [BE|COE>= =2|0C\r\n\r\n© - l4 - a lái - e -IzI<| - ~\r\n\r\n\fEd Lu =< > = Ed > Li\r\n\r\n5 =) =} = = z3]\r\n“2 Z| ., se ‹ “ Oo se Nl\r\nEo 2 | f= EE (EZ |. BZ IZ2ES.S\r\nSgis|sSzy|Szgl|Sm|lsglsgsscs\r\nEBsi&a|gszlsz E=z| gEzlEBglssx.\r\n£12 22 | 22 22 22 EE|E2e\r\n= [= = = E\r\neIl-= ._\r\n[3 œ 11]\r\n5 £2 k:) g\r\n=| SQ 5 nà = §\r\nPU 22 |2 °\r\nsi |; :\r\n«3 |, ` =) picd ‹\r\nEEE “15 gl |S ES S\r\n>| |Z|S|s Slog | lel =\r\nal S| cl= 5 ol =| £\r\nS &] ag 5 QO =|3 = = Slag 3\r\nn k=l R= 3 «© = BH b=] cls] ©\r\nˆ onl S| 20 LH] Rens en ef Sf s0\r\nZI |S = SE ¬i HEI\r\nZlẠ| leIZis = eS =| | < ©\r\nAT Sls QO £ = = al =\r\nE|VỊz4>i5|= et R= EE ~ = Ea] =>\r\nsate .. .. .. ..\r\nelglSlglas l5lgl Ageoig |Slgldl Bo\r\n<| alo] Se < els lg alo| S| ©\r\nTeds edd eo 2a |Z|sp-sFS|ssk [S]adS| s\r\nAAS) HO 2 An 2 [=| 2352 |S EC 22\r\nsll lel sie Sale| [ce cglgls Muss] e5\r\n\r\nI= = B= EE BE 3 B= = 2 £ cl 8 = £\r\nAlxlAlvlielz gialkx|. [2% Ziê|k-<l&|k|lẠ] v g\r\n\r\n[os] om = fas} = fas] = la]\r\nS 9] 9] li Oo ®) S o\r\n= ci =\r\n5 = =\r\n£0 5 2\r\nHai FH «©\r\n= 2 i\r\n= c . = E\r\n= LØi 5 =n eg\r\na) > S S\r\nC en 2 = 2ì k sp\r\nS 5 AI «© 5\r\nKi Gì = Gì\r\n5 c0\r\npret L¬] Pr]\r\nwo | E 3 =\r\n0 3 - “<3\r\n_— = s =\r\n+ = Z\r\nA,\r\nv\r\n50\r\n= an\r\n=\r\nS ki\r\n9 =\r\neh D c\r\n= = Ra\r\nz.sle Ee | 5 [5 PE ES =\r\n2 = -= 31 = & = lu\r\n= = j= ¬ Bh\r\nGf = [Eo 2 = 5 «3 E “©\r\n- lz & [= E ON < = = = m\r\nSi @ |snzl 5g |s 5 DS k~ =\r\n= © E Xi :z= |« 5 = kh, Gì\r\n9z = I|S=s|-S% |'2 ol eg ~ =e —\r\nSE ww [25 S2|2 E 3 NHI = = EZ li\r\n=O O [AB] IE |Z 2 > > Nort M\r\n\r\nWl CAI:\r\n2 l= lại [ag] < le ei Le) <r\r\n\r\n\fEZ\r\n~ x.<\r\nni\r\nSE uw\r\nEEE\r\n«\r\nFEES\r\n= ~\r\n£\r\nQP\r\nHERE\r\ng an <\r\nol = 28 =\r\nRE)\r\n=\r\ns\r\ns „\r\n= BD\r\n“Lộ z ~ > >\r\n= =\r\nBlE=EeRr\r\n££\r\n25 E |\r\ng 2g\r\nsg=E\r\n& = Toe\r\n.= 3 .= 3 P4\r\n<< # . «3\r\nSr [ES JES 22 g\r\n.- SFE ._ vy tì k\r\n£5 Bs WE A = 2\r\n1 x x\r\nTỐ KẼ XBH °\r\n5 = ==\r\n=\r\ng = ol |\r\n= em = Zz S\r\n& R= [9 al h5\r\n= Fill Le Z| |.\r\n: SE 2 Bl 2\r\nEe cô al oO ol Ey\r\n2 € 9] & si [2\r\n> ol 2 2 V =| sj¬~\r\nc4\r\n| s |A| sô Z| ==] =\r\n= = All z al ==) =\r\ngl a |:;| 2S zie|zls\r\nsi = “li = al =| ==\r\nQl x |] x QR\r\n28 @ @ @ | =\r\nOx S o S oO\r\non\r\nS 2\r\n= [4\r\n> v oO\r\n= ll >\r\n5 2 a\r\nS\r\n= bại\r\nva ol\r\non\r\n¬ °c\r\n= =\r\nVỊ AI\r\n=)\r\n- ¬\r\ns g 2 E\r\n= S 5B =\r\n> = £5 a |=\r\n= > gã lạ # |Z\r\n¬ -+xs l#] © |5\r\nsố _ U53\r\nBo) as |= 2 |2 =\r\n= - a X\r\n< EE |= |g BS |g\r\n= E22 | EE || z|Zz\r\nEQ I ESD Sek\r\nan Qx |» 2 |\r\nE =\r\n= © ~ [RB — | «\r\n\r\ngas\r\n+ 2\r\n80.5\r\nQC «=\r\n< x:\r\noT\r\n= 5\r\n&\r\nSE\r\n~~\r\nc0 =\r\n=\r\nb0) 5,\r\neg Bs\r\nte] -\r\n= rey\r\n5 22\r\n[=]\r\n£ SZ\r\n> = :\r\nZz 2%\r\n> Sẽ\r\n3 =\r\n= 8 ~~\r\n= 2 & =>\r\no =\r\n« <\r\n‘QL © —\r\n58 ~~\r\nr Sề\r\n5 zz š\r\nfe) = ¬\r\n- on >` >>\r\n= = -\r\nba” a [++]\r\n1\r\nw 5g  E\r\nS <=E£<E\r\n= CD\r\nQ nS Es\r\n\r\noS = = =\r\n=\r\n\r\n£585 >=\r\n\r\n+ 2 s<\r\n\r\n“<Q\r\n\r\na SN ee\r\n\r\nSg\r\n«DD `\r\n5\r\n\fols\r\n8 =\r\nEo\r\n5a\r\n= 5\r\nSs =\r\nQ 5\r\nx or\r\nEg =\r\nor iB\r\nEe\r\n2 FE 3\r\n+\r\n“Q pr] >¬\r\n= = 8\r\ngE so,\r\n= :z Bw\r\na © SB\r\n£E 2 5.5\r\nE 2%\r\nx< g 98\r\n* =\r\n-- 2) -\r\n3 SEE.\r\nsa\r\n= j=3 3\r\n> BE\r\nLO = 4\r\nE << 5 5\r\nBe S.- C\r\n> £8 =\r\n2 25\r\nol =\r\no E & 3\r\nOD 280 O\r\nGa\r\n.. oc b0”\r\nce\r\n`\r\n-š§z\r\n& © 5-5\r\n= 2\r\n+ Rav) =\r\n= © 5 of\r\n. 8 < &\r\nNY)\r\nx © Eg\r\n“0 QO = =\r\n_ Or C\r\n= 5 ®\r\n“© =\r\n> po =\r\n££ £27\r\nSN s3\r\n‹\r\n8 = 2%\r\n>>\r\ngs 2S Ð\r\ndd uo\r\nF Bo\r\ngE = foi)\r\n2 “ww 2 “ấ\r\n> x© ©\r\n> wn oO\r\n[+] 5 ~~\r\n=] <3 =\r\na QO «© =\r\nfi] 3 E.g\r\n4 s5\r\n+5 a\r\n-< XE\r\n8 e Bs\r\nBp HE >\r\nE ola gE\r\n~ ve 5\r\n- LR\r\n\r\non\r\n=\r\nE\r\nx\r\n>\r\no c5\r\ng Ca\r\n-=Xm\r\nsi «\r\n~ 5\r\n= w\r\n‹ Lm]\r\n= <3\r\n3\r\n= z‹\r\npot =\r\nE 2\r\n° E\r\n5 =\r\nQ 2\r\n. =\r\n£ 2\r\n&\r\n« 3\r\n=\r\n8 S\r\n> [5) ~\r\nhi :\r\n© = .\r\ng on\r\n© cE ©\r\n= =O\r\n5) ..<\r\n20 5 5\r\n5 2 &\r\n5 ZX z=\r\n= 0 xS a\r\nx 9 5\r\nEB of\r\nw ii “«m 5\r\n0 Nr ˆ\r\n= en “2 5.\r\non g =\r\n5 S i=\r\n« 2 .\r\nS55\r\nle) »\r\n<< 3 3 5\r\nRL\r\na nly «3.\r\nI + 3 >\r\n> Le Sa\r\nx 2 - ©\r\n© EX\r\n= [is]\r\n` vl ~\r\n= 2 5 80\r\ng = Tg\r\njas] .._\r\n>> = 5 ‹\r\navi Q > =}\r\nge Wi\r\na -\r\n: <9 5\r\n<Q DS\r\n=> > 5 g\r\n& a “ZS ‹(\r\n> \"8 BE\r\n2m .\r\n= W@W v3 g\r\nB » Mm 5\r\nvn\r\n7\r\nB\r\nẽ G"}