{"text":"--- Tệp: 14. YCKT.Bảo trì máy phát điện.BVTPTĐ.pdf ---\nGói thầu thuê dịch vụ bảo trì, bảo dưỡng máy phát điện\r\n                                                                Bệnh viện thành phố Thủ Đức\r\n\r\n                     CHƯƠNG III. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\nMục 1. Yêu cầu kỹ thuật của gói thầu\r\n   1.1. Giới thiệu chung về gói thầu\r\n    - Chủ đầu tư: Bệnh viện thành phố Thủ Đức.\r\n    - Tên gói thầu: Cung cấp dịch vụ bảo trì, bảo dưỡng, vệ sinh máy phát điện tại Bệnh\r\nviện thành phố Thủ Đức.\r\n    - Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh rút gọn thông qua Hệ thống mạng\r\nđấu thầu quốc gia.\r\n    - Phương thức lựa chọn nhà thầu: 01 giai đoạn, 01 túi hồ sơ.\r\n    - Loại hợp đồng: trọn gói\r\n    - Thời gian thực hiện hợp đồng: 12 tháng kể từ ngày hợp đồng có hiệu lực.\r\n  1.2. Yêu cầu về kỹ thuật\r\n  1.2.1. Yêu cầu chung\r\n   - Địa điểm thực hiện bảo trì, bảo dưỡng, vệ sinh máy phát điện:\r\n      + Bệnh viện thành phố Thủ Đức: 29 Phú Châu, P. Tam Phú, TP. Thủ Đức, TP. HCM;\r\n      + 14 Phú Châu, P. Tam Phú, TP. Thủ Đức, TP. HCM;\r\n      + Phòng khám Linh Xuân: 79 QL1K, P. Linh Xuân, TP. Thủ Đức, TP. HCM.\r\n   - Lịch bảo trì, bảo dưỡng, vệ sinh định kỳ: 01 tháng/lần/máy\r\n   - Thời gian cung cấp dịch vụ: 12 tháng kể từ ngày hợp đồng có hiệu lực\r\n   - Dịch vụ cung cấp:\r\n                                                              Đơn vị    Số lượng máy\r\n   STT                   Danh mục dịch vụ\r\n                                                               tính       phát điện\r\n          Dịch vụ bảo trì, bảo dưỡng\r\n     1    Máy phát điện V-POWER - 400kVA                        Gói            1\r\n          (Bệnh viện thành phố Thủ Đức – 29 Phú Châu)\r\n          Dịch vụ bảo trì, bảo dưỡng\r\n     2    Máy phát điện AOSIF – 330kVA                          Gói            1\r\n          (Bệnh viện thành phố Thủ Đức – 29 Phú Châu)\r\n          Dịch vụ bảo trì, bảo dưỡng\r\n     3    Máy phát điện Johndeere – HT5J25                      Gói            1\r\n          (Bệnh viện thành phố Thủ Đức – 29 Phú Châu)\r\n          Dịch vụ bảo trì, bảo dưỡng\r\n     4    Máy phát điện WELLAND – 30kVA                         Gói            2\r\n          (Bệnh viện thành phố Thủ Đức – 29 Phú Châu)\r\n\f                                              2\r\n\r\n                                                               Đơn vị    Số lượng máy\r\n      STT                      Danh mục dịch vụ\r\n                                                                tính       phát điện\r\n             Dịch vụ bảo trì, bảo dưỡng\r\n        5    Máy phát điện WELLAND – 30kVA                       Gói            1\r\n             (Bệnh viện thành phố Thủ Đức – 14 Phú Châu)\r\n             Dịch vụ bảo trì, bảo dưỡng\r\n        6    Máy phát điện SBM động cơ Deuzt – 180kVA            Gói            1\r\n             (Phòng khám Linh Xuân)\r\n     1.2.2. Yêu cầu chi tiết\r\n      - Trước khi thực hiện dịch vụ, nhà thầu cần cung cấp kế hoạch, giải pháp kỹ thuật,\r\nquy trình và biện pháp tổ chức, bố trí nhân sự bảo trì, bảo dưỡng hợp lý, khả thi và phù hợp\r\nvới đề xuất kỹ thuật, đáp ứng yêu cầu của E-HSMT, đảm bảo không ảnh hưởng đến các\r\nhoạt động khác của Bệnh viện.\r\n       - Nội dung chi tiết dịch vụ bảo trì, bảo dưỡng, vệ sinh máy phát điện:\r\n\r\n STT                  Hạng mục                         Yêu cầu kỹ thuật cụ thể\r\n                                        - Kiểm tra, xử lý sự rò rỉ dầu bôi trơn\r\n            Hệ thống bôi trơn           - Kiểm tra, bổ sung đảm bảo mức dầu và độ\r\n 1\r\n                                          sạch của dầu bôi trơn\r\n                                        - Vệ sinh, bảo dưỡng bơm dầu\r\n                                        - Kiểm tra, xử lý sự rò rỉ nhiên liệu, đường ống\r\n            Hệ thống nhiên liệu           dẫn nhiên liệu\r\n 2\r\n                                        - Vệ sinh lưới lọc của bình chứa nhiên liệu\r\n                                        - Vệ sinh, bảo dưỡng bơm dầu\r\n                                        - Kiểm tra, xử lý sự rò rỉ của nước\r\n                                        - Kiểm tra, bổ sung đảm bảo mức và độ sạch\r\n            Hệ thống làm mát              của nước làm mát\r\n 3                                      - Kiểm tra, căng chỉnh lại độ căng của dây cua-\r\n                                          roa của quạt làm mát\r\n                                        - Kiểm tra hoạt động của đồng hồ nhiệt độ nước\r\n                                          làm mát\r\n                                        - Làm sạch phin lọc không khí (lọc gió)\r\n            Hệ thống cung cấp không khí - Vệ sinh làm sạch hệ thống ống dẫn không khí\r\n 4                                        cấp cho máy\r\n                                        - Bảo dưỡng bộ nạp không khí (Tubo charger)\r\n                                          với các máy công suất lớn\r\n                                        - Kiểm tra mức nước bổ sung nước cất cho ắc\r\n            Hệ thống điện                 quy\r\n 5\r\n                                        - Vặn chặt ốc nối và vệ sinh các đầu cực của\r\n                                          bình ắc quy\r\n\f                                      3\r\n\r\n                                 - Căng chỉnh dây cua-roa của bộ nạp ắc quy\r\n                                   (Dynamo)\r\n                                 - Kiểm tra các thiết bị đo điện áp, dòng điện,\r\n                                   tần số, số giờ máy chạy\r\n                                 - Kiểm tra hoạt động của bộ sấy, các thiết bị\r\n                                   điều khiển, cảm biển\r\n                                 - Kiểm tra hoạt động của hệ thống bật/tắt máy,\r\n                                   nút dừng khẩn cấp\r\n                                 - Kiểm tra hệ thống đầu phát điện, đo cách điện\r\n                                   của cuộn dây máy phát\r\n                                 - Kiểm tra dây tiếp đất bảo vệ, xử lý tiếp xúc,\r\n                                   kiểm tra cách điện của cuộn dây máy phát, hệ\r\n                                   thống cáp điện, dây dẫn\r\n                                 - Vệ sinh, bảo dưỡng hệ thống khởi động\r\n                                 - Kiểm tra tình trạng khởi động máy\r\n    Các công việc khác           - Trạng thái của khí thải (màu sắc của khí thải)\r\n6\r\n                                 - Kiểm tra, vặn chặt các ốc, bulông của máy,\r\n                                   của ống xả, vỏ máy\r\n                                 - Trong quá trình bảo trì máy phát điện, nhà\r\n                                   thầu sẽ điều chỉnh thông số trong máy theo\r\n                                   từng loại để đảm bảo máy hoạt động tốt nhất.\r\n    Sửa chữa – thay thế phụ tùng\r\n7                                  Trong quá trình bảo trì, bảo dưỡng nhà thầu\r\n                                   lập danh sách các phụ tùng hư hỏng và các\r\n                                   phụ tùng, thiết bị đã đến kỳ hạn phải thay để\r\n                                   gửi cho Bệnh viện để có kế hoạch thay thế.\r\n                                 - Trong thời gian bảo trì, nếu có sự số kỹ thuật,\r\n    Ứng cứu sự cố đột xuất         khi có yêu cầu từ Bệnh viện, nhà thầu có trách\r\n8\r\n                                   nhiệm ứng cứu sửa chữa đột xuất trong vòng\r\n                                   tối đa không quá 30 phút.\r\n                                 - Trong quá trình thực hiện dịch vụ, nhà thầu\r\n                                   phải có đầy đủ các trang bị an toàn và tự chịu\r\n                                   trách nhiệm an toàn lao động cho nhân sự của\r\n                                   mình, cho thiết bị và những người xung\r\n    Biện pháp an toàn lao động và quanh.\r\n9\r\n    vệ sinh môi trường           - Nhà thầu phải bảo đảm thực hiện dịch vụ\r\n                                   không gây ảnh hưởng đến các hoạt động khác\r\n                                   và giữ vệ sinh môi trường theo quy định tại\r\n                                   bệnh viện.\r\n\f                                            4\r\n\r\n  1.3. Các yêu cầu khác\r\n  Nhà thầu phải có Bản cam kết đầy đủ các nội dung sau đây:\r\n  1.3.1. Về nhân sự thực hiện bảo trì, bảo dưỡng, vệ sinh mát phát điện\r\n     - Nhà thầu cam kết nhân sự thực hiện có hiểu biết về tính chất và mục đích của công\r\n  việc bảo trì, bảo dưỡng, vệ sinh máy phát điện.\r\n     - Nhà thầu cam kết nhân sự thực hiện có tay nghề và kinh nghiệm phù hợp với khối\r\n  lượng máy phát điện và quy mô của Bệnh viện.\r\n  1.3.2. Về phạm vi thực hiện dịch vụ\r\n     - Nhà thầu cam kết triển khai thực hiện dịch vụ ngay sau khi hợp đồng có hiệu lực, tối\r\n  đa trong vòng 05 ngày làm việc.\r\n    - Nhà thầu cam kết thực hiện bảo trì, bảo dưỡng máy phát điện theo đúng tiêu chuẩn,\r\n  quy chuẩn và những quy định của pháp luật hiện hành.\r\n     - Nhà thầu cam kết đảm bảo chất lượng sau khi bảo trì, bảo dưỡng: hệ thống máy phát\r\n  điện hoạt động bình thường, ổn định 24/24.\r\n  1.3.3. Về hỗ trợ kỹ thuật\r\n    - Nhà thầu cam kết luôn có nhân sự hỗ trợ kỹ thuật 24/7 trong suốt thời gian thực hiện\r\n  hợp đồng khi có yêu cầu của Chủ đầu tư. Kiểm tra, xác nhận lỗi kỹ thuật và hỗ trợ sửa\r\n  chữa trong vòng 30 phút sau khi nhận được thông báo của Bệnh viện (thông báo có thể\r\n  bằng văn bản hoặc điện thoại, Fax, Email của Chủ đầu tư).\r\nMục 2. Quy định về kiểm tra, nghiệm thu sản phẩm\r\n  - Hai bên sẽ ký biên bản nghiệm thu công việc nếu đạt các nội dung sau:\r\n     + Có phiếu xác nhận nội dung công việc bảo trì chi tiết sau mỗi lần thực hiện công tác\r\n  bảo trì, bảo dưỡng, vệ sinh máy phát điện.\r\n    + Công tác bảo trì, bảo dưỡng, vệ sinh máy phát điện hoàn thành theo đúng phạm vi\r\n  yêu cầu\r\n    + Chất lượng dịch vụ: đảm bảo các máy phát điện hoạt động an toàn, cung cấp điện\r\n  ổn định khi cần sử dụng.\r\n  - Biên bản nghiệm thu công việc được ký xác nhận bởi đại diện có thẩm quyền của hai\r\nbên."}