{"text":"--- Tệp: Chuong V-YCKT.pdf ---\n- 89 -\r\n\r\n                        Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n                      Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n    Mục 1. Yêu cầu về kỹ thuật\r\n     1.1. Giới thiệu chung về dự án, gói thầu\r\n       - Tên dự án: Mua sắm máy phát điện và máy bơm nước sạch\r\n       - Tên gói thầu: Mua sắm máy phát điện và máy bơm\r\n       - Địa điểm: 36 Thanh Hải, Phường Thủy Xuân, Thành phố Huế, Tỉnh Thừa Thiên\r\nHuế.\r\n       - Thời gian thực hiện gói thầu: 30 ngày kể từ ngày hợp đồng có hiệu lực (bao gồm\r\ncả thứ bảy, chủ nhật và ngày lễ).\r\n     1.2. Yêu cầu về kỹ thuật\r\n       1.2.1. Yêu cầu về kỹ thuật chung\r\n       - Hàng hóa phải được kiểm tra, thử nghiệm, đóng gói, vận chuyển theo tiêu chuẩn\r\nvà quy cách của nhà sản xuất.\r\n       - Hàng hóa phải có đầy đủ các tài liệu kỹ thuật, catalogue đáp ứng yêu cầu\r\n       - Tiêu chuẩn nhà sản xuất bơm: Nhà sản xuất phải có các chứng chỉ ISO: ISO 9001-\r\n2015; ISO 14001-2015 và ISO 45001: 2018.\r\n       - Tiêu chuẩn nhà sản xuất máy phát: Nhà sản xuất phải có chứng chỉ ISO: ISO 9001-\r\n2015,\r\n       1.2.2. Yêu cầu kỹ thuật cụ thể\r\n TT       Hàng hóa                             Yêu cầu kỹ thuật\r\n   1      Bơm nước * Loại máy bơm: Bơm ly tâm trục ngang hút xả vuông góc, loại\r\n          sạch 22kw liền trục với kích thước bơm theo tiêu chuẩn EN 733.\r\n                       * Phần bơm:\r\n                       - Điểm làm việc:\r\n                       + Lưu lượng: Q ≥ 180 m3/h, Cột áp: H ≥ 34 m;\r\n                       + Hiệu suất tại điểm làm việc: ≥ 84%; NPSHr tại điểm làm việc ≤\r\n                       7.5 m;\r\n                       + Công suất trục tại điểm làm việc ≤ 20 kW\r\n                       + Kiểu làm kín trục: phốt cơ khí khí đơn cho phép quay 2 chiều.\r\n                       + Đường kính Hút/Xả và chuẩn kết nối: DN100/DN80 theo\r\n                       chuẩn EN 1092-2; PN16\r\n                       + Vật liệu vỏ bơm: Gang dẻo EN-GJL250 hoặc tương đương\r\n                       + Vật liệu trục bơm: Thép không rỉ 1.4021 hoặc tương đượng\r\n                       + Vật liệu cánh bơm: Gang xám EN-GJL-200 hoặc tương đương\r\n                       * Phần động cơ:\r\n                       + Điện áp danh định: 3 pha 400V/+/-10%; Tần số danh định: 50\r\n                       Hz +/-2%;\r\n                       + Công suất danh định ≤ 22 kW\r\n                       + Tốc độ ≤ 2900 vòng/phút; Số cực: 2 cực\r\n                       + Tiêu chuẩn điện động cơ: IE3 theo IEC 60034-30 hoặc cao hơn,\r\n                       Cấp cách điện: Lớp F hoặc tương đương, Cấp bảo vệ: IP55 hoặc\r\n                       tương đương\r\n\r\n                                         - 89 -\r\n\f- 90 -\r\n                    + Hiệu suất động cơ tại 4/4 tải ≥ 92,5%;\r\n                    + Hệ số công suất ≥ 0,89\r\n                    + Hình thức khởi động: có thể khởi động theo hình thức Sao/Tam\r\n                    giác hặc DOL\r\n                    + Hình thức giải nhiệt động cơ: Động cơ được giải nhiệt bằng\r\n                    quạt gió gắn liền trục với động cơ.\r\n                    + Nhiệt độ môi trường: Max 40oC\r\n                    Tiêu chuẩn nhà sản xuất:\r\n                    + Nhà sản xuất phải có chứng chỉ ISO: ISO 9001-2015; ISO\r\n                    14001-2015 và ISO 45001: 2018\r\n                    + Nhà sản xuất phải có công ty con đăng ký kinh doanh tại Việt\r\n                    Nam với đội ngũ kỹ sư hỗ trợ người sử dụng bơm các vấn đề sau\r\n                    bán hàng.\r\n  2      Máy phát   * Thông số chung:\r\n           điện     + Hãng sản xuất: Thuộc khối G7 hoặc tương đương\r\n         82,5kVA    + Xuất xứ: Châu Á, Châu Mỹ, Châu Âu\r\n                    + Năm sản xuất: ≥ 2022\r\n                    + Chất lượng: Mới 100%\r\n                    + Kiểu máy: Máy trần\r\n                    + Công suất làm việc liên tục: ≥ 82,5kVA\r\n                    + Công suất làm việc dự phòng: ≥90kVA\r\n                    + Điện áp định mức: 380/220Vac 3 pha 4 dây\r\n                    + Tần số: 50Hz\r\n                    +Tốc độ: 1500 vòng/phút\r\n                    + Khả năng quá tải: 10% công suất liên tục trong 5 phút\r\n                    + Khi phụ tải tăng hoặc giảm: Tự động điều chỉnh công suất\r\n                    + Thời gian ổn định điện áp và tần số: ≤ 20 giây\r\n                    + Điều kiện hoạt động: Nhiệt độ môi trường ≤ 50 độ C\r\n                    + Hệ thống giảm chấn: Động cơ và đầu phát được lắp trên hệ\r\n                    thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động\r\n                    cao.\r\n                    + Nhiên liệu: dầu Diezel\r\n                    * Phần động cơ:\r\n                    + Kiểu động cơ: Diezel, 4 kỳ\r\n                    + Số xilanh: Tối thiểu có 4 xi lanh, xếp thẳng hàng hoặc hình chữ\r\n                    V\r\n                    + Công suất động cơ chạy liên tục: ≥ 105bhp\r\n                    + Công suất động cơ chạy dự phòng: ≥ 110bhp\r\n                    + Kiểu tăng áp: Turbo tăng áp\r\n                    + Kiểu điều tốc: Cơ khí hoặc Điện tử\r\n                    + Hệ thống nhiên liệu: Bơm phun trực tiếp\r\n                    + Hệ thống làm mát: Két nước kết hợp với quạt gió\r\n                    + Hệ thống giảm thanh: Ống giảm thanh kiểu công nghiệp theo\r\n                    máy\r\n                    + Bộ tản nhiệt: Dàn tản nhiệt tuần hoàn bằng thép\r\n                    + Hệ thống lọc: Màng lọc dầu, lọc nhớt bôi trơn\r\n                    + Hệ thống sạc bình Ac-qui: Có trang bị trực tiếp trong máy\r\n\r\n                                       - 90 -\r\n\f                                                         - 91 -\r\n+ Dầu bôi trơn: Dầu động cơ thông dụng\r\n* Phần đầu phát:\r\n+ Loại: Không dùng chổi than, từ trường quay\r\n+ Số pha & điện áp: 3 pha, 4 dây, 220 V/ 380 VAC\r\n+ Tần số: 50Hz\r\n+ Công suất phát liên tục: ≥ 82,5kVA\r\n+ Công suất phát tối đa: 90kVA\r\n+ Hiệu suất: ≥ 0.8\r\n+ Cấp cách điện: ≥ Cấp H\r\n+ Cấp bảo vệ cơ học: ≥ IP 23\r\n+ Kiểu làm mát: Quạt gió\r\n+ Kiểu ổn áp: AVR\r\n+ Hệ thống kích từ: Tự kích, không chổi than\r\n+ Điều chỉnh điện áp: Tự động điều chỉnh điện áp\r\n+ Độ ổn định tần số: ≤ ± 1%\r\n+ Độ ổn định điện áp: ≤ ± 1%\r\n+ Chênh lệch điện áp: ≤ ± 0.5%\r\n+ Khả năng quá tải: ≥ 10%\r\n+ Khôi phục điện áp từ 0% đến 90%: ≤ 5 giây\r\n* Bảng điều khiển:\r\n+ Nguyên lý điều khiển: Kỹ thuật số dùng vi xử lý\r\n+ Màn hình hiển thị: Màn hình LCD hiển thị để vận hành và báo\r\nsự cố\r\n+ Chức năng đo và hiển thị:\r\n - Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện\r\n - Tần số và cường độ dòng điện các pha của máy phát điện\r\n     (L1, L2, L3)\r\n - Các thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ\r\n     nước làm mát)\r\n - Công suất của máy phát điện (kVA, kW, kVAr, kWh, kVAh,\r\n     kVArh)\r\n - Điện áp bình accu; Số giờ chạy máy; Mức nhiên liệu\r\n+ Chức năng cảnh báo Bảo vệ (báo động bằng đèn và tắt máy):\r\n - Áp lực nhớt quá thấp\r\n - Nhiệt độ nước làm mát quá cao\r\n - Điện áp máy phát quá cao hoặc quá thấp\r\n - Tần số quá cao hoặc quá thấp\r\n - Quá dòng, quá công suất; Ngắn mạch\r\n - Khởi động quá số lần cho phép\r\n+ Chức năng cảnh báo (chỉ báo động bằng đèn nhưng không tắt\r\nmáy):\r\n - Điện áp bình accu quá cao hoặc quá thấp\r\n - Mức nhiên liệu thấp\r\n - Mất cân bằng pha\r\n - Không sạc bình accu\r\n+ Chức năng điều khiển và kiểm tra các thông số: Nút nhấn trên\r\nmàn hình\r\n\r\n                  - 91 -\r\n\f- 92 -\r\n                    * Phụ kiện:\r\n                    + Có bình Ắc quy, kèm giá đỡ và dây đấu nối\r\n                    + Bệ máy bằng thép đồng bộ theo máy\r\n  3      Máy phát   * Thông số chung:\r\n           điện     + Hãng sản xuất: Thuộc khối G7 hoặc tương đương\r\n         100kVA     + Xuất xứ: Châu Á, Châu Mỹ, Châu Âu\r\n                    + Năm sản xuất: ≥ 2022\r\n                    + Chất lượng: Mới 100%\r\n                    + Kiểu máy: Máy trần\r\n                    + Công suất làm việc liên tục: ≥ 100kVA\r\n                    + Công suất làm việc dự phòng: ≥110kVA\r\n                    + Điện áp định mức: 380/220Vac 3 pha 4 dây\r\n                    + Tần số: 50Hz\r\n                    +Tốc độ: 1500 vòng/phút\r\n                    + Khả năng quá tải: 10% công suất liên tục trong 60 phút\r\n                    + Khi phụ tải tăng hoặc giảm: Tự động điều chỉnh công suất\r\n                    + Thời gian ổn định điện áp và tần số: ≤ 20 giây\r\n                    + Điều kiện hoạt động: Nhiệt độ môi trường ≤ 50 độ C\r\n                    + Hệ thống giảm chấn: Động cơ và đầu phát được lắp trên hệ\r\n                    thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động\r\n                    cao.\r\n                    + Nhiên liệu: dầu Diezel\r\n                    * Phần động cơ:\r\n                    + Kiểu động cơ: Diezel, 4 kỳ\r\n                    + Số xilanh: Tối thiểu có 4 xi lanh, xếp thẳng hàng hoặc hình chữ\r\n                    V\r\n                    + Công suất động cơ chạy liên tục: ≥ 80kW\r\n                    + Công suất động cơ chạy dự phòng: ≥ 88kW\r\n                    + Kiểu tăng áp: Turbo tăng áp\r\n                    + Kiểu điều tốc: Cơ khí hoặc Điện tử\r\n                    + Hệ thống nhiên liệu: Bơm phun trực tiếp\r\n                    + Hệ thống làm mát: Két nước kết hợp với quạt gió\r\n                    + Hệ thống giảm thanh: Ống giảm thanh kiểu công nghiệp theo\r\n                    máy\r\n                    + Bộ tản nhiệt: Dàn tản nhiệt tuần hoàn bằng thép\r\n                    + Hệ thống lọc: Màng lọc dầu, lọc nhớt bôi trơn\r\n                    + Hệ thống sạc bình Ac-qui: Có trang bị trực tiếp trong máy\r\n                    + Dầu bôi trơn: Dầu động cơ thông dụng\r\n                    * Phần đầu phát:\r\n                    + Loại: Không dùng chổi than, từ trường quay\r\n                    + Số pha & điện áp: 3 pha, 4 dây, 220 V/ 380 VAC\r\n                    + Tần số: 50Hz\r\n                    + Công suất phát liên tục: ≥ 100kVA\r\n                    + Công suất phát tối đa: 110kVA\r\n                    + Hiệu suất: ≥ 0.8\r\n                    + Cấp cách điện: ≥ Cấp H\r\n                    + Cấp bảo vệ cơ học: ≥ IP 23\r\n\r\n                                       - 92 -\r\n\f                                                                                 - 93 -\r\n                     + Kiểu làm mát: Quạt gió\r\n                     + Kiểu ổn áp: AVR\r\n                     + Hệ thống kích từ: Tự kích, không chổi than\r\n                     + Điều chỉnh điện áp: Tự động điều chỉnh điện áp\r\n                     + Độ ổn định tần số: ≤ ± 1%\r\n                     + Độ ổn định điện áp: ≤ ± 1%\r\n                     + Chênh lệch điện áp: ≤ ± 0.5%\r\n                     + Khả năng quá tải: ≥ 10%\r\n                     + Khôi phục điện áp từ 0% đến 90%: ≤ 5 giây\r\n                     * Bảng điều khiển:\r\n                     + Nguyên lý điều khiển: Kỹ thuật số dùng vi xử lý\r\n                     + Màn hình hiển thị: Màn hình LCD hiển thị để vận hành và báo\r\n                     sự cố\r\n                     + Chức năng đo và hiển thị:\r\n                      - Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện\r\n                      - Tần số và cường độ dòng điện các pha của máy phát điện\r\n                          (L1, L2, L3)\r\n                      - Các thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ\r\n                          nước làm mát)\r\n                      - Công suất của máy phát điện (kVA, kW, kVAr, kWh, kVAh,\r\n                          kVArh)\r\n                      - Điện áp bình accu; Số giờ chạy máy; Mức nhiên liệu\r\n                     + Chức năng cảnh báo Bảo vệ (báo động bằng đèn và tắt máy):\r\n                      - Áp lực nhớt quá thấp\r\n                      - Nhiệt độ nước làm mát quá cao\r\n                      - Điện áp máy phát quá cao hoặc quá thấp\r\n                      - Tần số quá cao hoặc quá thấp\r\n                      - Quá dòng, quá công suất; Ngắn mạch\r\n                      - Khởi động quá số lần cho phép\r\n                     + Chức năng cảnh báo (chỉ báo động bằng đèn nhưng không tắt\r\n                     máy):\r\n                      - Điện áp bình accu quá cao hoặc quá thấp\r\n                      - Mức nhiên liệu thấp\r\n                      - Mất cân bằng pha\r\n                      - Không sạc bình accu\r\n                     + Chức năng điều khiển và kiểm tra các thông số: Nút nhấn trên\r\n                     màn hình\r\n                     * Phụ kiện:\r\n                     + Có bình Ắc quy, kèm giá đỡ và dây đấu nối\r\n                     + Bệ máy bằng thép đồng bộ theo máy\r\n\r\n       1.3. Các yêu cầu khác\r\n       1.3.1. Tính hợp lệ của hàng hóa\r\n       Hàng hóa và vật liệu, vật tư sử dụng cho hàng hóa phải mới 100%, chưa qua sử\r\ndụng. Khi giao hàng, nhà thầu phải cung cấp chứng chỉ nguồn gốc xuất xứ (CO), chứng\r\nchỉ chất lượng (CQ), tờ khai hải quan và hồ sơ phù hợp với quy định pháp luật Việt Nam.\r\n       1.3.2. Yêu cầu về bảo hành\r\n\r\n                                        - 93 -\r\n\f- 94 -\r\n       Bảo hành là dịch vụ được cung cấp hoàn toàn miễn phí từ phía Nhà thầu theo các\r\nyêu cầu sau đây:\r\n       Bảo hành cho toàn bộ hàng hóa tối thiểu là 12 tháng và theo tiêu chuẩn của nhà sản\r\nxuất.\r\n       Thời hạn thực hiện bảo hành được tính kể từ ngày ký biên bản nghiệm thu.\r\n       Hết thời hạn bảo hành, tùy theo nhu cầu mà hai bên có thể ký kết các biên bản thỏa\r\nthuận hoặc hợp đồng để thực hiện sửa chữa, thay thế vật tư mới theo từng năm, kinh phí sẽ\r\ndo hai bên thỏa thuận.\r\n       1.3.3. Yêu cầu về thời gian giao hàng:\r\n       Thời gian giao hàng:\r\n       - Đối với máy bơm, thời gian giao hàng sớm nhất 5 ngày và chậm nhất 7 ngày kể từ\r\nngày hợp đồng có hiệu lực. Nhà thầu phải cam kết và có thư xác nhận cấp bơm của Hãng\r\nsản xuất về việc cung cấp hàng hóa đúng chủng loại và thời gian giao hàng.\r\n       - Đối với máy phát điện, thới gian giao hàng sớm nhất 5 ngày và chậm nhất 30 ngày\r\nkể từ ngày hợp đồng có hiệu lực. Nhà thầu phải cam kết và có thư xác nhận cấp bơm của\r\nHãng sản xuất về việc cung cấp hàng hóa đúng chủng loại và thời gian giao hàng.\r\n       1.3.4. Yêu cầu về phù hợp với hiện trạng:\r\n       Hàng hóa và phụ tùng phải phù hợp với hiện trạng hệ thống.\r\n       Mục 2. Kiểm tra\r\n       Hàng hóa phải được Chủ Đầu tư kiểm tra tại địa điểm giao hàng với các hồ sơ như\r\nCO, CQ, packing list, tờ khai hải quan.\r\n    .\r\n\r\n\r\n\r\n\r\n                                         - 94 -"}