{"text":"--- Tệp: Chuong VIII_Phu luc_New_BD_SC_MPD.docx ---\nPHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\n\n(Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\n\nPhụ lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thầu theo các Mẫu bảng giá dự thầu tương ứng nêu tại E-HSMT và các thỏa thuận đã đạt được trong quá trình hoàn thiện hợp đồng, trong đó bao gồm đơn giá, thành tiền cho từng hạng mục, nội dung công việc.\n\n--- Tệp: Chương V_BD_SC_MPĐ_VTBĐ_2024_V4_Final.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                        Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n     1. Giới thiệu chung về phương án và gói thầu\r\n     - Tên gói thầu: Bảo dưỡng, sửa chữa máy phát điện tại khu vực Đài Viễn thông\r\nBình Định năm 2024.\r\n     - Phương án: Bảo dưỡng, sửa chữa máy phát điện tại khu vực Đài Viễn thông Bình\r\nĐịnh năm 2024.\r\n     - Phạm vi cung cấp dịch vụ:\r\n       + Bảo dưỡng, sửa chữa Máy phát điện.\r\n       + Địa điểm thực hiện: Tại các trạm BTS thuộc các tỉnh Quảng Ngãi, Bình Định,\r\nPhú Yên và Khánh Hòa (danh sách chi tiết đính kèm Phụ lục)\r\n\r\n     2. Yêu cầu về kỹ thuật\r\n     2.1. Yêu cầu đối với công tác bảo dưỡng Máy phát điện (MPĐ)\r\n     2.1.1 Nội dung bảo dưỡng\r\n\r\n\r\n STT Loại MPĐ                                  Nội dung thực hiện\r\n 1   MPĐ động cơ          -   Kiểm tra chung: đai ốc, giảm âm, giảm chấn;\r\n     xăng                 -   Kiểm tra nhiên liệu trong bình chứa.\r\n                          -   Kiểm tra dầu bôi trơn:\r\n                                 o Kiểm tra mức dầu trên que thăm dầu\r\n                                 o Tình trạng dầu, độ nhớt, màu sắc.\r\n                          -   Kiểm tra hệ thống lọc gió:\r\n                                 o Độ kín\r\n                                 o Vệ sinh bên ngoài, họng hút, vệ sinh bộ lọc gió\r\n                          -   Kiểm tra hệ thống nhiên liệu:\r\n                                 o Kiểm tra rò rỉ, van đường nhiên liệu.\r\n                                 o Độ kín đường nạp gió, đường hút vào động cơ.\r\n                          -   Thay thế dầu bôi trơn: xả dầu, nạp dầu mới.\r\n                          -   Kiểm tra hệ thống đánh lửa:\r\n                                 o Dây cao áp, kiểm tra rò điện, phóng điện.\r\n                                 o Kiểm tra mối nối: mobin cao áp, bugi.\r\n                          -   Kiểm tra ắc quy: đo điện áp, đo dòng điện khi khởi động, đo\r\n                              dòng nạp.\r\n                          -   Kiểm tra hệ thống khởi động,\r\n                          -   Kiểm tra đầu phát, dây dẫn\r\n                          -   Chạy thử không tải, có tải:\r\n                                  o Đo, kiểm tra điện áp khi không tải và có tải\r\n                                  o Đo tần số\r\n\r\n\r\n\r\n                                                                                   1\r\n\f                           -    Vệ sinh máy.\r\n                           -    Ghi biên bản và sổ bảo dưỡng\r\n 2       MPĐ động cơ       -    Kiểm tra chung: đai ốc, giảm âm, giảm chấn, dây curoa, độ\r\n         diesel                 rơ.\r\n                            - Kiểm tra nhiên liệu trong bình chứa\r\n                            - Kiểm tra và thay thế dầu bôi trơn\r\n                            - Thay thế lọc dầu sau 2 năm sử dụng.\r\n                            - Kiểm tra, làm sạch hệ thống lọc gió.\r\n                            - Kiểm tra, vệ sinh hệ thống làm mát.\r\n                            - Kiểm tra hệ thống thoát khí thải.\r\n                            - Kiểm tra hệ thống nhiên liệu, kiểm tra rò rỉ, bơm cao áp, vòi\r\n                                phun, vệ sinh hệ thống lọc nhiên liệu, xả không khí trong hệ\r\n                                thống nhiên liệu.\r\n                            - Kiểm tra curoa.\r\n                            - Bảo dưỡng ắc quy: đo điện áp, đo dòng điện khi khởi động,\r\n                                đo dòng nạp.\r\n                            - Kiểm tra hệ thống khởi động.\r\n                            - Kiểm tra đầu phát, dây dẫn.\r\n                            - Chạy thử không tải, có tải:\r\n                                    o Đo, kiểm tra điện áp khi không tải và có tải\r\n                                    o Đo tần số\r\n                            - Kiểm tra độ ồn, độ rung.\r\n                            - Vệ sinh máy.\r\n                            - Ghi biên bản, sổ bảo dưỡng\r\n 3       Toàn       bộ      - Thực hiện dán nhãn tem quản lý Máy phát điện theo yêu cầu\r\n         MPĐ                của chủ đầu tư (phần vật tư do chủ đầu tư trang bị).\r\n                            - Cập nhật thông tin về Máy phát điện: chủng loại, Serial, thông\r\n                            số Máy phát điện...vào cơ sở dữ liệu theo yêu cầu của chủ đầu\r\n                            tư.\r\n     2.1.2 Yêu cầu chất lượng bảo dưỡng\r\n     - Máy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật đảm\r\nbảo các yêu cầu của nhà sản xuất cho từng loại máy.\r\n     2.2. Yêu cầu đối với công tác sửa chữa Máy phát điện\r\n     2.2.1 Nội dung sửa chữa chính\r\n     - Phối hợp nhân viên vận hành khai thác (VHKT) của MobiFone miền Trung tại\r\ntrạm để xác định nguyên nhân hư hỏng, vật tư bị hư hỏng cần thay thế...\r\n     - Tiến hành sửa chữa MPĐ bị hư hỏng, hoặc thay thế vật tư bị hư hỏng để khôi\r\nphục hoạt động bình thường cho thiết bị MPĐ bị hư hỏng.\r\n     - Chạy thử máy (không tải, có tải) ngay sau khi hoàn thành công tác sửa chữa và\r\nkiểm tra các thông số kỹ thuật hoạt động của máy (dòng điện, điện áp, tần số...) đảm\r\nbảo tất cả các thông số này phù hợp với qui định của nhà sản xuất máy.\r\n     - Lập biên bản nghiệm thu công việc sửa chữa tại trạm.\r\n     2.2.2 Yêu cầu chất lượng sửa chữa\r\n\r\n                                                                                      2\r\n\f      - Máy sau khi được sửa chữa hoạt động ổn định, các thông số kỹ thuật đảm bảo\r\ncác yêu cầu của nhà sản xuất cho từng loại máy.\r\n      - Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm\r\nrõ ràng và đáp ứng các yêu cầu quy định.\r\n            o Đối với MPĐ sử dụng nhiên liệu xăng:\r\n TT         Nội dung công việc         ĐVT              Yêu cầu kỹ thuật\r\n  1   Cọc điện                        Bộ     - Mới 100%.\r\n\r\n      Sửa chữa động cơ khởi động             - Sửa chữa cóc đề, thay chổi than bị\r\n  2                                   cái\r\n      máy (motor đề)                         mòn.\r\n\r\n  3   Thay Bugi máy phát điện         cái    - Mới 100%.\r\n  4   Cân chỉnh cần ga, cần gió      máy     - Vệ sinh và cân chỉnh cần ga, cần gió.\r\n      Sửa chữa, phục hồi bộ chế              - Vệ sinh, kiểm tra và cân chỉnh lại ốc,\r\n  5                                   Bộ\r\n      hòa khí                                vòng đệm\r\n\r\n  6   Thay bình xăng con              cái    - Mới 100%.\r\n\r\n  7   Thay bộ khoá xăng               Bộ     - Mới 100%.\r\n\r\n  8   Thay dây giật khởi động         bộ     - Mới 100%.\r\n\r\n  9   Thay IC, dây đánh lửa           Bộ     - Mới 100%.\r\n\r\n 10   Thay kim phao xăng, git lơ      cái    - Mới 100%.\r\n\r\n 11   Thay ống xăng                   bộ     - Mới 100%.\r\n\r\n 12   Thay thùng xăng                 bộ     - Mới 100%.\r\n\r\n                                             - Vệ sinh, xúc rửa, phục hồi các thiết bị\r\n 13   Vệ sinh bugi                    bộ\r\n                                             sau thời gian hoạt động lâu dài\r\n\r\n\r\n        o Đối với MPĐ sử dụng nhiên liệu dầu diesel:\r\n TT    Nội dung công việc     ĐVT                 Yêu cầu kỹ thuật\r\n                                      - Mới 100%.\r\n                                      - Bảo vệ phụ tải, tự khởi động máy phát\r\n                                      điện khi:\r\n                                      + Điện lưới mất 1, 2, 3 pha hoặc mất\r\n  1 Thay mạch điều khiển ATS   bộ\r\n                                      trung tính.\r\n                                      - Có các biến trở dùng để điều chỉnh các\r\n                                      chức năng sau:\r\n                                      +Chỉnh thời gian chờ điện lưới ôn định\r\n\r\n                                                                                     3\r\n\fTT       Nội dung công việc       ĐVT             Yêu cầu kỹ thuật\r\n                                        +Thời gian đóng contactor nhanh chậm\r\n                                        +Thời gian đóng contactor điện máy\r\n                                        +Thời gian làm nguội máy\r\n     Hút dầu ra phuy, dùng bơm\r\n                                        - Vệ sinh, xúc rửa, phục hồi các thiết bị\r\n2    áp lực xịt rửa vệ sinh bên   máy\r\n                                        sau thời gian hoạt động lâu dài\r\n     trong thùng dầu\r\n                                        - Kiểm tra và khắc phục trường hợp máy\r\n                                        xả khói đen (đường ống bị tắc nghẽn cần\r\n     Sửa chữa ống khói và bọc           vệ sinh, turbo tăng áp hoặc hệ thống\r\n3                                 bộ\r\n     cách nhiệt ống khói                phun nhiên liệu bị tắc nghẽn)\r\n                                        - Bọc bảo ôn đường ống khói máy phát\r\n                                        điện\r\n4    Thay thùng dầu               cái   - Mới 100%.\r\n                                        -    Phù    hợp      với    loại   máy.\r\n                                        - Đảm bảo giữ Bộ máy phát điện hoạt\r\n     Thay Bộ chỉnh lưu cụm kích\r\n5                                 Bộ    động bình thường, hiệu quả chỉnh lưu\r\n     từ đuôi đầu phát (Điôt)\r\n                                        tốt,    hiệu      suất      ổn     định.\r\n                                        - Mới 100%.\r\n6    Thay cảm biến nước           cái   - Mới 100%.\r\n7    Cài đặt bộ điều khiển        bộ    - Phù hợp với loại máy.\r\n                                        - Kiểm tra các đầu điện áp ngõ ra.\r\n     Sửa chữa mạch điều chỉnh           - Cân chỉnh lại điện áp đúng yêu cầu kỹ\r\n8                                 máy\r\n     điện áp (AVR)                      thuật.\r\n                                        - Thay thế chân jack cắm bị lỗi.\r\n                                        - Kiểm tra các cảnh báo đổ về board\r\n                                        điều                             khiển.\r\n     Sửa chữa mạch điều khiển\r\n9                                 máy   - Nạp phần mềm sửa lỗi không ổn định\r\n     máy phát\r\n                                        của       board        điều      khiển.\r\n                                        - Thay thế chân jack cắm bị lỗi.\r\n                                        - 7x2,5mm2, hiệu Cadivi hoặc tương\r\n     Thay bộ dây tín hiệu điều\r\n10                                m     đương.\r\n     khiển\r\n                                        - Mới 100%.\r\n11   Thay bộ nút dừng khẩn cấp    bộ    - Mới 100%.\r\n                                        - MCCB/MCB 63A, 2 cực, hiệu\r\n                                        Mitsubishi, Hager, LS hoặc tương\r\n12   Thay CB bảo vệ HVR           Cái\r\n                                        đương.\r\n                                        - Mới 100%\r\n\r\n\r\n\r\n\r\n                                                                                4\r\n\fTT      Nội dung công việc      ĐVT              Yêu cầu kỹ thuật\r\n\r\n                                      - Màn hình hiển thị: LCD hiển thị các\r\n                                      chỉ dẫn và các cảnh báo.\r\n                                      - Hiển thị: Volt, Ampe, tần số, thời gian\r\n                                      chạy máy, nhiệt độ nước làm mát, mức\r\n                                      nhiên liệu, điện thế accu, áp suất nhớt.\r\n                                      - Dải điện áp đầu vào cung cấp từ\r\n                                      8VDC đến 32VDC hoặc rộng hơn.\r\n                                      - Dải nhiệt độ hoạt động từ -20°C đến\r\n                                      +70°C hoặc rộng hơn.\r\n                                      - Cảnh báo nhiệt độ hoạt động\r\n     Thay mạch điều khiển máy         - Cảnh báo áp suất dầu\r\n13                              Bộ\r\n     phát ≥8Kw                        - Cảnh báo áp/dòng\r\n                                      - Chế độ tự động start/stop\r\n                                      - Điều hướng menu bằng phím bấm\r\n                                      - Kiểm soát bơm nhiên liệu thủ công và\r\n                                      tự động\r\n                                      - Bộ đếm giờ chính xác theo dõi và chu\r\n                                      kỳ bảo dưỡng\r\n                                      - Giao tiếp RS485\r\n                                      - Chống bụi, nước ≥IP65\r\n                                      - Khả năng khởi động từ xa\r\n                                      - Mới 100%.\r\n\r\n                                      - Màn hình hiển thị: LCD hoặc LED\r\n                                      hiển thị các chỉ dẫn và các cảnh báo.\r\n                                      - Hiển thị: Volt, Ampe, tần số, thời gian\r\n                                      chạy máy, nhiệt độ nước làm mát, mức\r\n                                      nhiên liệu, điện thế accu, áp suất nhớt.\r\n                                      - Dải điện áp đầu vào cung cấp từ\r\n                                      9VDC đến 30VDC hoặc rộng hơn.\r\n                                      - Dòng điện hoạt động tối đa: 350mA\r\n                                      - Dải nhiệt độ hoạt động từ -20°C đến\r\n     Thay mạch điều khiển máy\r\n14                              Bộ    +70°C hoặc rộng hơn.\r\n     phát <8Kw\r\n                                      Đo áp suất dầu động cơ\r\n                                      Đo nhiệt độ làm mát động cơ\r\n                                      Đo mức nhiên liệu\r\n                                      Đo công suất hoạt động của máy phát\r\n                                      điện\r\n                                      Chỉ báo yêu cầu bảo dưỡng định kỳ\r\n                                      Khả năng khởi động từ xa\r\n                                      Giao tiếp RS232 hoặc USB\r\n                                      Chống bụi, nước ≥ IP65\r\n15   Cân chỉnh bơm cao áp       Bộ    - Vệ sinh và cân chỉnh bơm cao áp.\r\n     Cân chỉnh dây curoa máy\r\n16                              sợi   - Cân chỉnh dây curoa máy phát điện\r\n     phát điện\r\n\r\n                                                                              5\r\n\fTT       Nội dung công việc        ĐVT              Yêu cầu kỹ thuật\r\n     Hàn gia cố, sửa chữa hệ\r\n17                                 Bộ    - Dò tìm và hàn trám lỗ xì.\r\n     thống ống xả\r\n18   Hàn lại bas bắt lọc dầu       máy   - Dò tìm và hàn trám lỗ xì.\r\n                                         - Thay thế bơm-kim phun, vệ sinh và\r\n19   Phục hồi bơm cao áp           cái\r\n                                         cân chỉnh bơm cao áp.\r\n                                         - Thay thế bơm dầu, vệ sinh và cân\r\n20   Sửa chữa bộ bơm dầu           Bộ\r\n                                         chỉnh bơm dầu\r\n     Sửa chữa dynamo phát điện           - Quấn lại dynamo bằng dây đồng, thay\r\n21                                 Bộ\r\n     12 VDC (dynamo sạc)                 IC sạc.\r\n                                         - Kiểm tra và bổ sung lượng dầu bôi\r\n                                         trơn.\r\n                                         - Kiểm tra và thay thế các chi tiết trong\r\n                                         hệ thống ống dẫn dầu bôi trơn turbo\r\n22   Sửa chữa Turbo tăng áp        máy\r\n                                         hoặc các gioăng/phớt bị rò rỉ, lâu năm\r\n                                         hơn     có    thể    bị    thoái     hóa.\r\n                                         - Kiểm tra và sửa chữa phần rò rỉ trong\r\n                                         hệ thống nén khí.\r\n23   Sửa chữa, vệ sinh két nước    cái   - Dò tìm và hàn trám lỗ xì.\r\n24   Thay cổ zê siết ống dầu       cái   - Mới 100%.\r\n25   Thay dây cu-roa               dây   - Mới 100%.\r\n                                         - Chất liệu ống tản nhiệt bằng đồng.\r\n26   Thay đế két nước làm mát      cái\r\n                                         - Mới 100%.\r\n     Thay hệ thống ngắt máy phát\r\n27                                 Bộ    - Mới 100%.\r\n     (solenoid)\r\n\r\n28   Thay lọc dầu                  cái   - Mới 100%.\r\n\r\n29   Thay lọc gió                  bộ    - Mới 100%.\r\n30   Thay Lọc nước                 Bộ    - Mới 100%.\r\n                                         - Ống nhiên liệu chuyên dụng.\r\n31   Thay lọc nhiên liệu           cái\r\n                                         - Mới 100%.\r\n\r\n32   Thay lọc nhớt                 cái   - Mới 100%.\r\n\r\n33   Thay ổ bi bơm nước            bộ    - Mới 100%.\r\n\r\n                                         - Mới 100%.\r\n34   Thay ống dẫn dầu              bộ\r\n                                         - Bao gồm cổ zê siết ống kèm theo\r\n                                         - Mới 100%.\r\n35   Thay ống dẫn nước             dây\r\n                                         - Bao gồm cổ zê siết ống kèm theo\r\n\r\n36   Thay phốt bơm nước            bộ    - Mới 100%.\r\n\r\n\r\n                                                                                 6\r\n\fTT       Nội dung công việc        ĐVT              Yêu cầu kỹ thuật\r\n37   Thay ty bơm cao áp            Cái   - Mới 100%.\r\n\r\n38   Thay van hằng nhiệt           cái   - Mới 100%.\r\n\r\n                                         - Nước xanh tiêu chuẩn phụ gia\r\n     Thay/Bổ sung dung dịch\r\n39                                 lít   Ethylene Glycol\r\n     nước làm mát\r\n                                         - Mới 100%.\r\n                                         - Vệ sinh, xúc rửa, phục hồi các thiết bị\r\n40   Vệ sinh bơm dầu               bộ\r\n                                         sau thời gian hoạt động lâu dài\r\n                                         - Vệ sinh, xúc rửa, phục hồi các thiết bị\r\n41   Vệ sinh lọc nhớt              cái\r\n                                         sau thời gian hoạt động lâu dài\r\n                                         - Vệ sinh, xúc rửa, phục hồi các thiết bị\r\n42   Vệ sinh van hằng nhiệt        máy\r\n                                         sau thời gian hoạt động lâu dài\r\n     Thay Bánh xe cho máy phát\r\n43                                 cái   - Mới 100%.\r\n     điện\r\n     Thay Bộ phốt trục cơ máy\r\n44                                 Bộ    - Mới 100%.\r\n     phát điện\r\n     Thay Bộ roăng quy lat máy\r\n45                                 Bộ    - Mới 100%.\r\n     phát điện\r\n\r\n46   Thay Bộ ron đệm               Bộ    - Mới 100%.\r\n47   Thay cảm biến nhớt            Bộ    - Mới 100%.\r\n     Thay động cơ khởi động máy\r\n48                                 Bộ    - Mới 100%.\r\n     (motor đề)\r\n\r\n49   Thay ốc quylat                cái   - Mới 100%.\r\n                                         - Mới 100%.\r\n50   Thay ống bô (ống nhún)        cái\r\n                                         - Chất liệu inox 304\r\n                                         - Phù hợp với ống pô máy.\r\n51   Thay ống dẫn khói             bộ    - Thép tráng kẽm, dày ≥ 1,2 mm.\r\n                                         - Mới 100%.\r\n52   Thay piston                   bộ    - Mới 100%.\r\n\r\n53   Thay phốt trục cơ             cái   - Mới 100%.\r\n54   Thay quạt gió máy phát điện   bộ    - Mới 100%.\r\n55   Thay su páp                   Bộ    - Mới 100%.\r\n\r\n                                         - Hãng Caltex hoặc tương đương.\r\n56   Thay/Bổ sung nhớt             lít\r\n                                         - Mới 100%.\r\n\r\n\r\n\r\n                                                                                 7\r\n\f          o Yêu cầu chung (cho cả MPĐ sử dụng nhiện liệu xăng và MPĐ sử dụng\r\n             nhiên liệu dầu diesel):\r\nTT       Nội dung công việc          ĐVT         Yêu cầu kỹ thuật\r\n1    Thay bulong nắp máy             cái   - Mới 100%.\r\n\r\n                                           - Vệ sinh, xúc rửa, phục hồi các thiết bị\r\n2    Vệ sinh máy phát điện           máy\r\n                                           sau thời gian hoạt động lâu dài\r\n\r\n3    Đóng bạc lót (Sơ mi) Roto       Cái   - Mới 100%.\r\n\r\n4    Đóng sơ mi mặt bích đầu phát    Cái   - Mới 100%.\r\n5    Quấn lại cuộn dây Rotor         Cái   - Quấn lại bằng dây đồng.\r\n6    Quấn lại stator máy phát điện   Bộ    - Quấn lại bằng dây đồng.\r\n7    Sấy đầu phát                    Cái   - Sấy đầu phát\r\n                                           - Hàng mới 100%,\r\n                                           - Điện áp ngõ vào từ 180VAC đến\r\n     Thay mạch điều chỉnh điện áp\r\n8                                    cái   240VAC hoặc rộng hơn.\r\n     (AVR)\r\n                                           - Điện áp ngõ ra: 180VDC, 20 ADC\r\n                                           - Chức năng điều chỉnh ổn định điện áp\r\n9    Thay cảm biến dòng              cái   - Mới 100%.\r\n10   Thay Dynamo máy phát điện       Bộ    - Mới 100%.\r\n                                           - Điều chỉnh điện áp, tần số của máy phát\r\n11   Cân chỉnh điện áp, tần số       máy   điện theo đúng yêu cầu kỹ thuật của\r\n                                           catologue hãng đề ra.\r\n12   Thay bộ dây tín hiệu sạc bình   bộ    - Mới 100%.\r\n                                           - Mới 100%.\r\n                                           - Dải điện áp ngõ vào từ 90VAC đến\r\n                                           305VAC hoặc rộng hơn\r\n                                           - Dải tần số từ 48Hz đến 64Hz hoặc\r\n                                           rộng hơn.\r\n                                           - Điều tiết sạc ngõ ra 5A DC, 12VDC\r\n                                           - Dải nhiêt độ hoạt động từ - 30 °C đến\r\n13   Thay bộ sạc accu tự động        Bộ\r\n                                           +55 °C hoặc rộng hơn.\r\n                                           - Tự động ngắt và chuyển đổi sang chế\r\n                                           độ Eco Power khi bình accu đủ điện.\r\n                                           - Dòng điện ngõ ra ổn định, không giao\r\n                                           động tăng tuổi thọ acquy\r\n                                           - Bảo vệ ngắn mạch và giới hạn dòng\r\n                                           - Mới 100%.\r\n14   Thay bu lông cần ga             cái   - Mới 100%.\r\n\r\n15   Thay cao su chân đế             Bộ    - Mới 100%.\r\n\r\n\r\n                                                                                   8\r\n\fTT     Nội dung công việc           ĐVT             Yêu cầu kỹ thuật\r\n16 Thay cầu chì máy phát điện        cái   - Mới 100%.\r\n                                           - 2x2,5mm2, hiệu Cadivi hoặc tương\r\n17   Thay Dây 2x2,5mm2               m     đương.\r\n                                           - Mới 100%.\r\n                                           -   Phù    hợp   với   loại   máy.\r\n18   Thay đồng hồ máy phát điện     cái\r\n                                           - Mới 100%.\r\n19   Thay ổ khoá đề máy phát điện   bộ     - Mới 100%.\r\n20   Thay ổ khóa khởi động máy      cái    - Mới 100%.\r\n     Thay ổ và phích cắm máy phát\r\n21                                  cái    - Mới 100%.\r\n     điện\r\n                                           - Timer dạng đơn có nhiều mức chỉnh\r\n                                           thời gian phù hợp, hiệu Omron hoặc\r\n22   Thay Rơle máy phát điện        Cái\r\n                                           tương                            đương.\r\n                                           - Mới 100%.\r\n                                           - 2x16mm2, hiệu Cadivi hoặc tương\r\n23   Thay thế dây điện 2x16mm2       m     đương.\r\n                                           - Mới 100%.\r\n                                           -    Phù     hợp     với    loại   máy.\r\n24   Thay Xylanh máy phát điện      cái\r\n                                           - Mới 100%.\r\n                                           - Vệ sinh, xúc rửa, phục hồi các thiết bị\r\n25   Vệ sinh bộ đề khởi động         bộ\r\n                                           sau thời gian hoạt động lâu dài\r\n26   Cân chỉnh kim phun             Cái    - Vệ sinh và cân chỉnh kim phun.\r\n27   Cân chỉnh piston               máy    - Cân chỉnh piston\r\n                                           - Quấn lại ruột solenoid phát điện, vật\r\n28   Cuốn lại solenoid              máy\r\n                                           liệu quấn bằng đồng.\r\n29   Gia công bô lửa                Cái    - Gia công bô lửa\r\n30   Gia công cốt máy               Bộ     - Gia công cốt máy\r\n31   Gia công tay ven               Bộ     - Gia công tay ven\r\n     Gia công trục cơ máy phát\r\n32                                  Bộ     - Gia công trục cơ máy phát điện\r\n     điện\r\n33   Gia công xi lanh               Bộ     - Gia công xi lanh\r\n34   Sửa chữa cảm biến nhớt         máy    - Kiểm tra, hàn lại jack cắm\r\n                                           - Hàn ống pô máy tại vị trí mục/ thủng,\r\n35   Sửa chửa ống bô (ống nhún)     cái    thay lò xo đàn hồi, sửa chữa bầu hãm\r\n                                           thanh.\r\n36   Thay bạc cốt 0.25              Bộ     - Mới 100%.\r\n\r\n37   Thay bạc đạn đầu phát          cái    - Mới 100%.\r\n\r\n38   Thay bạc secmang                bộ    - Mới 100%.\r\n\r\n\r\n\r\n                                                                                   9\r\n\fTT        Nội dung công việc         ĐVT            Yêu cầu kỹ thuật\r\n     Thay bạc trục cơ máy phát\r\n39                                   Bộ    - Mới 100%.\r\n     điện\r\n\r\n40   Thay bạc ven máy phát điện      Bộ    - Mới 100%.\r\n     Thay Bánh xe cho máy phát\r\n41                                   cái   - Mới 100%.\r\n     điện\r\n     Thay Bộ phốt trục cơ máy phát\r\n42                                   Bộ    - Mới 100%.\r\n     điện\r\n     Thay Bộ roăng quy lat máy\r\n43                                   Bộ    - Mới 100%.\r\n     phát điện\r\n\r\n44   Thay Bộ ron đệm                 Bộ    - Mới 100%.\r\n45   Thay cảm biến nhớt              Bộ    - Mới 100%.\r\n                                           - Dải điện áp hoạt động từ 11VDC đến\r\n                                           13VDC hoặc rộng hơn.\r\n     Thay động cơ khởi động máy            -    Công     suất        1-1,5 KW\r\n46                                   Bộ\r\n     (motor đề)                            - Khối lượng <5kg\r\n                                           - Kích thước: <15x10x10 inches\r\n                                           - Mới 100%.\r\n47   Thay ốc quylat                  cái   - Mới 100%.\r\n48   Thay ống bô (ống nhún)          cái   - Mới 100%.\r\n                                           - Phù hợp với ống pô máy.\r\n49   Thay ống dẫn khói               bộ    - Thép tráng kẽm, dày ≥ 1,2 mm.\r\n                                           - Mới 100%.\r\n\r\n50   Thay piston                     bộ    - Mới 100%.\r\n\r\n51   Thay phốt trục cơ               cái   - Mới 100%.\r\n52   Thay quạt gió máy phát điện     bộ    - Mới 100%.\r\n53   Thay su páp                     Bộ    - Mới 100%.\r\n\r\n                                           - Hãng Caltex hoặc tương đương.\r\n54   Thay/Bổ sung nhớt               lít\r\n                                           - Mới 100%.\r\n\r\n\r\n       o Đối với CCDC thay thế:\r\nTT     Tên vật tư    ĐVT                  Yêu cầu kỹ thuật\r\n                             - MSP: GS MF 105d31l/r hoặc tương đương\r\n 1 Ắc quy 12V- 90      cái\r\n                             - Mới 100%.\r\n                             - Dung lượng ≥70 Ah - MSP: GS MF 80d26l\r\n 2 Ắc quy 12V- 70 Ah   cái hoặc tương đương.\r\n                             - Mới 100%.\r\n\r\n                                                                             10\r\n\f TT            Tên vật tư        ĐVT                  Yêu cầu kỹ thuật\r\n                                         - MSP: GS 46b24l hoặc tương đương.\r\n  3       Ắc quy 12V- 45 Ah       cái\r\n                                         - Mới 100%.\r\n          Bơm nhiên liệu cầm             - MSP: LK-60-12DC hoặc tương đương.\r\n  4                               Cái\r\n          tay 12V                        - Mới 100%.\r\n          Đầu jack 3 chân                - MPS: PKE32M723 hoặc tương đương.\r\n  5                               Cái\r\n          nguồn ra MPĐ                   - Mới 100%.\r\n                                         - MSP: MY2N-GS-AC220/240V hoặc tương\r\n  6       Rơle trung gian         Cái    đương.\r\n                                         - Mới 100%.\r\n\r\n      -    Đối với công tác di dời Máy phát điện: nội dung công việc bao gồm:\r\n             + Tháo rã máy phát điện tại trạm.\r\n             + Vận chuyển thủ công từ trạm ra điểm tập kết xe.\r\n             + Vận chuyển máy phát điện tới trạm đến.\r\n             + Vận chuyển thủ công từ điểm tập kết xe vào trạm đến.\r\n             + Lắp đặt chi tiết các bộ phận hoàn chỉnh.\r\n             + Chạy thử vận hành máy phát điện.\r\n             + Kết thúc, ký biên bản nghiệm thu tại trạm với đại diện chủ đầu tư.\r\n          2.3. Yêu cầu về bảo hành đối với công tác sửa chữa Máy phát điện\r\n      - Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao hạng\r\nmục sửa chữa đó.\r\n      - Nhà thầu phải thực hiện bảo đảm bảo hành cho các hạng mục sửa chữa với giá\r\ntrị bằng 5% giá trị nghiệm thu các hạng mục sửa chữa, thời gian bảo lãnh kể từ ngày\r\nnghiệm thu đến hết thời hạn bảo hành.\r\n      3. Yêu cầu tiến độ thực hiện\r\n      - Thời gian cung cấp dịch vụ: tối đa 12 tháng kể từ ngày hợp đồng có hiệu lực.\r\n      - Đối với công việc bảo dưỡng: Sau khi hợp đồng thi công có hiệu lực, nhà thầu\r\nphải lập kế hoạch và tiến độ thực hiện việc bảo dưỡng MPĐ, thời gian hoàn thành: tối\r\nđa 45 ngày kể từ ngày bàn giao danh sách thi công.\r\n      - Đối với công việc sửa chữa, ứng cứu MPĐ:\r\n       +Thực hiện công việc 24/07 (24 giờ trong ngày, 7 ngày trong tuần) kể cả ngày\r\nLễ, Tết…khi cần xử lý ƯCTT, đảm bảo thông tin liên lạc theo quy định của bên thuê\r\ndịch vụ.\r\n      + Phải đáp ứng thời gian theo quy định như sau:\r\n      Phân loại ưu tiên             Trạm ưu tiên 1                    Trạm ưu tiên 2\r\n   Phân cấp Máy phát        Máy phát điện tại các Node        Toàn bộ Máy phát điện tại trạm\r\n     điện hư hỏng           BSC/RNC, node truyền dẫn,          (trừ các trạm thuộc ưu tiên 1)\r\n                                                                                       11\r\n\f   Phân loại ưu tiên            Trạm ưu tiên 1                    Trạm ưu tiên 2\r\n                         site cấp 2\r\n\r\n                         - Tối đa 2 giờ: Có mặt tại trạm\r\n  Thời hạn yêu cầu xử\r\n                         kể từ khi nhận được thông báo\r\n   lý từ khi Bên cung                                      Tối đa 24 giờ: Xử lý xong hoặc\r\n                         để phối hợp với TT.MLMT.\r\n    cấp dịch vụ nhận                                       khắc phục tạm thời để máy có\r\n                         - Tối đa 6 giờ: Xử lý xong hoặc\r\n  được thông báo của                                               thể hoạt động.\r\n                         khắc phục tạm thời để máy có\r\n       TT.MLMT\r\n                         thể hoạt động.\r\n     - Nếu thiết bị hư hỏng nặng, không thể khắc phục tại chỗ thì 2 bên tiến hành lập\r\nbiên bản xác nhận thời gian cần thiết để khắc phục sự cố (tối đa không quá 10 ngày) kể\r\ntừ ngày lập biên bản.\r\n      - Quy định về việc xác định thời hạn cung cấp dịch vụ:\r\n        + TT.MLMT có trách nhiệm hỗ trợ ra vào trạm để nhân viên Đơn vị cung cấp\r\ndịch vụ hoàn thành công việc theo đúng thời hạn yêu cầu. Trường hợp nhân viên Đơn\r\nvị cung cấp dịch vụ đã có mặt nhưng không được vào trạm thì thời hạn cung cấp dịch\r\nvụ sẽ được gia hạn thêm một khoảng thời gian tương ứng với thời gian bị trễ do không\r\nđược vào trạm.\r\n        + Với các trường hợp hư hỏng nặng, không thể sửa chữa tại chỗ, phải tháo thiết\r\nbị mang về và cần thêm thời gian để xử lý như hỏng dynamo cần quấn lại, hàn trám két\r\nnước giải nhiệt, hàn ống pô, phục hồi bơm cao áp … hoặc các máy đã được trang bị đưa\r\nvào sử dụng quá lâu nên vật tư, thiết bị dự phòng không sẵn có trên thị trường hoặc vật\r\ntư, thiết bị hư hỏng là loại đặc chủng phải đặt hàng từ nhà sản xuất/nhà cung cấp máy\r\nthì TT.MLMT sẽ gia hạn thời gian sửa chữa cho Đơn vị cung cấp dịch vụ tùy theo điều\r\nkiện thực tế cụ thể.\r\n     4. Yêu cầu về đảm bảo an toàn lao động\r\n       - Nhà thầu phải xây dựng phương án an toàn lao động và phổ biến đến từng người\r\ntrước khi thực hiện bảo dưỡng, sửa chữa.\r\n       - Trong suốt quá trình bảo dưỡng, sửa chữa phải liên hệ chặt chẽ với các đơn vị\r\ncó liên quan nhằm đảm bảo an toàn về người, tài sản, vật tư thiết bị trạm.\r\n       - Trang bị đủ bảo hộ lao động và dụng cụ lao động cho công nhân thi công và kiểm\r\ntra trước khi sử dụng.\r\n       - Trong khi thi công sắp xếp vật tư gọn gàng đảm bảo an toàn lao động trên công\r\ntrình.\r\n       - Bố trí nhân lực hợp lý cho từng phần công việc.\r\n\r\n\r\n\r\n\r\n                                                                                    12\r\n\f      - Khi sử dụng điện, phải có dụng cụ an toàn về điện, người tham gia thi công xây\r\ndựng phải được hướng dẫn về kỹ thuật an toàn điện, biết sơ cứu người bị điện giật khi\r\nxảy ra tai nạn về điện.\r\n      - Nhà thầu phải chịu trách nhiệm toàn bộ về những tai nạn do mình gây ra trong\r\nquá trình thi công.\r\n      5. Yêu cầu về quản lý chất lượng, nghiệm thu:\r\n      Vật tư thay thế được kiểm tra về chất lượng, chủng loại trước khi lắp đặt theo đúng\r\nyêu cầu đề ra. Kèm theo các tài liệu sau:\r\n      - Catalogue và tài liệu kỹ thuật có liên quan về sản phẩm (Nếu có)\r\n      - Chứng chỉ nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu có)\r\n      - Giấy chứng nhận chất lượng sản phẩm (Nếu có)\r\n      - Thực hiện chế độ bảo hành của nhà cung cấp đối với các thiết bị vật tư.\r\n      - Thực hiện báo cáo, nghiệm thu:\r\n        + Trước 10h00 Thứ 6 hàng tuần, Đơn vị cung cấp dịch vụ gửi báo cáo chi tiết\r\ntiến độ, kết quả sửa chữa cho đầu mối của TT.MLMT qua email.\r\n        + Trước 10h00 Thứ 5 hàng tuần, Đài VT sẽ xác nhận kết quả sửa chữa của tuần\r\nliền kề trước đó qua email.\r\n        + Với các trường hợp máy hư hỏng quá nặng cần trung tu, đại tu hoặc giá trị sửa\r\nchữa lớn do phải sửa chữa, thay thế nhiều hạng mục thì Đơn vị cung cấp dịch vụ phải\r\nthông báo và được sự đồng ý của TT.MLMT trước khi sửa chữa.\r\n       + Khi Đơn vị cung cấp dịch vụ hoàn thành công việc thay thế, sửa chữa thì hai\r\nbên sẽ cùng ký Biên bản nghiệm thu xác nhận kết quả sửa chữa tại trạm cho từng loại\r\nmáy (kèm số seri máy). Biên bản được xem là hợp lệ khi được đóng dấu của Đơn vị\r\ncung cấp dịch vụ, có chữ ký của nhân viên sửa chữa và nhân viên chính thức của\r\nTT.MLMT.\r\n        + Với các vật tư, thiết bị được thay thế có giá trị từ 1 triệu đồng (trước VAT) trở\r\nlên thì Đơn vị cung cấp dịch vụ có trách nhiệm thu hồi vật tư, thiết bị cũ về nhập kho\r\ncủa Đài Viễn thông Bình Định.\r\n     6. Yêu cầu về thanh toán, xử lý vi phạm\r\n      6.1. Yêu cầu về thanh toán\r\n      - Hình thức thanh toán: chuyển khoản.\r\n      - Đồng tiền thanh toán: VNĐ.\r\n      - Đối với chi phí bảo dưỡng: TT.MLMT thực hiện thanh toán 100% giá trị đề\r\nnghị thanh toán cho nhà thầu sau khi hoàn thành việc bảo dưỡng và TT.MLMT nhận đủ\r\nhồ sơ thanh toán.\r\n      - Đối với chi phí sửa chữa:\r\n\r\n\r\n                                                                                        13\r\n\f       + TT.MLMT thực hiện thanh toán 95% giá trị đề nghị thanh toán cho nhà thầu\r\nsau mỗi đợt thực hiện công tác sửa chữa hoặc chu kỳ 3 tháng với khối lượng thực tế mà\r\nnhà thầu đã thực hiện và TT.MLMT nhận đủ hồ sơ thanh toán.\r\n      + Thanh toán 5% giá trị còn lại khi nhà thầu cung cấp thư bảo lãnh bảo hành với\r\ngiá trị bằng 5% giá trị của đợt thanh toán sửa chữa đó trong thời gian tối thiểu12 tháng\r\nkể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng hoặc khi kết thúc thời hạn\r\nbảo hành.\r\n      - Không thực hiện thanh toán trong trường hợp dịch vụ hoặc vật tư, thiết bị được\r\nthay thế không đảm bảo đúng tiêu chuẩn chất lượng, yêu cầu kỹ thuật và nhà thầu không\r\nthực hiện đúng theo yêu cầu của TT.MLMT.\r\n      6.2. Xử lý vi phạm\r\n      Trong quá trình thực hiện công việc, nếu đơn vị cung cấp không đảm bảo quy định\r\nvề thời gian hoàn thành công việc từ khi tiếp cận hiện trường thì sẽ chịu mức các phạt:\r\n      + Nhà thầu bị phạt theo mức phạt 1% giá trị của đợt thanh toán đó cho mỗi tuần\r\nchậm tiến độ bảo dưỡng theo quy định thời gian trong hợp đồng.\r\n      + Nhà thầu bị phạt theo mức phạt 1% giá trị của đợt thanh toán đó cho mỗi giờ\r\nchậm khắc phục sửa chữa theo quy định về thời gian tại mục 3.\r\n      + Mức phạt tối đa: 8% giá trị hợp đồng\r\n      Nếu TT.MLMT phát hiện sản phẩm và/hoặc vật tư mà Đơn vị cung cấp dịch vụ\r\ncung cấp không đạt yêu cầu chất lượng kỹ thuật, thì Đơn vị cung cấp dịch vụ có trách\r\nnhiệm cung cấp lại sản phẩm chính hãng theo đúng quy định của hợp đồng.\r\n      7. Yêu cầu khác\r\n      - Thực hiện đúng các nội quy an toàn trong khi thực hiện.\r\n      - Không làm gián đoạn hoạt động, gây nhiễu đến các thiết bị khác.\r\n      - Nhà thầu dịch vụ có trách nhiệm đảm bảo an toàn cho cơ sở hạ tầng, thiết bị tại\r\ncác trạm cung cấp dịch vụ , đảm bảo thực hiện công việc không gây ảnh hưởng đến an\r\ntoàn và sự hoạt động bình thường của các thiết bị khác trong khu vực.\r\n      - Nhà thầu dịch vụ hoàn toàn chịu trách nhiệm về an toàn lao động, các hư hỏng\r\nđối với vật tư và thiết bị tại các trạm cung cấp của TT.MLMT trong thời gian thực hiện\r\ncông việc do lỗi của nhà thầu dịch vụ gây ra.\r\n      - Nhà thầu dịch vụ có trách nhiệm đảm bảo bảo mật thông tin đối với các dữ liệu\r\nđược TT.MLMT cung cấp trong quá trình thực hiện công việc.\r\n     Nhà thầu nộp cùng E-HSDT bản trình bày về giải pháp và phương pháp luận để\r\nthực hiện dịch vụ phi tư vấn theo mẫu dưới đây:\r\n             GIẢI PHÁP VÀ PHƯƠNG PHÁP LUẬN TỔNG QUÁT\r\n     DO NHÀ THẦU ĐỀ XUẤT ĐỂ THỰC HIỆN DỊCH VỤ PHI TƯ VẤN\r\n\r\n\r\n                                                                                     14\r\n\f       Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch\r\nvụ theo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n\r\n       1. Giải pháp và phương pháp luận;\r\n      2. Kế hoạch công tác;\r\n\r\n\r\n\r\n\r\n                                                                                  15\r\n\f                                                              Phụ lục:\r\n\r\n                                    Danh sách các trạm bảo dưỡng, sửa chữa Máy phát điện\r\n* Ghi chú: Quy định áp dụng vùng theo quy định tại Nghị định số 38/2022/NĐ-CP ngày 12 tháng 06 năm 2022 của Chính phủ.\r\n                                                                                           Nhiên   Công suất   Số lượng   Ưu\r\n STT      Tỉnh         Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                            liệu    (KVA)        máy      tiên\r\n                                 QL 1D, KV 2, phường Ghềnh Ráng,TP Quy Nhơn ,tỉnh Bình\r\n  1     Bình Định     BDQN12                                                                dầu       8.7         1        1      3\r\n                                 Định\r\n                                 KV núi 1, Thôn Hội Sơn, xã Nhơn Hội, TP Quy Nhơn, Bình\r\n  2     Bình Định     BDQN17                                                                dầu       20          1        1      3\r\n                                 Định\r\n  3     Bình Định    BDQN18      Tổ 5, KV8, phường Bùi Thị Xuân, TP Quy Nhơn, Bình Định     dầu       11          1        1      3\r\n  4     Bình Định    BDQN1K      KDL Kỳ Co, xã Nhơn Lý, TP Quy Nhơn, Bình Định              dầu        6          1        1      3\r\n                                 Lô 156 Tây Sơn, phường Ghềnh Ráng, Tp Quy Nhơn, Bình\r\n                                                                                            dầu      225          1               3\r\n                                 Định\r\n  5     Bình Định     BDQN31                                                                                               1\r\n                                 Lô 156 Tây Sơn, phường Ghềnh Ráng, Tp Quy Nhơn, Bình\r\n                                                                                            dầu      150          1               3\r\n                                 Định\r\n                                 Bệnh viện Quy Hòa, kv2, P.Ghềnh Ráng, Tp Quy Nhơn,\r\n  6     Bình Định     BDQN43                                                               xăng       8           1        1      3\r\n                                 Bình Định\r\n                                 Tổ 1, Khu vực 6, phường Bùi Thị Xuân, TP Quy Nhơn, Bình\r\n  7     Bình Định     BDQN48                                                                dầu       8           1        3      3\r\n                                 Định\r\n                                 930/1 Hùng Vương, phường Nhơn Bình, Tp Quy Nhơn, tỉnh\r\n  8     Bình Định     BDQN54                                                                dầu       8.7         1        1      3\r\n                                 Bình Định\r\n                                 Tổ 21, KV3, phường Nhơn Bình, Tp Quy Nhơn, tỉnh Bình\r\n  9     Bình Định     BDQN55                                                                dầu       8.7         1        1      3\r\n                                 Định\r\n                                 Tổ 7, khu vực 3, phường Bùi Thị Xuân Tp Quy Nhơn, Bình\r\n  10    Bình Định     BDQN63                                                                dầu       8           1        1      3\r\n                                 Định\r\n                                 Tổ 8, khu vực 8, phường Trần Quang Diệu, Tp Quy Nhơn,\r\n  11    Bình Định     BDQN65                                                               xăng       8           1        1      3\r\n                                 Bình Định\r\n                                 Đỉnh đèo Cù Mông, phường Bùi Thị Xuân , TP. Quy Nhơn,\r\n  12    Bình Định     BDQN66                                                                dầu       6           1        1      3\r\n                                 Bình Định\r\n                                 Điểm K129, đại đội HH30, xã Nhơn Châu, Tp Quy Nhơn,\r\n  13    Bình Định     BDQN68                                                                dầu       10          1        1      3\r\n                                 Bình Định\r\n  14    Bình Định     BDQN71     Thôn Đông Bắc, xã Nhơn Hải, Tp Quy Nhơn, Bình Định         dầu       8           1        3      3\r\n\r\n\r\n                                                                                                                                  16\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n15    Bình Định    BDQN73    Tổ 8, thôn Hội Tân, xã Nhơn Hội, Tp Quy Nhơn, Bình Định    dầu       8.7         1        1      3\r\n16    Bình Định    BDQN76    tổ 15, phường Nhơn Bình, Tp Quy Nhơn, Bình Định            dầu       8           1        1      3\r\n                             Đại Đội Tăng Thiết Giáp, đường Bế Văn Đàn, phường\r\n17    Bình Định    BDQN77                                                              xăng       8           1        1      3\r\n                             Ghềnh Ráng, TP. Quy Nhơn, Bình Định\r\n                             Xóm 1, Thôn Long Thành, xã Phước Mỹ, TP Quy Nhơn,\r\n18    Bình Định    BDQN94                                                               dầu       6           1        1      3\r\n                             Tỉnh Bình Định\r\n19    Bình Định   BDQNMA01   54 Trần Quốc Toản, TP Quy Nhơn, Bình Định                  dầu       20          1        1      3\r\n                             HTX Nông nghiệp Phước Sơn,Thôn Phụng Sơn, Xóm 1A,\r\n20    Bình Định    BDTP04                                                               dầu       15          1        1      4\r\n                             Xã Phước Sơn, huyện Tuy Phước, Bình Định\r\n                             Cty Cổ Phần 504, Cty TNHH XD Vạn Mỹ, thôn Phú Mỹ 2 ,\r\n21    Bình Định    BDTP05                                                               dầu       8.7         1        1      4\r\n                             xóm bắc , xã Phước Lộc, huyện Tuy Phước, Bình Định\r\n                             Thôn Cảnh An 1,Xã Phước Thành, huyện Tuy Phước, Bình\r\n22    Bình Định    BDTP06                                                               dầu       8           1        1      4\r\n                             Định\r\n                             Thôn Tùng Giảng, xã Phước Hòa, huyện Tuy Phước, Bình\r\n23    Bình Định    BDTP07                                                               dầu       11          1        3      4\r\n                             Định\r\n                             Thôn Tân Hội, Xóm 11, xã Phước Hưng, huyện Tuy Phước,\r\n24    Bình Định    BDTP08                                                               dầu       8           1        1      4\r\n                             Bình Định\r\n                             HTX Điện Phước An, thôn An Sơn, xã Phước An, huyện Tuy\r\n25    Bình Định    BDTP09                                                               dầu       8.7         1        1      4\r\n                             Phước, Bình Định\r\n                             Đội 10A , Thôn Mỹ Điền, TT.Tuy Phước,huyện Tuy Phước,\r\n26    Bình Định    BDTP13                                                               dầu       8.7         1        1      4\r\n                             Bình Định\r\n                             Số 474,QL19, XN Thủy Lợi 4, thôn Công Chánh, TT Tuy\r\n27    Bình Định    BDTP20                                                               dầu       8.7         1        1      4\r\n                             Phước, huyện Tuy Phước, Bình Định\r\n                             Thôn Trung Thành, xã Phước Lộc, huyện Tuy Phước, Bình\r\n28    Bình Định    BDTP29                                                               dầu       8           1        1      4\r\n                             Định\r\n                             Thôn Bình An 2, xã Phước Thành, Huyện Tuy Phước, Tỉnh\r\n29    Bình Định    BDTP31                                                               dầu       6           1        3      4\r\n                             Bình Định\r\n                             Thôn Thanh Huy, Xã Phước An, Huyện Tuy Phước, Tỉnh\r\n30    Bình Định    BDTP32                                                               dầu       6           1        1      4\r\n                             Bình Định\r\n31    Bình Định    BDTP33    Thôn Đại Lễ, xã Phước Hiệp, Tuy Phước, Bình Định           dầu       6           1        1      4\r\n\r\n\r\n                                                                                                                              17\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n32    Bình Định    BDTP34    Thôn An Hòa 1, xã Phước An, Tuy Phước, Bình Định           dầu       6           1        3      4\r\n                             Xóm 2, Thôn An Sơn 2, xã Phước An, Tuy Phước, Bình\r\n33    Bình Định    BDTP35                                                               dầu       6           1        1      4\r\n                             Định\r\n34    Bình Định    BDTP36    Xóm 8, Xuân Phương, Phước Sơn, Tuy Phước, Bình Định        dầu       6           1        3      4\r\n35    Bình Định    BDTP37    Thôn Luật Bình, xã Phước Quang, Tuy Phước, Bình Định       dầu       6           1        1      4\r\n36    Bình Định    BDTP38    Thôn An Hòa, xã Phước Quang, Tuy Phước, Bình Định          dầu       6           1        3      4\r\n                             Thôn Định Thiện Tây, xã Phước Quang, Tuy Phước, Bình\r\n37    Bình Định    BDTP39                                                               dầu       6           1        1      4\r\n                             Định\r\n                             Thôn Phổ Trạch, xã Phước Thuận, huyện Tuy Phước, Bình\r\n38    Bình Định    BDTP40                                                               dầu       6           1        3      4\r\n                             Định\r\n39    Bình Định    BDTP41    Thôn Hồng Mai, xã Phước Nghĩa, Tuy Phước, Bình Định        dầu       6           1        3      4\r\n40    Bình Định   BDTPMA01   218 Trần Phú, TTr Diêu Trì, Tuy Phước, Bình Định           dầu       8           1        1      4\r\n                             Thôn Canh Thành, Xã Canh Hòa, huyện Vân Canh, Bình\r\n41    Bình Định    BDVC03                                                               dầu       8           1        3      4\r\n                             Định\r\n42    Bình Định    BDVC04    Thôn Hiển Đông, xã Canh Hiển, huyện Vân Canh, Bình Định    dầu       8.7         1        3      4\r\n43    Bình Định    BDVC05    Thôn 4, xã Canh Hiệp, huyện Vân Canh, Bình Định            dầu      16.5         1        2      4\r\n44    Bình Định    BDVC10    Xóm 3, Thôn Tân Vinh, Canh Vinh, Vân Canh, Bình Định       dầu       6           1        3      4\r\n45    Bình Định    BDVC11    Thôn Hiển Đông, xã Canh Hiển, Vân Canh, Bình Định          dầu       6           1        1      4\r\n46    Bình Định    BDQN10    KV5, Số 632 đường Hùng Vương, Tp Quy Nhơn, Bình Định      xăng       5.5         1        1      3\r\n                             Khánh sạn Hừng Đông, 11 Tây Sơn, tổ 18, KV4, phường\r\n47    Bình Định    BDQN11                                                              xăng       6           1        1      3\r\n                             Ghềnh Ránh, TP Quy Nhơn, Bình Định\r\n48    Bình Định    BDQN16    264 Hùng vương, phường Nhơn Bình, Quy nhơn, Bình Định     xăng       5.5         1        1      3\r\n                             Đường số 11, KCN Phú Tài, phường Trần Quang Diệu, TP\r\n49    Bình Định   BDQN1O                                                                dầu       6           1        1      3\r\n                             Quy Nhơn, Bình Định\r\n                             368 Hoàng Văn Thụ, tổ 6, KV 7, phường Ngô Mây, TP Quy\r\n50    Bình Định    BDQN35                                                              xăng       5.5         1        1      3\r\n                             Nhơn, Bình Định\r\n\r\n\r\n\r\n                                                                                                                              18\r\n\f                                                                                      Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                        Vùng\r\n                                                                                       liệu    (KVA)        máy      tiên\r\n                             42 Nguyễn Hữu Thọ, phường Thị Nại, TP Quy Nhơn, Bình\r\n51    Bình Định    BDQN39                                                             xăng       5.5         1        1      3\r\n                             Định\r\n                             Khu TĐC đợt 3, Khu A, Phường Trần Quang Diệu, Tp Quy\r\n52    Bình Định    BDQN56                                                             xăng       8           1        1      3\r\n                             Nhơn, Bình Định\r\n                             Tổ 47, Khu vực 9, Phường Hải Cẳng, Tp Quy Nhơn, tỉnh\r\n53    Bình Định    BDQN60                                                             xăng       5.5         1        1      3\r\n                             Bình Định\r\n                             279 Lê Hồng Phong, Phường Lê Hồng Phong, Tp Quy Nhơn,\r\n54    Bình Định    BDQN62                                                             xăng       5.5         1        1      3\r\n                             tỉnh Bình Định\r\n55    Bình Định    BDQN75    Tổ 38, KV7, Phường Đống Đa, TP Quy Nhơn, Bình Định       xăng       5.5         1        1      3\r\n56    Bình Định    BDQN78    99 Hoa Lư, phường Đống Đa, Tp Quy Nhơn, Bình Định        xăng       5.5         1        1      3\r\n                             Tổ 5, khu vực 4, phường Nhơn Phú, Tp Quy Nhơn, Bình\r\n57    Bình Định    BDQN79                                                             xăng       6           1        1      3\r\n                             Định\r\n                             134 Đô Đốc Bảo, phường Trần Phú, Tp Quy Nhơn, Bình\r\n58    Bình Định    BDQN90                                                             xăng       5.5         1        1      3\r\n                             Định\r\n                             Số 356 Đường 31/3 kéo dài, phường Hải Cảng, TP.Quy\r\n59    Bình Định    BDQN91                                                             xăng       5.5         1        1      3\r\n                             Nhơn, Bình Định\r\n60    Bình Định    BDQN93    KCN Nhơn Bình, Tp Quy Nhơn, Bình Định                    xăng       6           1        1      3\r\n61    Bình Định    BDQN98    Số 04 Lê Lợi, phường Lê Lợi, TP Quy Nhơn                 xăng       5.5         1        1      3\r\n62    Bình Định    BDQN99    Khu vực 5, phường Bùi Thị Xuân, TP Quy Nhơn, Bình Định    dầu       5.5         1        1      3\r\n63    Bình Định   BDQNMA01   54 Trần Quốc Toản, TP Quy Nhơn, Bình Định                xăng       8           1        1      3\r\n                             30 Tô Ngọc Vân, phường Ghềnh Ráng, TP Quy Nhơn, Bình\r\n64    Bình Định   BDQNMS01                                                            xăng       5.5         1        1      3\r\n                             Định\r\n                             Thôn Tân Hội, Xóm 11, xã Phước Hưng, huyện Tuy Phước,\r\n65    Bình Định    BDTP08                                                              dầu       6           1        1      4\r\n                             Bình Định\r\n                             Thôn Liên Thuận, xã Phước Thuận, huyện Tuy Phước, Bình\r\n66    Bình Định    BDTP10                                                             xăng       8           1        1      4\r\n                             Định\r\n67    Bình Định    BDTP11    Thôn Lục Lễ, xã Phước Hiệp, huyện Tuy Phước, Bình Định   xăng       8           1        1      4\r\n68    Bình Định    BDTP12    Đội 3, Thôn Bình Lâm, xã Phước Hoà, huyện Tuy Phước      xăng       5.5         1        1      4\r\n                             Đội 3,Thôn Trung Tín 1,Thị trấn Tuy Phước, huyện Tuy\r\n69    Bình Định    BDTP17                                                             xăng       5.5         1        1      4\r\n                             Phước, Bình Định\r\n\r\n                                                                                                                             19\r\n\f                                                                                    Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh      Site ID   Địa chỉ                                                                                       Vùng\r\n                                                                                     liệu    (KVA)        máy      tiên\r\n                            Đội 16, Thôn Vinh Quang 1, xã Phước Sơn, huyện Tuy\r\n70    Bình Định   BDTP18                                                            xăng       5.5         1        1      4\r\n                            Phước\r\n                            Đội 1, Thôn Dương Thành, xã Phước Thắng, huyện Tuy\r\n71    Bình Định   BDTP19                                                            xăng       5.5         1        1      4\r\n                            Phước\r\n                            Thôn Ngọc Thạnh 2, xã Phước An, huyện Tuy Phước, tỉnh\r\n72    Bình Định   BDTP42                                                             dầu       6           1        3      4\r\n                            Bình Định\r\n                                                                                    xăng       8           2        1      3\r\n                                                                                    xăng       5.5         4        1      3\r\n                                                                                    xăng       5.5         5        1      3\r\n                            Lô 156 Tây Sơn, phường Ghềnh Ráng, Tp Quy Nhơn, Bình\r\n73    Bình Định   VP Tổ                                                              dầu       6           1        1      3\r\n                            Định\r\n                                                                                    xăng       6           1        1      3\r\n                                                                                    xăng       5.5         2        1      3\r\n                                                                                    xăng       5.5         1        1      3\r\n74    Bình Định   BDAN02    90 Lê Duẩn, Phường Đập Đá, TX An Nhơn, Bình Định         dầu       8.7         1        1      4\r\n                            Đài quan sát máy bay, xã Nhơn Lộc, TX An Nhơn, Bình\r\n75    Bình Định   BDAN03                                                             dầu       8.7         1        1      4\r\n                            Định\r\n76    Bình Định   BDAN06    Thôn Luôn Định, xã Nhơn Phong, TX An Nhơn, Bình Định     dầu       8           1        1      4\r\n77    Bình Định   BDAN11    UBND xã Nhơn Thọ, TX An Nhơn, Bình Định                  dầu       8           1        1      4\r\n78    Bình Định   BDAN15    Thôn Ngãi Chánh, xã Nhơn Hậu, TX An Nhơn, Bình Định      dầu       10          1        2      4\r\n                            KV Châu Thành, Phường Nhơn Thành, TX An Nhơn, Bình\r\n79    Bình Định   BDAN24                                                             dầu       8           1        1      4\r\n                            Định\r\n80    Bình Định   BDAN25    Thôn An Hòa xã Nhơn Khánh TX AN Nhơn, Bình Định          dầu       8           1        1      4\r\n                            KV Vĩnh Phú, phường Nhơn Thành, TX An Nhơn, Bình\r\n81    Bình Định   BDAN26                                                             dầu       8           1        1      4\r\n                            Định\r\n                            Thôn Huỳnh Kim, phường Nhơn Hòa, TX An Nhơn, Bình\r\n82    Bình Định   BDAN27                                                             dầu       8           1        1      4\r\n                            Định\r\n                            Thôn Tân Dương, xã Nhơn An, huyện An Nhơn, tỉnh Bình\r\n83    Bình Định   BDAN31                                                             dầu       6           1        1      4\r\n                            Định\r\n\r\n                                                                                                                           20\r\n\f                                                                                         Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                          liệu    (KVA)        máy      tiên\r\n84    Bình Định    BDAN32    Thôn Xuân Quang, xã Cát Tường, huyện Phù Cát, Bình Định      dầu       6           1        1      4\r\n85    Bình Định    BDAN33    Thôn Hòa Mỹ, Nhơn Phúc, huyện An Nhơn, tỉnh Bình Định        dầu       6           1        1      4\r\n86    Bình Định    BDAN34    Khu Vực Tân Hòa, phường Nhơn Hoà, An Nhơn, Bình Định         dầu       6           1        3      4\r\n87    Bình Định    BDAN35    Thôn Quang Quan, xã Nhơn Khánh, An Nhơn, Bình Định           dầu       6           1        1      4\r\n                             Khu Vực Phụ Quang,Phường Nhơn Hòa,An Nhơn, Bình\r\n88    Bình Định    BDAN36                                                                 dầu       6           1        1      4\r\n                             Định\r\n89    Bình Định    BDAN37    Thôn Đông Lâm, xã Nhơn Lộc, An Nhơn, Bình Định               dầu       6           1        1      4\r\n90    Bình Định    BDAN39    Thôn Ngãi Chánh, xã Nhơn Hậu, An Nhơn, Bình Định             dầu       6           1        1      4\r\n91    Bình Định    BDAN40    Thôn Vân Sơn, Xã Nhơn Hậu An Nhơn, Bình Định                 dầu       6           1        1      4\r\n92    Bình Định    BDAN42    Thôn Thuận Đức, Nhơn Mỹ, An Nhơn, Bình Định                  dầu       6           1        1      4\r\n93    Bình Định    BDAN43    Thôn Thanh Danh, xã Nhơn Phong, TX An Nhơn, Bình Định        dầu       6           1        3      4\r\n94    Bình Định    BDAN45    Thôn Bắc Thuận, Xã Nhơn Hậu, Huyện An Nhơn, Bình Định        dầu       6           1        3      4\r\n95    Bình Định    BDAN46    Thôn Nam Nhạn Tháp, Xã Nhơn Hậu, Huyện An Nhơn               dầu       6           1        3      4\r\n96    Bình Định    BDAN48    Thôn Nam Tân, xã Nhơn Hậu, thị xã An Nhơn - Bình Định        dầu       6           1        3      4\r\n                             KV Cẩm Vân, phường Nhơn Hưng, TX An Nhơn, tỉnh Bình\r\n97    Bình Định   BDANMA02                                                                dầu       15          1        2      4\r\n                             Định\r\n98    Bình Định    BDPC01    Đội 6, thôn Mỹ Hóa, xã Cát Hanh, huyện Phù Cát, Bình Định    dầu       8.7         1        1      4\r\n                             487 Quang Trung, khu An Kiều, TT Ngô Mây, H.Phù Cát,\r\n99    Bình Định    BDPC03                                                                 dầu       20          1        1      4\r\n                             Bình Định\r\n100   Bình Định    BDPC05    Thôn Vĩnh Thành, xã Cát Tài, huyện Phù Cát, Bình Định        dầu       8           1        1      4\r\n101   Bình Định    BDPC07    Thôn Xuân An, xã Cát Minh, huyện Phù Cát, Bình Định         xăng       8           1        3      4\r\n102   Bình Định    BDPC09    Thôn Chánh Danh, xã Cát Tài, huyện Phù Cát, Bình Định        dầu       8.7         1        1      4\r\n103   Bình Định    BDPC10    UBND xã Cát Sơn, huyện Phù Cát, Bình Định                    dầu       8.7         1        3      4\r\n104   Bình Định    BDPC11    UBND xã Cát Lâm, huyện Phù Cát, Bình Định                    dầu       8.7         1        3      4\r\n\r\n\r\n                                                                                                                                21\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh      Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n105   Bình Định   BDPC13    Thôn Hòa Đại, xã Cát Hiệp, huyện Phù Cát, Bình Định          dầu       11          1        1      4\r\n106   Bình Định   BDPC14    Thôn Vĩnh Phú, xã Cát Thắng, huyện Phù Cát, Bình Định        dầu       11          1        1      4\r\n107   Bình Định   BDPC17    Thôn Phú Hậu, xã Cát Chánh, huyện Phù Cát, Bình Định         dầu       8.7         1        1      4\r\n108   Bình Định   BDPC21    Thôn Tùng Chánh, xã Cát Hiệp, huyện Phù Cát, Bình Định       dầu       8.7         1        1      4\r\n109   Bình Định   BDPC30    Thôn Kiều An, xã Cát Tân, huyện Phù Cát, Bình Định           dầu       11          1        2      4\r\n110   Bình Định   BDPC33    Thôn Xuân An, xã Cát Tường, huyện Phù Cát, Bình Định         dầu       8           1        1      4\r\n                            Thôn Thuận Phong xã cát Lâm, huyện Phù Cát,Tỉnh Bình\r\n111   Bình Định   BDPC34                                                                 dầu       6           1        3      4\r\n                            Định\r\n                            Thôn Chánh Hùng, xã Cát Thành, Huyện Phù Cát, Tỉnh Bình\r\n112   Bình Định   BDPC35                                                                 dầu       6           1        3      4\r\n                            Định\r\n                            Thôn Tân Hóa Nam, xã Cát Hanh, huyện Phù Cát, Tỉnh Bình\r\n113   Bình Định   BDPC36                                                                 dầu       6           1        3      4\r\n                            ĐịnhĐịnh\r\n                            Thôn Chánh Thiện Xã Cát Thành Huyện Phù Cát Tỉnh Bình\r\n114   Bình Định   BDPC37                                                                 dầu       6           1        1      4\r\n                            Định\r\n115   Bình Định   BDPC38    Thôn Hội Sơn, xã Cát Sơn, Huyện Phù Cát, Tỉnh Bình Định      dầu       6           1        3      4\r\n116   Bình Định   BDPC39    Thôn Cảnh An, Xã Cát Tài, Huyện Phù Cát, Tỉnh Bình Định      dầu       6           1        1      4\r\n117   Bình Định   BDPC40    Thôn Ngãi An, xã Cát Khánh, huyện Phù Cát, tỉnh Bình Định    dầu       6           1        1      4\r\n                            Thôn An Phong, Thị Trấn Ngô Mây, Huyện Phù Cát, Tỉnh\r\n118   Bình Định   BDPC41                                                                 dầu       6           1        1      4\r\n                            Bình Định\r\n119   Bình Định   BDPC42    Thôn Trinh Long Khánh, xã Mỹ Cát , Phù Mỹ, Bình Định         dầu       6           1        3      4\r\n120   Bình Định   BDPC43    Liên Trì, Cát Nhơn, Phù Cát, Bình Định                       dầu       6           1        3      4\r\n121   Bình Định   BDPC44    Thôn Phú Hậu, Cát Tiến, Phù Cát, Bình Định                   dầu       6           1        1      4\r\n122   Bình Định   BDPC45    Thôn Long Định, xã Cát Lâm, huyện Phù Cát, Bình Định         dầu       6           1        3      4\r\n                            Thôn Mỹ Long, Xã Cát Hưng, Huyện Phù cát, Tỉnh Bình\r\n123   Bình Định   BDPC46                                                                 dầu       6           1        1      4\r\n                            Định\r\n124   Bình Định   BDPC47    Thị Trấn Ngô Mây, Huyện Phù Cát, Tỉnh Bình Định              dầu       6           1        3      4\r\n\r\n\r\n                                                                                                                               22\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n125   Bình Định    BDPC48    Thôn Tân Thành, xã Cát Hải, Phù Cát, Bình Định              dầu       6           1        1      4\r\n126   Bình Định    BDPC49    Thôn Chánh Lý, xã Cát Tường, huyện Phù Cát, Bình Định       dầu       6           1        3      4\r\n127   Bình Định    BDPC50    Thôn Hòa Võng, Xã Cát Tân, huyện Phù Cát, tỉnh Bình Định    dầu       6           1        3      4\r\n128   Bình Định    BDPC51    Phong An, Cát Trinh, Phù Cát, Bình Định                     dầu       6           1        3      4\r\n                             Thôn Hóa Lạc, xã Cát Thành, Huyện Phù Cát, Tỉnh Bình\r\n129   Bình Định    BDPC52                                                                dầu       6           1        3      4\r\n                             Định\r\n130   Bình Định    BDPC54    Thôn Thái Phú, Xã Cát Tài, Huyện Phù Cát                    dầu       6           1        3      4\r\n131   Bình Định    BDPC55    Thôn Trung Chánh, Xã Cát Minh, Huyện Phù Cát                dầu       6           1        3      4\r\n132   Bình Định    BDPC57    Thôn Hữu Hạnh, Xã Cát Tân, Huyện Phù Cát, Bình Định         dầu       6           1        3      4\r\n133   Bình Định    BDPC59    Thôn Tân Hòa, xã Cát Tân, huyện Phù Cát, tỉnh Bình Định     dầu       6           1        1      4\r\n                             Thôn Đức Phổ 1, xã Cát Minh, huyện Phù Cát, tỉnh Bình\r\n134   Bình Định   BDPCMA01                                                               dầu       15          1        2      4\r\n                             Định\r\n135   Bình Định    BDTS03    Thôn 1, xã Bình Nghi, huyện Tây Sơn, Bình Định              dầu       6           1        1      4\r\n136   Bình Định    BDTS04    thôn Hòa Trung, xã Bình Tường, huyện Tây Sơn, Bình Định    xăng       8           1        3      4\r\n137   Bình Định    BDTS05    Thôn Phú Lâm, xã Tây Phú, huyện Tây Sơn, Bình Định          dầu       10          1        1      4\r\n138   Bình Định    BDTS08    Thôn Thượng Sơn, Xã Tây Thuận, H.Tây Sơn, Bình Định        xăng       8           1        3      4\r\n139   Bình Định    BDTS09    Khối 1A, TT Phú Phong, huyện Tây Sơn, Bình Định             dầu       8.7         1        1      4\r\n                             Xóm Thanh, Thôn Thụ Thiên Hạ, xã Bình Nghi, H.TâySơn,\r\n140   Bình Định    BDTS16                                                               xăng       8           1        3      4\r\n                             Bình Định\r\n                             Tổ 5, khối Phú Xuân, TTr Phú Phong, huyện Tây sơn, Bình\r\n141   Bình Định    BDTS20                                                                dầu       8           1        1      4\r\n                             Định\r\n142   Bình Định    BDTS21    Xóm 1, thôn Nam Giang, xã Tây Giang, Tây Sơn, Bình Định     dầu       6           1        1      4\r\n143   Bình Định    BDTS22    Xóm 12, Thôn An Chánh, Tây Bình, Tây Sơn, Bình Định         dầu       6           1        1      4\r\n144   Bình Định    BDTS23    Thôn Minh Đức, Xã Tây Vinh, Tây Sơn, Bình Định              dầu       6           1        1      4\r\n145   Bình Định    BDTS24    Xóm 7, Thôn 2, xã Bình Nghi, huyện Tây Sơn, Bình Định       dầu       6           1        1      4\r\n\r\n\r\n                                                                                                                               23\r\n\f                                                                                         Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh      Site ID   Địa chỉ                                                                                            Vùng\r\n                                                                                          liệu    (KVA)        máy      tiên\r\n146   Bình Định   BDTS25    Thôn Mỹ Thạch, xã Bình Tân, huyện Tây Sơn, Bình Định          dầu       6           1        1      4\r\n147   Bình Định   BDTS26    Xóm 3, Thôn Phú Hiệp, xã Tây Phú, Tây Sơn, Bình Định          dầu       6           1        1      4\r\n148   Bình Định   BDTS27    Xóm 3, thôn Trung Sơn, xã Tây Thuận, Tây Sơn, Bình Định       dầu       6           1        1      4\r\n149   Bình Định   BDTS28    Xóm 4, thôn Phú An, xã Tây Xuân, Tây Sơn, Bình Định           dầu       6           1        1      4\r\n150   Bình Định   BDTS29    Thôn Phú Lạc, xã Bình Thành, Tây Sơn, Bình Định               dầu       6           1        1      4\r\n151   Bình Định   BDTS30    Đội 1, Thôn Kiên Long, xã Bình Thành, Tây Sơn, Bình Định      dầu       6           1        1      4\r\n152   Bình Định   BDTS31    Thôn Dõng Hòa, Xã Bình Hòa, Huyện Tây Sơn, Bình Định          dầu       6           1        1      4\r\n                            Khối Thuận Nghĩa, Thị Trấn Phú Phong, Huyện Tây Sơn,\r\n153   Bình Định   BDTS32                                                                  dầu       6           1        1      4\r\n                            Bình Định\r\n                            Thôn Thủ Thiện Thượng, xã Bình Nghi, Huyện Tây Sơn,\r\n154   Bình Định   BDTS33                                                                 xăng       8           1        1      4\r\n                            Bình Định\r\n155   Bình Định   BDTS34    Ủy ban nhân dân xã Tây Phú, huyện Tây Sơn, tỉnh Bình Định    dầu       6           1        3      4\r\n                            Thôn Định Thái, xã Vĩnh Quang, huyện Vĩnh Thạnh, Bình\r\n156   Bình Định   BDVT02                                                                  dầu       8.7         1        3      4\r\n                            Định\r\n                            Thôn Vĩnh Thịnh, TTr Vĩnh Thạnh, huyện Vĩnh Thạnh, Bình\r\n157   Bình Định   BDVT05                                                                  dầu       6           1        3      4\r\n                            Định\r\n                            Thôn Định An, TTr Vĩnh Thạnh, huyện Vĩnh Thạnh, Bình\r\n158   Bình Định   BDVT06                                                                  dầu       6           1        3      4\r\n                            Định\r\n                            Thôn Định Xuân, xã Vĩnh Quang, huyện Vĩnh Thạnh, Bình\r\n159   Bình Định   BDVT07                                                                  dầu       6           1        3      4\r\n                            Định\r\n                            Quốc lộ 1A, Thôn Tiên Hội, phường Nhơn Thành, TX An\r\n160   Bình Định   BDAN01                                                                 xăng       8           1        3      4\r\n                            Nhơn, Bình Định\r\n161   Bình Định   BDAN05    UBND phường Nhơn Hòa, TX An Nhơn, Bình Định                  xăng       6           1        1      4\r\n162   Bình Định   BDAN13    Thôn Quảng Nghiệp, Phước Hưng, Tuy Phước, Bình Định          xăng       6           1        1      4\r\n163   Bình Định   BDAN14    24 Thanh Niên,P Bình Định, TX An Nhơn, Bình Định             xăng       6           1        1      4\r\n                            Thôn Chánh Thạnh, phường Nhơn Hưng, TX An Nhơn, Bình\r\n164   Bình Định   BDAN16                                                                 xăng       5.5         1        1      4\r\n                            Định\r\n\r\n\r\n                                                                                                                                24\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh      Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n                            HòaTrung, Thôn An Ngãi, phường Nhơn Hưng, TX An\r\n165   Bình Định   BDAN18                                                                xăng       5.5         1        1      4\r\n                            Nhơn, Bình Định\r\n                            BTS Nhơn Thành vina,Thôn An Lợi, phường Nhơn Thành,\r\n166   Bình Định   BDAN21                                                                xăng       5.5         1        1      4\r\n                            TX An Nhơn, Bình Định\r\n167   Bình Định   BDAN22    KV Liêm Trực, phường Bình Định, TX An Nhơn, Bình Định       xăng       5.5         1        1      4\r\n                            81 Nguyễn Thị Minh Khai, P Bình Định, TX An Nhơn, Bình\r\n168   Bình Định   BDAN28                                                                xăng       6           1        1      4\r\n                            Định\r\n169   Bình Định   BDAN29    Thôn Thanh Liêm, Xã Nhơn An, TX An Nhơn, Bình Định          xăng       8           1        1      4\r\n170   Bình Định   BDAN30    KV Tân Hòa, Phường Nhơn Hòa, TX An Nhơn, Bình Định          xăng       5.5         1        1      4\r\n171   Bình Định   BDAN38    Thôn Đại Bình, Xã Nhơn Mỹ, TX An Nhơn, tỉnh Bình Định.      xăng       5.5         1        1      4\r\n172   Bình Định   BDAN42    Thôn Thuận Đức, Nhơn Mỹ, An Nhơn, Bình Định                 xăng       5.5         1        1      4\r\n                            Thôn Nam Tương 2, xã Nhơn Tân, thị xã An Nhơn, Bình\r\n173   Bình Định   BDAN44                                                                 dầu       6           1        1      4\r\n                            Định\r\n174   Bình Định   BDAN47    KV Mỹ Hòa, P. Đập Đá, TXã An Nhơn, Bình Đình                xăng       8           1        1      4\r\n175   Bình Định   BDAN49    Thôn Hòa Tây, xã Nhơn Hạnh, TX An Nhơn, Bình Định           xăng       6           1        1      4\r\n                            KV Tiên Hội, P. Nhơn Thành, Thị xã An Nhơn, Tỉnh Bình\r\n176   Bình Định   BDAN51                                                                xăng       5.5         1        1      4\r\n                            Định\r\n177   Bình Định   BDAN52    Thôn Thọ Lộc 2, xã Nhơn Thọ, TX An Nhơn, Bình Định          xăng       5.5         1        1      4\r\n                            Đèo Chánh Oai, thôn Chánh Oai, xã Cát Hải, huyện Phù Cát,\r\n178   Bình Định   BDPC06                                                                 dầu       8.7         1        1      4\r\n                            Bình Định\r\n179   Bình Định   BDPC07    Thôn Xuân An, xã Cát Minh, huyện Phù Cát, Bình Định         xăng       6           1        1      4\r\n180   Bình Định   BDPC12    thôn Phú Kim, xã Cát Trinh, huyện Phù Cát, Bình Định        xăng       6           1        1      4\r\n                            BĐ VHX Thôn Thánh Kiên, xã Cát Khánh, huyện Phù Cát,\r\n181   Bình Định   BDPC15                                                                xăng       5.5         1        1      4\r\n                            Bình Định\r\n                            Km 29, thôn Tân Thắng, xã Cát Hải, huyện Phù Cát, Bình\r\n182   Bình Định   BDPC19                                                                xăng       5.5         1        1      4\r\n                            Định\r\n183   Bình Định   BDPC20    Thôn Hội Vân, xã Cát Hiệp, huyện Phù Cát, Bình Định         xăng       5.5         1        1      4\r\n\r\n\r\n                                                                                                                               25\r\n\f                                                                                          Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID     Địa chỉ                                                                                          Vùng\r\n                                                                                           liệu    (KVA)        máy      tiên\r\n184   Bình Định    BDPC23      Thôn Chánh Hậu, xã Cát Chánh, huyện Phù Cát                xăng       6           1        1      4\r\n185   Bình Định    BDPC31      Thôn Phong An, xã Cát Trinh, huyện Phù Cát, Bình Định      xăng       6           1        1      4\r\n186   Bình Định    BDPC53      Thôn Tân Hóa Bắc, Xã Cát Hanh, Huyện Phù Cát               xăng       6           1        1      4\r\n187   Bình Định    BDPC56      Thôn Khánh Lộc, xã Cát Hanh, Phù Cát                       xăng       5.5         1        1      4\r\n188   Bình Định    BDPC58      Thôn Hội Vân, Xã Cát Hiệp, Huyện Phù Cát, Tỉnh Bình Định   xăng       6           1        1      4\r\n189   Bình Định    BDPC60      Thôn Trường Sơn, xã Cát Tường, huyện Phù Cát, Bình Định    xăng       6           1        1      4\r\n190   Bình Định    BDPC62      Thôn Hòa Đại, xã Cát Hiệp, huyện Phù Cát, Bình Định        xăng       5.5         1        1      4\r\n191   Bình Định    BDPC67      thôn Hội Vân, xã Cát Hiệp, Phù Cát, Bình Định              xăng       6           1        1      4\r\n192   Bình Định    BDTS07      thôn Thuận Hiệp, xã Bình Thuận, huyện Tây Sơn, Bình Định   xăng       5.5         1        1      4\r\n193   Bình Định    BDTS09      Khối 1A, TT Phú Phong, huyện Tây Sơn, Bình Định            xăng       5.5         1        1      4\r\n194   Bình Định    BDPC38      Thôn Hội Sơn, xã Cát Sơn, Huyện Phù Cát, Tỉnh Bình Định    xăng       5.5         1        1      4\r\n195   Bình Định    BDPC70      Thôn Thuật Nhứt,xã Bình Thuận,huyện Tây Sơn,Bình Định      xăng       6           1        1      4\r\n196   Bình Định    BDTS06      Thôn Thuận Hạnh, xã Bình Thuận, Tây Sơn, Bình Định         xăng       6           1        1      4\r\n197   Bình Định    BDTS47      Thôn Đại Chí,xã Tây An,huyện Tây Sơn,Bình Định             xăng       5.5         1        1      4\r\n198   Bình Định   VP Tây Sơn   106,Đống Đa,TT.Phú Phong,huyện Tây Sơn,Bình Định           xăng       6           1        1      4\r\n199   Bình Định    BDPC08      thôn Phú Gia, xã Cát Tường, huyện Phù Cát, Bình Định       xăng       6           1        1      4\r\n200   Bình Định    BDPC13      Thôn Hòa Đại, xã Cát Hiệp, huyên Phù Cát, Bình Định        xăng       6           1        1      4\r\n                               Thôn Tàn Xuân, xã Cát Hanh, huyện Phù Cát, Tỉnh Bình\r\n201   Bình Định    BDPC16                                                                 xăng       6           1               4\r\n                               Định\r\n                               thôn Hòa Trung, xã Binh Tường, huyện Tây Sơn, Tỉnh Bình\r\n202   Bình Định    BDTS04                                                                 xăng       5.5         1        1      4\r\n                               Định\r\n203   Bình Định    BDPC63      Thôn Phú Giáo, xã Cát Tháng, Phù Cát, Tỉnh Bình Định       xăng       5.5         1        1      4\r\n204   Bình Định    BDPC28      Thôn Gia Thach, xã Cát Minh, H.Phú Cảt, Tỉnh Bình Định     xăng       6           1        1      4\r\n205   Bình Định    BDPC69      Thôn Chánh Oai,Xã Cát Hải,huyện Phù Cát,Tỉnh Bình Định     xăng       6           1        1      4\r\n\r\n                                                                                                                                 26\r\n\f                                                                                            Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh        Site ID    Địa chỉ                                                                                            Vùng\r\n                                                                                             liệu    (KVA)        máy      tiên\r\n                               Thôn Chánh Hội, xã Cát Chánh, huyện Phù Cát, Tỉnh Bình\r\n206   Bình Định    BDPC61                                                                   xăng       6           1        1      4\r\n                               Định\r\n207   Bình Định    BDPC65      Thôn Chánh Đạt, xã Cát Tiến, huyện Phù Cát, tỉnh Bình Định   xăng       6           1        1      4\r\n                               thôn Hòa Trung, xã Binh Tường, huyện Tây Sơn, Tỉnh Bình\r\n208   Bình Định    BDTS04                                                                   xăng       8           1        1      4\r\n                               Định\r\n209   Bình Định    BDTS37      Thôn Kiên Thạnh, xã Bình Hòa, huyện Tây Sơn, Bình Định       xăng       6           1        1      4\r\n210   Bình Định    BDTS38      Khối Hòa Lạc, TT Phú Phong, Huyện Tây Sơn, Bình Định         xăng       5.5         1        1      4\r\n                               Thôn Thuận Truyền, xã Bình Thuận, huyện Tây Sơn, Bình\r\n211   Bình Định    BDTS39                                                                   xăng       5.5         1        1      4\r\n                               Định\r\n212   Bình Định    BDTS41      Thôn Hòa Thuận, xã Tây Thuận, huyện Tây Sơn, Bình Định       xăng       6           1        1      4\r\n213   Bình Định    BDTS40      Thôn Hòa Sơn, xa Bình Tường, huyện Tây Sơn, Bình Định        xăng       6           1               4\r\n214   Bình Định    BDTS42      thôn Phú Hưng, xã Bình Tân, huyện Tây Sơn, Bình Định         xăng       6           1        1      4\r\n                               Thôn Định Nhất, Xã Vĩnh Hào, huyện Vĩnh Thạnh , Bình\r\n215   Bình Định    BDVT03                                                                   xăng       6           1        1      4\r\n                               Định\r\n216   Bình Định    BDTS11      Xóm 2, Thôn Phú Thọ, xa Tây Phú, H.Tây Sơn, Bình Định        xăng       6           1        1      4\r\n217   Bình Định    BDTS46      Thôn Thượng Sơn, Xã Tây Thuận, H.Tây Sơn, Bình Định          xăng       6           1        1      4\r\n                               Thôn Định Nhì, Xã Vĩnh Thuận, huyện Vĩnh Thạnh , Bình\r\n218   Bình Định    BDVT04                                                                   xăng       6           1        1      4\r\n                               Định\r\n219   Bình Định    BDVT08      Xã Vĩnh Hòa, huyện Vĩnh Thạnh, Tỉnh Bình Định                xăng       6           1        1      4\r\n                               Thôn Vĩnh Trường, xa Vĩnh Thịnh, huyện Vĩnh Thạnh, Bình\r\n220   Bình Định    BDVT09                                                                   xăng       6           1        1      4\r\n                               Định\r\n                               Thôn Vĩnh Hòa, xã Vĩnh Thịnh, huyện Vĩnh Thạnh, tỉnh\r\n221   Bình Định    BDVT10                                                                   xăng       6           1        1      4\r\n                               Bình Định\r\n222   Bình Định    BDTS02      BĐ Đổng Phó, xã Tây Giang, huyện Tây Sơn, tỉnh Bình Định      dầu       8.7         1        1      4\r\n                               63 Lê Hồng Phong, P Bình Định, TX An Nhơn, Bình Định         xăng       6           1        1      4\r\n223   Bình Định   VP An Nhơn\r\n                               63 Lê Hồng Phong, P Bình Định, TX An Nhơn, Bình Định         xăng       5.5         2        1      4\r\n225   Bình Định    BDAL04      Thôn Vạn Khánh, xã An Hòa, huyện An Lão, tỉnh Bình Định       dầu       10          1        2      4\r\n\r\n\r\n                                                                                                                                   27\r\n\f                                                                                      Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh      Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                       liệu    (KVA)        máy      tiên\r\n226   Bình Định   BDAL05    Thôn Tân Lập, xã An Tân, huyện An Lão, Bình Định           dầu       10          1        2      4\r\n                            Thôn Xuân Phong, xã An Hòa, huyện An Lão, tỉnh Bình\r\n227   Bình Định   BDAL06                                                               dầu       6           1        1      4\r\n                            Định\r\n228   Bình Định   BDAL07    Thôn Thuận An, xã An Tân, huyện An Lão, tỉnh Bình Định.    dầu       6           1        1      4\r\n                            Đôi 2, Thôn Mỹ Thành, xã Ân Mỹ, huyện Hoài Ân, Bình\r\n229   Bình Định   BDHA02                                                               dầu       8           1        1      4\r\n                            Định\r\n230   Bình Định   BDHA10    Thôn Phú Ninh, Xã Ân Nghĩa, Hoài Ân, Bình Định             dầu       6           1        3      4\r\n                            Thôn Hội Trung, xã An Hảo Đông, huyện Hoài Ân, Bình\r\n231   Bình Định   BDHA12                                                               dầu       6           1        1      4\r\n                            Định\r\n232   Bình Định   BDHA13    Thôn Long Quang, xã Ân Mỹ, huyện Hoài Ân, Bình Định        dầu       8           1        1      4\r\n                            Thôn An Thường 2, xã Ân Thạnh, huyện Hoài Ân, Bình\r\n233   Bình Định   BDHA15                                                               dầu       8.7         1        1      4\r\n                            Định\r\n                            Thôn Lộc Giang, xã An Tường Đông, huyện Hoài Ân, tỉnh\r\n234   Bình Định   BDHA19                                                               dầu       6           1        3      4\r\n                            Bình Định\r\n                            Thôn Hội Long, Xã Ân Hảo Đông, huyện An Lão, tỉnh Bình\r\n235   Bình Định   BDHA21                                                               dầu       6           1        3      4\r\n                            Định\r\n236   Bình Định   BDHA22    Thôn Hội An; xã An Thạnh, huyện Hoài Ân, tỉnh Bình Định    dầu       6           1        3      4\r\n                            Thôn Thế Thạnh 1, xã Ân Thạnh, huyện Hoài Ân, tỉnh Bình\r\n237   Bình Định   BDHA23                                                               dầu       6           1        3      4\r\n                            Định\r\n238   Bình Định   BDHA27    Thôn An Hòa, xã Ân Phong, huyện Hoài Ân, Bình Định        xăng       7           1        3      4\r\n239   Bình Định   BDHN02    KV An Thái, phường Tam Quan, TX Hoài Nhơn, Bình Định       dầu       11          1        3      4\r\n                            Xóm Phó Nga, KV Lại Khánh Tây, phường Hoài Đức, TX\r\n240   Bình Định   BDHN04                                                               dầu       8           1        3      4\r\n                            Hoài Nhơn, Bình Định\r\n                            Thôn Quy Thuận, Xã Hoài Châu Bắc, TX Hoài Nhơn, Bình\r\n241   Bình Định   BDHN07                                                               dầu       11          1        1      4\r\n                            Định\r\n                            KV Tài Lương 4, phường Hoài Thanh Tây, TX Hoài Nhơn,\r\n242   Bình Định   BDHN08                                                               dầu      16.5         1        1      4\r\n                            Bình Định\r\n                            Xóm 2, KV Vĩnh Phụng 1, phường Hoài Xuân, TX Hoài\r\n243   Bình Định   BDHN09                                                               dầu       8.7         1        3      4\r\n                            Nhơn, Bình Định\r\n\r\n\r\n                                                                                                                             28\r\n\f                                                                                      Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh      Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                       liệu    (KVA)        máy      tiên\r\n                            Đèo Phú Cũ, KV Lộc Thái, xã Mỹ Châu, huyện Phù Mỹ,\r\n244   Bình Định   BDHN10                                                               dầu       12          1        2      4\r\n                            Bình Định\r\n                            KV Lâm Trúc 2, phường Hoài Thanh, TX Hoài Nhơn, Bình\r\n245   Bình Định   BDHN12                                                               dầu       8           1        1      4\r\n                            Định\r\n246   Bình Định   BDHN13    Thôn Lương Thọ 3, xã Hoài Phú, TX Hoài Nhơn, Bình Định     dầu       8.7         1        1      4\r\n                            Xóm 4, KV An Dưỡng 2, phường Hoài Tân, TX Hoài Nhơn,\r\n247   Bình Định   BDHN18                                                              xăng       8           1        1      4\r\n                            Bình Định\r\n                            KV Thiên Đức Bắc, phường Hoài Hương, TX Hoài Nhơn,\r\n248   Bình Định   BDHN19                                                              xăng       8           1        1      4\r\n                            Bình Định\r\n                            Xóm 1, KV Thuận Thượng 2, phường Hoài Xuân, TX Hoài\r\n249   Bình Định   BDHN22                                                               dầu       8.7         1        3      4\r\n                            Nhơn, tỉnh Bình Định\r\n250   Bình Định   BDHN23    Thành Sơn Tây, xã Hoài Châu, TX Hoài Nhơn, Bình Định       dầu       8           1        1      4\r\n                            KV Phú An, phường Hoài Hương, TX Hoài Nhơn, Bình\r\n251   Bình Định   BDHN24                                                               dầu       8           1        3      4\r\n                            Định\r\n                            Xóm Phụng Sơn, thôn Phụng Du 2, xã Hoài Hảo, huyện Hoài\r\n252   Bình Định   BDHN26                                                              xăng       8           1        1      4\r\n                            Nhơn, tỉnh Bình Định\r\n                            KV Mỹ An 2, phường Hoài Thanh, TX Hoài Nhơn, tỉnh Bình\r\n253   Bình Định   BDHN31                                                              xăng       8           1        1      4\r\n                            Định\r\n                            KV Liêm Bình, phường Bồng Sơn, TX Hoài Nhơn, Bình\r\n254   Bình Định   BDHN33                                                               dầu       15          1        1      4\r\n                            Định\r\n255   Bình Định   BDHN34    Thôn Khánh Trạch, xã Hoài Mỹ, TX Hoài Nhơn, Bình Định.     dầu       8.7         1        3      4\r\n                            KV Định Bình Nam, phường Hoài Đức, TX Hoài Nhơn,\r\n256   Bình Định   BDHN35                                                              xăng       8           1        1      4\r\n                            Bình Định\r\n                            KV Cửu Lợi Nam, phường Tam Quan Nam, TX Hoài Nhơn,\r\n257   Bình Định   BDHN36                                                               dầu       8.7         1        1      4\r\n                            Bình Định\r\n                            KV Tân Thành 1, phường Tam Quan Bắc, TX Hoài Nhơn,\r\n258   Bình Định   BDHN42                                                              xăng       8           1        1      4\r\n                            Bình Định\r\n                            Thôn Phú Vang, xã Ân Thạnh, huyện Hoài Ân, tỉnh Bình\r\n259   Bình Định   BDHN43                                                               dầu       6           1        3      4\r\n                            Định\r\n260   Bình Định   BDHN44    phường Hoài Đức, TX Hoài Nhơn, tỉnh Bình Định              dầu       6           1        3      4\r\n261   Bình Định   BDHN45    KV Giao Hội, phường Hoài Tân, TX Hoài Nhơn, Bình Định      dầu       6           1        3      4\r\n\r\n                                                                                                                             29\r\n\f                                                                                      Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh      Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                       liệu    (KVA)        máy      tiên\r\n                            KV Ngọc Ân Trung, phường Hoài Thanh Tây, TX Hoài\r\n262   Bình Định   BDHN46                                                               dầu       6           1        1      4\r\n                            Nhơn, tỉnh Bình Định\r\n                            Thôn Gia An Đông, xã Hoài Châu Bắc, TX Hoài Nhơn, tỉnh\r\n263   Bình Định   BDHN47                                                               dầu       6           1        1      4\r\n                            Bình Định\r\n264   Bình Định   BDHN48    Khối 5, phường Tam Quan, TX Hoài Nhơn, Bình Định           dầu       6           1        1      4\r\n                            Khối 2 An Thái, phường Tam Quan, TX Hoài Nhơn, tỉnh\r\n265   Bình Định   BDHN49                                                               dầu       6           1        1      4\r\n                            Bình Định\r\n                            KV Mỹ An, phường Hoài Thanh, TX Hoài Nhơn, tỉnh Bình\r\n266   Bình Định   BDHN50                                                               dầu       6           1        3      4\r\n                            Định\r\n                            Thôn Kim Giao Thiện, Xã Hoài Hải, TX Hoài Nhơn, Tỉnh\r\n267   Bình Định   BDHN51                                                               dầu       6           1        3      4\r\n                            Bình Định.\r\n                            KV Hoà Trung 2, phường Hoài Xuân, TX Hoài Nhơn, tỉnh\r\n268   Bình Định   BDHN52                                                               dầu       6           1        3      4\r\n                            Bình Định\r\n                            KV Cửu Lợi Đông, phường Tam Quan Nam, TX Hoài Nhơn,\r\n269   Bình Định   BDHN53                                                               dầu       6           1        1      4\r\n                            tỉnh Bình Định\r\n                            Tổ 4, Khối 1, phường Bồng Sơn, TX Hoài Nhơn, Tỉnh Bình\r\n270   Bình Định   BDHN54                                                               dầu       6           1        1      4\r\n                            Định\r\n                            KV Thiết Định Bắc, phường Bồng Sơn, TX Hoài Nhơn, Bình\r\n271   Bình Định   BDHN55                                                               dầu       6           1        1      4\r\n                            Định\r\n272   Bình Định   BDHN56    Thôn Bình Trị, Xã Hoài Mỹ, TX Hoài Nhơn, Tỉnh Bình Định    dầu       6           1        1      4\r\n                            KV An Dưỡng 1, phường Hoài Tân, TX Hoài Nhơn, Tỉnh\r\n273   Bình Định   BDHN57                                                               dầu       6           1        1      4\r\n                            Bình Định\r\n274   Bình Định   BDHN58    Thôn Mỹ Bình 3, xã Hoài Phú, TX Hoài Nhơn, Bình Định       dầu       6           1        3      4\r\n                            Thôn Hội An, Xã Hoài Châu Bắc, TX Hoài Nhơn, Tỉnh Bình\r\n275   Bình Định   BDHN59                                                               dầu       6           1        3      4\r\n                            Định\r\n                            KV Lại Khánh Nam, phường Hoài Đức, TX Hoài Nhơn,\r\n276   Bình Định   BDHN60                                                               dầu       6           1        3      4\r\n                            Tỉnh Bình Định\r\n277   Bình Định   BDPM01    Thôn Diêm Tiêu, TTr Phù Mỹ, huyện Phù Mỹ, Bình Định        dầu      16.5         1        1      4\r\n278   Bình Định   BDPM03    Thôn An Lương, xã Mỹ Chánh, huyện Phù Mỹ, Bình Định        dầu       11          1        1      4\r\n                            Đội 10, thôn Đại Thuận, xã Mỹ Hiệp, huyện Phù Mỹ, tỉnh\r\n279   Bình Định   BDPM04                                                               dầu       20          1        1      4\r\n                            Bình Định\r\n\r\n                                                                                                                             30\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh      Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n                            Thôn Chánh Trực, xã Mỹ Thọ, huyện Phù Mỹ, tỉnh Bình\r\n280   Bình Định   BDPM06                                                                dầu       8           1        1      4\r\n                            Định\r\n                            Đội 3, Thôn An Giang, xã Mỹ Đức, huyện Phù Mỹ, Bình\r\n281   Bình Định   BDPM07                                                                dầu       11          1        2      4\r\n                            Định\r\n282   Bình Định   BDPM08    Thôn Phú Ninh Đông xã Mỹ Lợi huyện Phù Mỹ, Bình Định        dầu       11          1        1      4\r\n283   Bình Định   BDPM14    UBND xã Mỹ Hòa, huyện Phù Mỹ, Bình Định                     dầu       11          1        1      4\r\n                            đỉnh Đèo Nhông, thôn Lạc Sơn, xã Mỹ Trinh, H.Phù Mỹ,\r\n284   Bình Định   BDPM17                                                                dầu       8.7         1        1      4\r\n                            Bình Định\r\n                            Thôn Dương Liễu Đông, thị trấn Bình Dương, huyện Phù\r\n285   Bình Định   BDPM24                                                                dầu       10          1        1      4\r\n                            Mỹ, tỉnh Bình Định\r\n286   Bình Định   BDPM25    Thôn Xuân Thạnh, Mỹ An huyện Phù Mỹ, tỉnh Bình Định         dầu       6           1        1      4\r\n                            Xóm 7, thôn Trà Bình Đông, xã Mỹ Hiệp huyện Phù Mỹ,\r\n287   Bình Định   BDPM26                                                               xăng       8           1        1      4\r\n                            Bình Định\r\n288   Bình Định   BDPM33    Thôn Chánh Hội, xã Mỹ Cát, huyện Phù Mỹ, Bình Định         xăng       8           1        1      4\r\n                            Thôn Lộc Thái Xã Mỹ Châu, Huyện Phù Mỹ, Tỉnh Bình\r\n289   Bình Định   BDPM35                                                                dầu       6           1        3      4\r\n                            Định\r\n290   Bình Định   BDPM36    Thôn Phước Thung, xã Mỹ Phong, Phù Mỹ, Bình Định            dầu       6           1        3      4\r\n                            Thôn Chánh Đạo, Xã Mỹ Thọ, Huyện Phù Mỹ, Tỉnh Bình\r\n291   Bình Định   BDPM38                                                                dầu       6           1        3      4\r\n                            Định\r\n292   Bình Định   BDPM39    Thôn An Mỹ, xã Mỹ Cát, huyện Phù Mỹ, Bình Định              dầu       6           1        3      4\r\n293   Bình Định   BDPM40    Thôn vạn Ninh1, Mỹ Tài, Phù Mỹ, Bình Định                   dầu       6           1        3      4\r\n294   Bình Định   BDPM41    Trà Bình Tây, xã Mỹ Hiệp, Phù Mỹ, Bình Định                 dầu       6           1        3      4\r\n295   Bình Định   BDPM42    Thôn Xuân Bình Bắc, Xã Mỹ Thành Phù Mỹ, Bình Định           dầu       6           1        3      4\r\n                            Thôn Nghĩa Lộc, Xã Mỹ Lộc, Huyện Phù Mỹ, Tỉnh Bình\r\n296   Bình Định   BDPM43                                                                dầu       6           1        3      4\r\n                            Định\r\n297   Bình Định   BDPM44    Thôn Thạch An, xã Mỹ Hiệp, huyện Phù Mỹ, tỉnh Bình Định.    dầu       6           1        3      4\r\n                            Đội 1, Thôn Quang Nghiễm, Xã Mỹ Châu, Huyện Phù Mỹ,\r\n298   Bình Định   BDPM47                                                                dầu       6           1        3      4\r\n                            Tỉnh Bình Định\r\n\r\n\r\n                                                                                                                              31\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n                             Thôn Chánh Khoan Nam, xã Mỹ Lợi, huyện Phù Mỹ, Bình\r\n299   Bình Định    BDPM49                                                               dầu       6           1        3      4\r\n                             Định\r\n300   Bình Định    BDPM50    Thôn Trà Thung, Xã Mỹ Châu, Huyện Phù Mỹ                   dầu       6           1        3      4\r\n301   Bình Định    BDPM57    Thôn Vạn Đinh,Mỹ Lộc. Phù Mỹ, Bình Định                    dầu       6           1        3      4\r\n                             Thôn Bình Long, Xã Mỹ Hiệp, Huyện Phù Mỹ, Tỉnh Bình\r\n302   Bình Định    BDPM58                                                              xăng       7           1        1      4\r\n                             Định\r\n303   Bình Định    BDPM59    UBND xã Mỹ Đức, Thôn Hòa Tân, Mỹ Đức, Phù Mỹ              xăng       7           1        1      4\r\n304   Bình Định    BDPM60    Thôn Trung Thuận, Xã Mỹ Chánh Tây, Phù Mỹ, Bình Định      xăng       7           1        1      4\r\n305   Quảng Ngãi   QNDP01    Xóm 3,xã Phổ Văn, huyện Đức Phổ                            dầu       11          1        3      4\r\n306   Quảng Ngãi   QNDP09    Thôn Hải Tânxã Phổ Quang, huyện Đức Phổ                    dầu       8           1        1      4\r\n307   Quảng Ngãi   QNDP14    xã Phổ Phong, huyện Đức Phổ, Quảng Ngãi                    dầu       8           1        1      4\r\n308   Quảng Ngãi   QNDP27    Thôn Vùng Tư, xã Phổ Thuận, huyện Đức Phổ                  dầu       15          1        1      4\r\n309   Quảng Ngãi   QNDP31    Thôn Phần Thất, xã Phổ Quang, H,Đức Phổ, Quảng Ngãi       xăng       8           1        1      4\r\n                             Thôn An Điền, xã Phổ Nhơn, huyện Đức Phổ, tỉnh Quảng\r\n310   Quảng Ngãi   QNDP38                                                               dầu       6           1        1      4\r\n                             Ngãi\r\n                             Thôn Tân Phong, xã Phổ Phong, huyện Đức Phổ, tỉnh Quảng\r\n311   Quảng Ngãi   QNDP41                                                               dầu       6           1        1      4\r\n                             Ngãi\r\n                             KDC 15, Thôn Nhơn Phước, xã Phổ Nhơn, huyện Đức Phổ,\r\n312   Quảng Ngãi   QNDP42                                                               dầu       6           1        1      4\r\n                             tỉnh Quảng Ngãi\r\n                             Thôn Thủy Triều, xã Phổ Văn, huyện Đức Phổ, tỉnh Quảng\r\n313   Quảng Ngãi   QNDP43                                                               dầu       6           1        1      4\r\n                             Ngãi\r\n314   Quảng Ngãi   QNDP45    Thôn An Ninh,xã Phổ Ninh,huyện Mộ Đức, tỉnh Quảng Ngãi     dầu       6           1        1      4\r\n315   Quảng Ngãi   QNDP46    Xã Phổ Thuận, huyện Đức Phổ, tỉnh Quảng Ngãi               dầu       6           1        1      4\r\n316   Quảng Ngãi   QNMD02    Xóm 4 - thôn Thạch trụ Tây - xã Đức Lân - H.Mộ Đức         dầu       12          1        1      4\r\n                             Thôn Thạch Thang, xã Đức Phong, huyện Mộ Đức_ĐT:\r\n317   Quảng Ngãi   QNMD04                                                               dầu       11          1        1      4\r\n                             055.951211\r\n318   Quảng Ngãi   QNMD12    Tổ 8, thôn Phước luôn, xã Đức hòa, Mộ đức.                xăng       8           1        1      4\r\n\r\n\r\n                                                                                                                              32\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n319   Quảng Ngãi   QNMD24    Thôn Văn Hà, xã Đức Phong, huyện Mộ Đức, Quảng Ngãi        xăng       8           1        1      4\r\n                             Thôn Phước Vĩnh, xã Đức Phú, huyện Mộ Đức, tỉnh Quảng\r\n320   Quảng Ngãi   QNMD28                                                               xăng       7           1        1      4\r\n                             Ngãi\r\n321   Quảng Ngãi   QNMD29    Thôn An Hội - Xã Phổ An - Huyện Đức Phổ                     dầu       6           1        1      4\r\n                             Thôn Tú Sơn 1, xã Đức Lân, huyện Mộ Đức, tỉnh Quảng\r\n322   Quảng Ngãi   QNMD30                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n                             Thôn Đôn Lương, xã Đức Thạnh, huyện Mộ Đức, tỉnh Quảng\r\n323   Quảng Ngãi   QNMD31                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n324   Quảng Ngãi   QNMD34    Tổ dân phố 3, TT Mộ Đức, huyện Mộ Đức, tỉnh Quảng Ngãi      dầu       6           1        1      4\r\n                             Thôn Lâm Hạ, xã Đức Phong, huyện Mộ Đức, tỉnh Quảng\r\n325   Quảng Ngãi   QNMD35                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n326   Quảng Ngãi   QNMD36    Thị Trấn Mộ Đức,huyện Mộ Đức,Tỉnh Quảng ngãi               xăng       7           1        1      4\r\n                             Thôn Tú Sơn 2, xã Đức Lân, huyện Mộ Đức, tỉnh Quảng\r\n327   Quảng Ngãi   QNMD37                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n                             KDC 30, thôn Phước Xã, xã Đức Hòa, huyện Mộ Đức, tỉnh\r\n328   Quảng Ngãi   QNMD39                                                                dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn Phước An, xã Đức Hòa, huyện Mộ Đức, tỉnh Quảng\r\n329   Quảng Ngãi   QNMD42                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n330   Quảng Ngãi   QNSH09    xã Sơn Ba, Huyện Sơn Hà, tỉnh Quảng Ngãi                    dầu       8           1        1      4\r\n                             Thôn Trường Xuân, xã Tịnh Hà, huyện Sơn Tịnh, tỉnh Quảng\r\n331   Quảng Ngãi   QNST36                                                               xăng       8           1        1      3\r\n                             Ngãi\r\n                             Đội 6, Thôn Đông Hòa, xã Tịnh Giang, huyện Sơn Tịnh,\r\n332   Quảng Ngãi   QNST42                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n333   Quảng Ngãi   QNST53    Minh Thành –Tịnh Minh–Sơn Tịnh- Quảng Ngãi                  dầu       6           1        1      3\r\n334   Quảng Ngãi   QNST61    xã Tịnh Hiệp, huyện Sơn Tịnh, tỉnh Quảng Ngãi               dầu       6           1        1      3\r\n                             Thôn Minh Long, xã Tịnh Minh, huyện Sơn Tịnh, tỉnh\r\n335   Quảng Ngãi   QNST65                                                                dầu       6           1        1      3\r\n                             Quãng Ngãi\r\n                             xóm 6, thôn Mỹ Danh, xã Tịnh Hiệp, huyện Sơn Tinh, tỉnh\r\n336   Quảng Ngãi   QNST69                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n337   Quảng Ngãi   QNST77    Thôn An Bình, Tịnh Đông, Sơn Tịnh, Quảng Ngãi              xăng       7           1        1      3\r\n\r\n                                                                                                                               33\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n338   Quảng Ngãi   QNDP02    VTN Sa Huỳnh - thôn Tấn Lộc - xã Phổ Châu - H.Đức Phổ       dầu       8           1        1      4\r\n339   Quảng Ngãi   QNDP03    Xã Phổ Hòahuyện Đức Phổ                                     dầu       11          1        1      4\r\n                             Thôn Trung Hải, xã Phổ Khánh, huyện Đức Phổ_ĐT:\r\n340   Quảng Ngãi   QNDP06                                                                dầu       8           1        1      4\r\n                             055.970070\r\n341   Quảng Ngãi   QNDP10    Xóm 33, thôn Qui Thiện, xã Phổ Khánh, huyện Đức Phổ         dầu       15          1        1      4\r\n342   Quảng Ngãi   QNDP15    Thôn Diện Trường, xã Phổ Khánh, huyện Đức Phổ.              dầu       8           1        1      4\r\n343   Quảng Ngãi   QNDP23    Thôn An Lâm, xã Phổ Ninh, huyện Đức Phổ                     dầu       12          1        1      4\r\n344   Quảng Ngãi   QNDP24    Tổ dân phố 6, TT Đức Phổ, huyện Đức Phổ, Qunảg Ngãi         dầu       8           1        1      4\r\n345   Quảng Ngãi   QNDP28    Thôn Lộ Bàn, xã Phổ Nhơn, huyện Đức Phổ                    xăng       8           1        1      4\r\n346   Quảng Ngãi   QNDP30    Thôn Thạch Bi, xã Phổ Thạch, huyện Đức Phổ, Quảng Ngãi     xăng       8           1        1      4\r\n347   Quảng Ngãi   QNDP32    Tổ dân phố 1, TT Đức Phổ, huyện Đức Phổ, Quảng Ngãi        xăng       8           1        1      4\r\n                             Thôn Châu Me, xã Phổ Châu, huyện Đức Phổ, tỉnh Quảng\r\n348   Quảng Ngãi   QNDP34                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n                             Thôn Mỹ Trang, xã Phổ Cường, huyện Đức Phổ, tỉnh Quảng\r\n349   Quảng Ngãi   QNDP35                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n                             Thôn Tấn Lộc, xã Phổ Châu, huyện Đức Phổ, tỉnh Quảng\r\n350   Quảng Ngãi   QNDP37                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n351   Quảng Ngãi   QNDP39    Khối 5, thị trấn Đức Phổ, huyện Đức Phổ, tỉnh Quảng Ngãi    dầu       6           1        1      4\r\n                             Thôn Phước Điền, xã Phổ Khánh, huyện Đức Phổ, tỉnh\r\n352   Quảng Ngãi   QNDP40                                                                dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn Tân Mỹ, xã Phổ Ninh, huyện Đức Phổ, tỉnh Quảng\r\n353   Quảng Ngãi   QNDP44                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n                             KDC số 2, thôn Thạnh Đức 2, xã Phổ Thạnh, huyện Đức\r\n354   Quảng Ngãi   QNDP47                                                                dầu       6           1        1      4\r\n                             Phổ, tỉnh Quảng Ngãi\r\n355   Quảng Ngãi   QNDP48    Thôn Lộ Bàn, xã Phổ Ninh, huyện Đức Phổ, tỉnh Quảng Ngãi    dầu       6           1        1      4\r\n                             Thôn Phú Long, Xã Phổ Khánh, huyện Đức Phổ, tỉnh Quảng\r\n356   Quảng Ngãi   QNDP49                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n357   Quảng Ngãi   QNDP55    Thôn Hưng Long, xã Phổ Châu, huyện Đức Phổ, Quảng Ngãi      dầu       8           1        1      4\r\n\r\n                                                                                                                               34\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n                             Thôn Phú Long, xã Bình Phước, huyện Bình Sơn, Quảng\r\n358   Quảng Ngãi   QNBS20                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n359   Quảng Ngãi   QNBS23    tổ dân phố 1, TT Châu ổ, huyện Bình Sơn                     dầu       8           1        1      3\r\n360   Quảng Ngãi   QNBS31    Thôn Giao Thủy, xã Bình Thới, huyện Binh Sơn                dầu       8           1        1      3\r\n361   Quảng Ngãi   QNBS33    Thôn Phước Bình, xã Bình Nguyên, huyện Bình Sơn            xăng       8           1        1      3\r\n362   Quảng Ngãi   QNBS39    Thôn Trung An, xã Bình Thạnh, huyện Bình Sơn                dầu       8           1        1      3\r\n                             Thôn Mỹ Tân, xã Bình Chánh, huyện Bình Sơn, tỉnh Quảng\r\n363   Quảng Ngãi   QNBS49                                                               xăng       8           1        1      3\r\n                             Ngãi\r\n                             Thôn Tiên Đào, xã Bình Trung, huyện Bình Sơn, Quảng\r\n364   Quảng Ngãi   QNBS52                                                               xăng       8           1        1      3\r\n                             Ngãi\r\n                             Xóm Bàu Chuốt, Thôn Bình An Nội, xã Bình Chánh, huyện\r\n365   Quảng Ngãi   QNBS62                                                                dầu       6           1        1      3\r\n                             Bình Sơn, Quảng Ngãi\r\n                             Thôn Đông Thuận, Xã Bình Trung, Huyện Bình Sơn, Tỉnh\r\n366   Quảng Ngãi   QNBS64                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n                             Thôn Phú Lễ 1, xã Bình Trung, huyện Bình Sơn, tỉnh Quảng\r\n367   Quảng Ngãi   QNBS65                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Phước An, Xã Bình Khương, huyện Bình Sơn, tỉnh\r\n368   Quảng Ngãi   QNBS69                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n                             Thôn Bình An Nội, xã Bình Chánh, huyện Bình Sơn, tỉnh\r\n369   Quảng Ngãi   QNBS70                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n                             Thôn Mỹ Huệ, xã Bình Dương, huyện Bình Sơn, tỉnh Quảng\r\n370   Quảng Ngãi   QNBS74                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Trà Lãm, xã Bình Khương, huyện Bình Sơn, tỉnh\r\n371   Quảng Ngãi   QNBS76                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n                             Thôn Phước Bình, xã Bình Nguyên, huyện Bình Sơn, tỉnh\r\n372   Quảng Ngãi   QNBS83                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n373   Quảng Ngãi   QNBS11    Đội 5, thôn Dũng Cảm, xã Bình Đông, huyện Bình Sơn.         dầu       15          1        1      3\r\n374   Quảng Ngãi   QNBS03    Đài Truyền hình Vạn Tường, xã Bình Trị, huyện Bình Sơn      dầu       8           1        1      3\r\n                             Thôn Tuyết Diêm, Xã Bình Thuận, huyện Bình Sơn, tỉnh\r\n375   Quảng Ngãi   QNBS1F                                                                dầu       8           1        1      3\r\n                             Quảng Ngãi\r\n\r\n\r\n                                                                                                                               35\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n376   Quảng Ngãi   QNBS12    Thôn Tuyết Diêm 3, xã Bình Thuận, huyện Bình Sơn.           dầu       6           1        1      3\r\n377   Quảng Ngãi   QNBS18    Thôn Phước Hòa, xã Bình Trị, huyện Bình Sơn                 dầu       8           1        1      3\r\n378   Quảng Ngãi   QNBS45    Thôn An Lộc, Bình Trị, Bình Sơn, Quảng Ngãi                 dầu       8           1        1      3\r\n379   Quảng Ngãi   QNBS47    Thôn Trung An, Xã Bình Thạnh, H.Bình Sơn, Quảng Ngãi       xăng       8           1        1      3\r\n                             Thôn Vĩnh Trà, xã Bình Thạnh, huyện Bình Sơn, Quảng\r\n380   Quảng Ngãi   QNBS48                                                                dầu       8           1        1      3\r\n                             Ngãi\r\n381   Quảng Ngãi   QNBS50    Thôn Vạn Tương, xã Bình Hải, huyện Bình Sơn, Quảng Ngãi     dầu       8           1        1      3\r\n                             Thôn Thanh Thủy, xã Bình Hải, huyện Bình Sơn, Quảng\r\n382   Quảng Ngãi   QNBS53                                                               xăng       8           1        1      3\r\n                             Ngãi\r\n383   Quảng Ngãi   QNBS59    Thôn Lệ Thủy, xã Bình Trị, huyện Bình Sơn                   dầu       8           1        1      3\r\n                             Thôn Phước Hòa, Xã Bình Trị, Huyện Bình Sơn, Tỉnh Quảng\r\n384   Quảng Ngãi   QNBS61                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Tiết Diêm 1, xã Bình Thuận, huyện Bình Sơn, tỉnh\r\n385   Quảng Ngãi   QNBS68                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n                             Thôn Mỹ Tân, xã Bình Chánh, huyện Bình sơn, tỉnh Quảng\r\n386   Quảng Ngãi   QNBS71                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Trung An, xã Bình Thạnh, huyện Bình Sơn, tỉnh Quảng\r\n387   Quảng Ngãi   QNBS80                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Trung An, xã Bình Thạnh, huyện Bình Sơn, tỉnh Quảng\r\n388   Quảng Ngãi   QNBS81                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n389   Quảng Ngãi   QNBS82    Xã Bình Đông, huyện Bình Sơn, tỉnh Quảng Ngãi               dầu       6           1        1      3\r\n                             Thôn Tân Hy, xã Bình Đông, huyện Bình Sơn, tỉnh Quảng\r\n390   Quảng Ngãi   QNBS93                                                               xăng       7           1        1      3\r\n                             Ngãi\r\n391   Quảng Ngãi   QNQN80    Thôn Cộng Hòa - xã Tịnh Ấn Tây - TP. Quảng Ngãi            dầu       12          1        1      3\r\n392   Quảng Ngãi   QNSH15    Thôn Hà Bắc, xã Sơn Hạ, huyện Sơn Hà, tỉnh Quảng Ngãi       dầu       6           1        1      4\r\n                             Thôn Làng Rê, xóm Thủy Văn, xã Sơn Giang, huyện Sơn Hà,\r\n393   Quảng Ngãi   QNSH16                                                                dầu       6           1        1      4\r\n                             tỉnh Quãng Ngãi\r\n                             Thôn Thế Long, Xã Tịnh Phong, Huyện Sơn Tịnh,Tỉnh\r\n394   Quảng Ngãi   QNST02                                                                dầu       17          1        1      3\r\n                             Quảng Ngãi\r\n\r\n                                                                                                                               36\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n395   Quảng Ngãi   QNST05    Xã Tịnh Bình, Sơn Tịnh , Tỉnh Quảng Ngãi                    dầu       8           1        1      3\r\n396   Quảng Ngãi   QNST25    Thôn Thọ Nam, xã Tịnh Thọ, huyện Sơn Tịnh                   dầu       8           1        1      3\r\n397   Quảng Ngãi   QNST44    Thôn Bình Bắc, xã Tịnh Bịnh, huyện Sơn Tịnh                 dầu       8           1        1      3\r\n                             Thôn Hà Nhai Nam, xã Tịnh Hà, huyện Sơn Tịnh, Quảng\r\n398   Quảng Ngãi   QNST47                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Thọ Đông, xã Tịnh Thọ, huyện Sơn Tịnh, tỉnh Quảng\r\n399   Quảng Ngãi   QNST55                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             xã Phước Lộc, xã Tịnh Sơn, Huyện Sơn Tịnh,tỉnh Quảng\r\n400   Quảng Ngãi   QNST66                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Bình Đông, xã Tịnh Bình, huyện Sơn Tịnh, tỉnh Quảng\r\n401   Quảng Ngãi   QNST67                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n402   Quảng Ngãi   QNST68    thôn Thọ Nam,xã Tịnh Thọ,huyện Sơn Tịnh,tỉnh Quảng Ngãi     dầu       6           1        1      3\r\n403   Quảng Ngãi   QNBS05    Thôn Tân Định, xã Bình Châu, huyện Bình Sơn.                dầu       11          1        1      3\r\n404   Quảng Ngãi   QNBS08    Thôn Liên Trì, xã Bình Hiệp, huyện Bình Sơn.                dầu       20          1        1      3\r\n                             Trường tiểu học xã Bình Phú, thôn Phú Nhiêu 2, xã Bình\r\n405   Quảng Ngãi   QNBS10                                                                dầu       8           1        1      3\r\n                             Phú, huyện Bình Sơn.\r\n406   Quảng Ngãi   QNBS28    Thôn An Điềm, xã Bình Chương, huyện Bình Sơn.               dầu       8           1        1      3\r\n407   Quảng Ngãi   QNBS29    Thôn Long Bình, xã Bình Long, huyện Bình Sơn                dầu       6           1        1      3\r\n408   Quảng Ngãi   QNBS30    Thôn Lộc Thanh, xã Bình Minh, huyện Binh Sơn                dầu       6           1        1      3\r\n409   Quảng Ngãi   QNBS40    Thôn Lạc Sơn ,Bình Hòa, Bình Sơn, Quảng Ngãi                dầu       8           1        1      3\r\n410   Quảng Ngãi   QNBS41    Thôn Châu Bình, xã Bình Châu, H.Bình Sơn, QN                dầu       8           1        1      3\r\n                             Thôn An Hội 1, Xã Bình Thanh Đông , H.Bình Sơn, Quảng\r\n411   Quảng Ngãi   QNBS51                                                               xăng       8           1        1      3\r\n                             Ngãi\r\n                             Thôn Phú Quý - Xã Bình Châu - Huyện Bình Sơn - Tỉnh\r\n412   Quảng Ngãi   QNBS57                                                                dầu       8           1        1      3\r\n                             Quảng Ngãi\r\n                             Thôn Tân Phước, xã Bình Minh, huyện Bình Sơn, tỉnh Quảng\r\n413   Quảng Ngãi   QNBS60                                                                dầu       8           1        1      3\r\n                             Ngãi\r\n\r\n\r\n                                                                                                                               37\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n                             Xóm 5, Thôn Thọ Bắc, Xã Tịnh Thọ, Huyện Sơn Tịnh, tỉnh\r\n414   Quảng Ngãi   QNBS63                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n415   Quảng Ngãi   QNBS67    Thôn Phúc Lâm, xã Bình An, huyện Bình Sơn, Quảng Ngãi       dầu       6           1        1      3\r\n                             Thôn Mỹ Tân, xã Bình Chánh, huyện Bình sơn, tỉnh Quảng\r\n416   Quảng Ngãi   QNBS72                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn An Quang, xã Bình Thanh Tây, huyện Bình Sơn, tỉnh\r\n417   Quảng Ngãi   QNBS75                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n                             Thôn Phước Tích, xã Bình Mỹ, huyện Bình Sơn, tỉnh Quảng\r\n418   Quảng Ngãi   QNBS77                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Đức An, xã Bình Minh, huyện Bình Sơn, tỉnh Quảng\r\n419   Quảng Ngãi   QNBS78                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Nhơn Hoà 2, xã Bình Tân, huyện Bình Sơn, tỉnh Quảng\r\n420   Quảng Ngãi   QNBS79                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Diên Lộc, xã Bình Tân, huyện Bình Sơn, tỉnh Quảng\r\n421   Quảng Ngãi   QNBS84                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Ngọc Trì, xã Bình Chương, huyện Bình Sơn, tỉnh\r\n422   Quảng Ngãi   QNBS87                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n                             Xón Vạn An, Thôn Xuân Yên, Xã Bình Hiệp, Huyện Bình\r\n423   Quảng Ngãi   QNBS88                                                                dầu       6           1        1      3\r\n                             Sơn, Tỉnh Quảng Ngãi\r\n424   Quảng Ngãi   QNQN64    Thôn An Kỳ, xã Tịnh Kỳ, TP. Quảng Ngãi, tỉnh Quảng Ngãi     dầu       6           1        1      3\r\n                             Xóm khê bình, thôn Trường Định, xã Tịnh Khê, TP. Quảng\r\n425   Quảng Ngãi   QNQN65                                                                dầu       6           1        1      3\r\n                             Ngãi, tỉnh Quảng Ngãi\r\n426   Quảng Ngãi   QNQN68    xã Tịnh Ấn Đông, TP. Quảng Ngãi, tỉnh Quảng Ngãi           dầu       6           1        1      3\r\n                             Thôn Tự Do, xã Tịnh Ấn Đông, TP. Quảng Ngãi, tỉnh Quảng\r\n427   Quảng Ngãi   QNQN70                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Minh Quang, xã Tịnh Hoà, TP Quảng Ngãi, tỉnh Quảng\r\n428   Quảng Ngãi   QNQN71                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Xuân An, xã Tịnh Hoà, TP Quảng Ngãi, tỉnh Quảng\r\n429   Quảng Ngãi   QNQN72                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Xóm Khuê Hiệp - thôn Mỹ Lai - xã Tịnh Khê - TP. Quảng\r\n430   Quảng Ngãi   QNQN78                                                                dầu       17          1        1      3\r\n                             Ngãi\r\n\r\n\r\n                                                                                                                               38\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n                             Đội 3-Thôn Phú Bình, xã Tịnh Châu, TP. Quảng Ngãi,\r\n431   Quảng Ngãi   QNQN79                                                                dầu       11          1        1      3\r\n                             Quảng Ngãi\r\n432   Quảng Ngãi   QNQN85    Thôn Vĩnh Sơn, xã Tịnh Hòa, TP. Quảng Ngãi                  dầu       8           1        1      3\r\n433   Quảng Ngãi   QNQN87    Thôn Trường Đ?nh, xã Tịnh Khê, TP. Quảng Ngãi              xăng       8           1        1      3\r\n434   Quảng Ngãi   QNQN90    Thôn Khánh Lâm, xã T?nh Thiện, TP. Quảng Ngãi               dầu       8           1        1      3\r\n435   Quảng Ngãi   QNQN95    Thôn Cỗ Lũy, xã Tịnh Khê, TP. Quảng Ngãi, Quảng Ngãi       xăng       8           1        1      3\r\n436   Quảng Ngãi   QNQN96    Thôn Hòa Bân, xã Tịnh Thiện, TP. Quảng Ngãi, Quảng Ngãi    xăng       8           1        1      3\r\n437   Quảng Ngãi   QNQN97    Thôn Ngọc Thạch, xã Tịnh An, TP. Quảng Ngãi, Quảng Ngãi     dầu       8           1        1      3\r\n438   Quảng Ngãi   QNSH12    Thôn Cà Đáo, TT Di Lăng, Quảng Ngãi                        xăng       8           1        1      4\r\n439   Quảng Ngãi   QNST17    Thôn Trường Thọ, xã Tịnh Phong, huyện Sơn Tịnh              dầu       6           1        1      3\r\n440   Quảng Ngãi   QNST30    xã Tịnh Hiệp, huyện Sơn Tịnh, tỉnh Quảng Ngãi               dầu       8           1        1      3\r\n                             Xóm 3, Thôn Thọ Tây, Xã Tịnh Thọ, Huyện Sơn Tịnh, Tỉnh\r\n441   Quảng Ngãi   QNST46                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n442   Quảng Ngãi   QNST48    Thôn Niên Thượng, xã Tịnh Phong, , tỉnh Quảng Ngãi          dầu       6           1        1      3\r\n                             Thôn Vĩnh Tuy, xã Tịnh Hiệp, huyện Sơn Tịnh, tỉnh Quảng\r\n443   Quảng Ngãi   QNST54                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Phú Lộc, xã Tịnh Phong, huyện Sơn tịnh, tỉnh Quảng\r\n444   Quảng Ngãi   QNST62                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Trà Bình, xã Tịnh Trà, huyện Sơn Tịnh, tỉnh Quảng\r\n445   Quảng Ngãi   QNST70                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Thọ Tây, xã Tịnh Thọ, huyện Sơn Tịnh, tỉnh Quảng\r\n446   Quảng Ngãi   QNST74                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n447   Quảng Ngãi   QNTB03    xã Trà Phú, Trà bồng, Quảng ngãi.                           dầu       11          1        1      4\r\n                             Tổ 3, Thôn Trà Trung, xã Trà Sơn, huyện Trà Bồng, tỉnh\r\n448   Quảng Ngãi   QNTB05                                                                dầu       8           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn Bình Trung, xã Trà Bình, huyện Trà Bồng, tỉnh Quảng\r\n449   Quảng Ngãi   QNTB07                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n450   Quảng Ngãi   QNNH01    Đài PTTH Nghĩa Hành - TT Chợ chùa - H.Nghĩa hành            dầu       8           1        1      4\r\n\r\n                                                                                                                               39\r\n\f                                                                                         Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                          liệu    (KVA)        máy      tiên\r\n451   Quảng Ngãi   QNNH04    UBND xã Hành Thuận, huyện Nghĩa Hành                         dầu       11          1        1      4\r\n452   Quảng Ngãi   QNNH08    Đội 10, thôn Hiệp Phố Nam, xã Hành Trung, Nghĩa Hành         dầu       17          1        1      4\r\n453   Quảng Ngãi   QNNH11    Thôn Hoà Sơn , Xã Hành Phước Huyện Nghĩa Hành                dầu       8           1        1      4\r\n                             Thôn Phú Bình Trung, TT Chợ Chùa, Nghĩa Hành, Quảng\r\n454   Quảng Ngãi   QNNH14                                                                xăng       8           1        1      4\r\n                             Ngãi\r\n455   Quảng Ngãi   QNNH15    Thôn Tân Thành - Xã Hành Nhân - Nghĩa Hành- Quảng Ngãi       dầu       8           1        1      4\r\n456   Quảng Ngãi   QNNH16    Thôn Xuân Vinh - Hành Đức - Nghĩa Hành , Quảng Ngãi          dầu       8           1        1      4\r\n                             Thôn Kỳ Thọ Bắc, xã Hành Đức, huyện Nghĩa Hành, tỉnh\r\n457   Quảng Ngãi   QNNH17                                                                 dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Đội 1 Hiệp Phổ Bắc, xã Hành Trung, huyện Nghĩa Hành, tỉnh\r\n458   Quảng Ngãi   QNNH18                                                                 dầu       6           1        1      4\r\n                             Quãng Ngãi\r\n                             Thôn Nghĩa Lâm, Xã Hành Nhân, huyện Nghĩa Hành, tỉnh\r\n459   Quảng Ngãi   QNNH19                                                                 dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Xóm 2, Thôn Long Bàng Nam, xã Hành Minh, huyện Nghĩa\r\n460   Quảng Ngãi   QNNH20                                                                 dầu       6           1        1      4\r\n                             Hành, tỉnh Quảng Ngãi\r\n                             Thôn Hiệp Phổ Trung, xã Hành trung, huyện Nghĩa Hành,\r\n461   Quảng Ngãi   QNNH23                                                                 dầu       6           1        1      4\r\n                             tỉnh Quảng Ngãi\r\n                             Thôn Kỳ Thọ Nam 2, xã Hành Đức, huyện Nghĩa Hành, tỉnh\r\n462   Quảng Ngãi   QNNH24                                                                 dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Đội 1, Phú Bình Tây, TT Chợ Chùa, huyện Nghĩa Hành, tỉnh\r\n463   Quảng Ngãi   QNNH25                                                                 dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn Hiệp Phổ Trung, xã Hành trung, huyện Nghĩa Hành,\r\n464   Quảng Ngãi   QNNH26                                                                 dầu       6           1        1      4\r\n                             tỉnh Quảng Ngãi\r\n                             Thôn An Chỉ Tây, Hành Phước, huyện Nghĩa Hành, tỉnh\r\n465   Quảng Ngãi   QNNH29                                                                 dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn Xuân An, Xã Hành Thuận, huyện Nghĩa Hành, tỉnh\r\n466   Quảng Ngãi   QNNH30                                                                 dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn Hiệp Phổ Tây, xã Hành Trung, huyện Nghĩa Hành, tỉnh\r\n467   Quảng Ngãi   QNNH33                                                                 dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn Đỗ An, xã Hành Phước, huyện Nghĩa Hành, tỉnh\r\n468   Quảng Ngãi   QNNH34                                                                 dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n\r\n                                                                                                                                40\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n                             Thôn Long Bàn Bắc, Xã Hành Minh, huyện Nghĩa Hành, tỉnh\r\n469   Quảng Ngãi   QNNH36                                                                dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             thôn Điền Hòa, xã Nghĩa Điền, huyện Tư Nghĩa, tỉnh Quảng\r\n470   Quảng Ngãi   QNTN45                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n                             Thôn An Hà 1, xã Nghĩa Trung, huyện Tư Nghĩa, tỉnh Quảng\r\n471   Quảng Ngãi   QNTN57                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n                             Thôn Tân Hội, xã Nghĩa Trung, huyện Tư Nghĩa, tỉnh Quãng\r\n472   Quảng Ngãi   QNTN58                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n                             Thôn Điền An- Nghĩa Điền- huyện Tư Nghĩa, tỉnh Quảng\r\n473   Quảng Ngãi   QNTN63                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n474   Quảng Ngãi   QNMD07    UBND xã Đức Thắng, Mộ đức. (Cường :0905189449)              dầu       12          1        1      4\r\n475   Quảng Ngãi   QNMD20    Thôn 2 - Xã Đức Nhuận - Huyện Mộ Đức - Tỉnh Quảng Ngãi      dầu       20          1        1      4\r\n476   Quảng Ngãi   QNMD22    Thôn Tân Định, xã Đức Thắng, huyện Mộ Đức, Quảng Ngãi       dầu       8           1        1      4\r\n                             Khu dân cư 1, Thôn Minh Tân Bắc, xã Đức Minh, huyện Mộ\r\n477   Quảng Ngãi   QNMD23                                                               xăng       8           1        1      4\r\n                             Đức, Quảng Ngãi\r\n478   Quảng Ngãi   QNMD27    Thôn 5 - Xã Đức Nhuận - Huyện Mộ Đức - Tỉnh Quảng Ngãi      dầu       8           1        1      4\r\n479   Quảng Ngãi   QNMD32    Thôn 2, Xã Đức Chánh, thị trấn Mộ Đức, tỉnh Quảng Ngãi      dầu       6           1        1      4\r\n480   Quảng Ngãi   QNMD33    Thôn 1, xã Đức Chánh, huyện Mộ Đức, tỉnh Quảng Ngãi         dầu       6           1        1      4\r\n481   Quảng Ngãi   QNMD38    Thôn 5, xã Đức Chánh, huyện Mộ Đức, tỉnh Quảng Ngãi         dầu       6           1        1      4\r\n                             Thôn Dương Quang, xã Đức Thắng, huyện Mộ Đức, tỉnh\r\n482   Quảng Ngãi   QNMD40                                                                dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn Phước Thịnh, xã Đức Thạnh, huyện Mộ Đức, tỉnh\r\n483   Quảng Ngãi   QNMD41                                                                dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn An Tỉnh, xã Đức Thắng, huyện Mộ Đức, tỉnh Quảng\r\n484   Quảng Ngãi   QNMD43                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n                             Thôn Lương Nông Bắc, xã Đức Thạnh, huyên Mộ Đức, tỉnh\r\n485   Quảng Ngãi   QNMD45                                                                dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n486   Quảng Ngãi   QNNH03    UBND xã Hành Thịnh - thôn Mỹ Hưng - xã Hành Thịnh           dầu       8           1        1      4\r\n487   Quảng Ngãi   QNNH12    BD,Thôn Thuận Hòa, Hành Thịnh, Nghĩa Hành, Quảng Ngãi       dầu       6           1        1      4\r\n\r\n                                                                                                                               41\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n                             Thôn Xuân Ba, xã Hành Thịnh, huyện Nghĩa Hành, tỉnh\r\n488   Quảng Ngãi   QNNH28                                                                dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn Phú Khương, Hành Tín Tây, huyện Nghĩa Hành, tỉnh\r\n489   Quảng Ngãi   QNNH31                                                                dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn Tân Phú 1, xã Hành Tín Tây, huyện Nghĩa Hành, tỉnh\r\n490   Quảng Ngãi   QNNH32                                                                dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn Tân Mỹ, xã Nghĩa An, TP. Quảng Ngãi, tỉnh Quảng\r\n491   Quảng Ngãi   QNQN2E                                                                dầu       8           1        1      4\r\n                             Ngãi\r\n                             Xóm 3 Thôn Hòa Bình, xã Nghĩa Hòa, huyện Tư Nghĩa, tỉnh\r\n492   Quảng Ngãi   QNQN2I                                                                dầu       6           1        1      4\r\n                             Quãng Ngãi\r\n493   Quảng Ngãi   QNTN04    Xã Nghĩa Hòahuyện Tư Nghĩa                                  dầu       11          1        1      4\r\n494   Quảng Ngãi   QNTN08    Thôn Điện an 4, xã Nghĩa thương, Huyện Tư nghĩa.            dầu       12          1        1      4\r\n495   Quảng Ngãi   QNTN32    Thôn Năng xã, xã Nghĩa Hiệp, huyện Tư Nghĩa, Quảng Ngãi    xăng       8           1        1      4\r\n                             Thôn Thế Bình, xã Nghĩa Hiệp, huyện Tư Nghĩa, Quảng\r\n496   Quảng Ngãi   QNTN33                                                               xăng       8           1        1      4\r\n                             Ngãi\r\n497   Quảng Ngãi   QNTN39    tổ dân phố 3, TT.La Hà, huyện Tư Nghĩa                      dầu       15          1        1      4\r\n                             Thôn Đông Mỹ, xã Nghĩa Hiệp, huyện Tư Nghĩa, tỉnh Quảng\r\n498   Quảng Ngãi   QNTN46                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n                             Thôn Phú Thuận, xã Nghĩa Thuận, huyện Tư Nghĩa, tỉnh\r\n499   Quảng Ngãi   QNTN47                                                                dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Xóm 5, thôn Hải MÔn, xã Nghĩa Hiệp, Tư Nghĩa, Quảng\r\n500   Quảng Ngãi   QNTN50                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n                             Xóm 4 Hòa Tân, xã Nghĩa Hòa, huyện Tư Nghĩa, tỉnh Quảng\r\n501   Quảng Ngãi   QNTN51                                                                dầu       6           1        1      4\r\n                             Ngãi\r\n                             Thôn An Đại 1- xã Nghĩa Phương- huyện Tư Nghĩa, tỉnh\r\n502   Quảng Ngãi   QNTN55                                                                dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Đội 7, thôn Năng Tây 1, xã Nghĩa Phương, huyện Tư Nghĩa,\r\n503   Quảng Ngãi   QNTN59                                                                dầu       6           1        1      4\r\n                             tỉnh Quảng Ngãi\r\n                             Thôn Năng Đông, xã Nghĩa Hiệp, huyện Tư Nghĩa, tỉnh\r\n504   Quảng Ngãi   QNTN61                                                                dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n505   Quảng Ngãi   QNBT07    Thôn làng truôi xã Ba Tiêu Huyện Ba Tơ - QuangNgãi          dầu       8           1        1      4\r\n\r\n                                                                                                                               42\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n                             Thôn Nước Lang, xã Ba Dinh, huyện Ba Tơ, tỉnh Quảng\r\n506   Quảng Ngãi   QNBT08                                                                dầu       8           1        1      4\r\n                             Ngãi\r\n507   Quảng Ngãi   QNQN07    Thôn 3, xã Nghĩa Dũng, TP. Quảng Ngãi                      xăng       8           1        1      3\r\n508   Quảng Ngãi   QNQN2A    Thôn Cổ Lũy 5 - xã Nghĩa Phú - TP. Quảng Ngãi               dầu       8           1        1      3\r\n509   Quảng Ngãi   QNQN2F    thôn Phổ Trường, xã Nghĩa An, TP. Quảng Ngãi               xăng       8           1        1      3\r\n510   Quảng Ngãi   QNQN2G    Thôn Thạnh An, xã Nghĩa Phú, TP. Quảng Ngãi, Quảng Ngãi    xăng       8           1        1      3\r\n511   Quảng Ngãi   QNQN2H    Thôn Hộ Tiếu, xã Nghĩa Hà, TP. Quảng Ngãi, Quảng Ngãi      xăng       8           1        1      3\r\n512   Quảng Ngãi   QNQN41    Thôn 3, xã Nghĩa Dũng, TP Quảng Ngãi, Quảng Ngãi           xăng       8           1        1      3\r\n513   Quảng Ngãi   QNQN58    Thôn 1, xã Nghĩa Dõng, TP.Quảng Ngãi, tỉnh Quảng Ngãi       dầu       6           1        1      3\r\n514   Quảng Ngãi   QNQN60    Thôn 4, Xã Nghĩa Dũng, TP.Quảng Ngãi, tỉnh Quảng Ngãi       dầu       6           1        1      3\r\n                             Thôn Cổ Lũy Bắc, xã Nghĩa Phú, TP. Quảng Ngãi, tỉnh\r\n515   Quảng Ngãi   QNQN66                                                                dầu       6           1        1      3\r\n                             Quảng Ngãi\r\n                             thôn Bình Đông, xã Nghĩa Hà, TP. Quảng Ngãi, tỉnh Quảng\r\n516   Quảng Ngãi   QNQN67                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Kim Thạch, xã Nghĩa Hà, TP. Quảng Ngãi, tỉnh Quảng\r\n517   Quảng Ngãi   QNQN69                                                                dầu       6           1        1      3\r\n                             Ngãi\r\n                             Thôn Mỹ Phước, xã Nghĩa Thuận, huyện Tư Nghĩa_ĐT:\r\n518   Quảng Ngãi   QNTN06                                                                dầu       8           1        1      4\r\n                             055.916200\r\n519   Quảng Ngãi   QNTN11    thôn 2, xã Nghĩa Lâm, huyện Tư Nghĩa                        dầu       8           1        1      4\r\n520   Quảng Ngãi   QNTN19    Thôn 8, xã Nghĩa Lâm, huyện Tư Nghĩa                        dầu       8           1        1      4\r\n521   Quảng Ngãi   QNTN20    Thôn Mỹ Phước, xã Nghĩa Thuận, huyện Tư Nghĩa              xăng       8           1        1      4\r\n522   Quảng Ngãi   QNTN31    Thôn Điền An, xã Nghĩa Điền, huyện Tư Nghĩa,Quảng Ngãi      dầu       8           1        1      4\r\n                             Thôn Xuân Phổ Đông, xã Nghĩa Kỳ, huyện Tư Nghĩa, Quảng\r\n523   Quảng Ngãi   QNTN35                                                                dầu       8           1        1      4\r\n                             Ngãi\r\n                             Thôn An Hòa Nam, xã Nghĩa Thắng, huyện Tư Nghĩa,\r\n524   Quảng Ngãi   QNTN36                                                               xăng       8           1        1      4\r\n                             Quảng Ngãi\r\n                             Thửa đất số 181, tờ bản đồ số 16, thôn An Bình, xã Nghĩa\r\n525   Quảng Ngãi   QNTN40                                                                dầu       6           1        1      4\r\n                             Kỳ, huyện Tư Nghĩa, tỉnh Quảng Ngãi\r\n\r\n                                                                                                                               43\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n                             Thôn An Hoà Bắc, xã Nghĩa Thắng, huyện Tư Nghĩa, tỉnh\r\n526   Quảng Ngãi   QNTN42                                                               dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n                             Thôn Phú Thuận, xã Nghĩa Thuận, huyện Tư Nghĩa, tỉnh\r\n527   Quảng Ngãi   QNTN43                                                               dầu       6           1        1      4\r\n                             Quảng Ngãi\r\n528   Quảng Ngãi   QNTN54    Thôn 5 xã Nghĩa Lâm, huyện Tư Nghĩa, tỉnh Quảng Ngãi       dầu       6           1        1      4\r\n529   Quảng Ngãi   QNTN62    Thôn 4, xã Nghĩa Lâm, huyện Tư Nghĩa, tỉnh Quảng Ngãi      dầu       6           1        1      4\r\n530   Quảng Ngãi   QNQN22    Thôn 2, xã Nghĩa Dõng, thành phố Quảng Ngãi                dầu       20          1        1      3\r\n531   Quảng Ngãi   QNQN25    Tổ 20, phường Chánh lộ, Tp Quảng Ngãi                      dầu       12          1        1      3\r\n                             Tổ 6, Phường Nghĩa Lộ, Thành phố Quảng Ngãi, tỉnh Quảng\r\n532   Quảng Ngãi   QNQN34                                                               dầu       8           1        1      3\r\n                             Ngãi\r\n533   Quảng Ngãi   QNQN44    tổ 19, P.Quảng Phú, Tp Quảng Ngãi                         xăng       8           1        1      3\r\n534   Quảng Ngãi   QNQN55    tổ 4 Phường Nghĩa Lộ, TP. Quảng Ngãi, tỉnh Quảng Ngãi      dầu       6           1        1      3\r\n535   Quảng Ngãi   QNQN57    Tổ 12, phường Quảng Phú, TP Quảng Ngãi, tỉnh Quảng Ngãi    dầu       6           1        1      3\r\n536   Quảng Ngãi   QNQN61    Tổ 26 phường Quảng Phú, TP Quảng Ngãi, tỉnh Quảng Ngãi     dầu       6           1        1      3\r\n537   Quảng Ngãi   QNLS03    Xã An Vĩnh, huyện Lý Sơn                                   dầu       8           1        1      4\r\n538   Quảng Ngãi   QNLS03    Xã An Vĩnh, huyện Lý Sơn                                  xăng       6           1        1      4\r\n539   Quảng Ngãi   QNBS07    Xóm 5, thôn Mỹ Huệ, xã Bình Dương, huyện Bình Sơn.        xăng       6           1        3      3\r\n540   Quảng Ngãi   QNBS16    Xã Bình Phước, huyên Bính sơn, Quảng ngãi.                xăng       6           1        3      3\r\n541   Quảng Ngãi   QNBS19    đội 6, thôn Bình An nội, xã Bình Chánh. Huyện Bình Sơn    xăng       6           1        3      3\r\n542   Quảng Ngãi   QNBS1C    Xã Bình Hải, huyện Bình Sơn, tỉnh Quảng Ngãi              xăng       6           1        3      3\r\n                             Thôn Long Vĩnh, Xã Bình Long. Huyện Bình Sơn, tỉnh\r\n543   Quảng Ngãi   QNBS1D                                                              xăng       6           1        3      3\r\n                             Quảng Ngãi\r\n                             Thôn Thuận Phước, Xã Bình Thuận, huyện Bình Sơn, tỉnh\r\n544   Quảng Ngãi   QNBS1E                                                              xăng       6           1        3      3\r\n                             Quảng Ngãi\r\n                             Thôn Tuyết Diêm, Xã Bình Thuận, huyện Bình Sơn, tỉnh\r\n545   Quảng Ngãi   QNBS1F                                                              xăng       6           1        3      3\r\n                             Quảng Ngãi\r\n\r\n\r\n                                                                                                                              44\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n                             thôn Châu Thuận, xã Bình châu, huyện Bình Sơn, Quảng\r\n546   Quảng Ngãi   QNBS24                                                               xăng       6           1        3      3\r\n                             ngãi.\r\n547   Quảng Ngãi   QNBS25    Đội 11, thôn Long Hội, xã Bình Long, huyện Bình Sơn        xăng       6           1        3      3\r\n                             Thôn Tuyết Diêm 1 xã Bình Thuận huyện Bình Sơn tỉnh\r\n548   Quảng Ngãi   QNBS32                                                               xăng       6           1        3      3\r\n                             Quảng Ngãi\r\n549   Quảng Ngãi   QNBS34    Thôn Phước Hòa, xã Bình Trị, huyện Bình Sơn                xăng       6           1        3      3\r\n550   Quảng Ngãi   QNBS35    Xóm Cồn, xã Bình Thạnh, H.Bình Sơn, Quảng Ngãi             xăng       6           1        3      3\r\n551   Quảng Ngãi   QNBS36    BĐ,Thôn Phước Thiện, Xã Bình Hải, Huyện Bình Sơn           xăng       6           1        3      3\r\n552   Quảng Ngãi   QNBS38    Thôn 03, xã Bình Hòa, huyện Bình Sơn, tỉnh Quảng Ngãi      xăng       6           1        3      3\r\n553   Quảng Ngãi   QNBS40    Thôn Lạc Sơn ,Bình Hòa, Bình Sơn, Quảng Ngãi               xăng       6           1        3      3\r\n554   Quảng Ngãi   QNBS54    Thôn Phú Lộc - Xã Bình Trung - Bình Sơn - Quảng Ngãi       xăng       6           1        3      3\r\n                             Thôn Bình Nam, xã Bình Nguyên, huyện Bình Sơn, Tỉnh\r\n555   Quảng Ngãi   QNBS56                                                               xăng       6           1        3      3\r\n                             Quảng Ngãi\r\n556   Quảng Ngãi   QNBS58    Thị trấn Châu Ổ, huyện Bình Sơn, tỉnh Quảng Ngãi           xăng       6           1        3      3\r\n                             Thôn Phú Lễ 1, xã Bình Trung, huyện Bình Sơn, tỉnh Quảng\r\n557   Quảng Ngãi   QNBS65                                                               xăng       6           1        3      3\r\n                             Ngãi\r\n                             Thôn An Điền 1, xã BÌnh Chương, huyện Bình Sơn, Quảng\r\n558   Quảng Ngãi   QNBS66                                                               xăng       6           1        3      3\r\n                             Ngãi\r\n559   Quảng Ngãi   QNBS73    xã Bình Hòa , huyện Bình Sơn, tỉnh Quảng Ngãi              xăng       6           1        3      3\r\n560   Quảng Ngãi   QNBS85    Phú Lê –Bình Trung–Bình Sơn- Quảng Ngãi                    xăng       6           1        3      3\r\n                             Thôn trung hòa,xã Bình Hòa, Huyện Bình Sơn,tỉnh Quảng\r\n561   Quảng Ngãi   QNBS86                                                               xăng       6           1        3      3\r\n                             Ngãi\r\n                             Thôn Đông An, xã Bình Minh, huyện Bình Sơn, tỉnh Quảng\r\n562   Quảng Ngãi   QNBS89                                                               xăng       6           1        3      3\r\n                             Ngãi\r\n563   Quảng Ngãi   QNBS91    An Khương, xã Bình An, huyện Bình Sơn, tỉnh Quảng Ngãi     xăng       6           1        3      3\r\n                             Thôn Đông Lỗ, xã Bình Thuận, huyện Bình Sơn, tỉnh Quảng\r\n564   Quảng Ngãi   QNBS92                                                               xăng       6           1        3      3\r\n                             Ngãi\r\n\r\n\r\n                                                                                                                               45\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh        Site ID   Địa chỉ                                                                                        Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n                              Thôn Tân Hy, xã Bình Đông, huyện Bình Sơn, tỉnh Quảng\r\n565   Quảng Ngãi   QNBS93                                                              xăng       6           1        3      3\r\n                              Ngãi\r\n                              Thôn Tham Hội 3, Bình Thanh Đông, Bình Sơn, tỉnh Quảng\r\n566   Quảng Ngãi   QNBS94                                                              xăng       6           1        3      3\r\n                              Ngãi\r\n567   Quảng Ngãi   QNBS95     Thôn Tây Phước, Bình Khương, Bình Sơn, Quảng Ngãi        xăng       6           1        3      3\r\n568   Quảng Ngãi   QNBS96     xã bình phước huyện bình sơn tinh quảng ngãi             xăng       6           1        3      3\r\n569   Quảng Ngãi   QNBS97     Thôn Nam Bình, Bình Nguyên, Bình Sơn, Quảng Ngãi         xăng       6           1        3      3\r\n570   Quảng Ngãi   QNBS98     Thôn Hải Ninh 1, Bình Thạnh, Bình Sơn, Quảng Ngãi        xăng       6           1        3      3\r\n571   Quảng Ngãi   QNBT12     Xã Ba Lế, huyện Ba Tơ, tỉnh Quảng Ngãi                   xăng       6           1        3      4\r\n572   Quảng Ngãi   QNDP01     Xóm 3,xã Phổ Văn, huyện Đức Phổ                          xăng       6           1        3      4\r\n573   Quảng Ngãi   QNDP07     Thôn An Lợi xã Phổ Nhơn huyện Đức Phổ.                   xăng       5.5         1        1      4\r\n574   Quảng Ngãi   QNDP09     Thôn Hải Tânxã Phổ Quang, huyện Đức Phổ                  xăng       6           1        3      4\r\n575   Quảng Ngãi   QNDP16     Thôn Nam Phước, xã Phổ Vinh, huyện Đức Phổ               xăng       5.5         1        1      4\r\n576   Quảng Ngãi   QNDP36     xã Phổ Vinh, huyện Đức phổ, tỉnh Quảng Ngãi              xăng       6           1        3      4\r\n577   Quảng Ngãi   QNDP46     Xã Phổ Thuận, huyện Đức Phổ, tỉnh Quảng Ngãi             xăng       6           1        3      4\r\n                              Thôn Tập An Nam, xã Phổ Văn, huyện Đức Phổ, tỉnh Quảng\r\n578   Quảng Ngãi   QNDP52                                                              xăng       6           1        3      4\r\n                              Ngãi\r\n                              Thôn An Trường, xã Phổ Ninh, huyện Đức Phổ, tỉnh Quảng\r\n579   Quảng Ngãi   QNDP53                                                              xăng       6           1        3      4\r\n                              Ngãi\r\n                              Đường Nguyễn Nghiêm, Tổ dân phố 3, TT La Hà, huyện Tư\r\n580   Quảng Ngãi   QNITNA21                                                            xăng       6           1        3      4\r\n                              Nghĩa, tỉnh Quảng Ngãi\r\n581   Quảng Ngãi    QNLS01    BĐ Lý Sơn, đảo Lý Sơn, huyện Lý Sơn                      xăng       6           1        1      4\r\n582   Quảng Ngãi    QNLS04    Đồi Núi Tháy Láy - Thôn Đông - Xã An Hải - Lý Sơn        xăng       6           1        3      4\r\n                              Đài PTTH Huyện lý sơn ,thôn Tây, An Hải, Lý Sơn, Quảng\r\n583   Quảng Ngãi    QNLS05                                                             xăng       6           1        3      4\r\n                              Ngãi, Việt Nam\r\n584   Quảng Ngãi    QNLS07    Đông Hộ, An Hải, Lý Sơn, Quảng Ngãi                      xăng       6           1        3      4\r\n\r\n\r\n                                                                                                                              46\r\n\f                                                                                    Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                      Vùng\r\n                                                                                     liệu    (KVA)        máy      tiên\r\n585   Quảng Ngãi   QNLS08    Thôn Đông, An Vĩnh, Lý Sơn, Quảng Ngãi                 xăng       6           1        3      4\r\n586   Quảng Ngãi   QNMD16    Thôn 7, xã Đức Nhuận, huyện Mộ Đức                     xăng       6           1        3      4\r\n587   Quảng Ngãi   QNMD19    Thôn Tứ Lân, xã Đức Lân, huyện Đức Phổ                 xăng       5.5         1        3      4\r\n                             Thôn Minh Tân, xã Đức Minh, huyện Mộ Đức, tỉnh Quảng\r\n588   Quảng Ngãi   QNMD21                                                           xăng       6           1        3      4\r\n                             Ngãi\r\n                             Thôn Phước Mỹ - Xã Đức Hòa - Huyện Mổ Đức - Quãng\r\n589   Quảng Ngãi   QNMD26                                                           xăng       6           1        3      4\r\n                             Ngãi\r\n                             Thôn Lâm Hạ, xã Đức Phong, huyện Mộ Đức, tỉnh Quảng\r\n590   Quảng Ngãi   QNMD35                                                           xăng       6           1        3      4\r\n                             Ngãi\r\n591   Quảng Ngãi   QNML02    xã Long mai, Minh long, Quảng ngãi.                    xăng       5.5         1        3      4\r\n592   Quảng Ngãi   QNML03    thôn Lạc Sơn, xã Long Sơn, huyện Minh long             xăng       6           1        3      4\r\n                             Thôn Khánh Giang, Hành Tín Đông, Nghĩa Hành, Quảng\r\n593   Quảng Ngãi   QNML04                                                           xăng       5.5         1        3      4\r\n                             Ngãi\r\n594   Quảng Ngãi   QNNH06    xã Hành thiện, Nghĩa hành, Quảng ngãi.                 xăng       6           1        3      4\r\n595   Quảng Ngãi   QNNH07    xã Hành đức, Nghĩa hành, Quảng ngãi.                   xăng       6           1        3      4\r\n596   Quảng Ngãi   QNNH10    Thôn An Đ?nh, xã Hành D?ng, huyện Nghĩa Hành           xăng       6           1        3      4\r\n                             Thôn Xuân Vinh, Xã Hành Đức, huyện Nghĩa Hành, tỉnh\r\n597   Quảng Ngãi   QNNH21                                                           xăng       6           1        3      4\r\n                             Quảng Ngãi\r\n598   Quảng Ngãi   QNNH27    Hành Mỹ –Hành Phước –Nghĩa Hành- Quảng Ngãi            xăng       6           1        3      4\r\n599   Quảng Ngãi   QNQN1A    Tỉnh Sơn-Tịnh Hòa –Sơn Tinh- Quảng Ngãi                xăng       6           1        3      3\r\n600   Quảng Ngãi   QNQN1B    Tịnh Long,Tp Quảng Ngãi,tỉnh Quảng Ngãi                xăng       6           1        3      3\r\n601   Quảng Ngãi   QNQN26    Thôn 4, xã Nghĩa Dõng, thành phố Quảng Ngãi            xăng       6           1        3      3\r\n602   Quảng Ngãi   QNQN2B    Thôn Xuân An, xã Nghĩa Hà, TP. Quảng Ngãi              xăng       6           1        3      3\r\n603   Quảng Ngãi   QNQN2C    Thôn Khánh Lạc, xã Nghĩa Hà, TP. Quảng Ngãi            xăng       6           1        3      3\r\n604   Quảng Ngãi   QNQN2D    Thôn Thanh Khiết, xã Nghĩa Hà, TP. Quảng Ngãi          xăng       6           1        3      3\r\n605   Quảng Ngãi   QNQN2F    thôn Phổ Trường, xã Nghĩa An, TP. Quảng Ngãi           xăng       6           1        3      3\r\n\r\n                                                                                                                           47\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n606   Quảng Ngãi   QNQN59    Thôn 4, xã Nghĩa Dõng, TP.Quảng Ngãi, tỉnh Quảng Ngãi     xăng       6           1        3      3\r\n607   Quảng Ngãi   QNQN62    Xã Nghĩa Dũng, TP. Quảng Ngãi, tỉnh Quảng Ngãi            xăng       6           1        3      3\r\n                             Thôn Thống Nhất, xã Tịnh Ấn Tây, TP. Quảng Ngãi, tỉnh\r\n608   Quảng Ngãi   QNQN63                                                              xăng       6           1        3      3\r\n                             Quảng Ngãi\r\n                             Thôn Xuân An, xã Tịnh Hoà, TP Quảng Ngãi, tỉnh Quảng\r\n609   Quảng Ngãi   QNQN72                                                              xăng       6           1        3      3\r\n                             Ngãi\r\n                             Thôn An Đạo, xã Tịnh Long, Tp Quảng Ngãi, Tỉnh Quảng\r\n610   Quảng Ngãi   QNQN73                                                              xăng       6           1        3      3\r\n                             Ngãi\r\n                             Thôn Phú Bình, xã Tịnh Châu, TP Quảng Ngãi, tỉnh Quảng\r\n611   Quảng Ngãi   QNQN74                                                              xăng       6           1        3      3\r\n                             Ngãi\r\n612   Quảng Ngãi   QNQN75    xã Tịnh Sơn, huyện Sơn Tịnh, tỉnh Quảng Ngãi              xăng       6           1        3      3\r\n613   Quảng Ngãi   QNQN76    Xã Tịnh An, TP. Quảng Ngãi, tỉnh Quảng Ngãi               xăng       6           1        3      3\r\n614   Quảng Ngãi   QNQN77    Thôn Hội An, Nghĩa Hà, Quảng Ngãi, Quảng Ngãi             xăng       6           1        3      3\r\n615   Quảng Ngãi   QNQN82    Thôn Trường Thọ Tây, TP. Quảng Ngãi                       xăng       6           1        3      3\r\n616   Quảng Ngãi   QNQN84    Thôn Đoàn Kết, xã Tịnh ấn Đông, TP. Quảng Ngãi            xăng       6           1        3      3\r\n617   Quảng Ngãi   QNQN87    Thôn Trường Đ?nh, xã Tịnh Khê, TP. Quảng Ngãi             xăng       6           1        3      3\r\n618   Quảng Ngãi   QNQN88    Thôn Tư Cung, xã Tịnh Khê, TP. Quảng Ngãi                 xăng       6           1        3      3\r\n619   Quảng Ngãi   QNQN89    Thôn Lệ Thủy, xã Tịnh Châu, TP. Quảng Ngãi                xăng       6           1        3      3\r\n620   Quảng Ngãi   QNSH03    Xóm mới, thôn Gò chu, xã Sơn thành, Sơn hà.               xăng       5.5         1        1      4\r\n621   Quảng Ngãi   QNSH20    TDP Di Lang, TT Di Lăng, huyện Sơn Hà, tỉnh Quảng Ngãi    xăng       6           1        3      3\r\n622   Quảng Ngãi   QNST06    Ngã ba Tịnh Bắc, xã Tịnh Bắc, huyện Sơn Tịnh              xăng       5.5         1        1      3\r\n623   Quảng Ngãi   QNST18    Thôn An Thọ, xã Tịnh Sơn, huyện Sơn Tịnh                  xăng       6           1        1      3\r\n624   Quảng Ngãi   QNST26    Thôn Hội Đức, xã Tịnh Hiệp - huyện Sơn Tịnh               xăng       6           1        3      3\r\n625   Quảng Ngãi   QNST56    Bình Bắc –Tịnh Bình –Sơn Tịnh- Quảng Ngãi                 xăng       6           1        3      3\r\n                             Thôn Phú Lộc, xã Tịnh Phong, huyện Sơn tịnh, tỉnh Quảng\r\n626   Quảng Ngãi   QNST62                                                              xăng       6           1        3      3\r\n                             Ngãi\r\n\r\n                                                                                                                              48\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n627   Quảng Ngãi   QNST64    Thọ Bắc –Tịnh Thọ –Sơn Tịnh - Quảng Ngãi                  xăng       6           1        3      3\r\n                             Thôn Thọ Đông, xã Tịnh Thọ, huyện Sơn Tịnh, tỉnh Quảng\r\n628   Quảng Ngãi   QNST76                                                              xăng       6           1        3      3\r\n                             Ngãi\r\n629   Quảng Ngãi   QNTB02    Xã Trà Bình, huyện Trà Bồng, tỉnh Quảng Ngãi              xăng       6           1        3      4\r\n                             Thôn Trường Giang, xã Trà Tân, Huyện Trà Bồng, Quảng\r\n630   Quảng Ngãi   QNTB06                                                              xăng       6           1        3      4\r\n                             Ngãi\r\n631   Quảng Ngãi   QNTN02    Xã Nghĩa Kỳ, huyện Tư Nghĩa, tỉnh Quảng Ngãi              xăng       6           1        3      4\r\n632   Quảng Ngãi   QNTN09    Thôn an cư, xã nghĩa thắng, huyện Tư Nghĩa                xăng       6           1        3      4\r\n633   Quảng Ngãi   QNTN12    Thôn An bàng, thị trấn Sông vệ. Tư Nghĩa, Qngãi           xăng       6           1        3      4\r\n634   Quảng Ngãi   QNTN15    Thôn Vạn An 2, xã Nghĩa Thương, huyện Tư Nghĩa            xăng       6           1        3      4\r\n635   Quảng Ngãi   QNTN26    Thôn An Hội Bắc 2, xã Nghĩa Kỳ, huyện Tư Nghĩa            xăng       6           1        3      4\r\n636   Quảng Ngãi   QNTN27    Thôn Phú Văn, Xã Nghĩa Trung, Tư Nghĩa, Quảng Ngãi.       xăng       6           1        3      4\r\n637   Quảng Ngãi   QNTN28    BDVHX Nghĩa Sơn, H.Tư Nghĩa, Quảng Ngãi                   xăng       6           1        3      4\r\n638   Quảng Ngãi   QNTN38    BĐVHX Nghĩa Mỹ, huyện Tư Nghĩa, Quảng Ngãi                xăng       6           1        3      4\r\n639   Quảng Ngãi   QNTN56    An Hòa 3, xã Nghĩa Trung,Huyện Tử Nghĩa,tỉnh Quảng Ngãi   xăng       6           1        3      4\r\n                             Thôn Mỹ Lợi, Xã Nghĩa Kỳ, huyện Tư Nghĩa , tỉnh Quảng\r\n640   Quảng Ngãi   QNTN60                                                              xăng       6           1        3      4\r\n                             Ngãi\r\n                             Thôn La Hà 4, xã Nghĩa Thương, huyện Tư Nghĩa, tỉnh\r\n641   Quảng Ngãi   QNTN64                                                              xăng       6           1        3      4\r\n                             Quảng Ngãi\r\n                             Thôn Hòa Bình, xã Nghĩa Hòa, huyện Tư Nghĩa, tỉnh Quảng\r\n642   Quảng Ngãi   QNTN65                                                              xăng       5.5         1        1      4\r\n                             Ngãi\r\n                             Thôn An Bình, xã Nghĩa Kỳ, huyện Tư Nghĩa, tỉnh Quảng\r\n643   Quảng Ngãi   QNTN66                                                              xăng       6           1        2      4\r\n                             Ngãi\r\n644   Quảng Ngãi   QNTN67    Thôn An Nhơn, xã Nghĩa Thắng, huyện Tư Nghĩa              xăng       6           1        2      4\r\n645   Quảng Ngãi   QNQN02    Nguyễn Trường Tộ, KCN Quảng Phú - Tp Quảng Ngãi           xăng       50          1        1      3\r\n646   Quảng Ngãi   QNQN02    Nguyễn Trường Tộ, KCN Quảng Phú - Tp Quảng Ngãi           xăng       50          1        2      3\r\n\r\n\r\n                                                                                                                              49\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh        Site ID    Địa chỉ                                                                                        Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n647   Quảng Ngãi   QNQN02      Nguyễn Trường Tộ, KCN Quảng Phú - Tp Quảng Ngãi          xăng       6           1        2      3\r\n648   Quảng Ngãi   QNQN02      Nguyễn Trường Tộ, KCN Quảng Phú - Tp Quảng Ngãi          xăng       6           1        2      3\r\n649   Quảng Ngãi   QNQN2J      22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi        xăng      250          1        1      3\r\n650   Quảng Ngãi   QNQN2J      22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi        xăng      380          1        1      3\r\n651   Quảng Ngãi   QNNH09      Thôn Tân Lập, xã Hành Nhân, huyện Nghĩa Hành             xăng       6           1        2      3\r\n652   Quảng Ngãi   QNQN2J      22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi        xăng       6           1        3      3\r\n653   Quảng Ngãi   QNQN2J      22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi        xăng       6           1        3      3\r\n654   Quảng Ngãi   QNQN2J      22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi        xăng       6           1        3      3\r\n655   Quảng Ngãi   QNQN2J      22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi        xăng       6           1        3      3\r\n656   Quảng Ngãi   QNQN2J      22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi        xăng       6           1        3      3\r\n657   Quảng Ngãi   QNQN2J      22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi        xăng       6           1        3      3\r\n658   Quảng Ngãi   QNQN2J      22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi        xăng       6           1        3      3\r\n659   Quảng Ngãi   QNQN2J      22 An Dương Vương, Tp Quảng Ngãi, Tỉnh Quảng Ngãi        xăng       6           1        3      3\r\n                   Văn phòng\r\n660   Quảng Ngãi               Xã Bình Long, huyện Bình Sơn, tỉnh Quảng Ngãi            xăng       6           1        1      3\r\n                    Bình sơn\r\n                               Thôn Mỹ Hòa, Xã Hòa Thắng, Huyện Phú Hòa, Tỉnh Phú\r\n661    Phú Yên     PYPH02                                                               xăng       8           1        1      4\r\n                               Yên\r\n                               Thôn Định Thắng, Xã Hòa Định Đông, Huyện Phú Hòa, Tỉnh\r\n662    Phú Yên     PYPH04                                                                dầu       20          1        1      4\r\n                               Phú Yên\r\n663    Phú Yên     PYPH05      Thôn An Niên, Xã Hòa An, Huyện Phú Hòa, Tỉnh Phú Yên     xăng       8           1        3      4\r\n                               Thôn Định Thọ, Xã Hòa Thịnh Đông, Huyện Phú Hòa, Tỉnh\r\n664    Phú Yên     PYPH06                                                                dầu       15          1        1      4\r\n                               Phú Yên\r\n                               Thôn Phú Thạnh, Xã Hòa Quang Nam, Huyện Phú Hòa, Tỉnh\r\n665    Phú Yên     PYPH09                                                                dầu       8           1        1      4\r\n                               Phú Yên\r\n                               Thôn Phú Sen Tây, Xã Hòa Định Tây, Huyện Phú Hòa, Tỉnh\r\n666    Phú Yên     PYPH10                                                                dầu       5           1        2      4\r\n                               Phú Yên\r\n\r\n\r\n                                                                                                                               50\r\n\f                                                                                   Nhiên   Công suất   Số lượng   Ưu\r\nSTT    Tỉnh     Site ID   Địa chỉ                                                                                        Vùng\r\n                                                                                    liệu    (KVA)        máy      tiên\r\n                          Thôn Ngọc Sơn Tây, Xã Hòa Quang Bắc, Huyện Phú Hòa,\r\n667   Phú Yên   PYPH11                                                              dầu       11          1        1      4\r\n                          Tỉnh Phú Yên\r\n                          Thôn Đông Phước, Xã Hòa An, Huyện Phú Hòa, Tỉnh Phú\r\n668   Phú Yên   PYPH14                                                             xăng       6           1        3      4\r\n                          Yên\r\n669   Phú Yên   PYPH15    Thôn Nhất Sơn, Xã Hòa Hội, Huyện Phú Hòa, Tỉnh Phú Yên    dầu       8           1        2      4\r\n670   Phú Yên   PYPH16    BĐVH Xã Hòa Định Tây, Huyện Phú Hòa, Tỉnh Phú Yên        xăng       6           1        3      4\r\n671   Phú Yên   PYPH17    Thôn Đông bình, Huyện Phú Hòa, Tỉnh Phú Yên               dầu       8           1        1      4\r\n672   Phú Yên   PYPH18    Thôn Quy Hậu, Xã Hòa Trị, Huyện Phú Hòa, Tỉnh Phú Yên     dầu       6           1        1      4\r\n673   Phú Yên   PYPH19    Thôn Vĩnh Phú, Xã Hòa An, Huyện Phú Hòa, Tỉnh Phú Yên    xăng       6           1        3      4\r\n                          Thôn Mỹ Thành, Xã Hòa Thắng, Huyện Phú Hòa, Tỉnh Phú\r\n674   Phú Yên   PYPH20                                                              dầu       6           1        2      4\r\n                          Yên\r\n                          Thôn Cẩm Sơn, Xã Hòa Quang Bắc, Huyện Phú Hòa, Tỉnh\r\n675   Phú Yên   PYPH21                                                              dầu       6           1        2      4\r\n                          Phú Yên\r\n                          Thôn Đồng Mỹ, Xã Hòa Quang Bắc, Huyện Phú Hòa, Tỉnh\r\n676   Phú Yên   PYPH22                                                             xăng       5           1        3      4\r\n                          Phú Yên\r\n                          Thôn Cẩm Thạch, Xã Hòa Định Tây, Huyện Phú Hòa, Tỉnh\r\n677   Phú Yên   PYPH26                                                              dầu       6           1        1      4\r\n                          Phú Yên\r\n                          Thôn Phú Sen Tây, Xã Hòa Định Tây, Huyện Phú Hòa, Tỉnh\r\n678   Phú Yên   PYPH27                                                              dầu       6           1        2      4\r\n                          Phú Yên\r\n679   Phú Yên   PYPH28    xã Hòa Định Tây, huyện Phú Hòa, tỉnh Phú Yên             xăng       6           1        3      4\r\n                          Thôn Thạch Lâm, xã Hòa Quang Bắc, huyện Phú Hòa, tình\r\n680   Phú Yên   PYPH29                                                             xăng       6           1        3      4\r\n                          Phú Yên\r\n681   Phú Yên   PYPH31    Thôn Phong Niên, xã Hòa Thắng, huyện Phú Hòa             xăng       6           1        3      4\r\n682   Phú Yên   PYPH32    xã Hòa Quang Nam, huyện Phú Hòa, tỉnh Phú Yên.           xăng       6           1        3      4\r\n683   Phú Yên   PYPH33    xã Hòa Quang Nam, huyện Phú Hòa, tỉnh Phú Yên.           xăng       6           1        3      4\r\n                          BĐ Tuy Hòa , 206 Trần Hưng Đạo, Phường 4, Tp Tuy Hòa,\r\n684   Phú Yên   PYPY01                                                              dầu       50          2        1      3\r\n                          Tỉnh Phú Yên\r\n685   Phú Yên   PYPY04    237 Trường Chinh, Phường 7, Tp Tuy Hòa, Tỉnh Phú Yên     xăng       5.5         1        2      3\r\n\r\n\r\n                                                                                                                          51\r\n\f                                                                                   Nhiên   Công suất   Số lượng   Ưu\r\nSTT    Tỉnh     Site ID   Địa chỉ                                                                                        Vùng\r\n                                                                                    liệu    (KVA)        máy      tiên\r\n686   Phú Yên   PYPY05    Thôn Đông Phước, Xã Hòa An, Tp Tuy Hòa, Tỉnh Phú Yên     xăng       6           1        3      3\r\n687   Phú Yên   PYPY06    417 Trần Hưng Đạo, Tp Tuy Hòa, Tỉnh Phú Yên              xăng       6           1        3      3\r\n688   Phú Yên   PYPY07    20 Trần Phú, Tp Tuy Hòa, Tỉnh Phú Yên                    xăng       8           1        3      3\r\n689   Phú Yên   PYPY09    203 Ngô Gia Tự, P. Phú Lâm, Tp Tuy Hòa, Tỉnh Phú Yên     xăng       6           1        3      3\r\n690   Phú Yên   PYPY10    Số 3 Lê Thánh Tôn, Tp Tuy Hòa, Tỉnh Phú Yên              xăng       8           1        3      3\r\n                          Khu Phố Phước Hậu 2, Phường 9, Tp Tuy Hòa, Tỉnh Phú\r\n691   Phú Yên   PYPY11                                                             xăng       6           1        3      3\r\n                          Yên\r\n692   Phú Yên   PYPY14    cty 3-2, Xã An Phú, Tp Tuy Hòa, Tỉnh Phú Yên              dầu       18          1        1      3\r\n693   Phú Yên   PYPY15    Thôn Xuân dực, Xã An Phú, Thành Phố Tuy Hòa               dầu       6           1        2      3\r\n694   Phú Yên   PYPY16    Thôn Chính nghĩa Xã An Phú , Tp Tuy Hòa, Tỉnh Phú Yên     dầu       36          1        1      3\r\n695   Phú Yên   PYPY17    44B Nguyễn Công Trứ, Tp Tuy Hòa, Tỉnh Phú Yên            xăng       6           1        2      3\r\n                          27 Nguyễn Tất Thành, Phường 1, Thành Phố Tuy Hòa, Tỉnh\r\n696   Phú Yên   PYPY18                                                             xăng       6           1        3      3\r\n                          Phú Yên\r\n                          Thôn Ngọc lãng, Xã Bình Ngọc, Thành Phố Tuy Hòa , Tỉnh\r\n697   Phú Yên   PYPY19                                                              dầu       6           1        1      3\r\n                          Phú Yên\r\n698   Phú Yên   PYPY20    03 Lý Thường Kiệt, Tp Tuy Hòa, Tỉnh Phú Yên               dầu       8           1        2      3\r\n699   Phú Yên   PYPY21    Ninh tịnh 2, p9, Tp Tuy Hòa, Tỉnh Phú Yên                xăng       5.5         1        2      3\r\n700   Phú Yên   PYPY24    Thôn Thọ vức, Xã Hòa kiến, Tp Tuy Hòa, Tỉnh Phú Yên       dầu       8           1        2      3\r\n701   Phú Yên   PYPY30    89 Nguyễn Huệ, Phường 5, Tp Tuy Hòa, Tỉnh Phú Yên        xăng       5.5         1        3      3\r\n                          222A Nguyễn Công Trứ, Phường 4, Tp Tuy Hòa, Tỉnh Phú\r\n702   Phú Yên   PYPY32                                                             xăng       6           1        2      3\r\n                          Yên\r\n                          Thôn Sơn Thọ, Xã Hòa kiến, Thành Phố Tuy Hòa, Tỉnh Phú\r\n703   Phú Yên   PYPY37                                                             xăng       6.5         1        2      3\r\n                          Yên\r\n704   Phú Yên   PYPY38    Thôn Long thuỷ, Xã An Phú, Tp Tuy Hòa, Tỉnh Phú Yên       dầu       8           1        1      3\r\n705   Phú Yên   PYPY39    Liên Trì 2, Phường 9, Tp Tuy Hòa, Tỉnh Phú Yên            dầu       8           1        1      3\r\n706   Phú Yên   PYPY40    đường độc lập, Tp Tuy Hòa, Tỉnh Phú Yên                   dầu       6           1        1      3\r\n\r\n                                                                                                                          52\r\n\f                                                                                    Nhiên   Công suất   Số lượng   Ưu\r\nSTT    Tỉnh     Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                     liệu    (KVA)        máy      tiên\r\n707   Phú Yên   PYPY44    Thôn Phú vAng, Xã Bình kiến, Tp Tuy Hòa, Tỉnh Phú Yên     xăng       5.5         1        3      3\r\n708   Phú Yên   PYPY45    453 Trần Hưng Đạo, Phường 6, Tp Tuy Hòa, Tỉnh Phú Yên     xăng       6           1        3      3\r\n709   Phú Yên   PYPY46    165 Trường Chinh, Tp Tuy Hòa, Tỉnh Phú Yên                xăng       6           1        3      3\r\n710   Phú Yên   PYPY47    297 Lê Lơi, Phường 5, Tp Tuy Hòa, Tỉnh Phú Yên            xăng       6           1        3      3\r\n711   Phú Yên   PYPY48    113 Đồng Khởi, Phường 7, Tp Tuy Hòa, Tỉnh Phú Yên         xăng       6           1        3      3\r\n712   Phú Yên   PYPY49    129b Lê Thánh Tôn, Phường 3, Tp Tuy Hòa, Tỉnh Phú Yên     xăng       6           1        3      3\r\n713   Phú Yên   PYPY54    4/8 lý tự trọng Phường 7, Tp Tuy Hòa, Tỉnh Phú Yên        xăng       5.5         1        2      3\r\n714   Phú Yên   PYPY55    KP 6, P. Phú Đông, Tp Tuy Hòa, Tỉnh Phú Yên               xăng       5.5         1        2      3\r\n                          10/7 Nguyễn Tất Thành, Khu Phố 2, Phường 2, Tp Tuy Hòa,\r\n715   Phú Yên   PYPY58                                                              xăng       6           1        2      3\r\n                          Tỉnh Phú Yên\r\n716   Phú Yên   PYPY59    67 Cần Vương, Phường 2, Tp Tuy Hòa, Tỉnh Phú Yên          xăng       5.5         1        2      3\r\n717   Phú Yên   PYPY60    Thôn Phú vAng, Xã Bình kiến, Tp Tuy Hòa, Tỉnh Phú Yên     xăng       6           1        3      3\r\n718   Phú Yên   PYPY63    191 Nguyễn Huệ, Phường 5, Tp Tuy Hòa, Tỉnh Phú Yên        xăng       6           1        2      3\r\n                          19 Hàm Nghi, Khu Phố 5, Phường 2, Tp Tuy Hòa, Tỉnh Phú\r\n719   Phú Yên   PYPY64                                                              xăng       6           1        2      3\r\n                          Yên\r\n                          220 Nguyễn Tất Thành, Phường 8, Tp Tuy Hòa, Tỉnh Phú\r\n720   Phú Yên   PYPY67                                                              xăng       6           1        3      3\r\n                          Yên\r\n721   Phú Yên   PYPY68    48 Nguyễn Đức Cảnh, Phường 9, Tp Tuy Hòa, Tỉnh Phú Yên    xăng       5.5         1        3      3\r\n                          Thôn thống Nhất, Xã Suối trai, Huyện Sơn Hòa, Tỉnh Phú\r\n722   Phú Yên   PYSA03                                                               dầu       11          1        1      4\r\n                          Yên\r\n723   Phú Yên   PYSA04    Thôn Phú Sơn, Xã krôngpa, Huyện Sơn Hòa, Tỉnh Phú Yên      dầu       8           1        1      4\r\n724   Phú Yên   PYSA05    Thôn Tân Hội, Xã Sơn Hội, Huyện Sơn Hòa, Tỉnh Phú Yên      dầu       8           1        1      4\r\n725   Phú Yên   PYSA06    Thôn ma nhê b, Xã cà lúi, Huyện Sơn Hòa, Tỉnh Phú Yên     xăng       6           1        3      4\r\n                          Thôn độc lập a, Xã Ea Chà Rang, Huyện Sơn Hòa, Tỉnh Phú\r\n726   Phú Yên   PYSA08                                                              xăng       6           1        3      4\r\n                          Yên\r\n\r\n\r\n                                                                                                                           53\r\n\f                                                                                     Nhiên   Công suất   Số lượng   Ưu\r\nSTT    Tỉnh     Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                      liệu    (KVA)        máy      tiên\r\n                          Thôn Hòa nghĩa, Xã Sơn Định, Huyện Sơn Hòa, Tỉnh Phú\r\n727   Phú Yên   PYSA09                                                                dầu       20          1        1      4\r\n                          Yên\r\n728   Phú Yên   PYSA10    Thôn Ngân Điền, Xã Sơn Hà, Huyện Sơn Hòa, Tỉnh Phú Yên      dầu       20          1        1      4\r\n                          Đội 3, Thôn Tân Hòa, Xã Sơn Phước, Huyện Sơn Hòa, Tỉnh\r\n729   Phú Yên   PYSA12                                                                dầu       11          1        1      4\r\n                          Phú Yên\r\n                          Thôn Phong Hậu, Xã Sơn Long, Huyện Sơn Hòa, Tỉnh Phú\r\n730   Phú Yên   PYSA13                                                                dầu       15          1        1      4\r\n                          Yên\r\n731   Phú Yên   PYSA15    Kp Bắc Lý, TT. Củng Sơn, Huyện Sơn Hòa, Tỉnh Phú Yên       xăng       8           1        2      4\r\n                          Khu dốc võng, Thôn Trung Hòa, TT. Củng Sơn, Huyện Sơn\r\n732   Phú Yên   PYSA16                                                                dầu       8           1        2      4\r\n                          Hòa, Tỉnh Phú Yên\r\n733   Phú Yên   PYSA17    KP Tịnh Sơn, TT. Củng Sơn, Huyện Sơn Hòa, Tỉnh Phú Yên     xăng       8           1        2      4\r\n                          BĐVH cà lúi, buôn ma đĩa, Xã cà lúi, Huyện Sơn Hòa, Tỉnh\r\n734   Phú Yên   PYSA20                                                               xăng       6           1        3      4\r\n                          Phú Yên\r\n                          Thôn Tân Lương, Xã Sơn Hội, Huyện Sơn Hòa, Tỉnh Phú\r\n735   Phú Yên   PYSA21                                                               xăng       6           1        3      4\r\n                          Yên\r\n                          Thôn Tân Thành, Xã Sơn Hội, Huyện Sơn Hòa, Tỉnh Phú\r\n736   Phú Yên   PYSA22                                                               xăng       6           1        3      4\r\n                          Yên\r\n                          Thôn Vân Hòa, Xã Sơn Long, Huyện Sơn Hòa, Tỉnh Phú\r\n737   Phú Yên   PYSA24                                                               xăng       6           1        3      4\r\n                          Yên\r\n                          VH Sơn Xuân, Thôn Lương Sơn, Xã Sơn Xuân, Huyện Sơn\r\n738   Phú Yên   PYSA25                                                               xăng       6           1        3      4\r\n                          Hòa, Tỉnh Phú Yên\r\n                          Thôn hòn ông, Xã Sơn Phước, Huyện Sơn Hòa, Tỉnh Phú\r\n739   Phú Yên   PYSA26                                                                dầu       6           1        2      4\r\n                          Yên\r\n                          Khu phố Tây Hòa, TT. Củng Sơn, Huyện Sơn Hòa, Tỉnh Phú\r\n740   Phú Yên   PYSA27                                                                dầu       6           1        2      4\r\n                          Yên\r\n741   Phú Yên   PYSA28    Thôn ma gú, Xã Sơn Phước, Huyện Sơn Hòa, Tỉnh Phú Yên      xăng       6           1        3      4\r\n742   Phú Yên   PYSA29    Thôn gia trụ, Xã Phước Tân, Huyện Sơn Hòa, Tỉnh Phú Yên    xăng       6           1        3      4\r\n743   Phú Yên   PYSA30    Thôn Ngân Điền, Xã Sơn Hà, Huyện Sơn Hòa, Tỉnh Phú Yên      dầu       6           1        2      4\r\n744   Phú Yên   PYSA31    Thôn Suối bạc, Xã Suối bạc, Huyện Sơn Hòa, Tỉnh Phú Yên    xăng       5.5         1        3      4\r\n\r\n\r\n\r\n                                                                                                                            54\r\n\f                                                                                   Nhiên   Công suất   Số lượng   Ưu\r\nSTT    Tỉnh     Site ID   Địa chỉ                                                                                        Vùng\r\n                                                                                    liệu    (KVA)        máy      tiên\r\n                          Thôn Nguyên Cam, xã Sơn Nguyên, huyện Sơn Hòa, tỉnh\r\n745   Phú Yên   PYSA32                                                             xăng       6           1        3      4\r\n                          Phú Yên\r\n746   Phú Yên   PYSA33    Thôn Thạnh Hội, xã Sơn Hà, huyện Sơn Hòa, Phú Yên        xăng       6           1        3      4\r\n                          Thôn Nguyên Xuân, Xã Sơn Nguyên, huyện Sơn Hòa, tỉnh\r\n747   Phú Yên   PYSA34                                                             xăng       6           1        3      4\r\n                          Phú Yên\r\n748   Phú Yên   PYSA35    Thôn Tân Phú, xã Suối Bạc, huyện Sơn Hòa, Tỉnh Phú Yên   xăng       6           1        3      4\r\n749   Phú Yên   PYSA36    Thôn Bắc Lý, tt Củng Sơn, huyện Sơn Hòa, Tỉnh Phú Yên    xăng       6           1        3      4\r\n                          Thôn Phú Lương, Xã Hòa Tân Đông, Huyện Đông Hòa, Tỉnh\r\n750   Phú Yên   PYDH08                                                              dầu       12          1        1      3\r\n                          Phú Yên\r\n                          Thôn Lộc Đông, Xã Hòa Thành, Huyện Đông Hòa, Tỉnh Phú\r\n751   Phú Yên   PYDH09                                                              dầu       20          1        1      3\r\n                          Yên\r\n                          Thôn Hòa Sơn, Xã Hòa Xuân Nam, Huyện Đông Hòa, Tỉnh\r\n752   Phú Yên   PYDH11                                                             xăng       15          1        1      3\r\n                          Phú Yên\r\n                          KP Bàn Nham Nam, Phường Hòa Xuân Tây, Thị Xã Đông\r\n753   Phú Yên   PYDH12                                                             xăng       6           1        1      3\r\n                          Hòa, Tỉnh Phú Yên\r\n                          Thôn Phú Hòa, Xã Hòa Hiệp Trung, Huyện Đông Hòa, Tỉnh\r\n754   Phú Yên   PYDH14                                                             xăng       8           1        1      3\r\n                          Phú Yên\r\n                          Thôn Bàn Thạch, Xã Hòa Xuân Đông, Huyện Đông Hòa,\r\n755   Phú Yên   PYDH15                                                              dầu       6           1        1      3\r\n                          Tỉnh Phú Yên\r\n                          Đồn Biên phòng Vũng Rô, Xã Hòa Xuân Nam, Huyện Đông\r\n756   Phú Yên   PYDH18                                                              dầu       6           1        1      3\r\n                          Hòa, Tỉnh Phú Yên\r\n                          Đội 5, Thôn Phú Hiệp 1, Xã Hòa Hiệp Trung, Huyện Đông\r\n757   Phú Yên   PYDH23                                                              dầu       8           1        1      3\r\n                          Hòa, Tỉnh Phú Yên\r\n                          Thôn Phú Thọ 1, Xã Hòa Hiệp Trung, Huyện Đông Hòa,\r\n758   Phú Yên   PYDH24                                                             xăng       8           1        1      3\r\n                          Tỉnh Phú Yên\r\n                          Xã Hòa Hiệp Nam (Gần UBND), Huyện Đông Hòa, Tỉnh\r\n759   Phú Yên   PYDH04                                                              dầu       11          1        3      3\r\n                          Phú Yên\r\n                          Thôn Uất Lâm, Xã Hòa Hiệp Bắc, Huyện Đông Hòa, Tỉnh\r\n760   Phú Yên   PYDH28                                                              dầu       6           1        1      3\r\n                          Phú Yên\r\n                          Thôn Phước Lâm, Xã Hòa Hiệp Bắc, Huyện Đông Hòa, Tỉnh\r\n761   Phú Yên   PYDH29                                                              dầu       8           1        2      3\r\n                          Phú Yên\r\n\r\n\r\n                                                                                                                          55\r\n\f                                                                                    Nhiên   Công suất   Số lượng   Ưu\r\nSTT    Tỉnh     Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                     liệu    (KVA)        máy      tiên\r\n                          Khu Phố Phú Hiệp 3, TT.Hòa Hiệp Trung, Huyện Đông Hòa,\r\n762   Phú Yên   PYDH30                                                               dầu       20          1        1      3\r\n                          Tỉnh Phú Yên\r\n                          Thôn Vĩnh Xuân, Xã Hòa Tân Đông,Đông Hòa, Tỉnh Phú\r\n763   Phú Yên   PYDH31                                                              xăng       6           1        3      3\r\n                          Yên\r\n                          Thôn Cảnh Phước, Xã Hòa Tân Đông, Thị xã Đông Hòa,\r\n764   Phú Yên   PYDH32                                                               dầu       6           1        2      3\r\n                          Tỉnh Phú Yên\r\n                          Thôn Nam Bình 2, Xã Hòa Xuân Tây, Huyện Đông Hòa,\r\n765   Phú Yên   PYDH33                                                               dầu       6           1        2      3\r\n                          Tỉnh Phú Yên\r\n                          Thôn Hiệp Đồng, Xã Hòa Xuân Đông, Huyện Đông Hòa,\r\n766   Phú Yên   PYDH34                                                               dầu       6           1        1      3\r\n                          Tỉnh Phú Yên\r\n                          Thôn thọ Lâm, Xã Hòa hiệp Nam, Huyện Đông Hòa, Tỉnh\r\n767   Phú Yên   PYDH35                                                               dầu       6           1        1      3\r\n                          Phú Yên\r\n                          Thôn Phước Lộc 1, Xã Hòa Thành, Huyện Đông Hòa, Tỉnh\r\n768   Phú Yên   PYDH36                                                               dầu       6           1        1      3\r\n                          Phú Yên\r\n                          Đội 1, Thôn 1, Xã Hòa Vinh, Huyện Đông Hòa, Tỉnh Phú\r\n769   Phú Yên   PYDH05                                                               dầu       11          1        1      3\r\n                          Yên\r\n                          Thôn Phú Khê, xã Hòa Xuân Đông, huyện Đông Hòa, Phú\r\n770   Phú Yên   PYDH40                                                              xăng       5           1        2      3\r\n                          Yên\r\n771   Phú Yên   PYDH42    Đường Độc Lập                                             xăng       6           1        3      3\r\n                          Thôn Phú thuận, Xã Mỹ Hòa Đông, Huyện Tây Hòa, Tỉnh\r\n772   Phú Yên   PYTH20                                                               dầu       6           1        3      4\r\n                          Phú Yên\r\n                          Thôn Long Mỹ, Xã Hòa Bình 2, Huyện Tây Hòa, Tỉnh Phú\r\n773   Phú Yên   PYTH02                                                              xăng       6           1        2      4\r\n                          Yên\r\n                          Thôn Suối Phẩn Xã Hòa Mỹ Tây ,huyện Tây Hòa, tỉnh Phú\r\n774   Phú Yên   PYTH32                                                              xăng       6           1        3      4\r\n                          Yên\r\n775   Phú Yên   PYTH33    Thôn Mỹ Xuân 2, xã Hòa Thịnh, huyện Tây Hòa, Phú Yên      xăng       6           1        3      4\r\n                          Khu phố Phước Thịnh, TT Phú Thứ, huyện Tây Hòa, tỉnh\r\n776   Phú Yên   PYTH28                                                              xăng       6           1        3      4\r\n                          Phú Yên\r\n                          Thôn Sơn Thọ, xã Sơn Thành Tây, huyện Tây Hòa, tỉnh Phú\r\n777   Phú Yên   PYTH29                                                              xăng       6           1        3      4\r\n                          Yên\r\n                          Thôn Bình Thắng Xã Sơn Thành Đông, Huyện Tây Hòa,\r\n778   Phú Yên   PYTH01                                                               dầu       36          1        1      4\r\n                          Tỉnh Phú Yên\r\n\r\n\r\n                                                                                                                           56\r\n\f                                                                                     Nhiên   Công suất   Số lượng   Ưu\r\nSTT    Tỉnh     Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                      liệu    (KVA)        máy      tiên\r\n                          KP Phước Mỹ Tây, TT. Phú Thứ, Huyện Tây Hòa, Tỉnh Phú\r\n779   Phú Yên   PYTH22                                                                dầu       6           1        1      4\r\n                          Yên\r\n780   Phú Yên   PYTH23    Thôn Mỹ Phú, Hòa Mỹ Tây, Huyện Tây Hòa, Tỉnh Phú Yên        dầu       6           1        1      4\r\n781   Phú Yên   PYTH24    Thôn Tân Mỹ, Xã Hòa Phú, Huyện Tây Hòa, Tỉnh Phú Yên        dầu       6           1        1      4\r\n                          Thôn Phú Hữu, Xã Hòa Thịnh, Huyện Tây Hòa, Tỉnh Phú\r\n782   Phú Yên   PYTH25                                                                dầu       6           1        1      4\r\n                          Yên\r\n783   Phú Yên   PYTH21    Thôn Phú Nông, Hòa Bình 1, Huyện Tây Hòa, Tỉnh Phú Yên      dầu       6           1        1      4\r\n                          Thôn Xuân Mỹ, Hòa Mỹ Đông, Huyện Tây Hòa, Tỉnh Phú\r\n784   Phú Yên   PYTH26                                                                dầu       6           1        1      4\r\n                          Yên\r\n                          Thôn Phước Thành, Xã Hòa Phong, Huyện Tây Hòa, Tỉnh\r\n785   Phú Yên   PYTH27                                                                dầu       6           1        1      4\r\n                          Phú Yên\r\n                          Thôn Mỹ Hòa, Xã Hòa Thịnh, Huyện Tây Hòa, Tỉnh Phú\r\n786   Phú Yên   PYTH03                                                                dầu       8           1        1      4\r\n                          Yên\r\n                          Thôn Phú Hữu, Xã Hòa Thịnh, Huyện Tây Hòa, Tỉnh Phú\r\n787   Phú Yên   PYTH08                                                                dầu       11          1        1      4\r\n                          Yên\r\n                          Thôn Cảnh Tịnh, xã Hòa Thịnh, huyện Tây Hòa, tỉnh Phú\r\n788   Phú Yên   PYTH34                                                               xăng       6           1        3      4\r\n                          Yên\r\n789   Phú Yên   PYTH10    Đá Mài, Xã Sơn Thành Tây, Huyện Tây Hòa, Tỉnh Phú Yên      xăng       8           1        2      4\r\n                          Thôn Mỹ Thạnh Trung 1, Xã Hòa Phong, Huyện Tây Hòa,\r\n790   Phú Yên   PYTH15                                                               xăng       6           1        3      4\r\n                          Tỉnh Phú Yên\r\n                          Thôn Phước Thành Đông, Xã Hòa Phong, Huyện Tây Hòa,\r\n791   Phú Yên   PYTH16                                                                dầu       8           1        1      4\r\n                          Tỉnh Phú Yên\r\n792   Phú Yên   PYTH17    Thôn Lạc Mỹ, Xã Hòa Phú, Huyện Tây Hòa, Tỉnh Phú Yên        dầu       8           1        1      4\r\n                          Thôn Lễ Lộc Bình Xã Sơn Thành Đông, huyện Tây Hòa, Phú\r\n793   Phú Yên   PYTH30                                                               xăng       6           1        3      4\r\n                          Yên\r\n                          Thôn Thành An, Sơn Thành Đông, huyện Tây Hòa, tỉnh Phú\r\n794   Phú Yên   PYTH31                                                               xăng       6           1        3      4\r\n                          Yên\r\n795   Phú Yên   PYSH08    UBND Xã eatrol, Huyện sông hinh, Tỉnh Phú Yên              xăng       6           1        3      4\r\n796   Phú Yên   PYSH10    khối Phố 1, TT. hai riêng, Huyện sông hinh, Tỉnh Phú Yên    dầu       8           1        1      4\r\n797   Phú Yên   PYSH11    Thôn buôn ba, Xã eabá, Huyện sông hinh, Tỉnh Phú Yên       xăng       8           1        2      4\r\n\r\n                                                                                                                            57\r\n\f                                                                                      Nhiên   Công suất   Số lượng   Ưu\r\nSTT    Tỉnh     Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                       liệu    (KVA)        máy      tiên\r\n                          Thôn Suối biểu , Xã Sơn giAng, Huyện sông hinh, Tỉnh Phú\r\n798   Phú Yên   PYSH13                                                                xăng       8           1        2      4\r\n                          Yên\r\n                          Thôn Chí thán , Xã Đức Bình Đông, Huyện sông hinh, Tỉnh\r\n799   Phú Yên   PYSH14                                                                xăng       5.5         1        3      4\r\n                          Phú Yên\r\n                          Thôn Bình giAng, Xã Đức Bình Đông, Huyện sông hinh,\r\n800   Phú Yên   PYSH15                                                                xăng       6           1        3      4\r\n                          Tỉnh Phú Yên\r\n                          Buôn trinh ,UBND Xã eabar, xã eabar-Huyện sông hinh,\r\n801   Phú Yên   PYSH02                                                                 dầu       11          1        1      4\r\n                          Tỉnh Phú Yên\r\n802   Phú Yên   PYSH16    BĐVH Xã buôn kit, Huyện sông hinh, Tỉnh Phú Yên             xăng       6           1        2      4\r\n803   Phú Yên   PYSH17    Thôn Vĩnh Sơn , Xã ea trol, Huyện sông hinh, Tỉnh Phú Yên   xăng       6           1        2      4\r\n804   Phú Yên   PYSH18    Thôn Tân Sơn, Xã ea bar, Huyện sông hinh, Tỉnh Phú Yên      xăng       6           1        2      4\r\n                          Khu Phố 10, thi trấn hai riêng, Huyện sông hinh, Tỉnh Phú\r\n805   Phú Yên   PYSH20                                                                xăng       6           1        3      4\r\n                          Yên\r\n806   Phú Yên   PYSH21    Khu Phố 5, TT. hai riêng, Huyện sông hinh, Tỉnh Phú Yên      dầu       8           1        1      4\r\n                          Thôn Vĩnh giAng, Xã Sơn giAng, Huyện sông hinh, Tỉnh\r\n807   Phú Yên   PYSH22                                                                 dầu       6           1        1      4\r\n                          Phú Yên\r\n808   Phú Yên   PYSH23    Thôn Bình Sơn, x.sông hinh,h.sông hinh, Tỉnh Phú Yên         dầu       6           1        1      4\r\n809   Phú Yên   PYSH24    buôn Đức, Xã earol, sông hinh, Tỉnh Phú Yên                  dầu       6           1        1      4\r\n810   Phú Yên   PYSH25    buôn 2 klốc, Xã eabia, Huyện sông hinh, Tỉnh Phú Yên         dầu       6           1        1      4\r\n811   Phú Yên   PYSH03    Tân lập,Xã Đức Bình Đông, Huyện sông hinh, Tỉnh Phú Yên      dầu       8           1        1      4\r\n812   Phú Yên   PYSH26    Khu Phố 3, TT. hai riêng, Huyện sông hinh, Tỉnh Phú Yên      dầu       6           1        1      4\r\n813   Phú Yên   PYSH27    Thôn Tân An, Xã ea bar, Huyện sông hinh, Tỉnh Phú Yên       xăng       6           1        3      4\r\n814   Phú Yên   PYSH28    Thôn Dành B, Xã ea bia, Huyện sông hinh, Tỉnh Phú Yên       xăng       6           1        3      4\r\n815   Phú Yên   PYSH29    Buôn Diêm, TT Hai Riêng, huyện Sông Hinh, tỉnh Phú Yên      xăng       9.5         1        2      4\r\n816   Phú Yên   PYSH30    Thôn Din, xã Ea Bar, huyện Sông Hinh, Phú Yên               xăng       6           1        3      4\r\n817   Phú Yên   PYSH31    Tân lập, Đức Bình Đông, huyện Sông Hinh, Phú Yên            xăng       6           1        3      4\r\n\r\n\r\n                                                                                                                             58\r\n\f                                                                                    Nhiên   Công suất   Số lượng   Ưu\r\nSTT    Tỉnh     Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                     liệu    (KVA)        máy      tiên\r\n818   Phú Yên   PYSH32    Buôn Trinh, xã Ea Bar, huyện Sông Hinh, Phú Yên           xăng       6           1        3      4\r\n                          Thôn Nam Giang, Xã Sơn Giang, Huyện sông hinh, Tỉnh Phú\r\n819   Phú Yên   PYSH05                                                               dầu       10          1        1      4\r\n                          Yên\r\n820   Phú Yên   PYDX02    Thôn Lãnh Vân, Xã Xuân Lãnh, huyện Đồng Xuân               dầu       10          1        1      4\r\n821   Phú Yên   PYDX03    UBND xã Xuân Phước, H. Đồng Xuân, Phú Yên                  dầu       11          1        1      4\r\n822   Phú Yên   PYDX05    Thôn Tân Vinh, xã Xuân Sơn Nam, huyện Đồng Xuân            dầu       12          1        1      4\r\n                          Phạm Văn Tiến - Thôn Xuân Hoà, xã Xuân Sơn Nam, huyện\r\n823   Phú Yên   PYDX08                                                              xăng       6           1        1      4\r\n                          Đồng Xuân\r\n824   Phú Yên   PYDX09    Thôn 2, xã Đa Lộc, huyện Đồng Xuân                        xăng       6           1        1      4\r\n825   Phú Yên   PYDX10    Thôn Long Thăng, thị trấn La Hai, huyện Đồng Xuân         xăng       6           1        2      4\r\n826   Phú Yên   PYDX11    Thôn Suối Cối, Xã Xuân Quang 1, huyện Đồng Xuân           xăng       5.5         1        3      4\r\n827   Phú Yên   PYDX12    Thủy điện La Hiêng, xa Phú Mỡ, H.Đồng Xuân                 dầu       6           1        1      4\r\n828   Phú Yên   PYDX13    Thon Phú Tiên, xa Phú Mỡ, H.Đồng Xuân                     xăng       6           1        1      4\r\n                          BDVHX Xuân Sơn Bắc, thôn Tân Bình, xã Xuân Sơn Bắc,\r\n829   Phú Yên   PYDX17                                                              xăng       6           1        2      4\r\n                          H.Đồng Xuân\r\n830   Phú Yên   PYDX18    Thôn Long Ba, xã Xuân Long, H.Đồng Xuân                   xăng       6           1        2      4\r\n831   Phú Yên   PYDX19    Thôn Tân Phước, xã Xuân Sơn Bắc, huyện Đồng Xuân          xăng       6           1        2      4\r\n                          Thôn Phước Lệ xã Xuân Quang 2, huyện Đồng Xuân, tỉnh\r\n832   Phú Yên   PYDX20                                                               dầu       6           1        1      4\r\n                          Phú Yên\r\n                          Thôn Phú Tâm 2, xã Xuân Quang 1, huyện Đồng Xuân, tỉnh\r\n833   Phú Yên   PYDX21                                                               dầu       6           1        1      4\r\n                          Phú Yên\r\n                          Thôn Lãnh Văn, xã Xuân Lãnh, huện Đồng Xuân, tỉnh Phú\r\n834   Phú Yên   PYDX22                                                               dầu       6           1        1      4\r\n                          Yên\r\n                          Thôn Phước Hòa, xã Xuân Phước, huyện Đồng Xuân, tỉnh\r\n835   Phú Yên   PYDX23                                                               dầu       6           1        1      4\r\n                          Phú Yên\r\n                          Thôn Phú Hội , xã Xuân Phước, huyện Đồng Xuân, tỉnh Phú\r\n836   Phú Yên   PYDX24                                                               dầu       6           1        1      4\r\n                          yên.\r\n\r\n\r\n                                                                                                                           59\r\n\f                                                                                      Nhiên   Công suất   Số lượng   Ưu\r\nSTT    Tỉnh      Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                       liệu    (KVA)        máy      tiên\r\n                           KP Long An, thị trấn La Hai, huyện Đồng Xuân, tỉnh Phú\r\n837   Phú Yên    PYDX25                                                               xăng       6           1        2      4\r\n                           Yên\r\n                           Thôn Phú Xuân A, xã Xuân Phước, huyện Đồng Xuân, tỉnh\r\n838   Phú Yên    PYDX26                                                               xăng       6           1        3      4\r\n                           Phú Yên\r\n839   Phú Yên    PYDX27    Xã Xuân Quang 2, huyện Đồng Xuân, tỉnh Phú Yên             xăng       6           1        3      4\r\n840   Phú Yên    PYDX28    Thôn 3, xã Đa Lộc, huyện Đồng Xuân, tỉnh Phú Yên           xăng       6           1        3      4\r\n841   Phú Yên   PYNTAN11   Thôn Hòa Đa, xã An Mỹ, huyện Tuy An, Phú Yên                dầu       18          1        1      4\r\n842   Phú Yên    PYSC02    Thôn Cao Phong - Xã Xuân Lâm - TX Sông Cầu                  dầu       17          1        1      3\r\n843   Phú Yên    PYSC04    UBND xã Xuân Hòa, Tx Sông Cầu, Phú Yên                      dầu       12          1        1      3\r\n844   Phú Yên    PYSC05    Thôn Dân Phú, xã Xuân Phương, Tx Sông Cầu, Phú Yên         xăng       6           1        3      3\r\n845   Phú Yên    PYSC06    Thôn Cẩm Khê - Xã Xuân Lộc - Tx.Sông cầu - Phú Yên          dầu       6           1        1      3\r\n846   Phú Yên    PYSC08    Đèo Gành Đỏ, Phường Xuân Đài, TX Sông Cầu                   dầu       6           1        1      3\r\n847   Phú Yên    PYSC16    Thôn Bình Nông, xã Xuân Lâm, Tx Sông Cầu                    dầu       8           1        1      3\r\n                           Huỳnh Văn Lân - Thôn Phú 2, xã Xuân Phương, Tx Sông\r\n848   Phú Yên    PYSC18                                                               xăng       6           1        3      3\r\n                           Cầu\r\n849   Phú Yên    PYSC19    Nguyễn Hữu Bưu - Xã Xuân Cảnh, Tx Sông Cầu                 xăng       6.5         1        2      3\r\n850   Phú Yên    PYSC20    Thôn Diễm Trường, xã Xuân Bình, Tx Sông Cầu                xăng       6.5         1        2      3\r\n851   Phú Yên    PYSC21    Bãi nhỏm, xã Xuân Hải, Tx Sông Cầu, tỉnh Phú Yên            dầu       8           1        1      3\r\n852   Phú Yên    PYSC23    Thôn Mỹ Sơn, phường Xuân Thành, Tx Sông Cầu                 dầu       8           1        1      3\r\n853   Phú Yên    PYSC24    thôn Hoà Lợi, xã Xuân Cảnh, TX. Sông Cầu                    dầu       8           1        1      3\r\n854   Phú Yên    PYSC26    Thôn Bình Thạnh Nam, xã Xuân Bình, TX Sông Cầu             xăng       6           1        3      3\r\n                           Thôn Lệ Uyên, xã Xuân Phương ,Thị xã Sông cầu, tỉnh Phú\r\n855   Phú Yên    PYSC29                                                                dầu       6           1        1      3\r\n                           Yên\r\n856   Phú Yên    PYSC30    Thôn Vĩnh Hòa, xã Xuân Thịnh, Sông Cầu, Phú Yên             dầu       8           1        1      3\r\n857   Phú Yên    PYSC31    Thôn Thọ Lộc, Xã Xuân Lộc, thị xã Sông Cầu, tỉnh Phú Yên    dầu       6           1        1      3\r\n\r\n\r\n                                                                                                                             60\r\n\f                                                                                      Nhiên   Công suất   Số lượng   Ưu\r\nSTT    Tỉnh     Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                       liệu    (KVA)        máy      tiên\r\n858   Phú Yên   PYSC32    Thôn Thọ Lộc, xã Xuân Bình, thị xã Sông Cầu, tỉnh Phú Yên    dầu       6           1        1      3\r\n                          Thôn Chanh Nam, xã Xuân Thọ 1, Thị xã Sông Cầu, tỉnh Phú\r\n859   Phú Yên   PYSC33                                                                 dầu       6           1        1      3\r\n                          Yên\r\n                          Khu Phố Tân Thanh, Phường Xuân Đài, Thị xã Sông Cầu,\r\n860   Phú Yên   PYSC34                                                                 dầu       8           1        1      3\r\n                          tỉnh Phú Yên\r\n                          Thôn Hảo Danh, xã Xuân Thọ 2, huyện Sông Cầu, tỉnh Phú\r\n861   Phú Yên   PYSC35                                                                 dầu       6           1        1      3\r\n                          Yên\r\n                          Thôn Long Bình, TT Sông Cầu, thị xã Sông Cầu, tỉnh Phú\r\n862   Phú Yên   PYSC36                                                                xăng       6           1        3      3\r\n                          Yên\r\n                          Thôn Phú Dương, xã Xuân Thịnh, Thị xã Sông Cầu, tỉnh Phú\r\n863   Phú Yên   PYSC37                                                                 dầu       6           1        1      3\r\n                          Yên\r\n                          Thôn Phú Dương , xã Xuân Thịnh, thị xã Sông Cầu, tỉnh Phú\r\n864   Phú Yên   PYSC38                                                                 dầu       6           1        1      3\r\n                          Yên.\r\n865   Phú Yên   PYSC39    Thôn Xuân Lộc, Thị xã Sông Cầu, tỉnh Phú Yên                 dầu       6           1        1      3\r\n866   Phú Yên   PYSC40    thôn 5, xã Xuân Hải, TX Sông Cầu, phú Yên                    dầu       6           1        1      3\r\n                          Thôn Long Thạnh, xã Xuân Lộc ,Thị xã Sông Cầu, tỉnh Phú\r\n867   Phú Yên   PYSC41                                                                 dầu       6           1        1      3\r\n                          Yên\r\n868   Phú Yên   PYSC42    Thôn Hảo Nghĩa, xã Xuân Thọ 2, TX Sông Cầu, Phú Yên         xăng       6           1        3      3\r\n869   Phú Yên   PYSC44    Xã Xuân Lâm, thị xã Sông Cầu, tỉnh Phú Yên                  xăng       6           1        3      3\r\n870   Phú Yên   PYSC46    Huyện Sông Cầu                                              xăng       6.5         1        3      3\r\n871   Phú Yên   PYTA01    Khu đèo Tam Giang - TT Chí Thạnh - H.Tuy An                  dầu       17          1        1      4\r\n872   Phú Yên   PYTA02    Thôn Nhơn Hội, xã An Hòa, Tuy An                             dầu       11          1        1      4\r\n873   Phú Yên   PYTA03    Thôn Phú Điềm, Xã An Hòa, huyện Tuy An                       dầu       11          1        1      4\r\n874   Phú Yên   PYTA05    Gần UBND xã An Ninh Tây, huyện Tuy An                        dầu       8           1        1      4\r\n875   Phú Yên   PYTA06    Khu phố NGân Sơn, TT Chí Thạnh, huyện Tuy An                 dầu       20          1        1      4\r\n                          Khu vực đèo Quán Cau (gần trụ anten của điện lực), huyện\r\n876   Phú Yên   PYTA07                                                                 dầu       15          1        1      4\r\n                          Tuy An\r\n877   Phú Yên   PYTA09    Thôn Định Trung 2 xã An Định huyện Tuy An                    dầu       11          1        1      4\r\n\r\n                                                                                                                             61\r\n\f                                                                                    Nhiên   Công suất   Số lượng   Ưu\r\nSTT    Tỉnh     Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                     liệu    (KVA)        máy      tiên\r\n878   Phú Yên   PYTA11    UBND xã An Xuân, Tuy an, Phú Yên                          xăng       6.5         1        1      4\r\n879   Phú Yên   PYTA13    Thôn Phú hạnh-Xã An Ninh Đông, huyện Tuy an                dầu       11          1        1      4\r\n880   Phú Yên   PYTA14    Bưu điện Chí Thạnh, TT Chí Thạnh, huyện Tuy An, Phú Yên    dầu       11          1        1      4\r\n881   Phú Yên   PYTA16    Thôn Trung Lương 2, xã An Nghiệp, huyện Tuy An             dầu       11          1        1      4\r\n882   Phú Yên   PYTA17    Thôn Phú Mỹ, xã An Thọ, huyện Tuy An                      xăng       6.5         1        2      4\r\n                          Nguyễn Ngọc Khánh - Thôn Phong Thái, xã An Lĩnh, huyện\r\n883   Phú Yên   PYTA18                                                              xăng       6.5         1        3      4\r\n                          Tuy An\r\n884   Phú Yên   PYTA20    Thôn Hội Tín, xã An Thạch, huyện Tuy An                    dầu       8           1        1      4\r\n885   Phú Yên   PYTA21    Đội 9, Thôn Thái Long, xã An Lĩnh, Tuy An                  dầu       8           1        1      4\r\n886   Phú Yên   PYTA22    Thôn Tân Long, Xã An Cư, Tuy An                            dầu       8           1        1      4\r\n887   Phú Yên   PYTA23    Thôn Quảng Dức, xã An Thọ, Tuy An                          dầu       6           1        1      4\r\n888   Phú Yên   PYTA24    Thôn Tân Quy, xã An Hải, Tuy An                           xăng       6           1        2      4\r\n889   Phú Yên   PYTA25    Thôn Kim Sơn, xã An Thọ, H.Tuy An, Phú Yên                 dầu       6           1        1      4\r\n                          Thôn Xuân Phú, xã An Ninh Tây, Huyện Tuy An, Tỉnh Phú\r\n890   Phú Yên   PYTA26                                                               dầu       6           1        1      4\r\n                          Yên.\r\n891   Phú Yên   PYTA27    Thôn Phú Thịnh, Xã An Thạch, Huyện Tuy An, Phú Yên        xăng       8           1        2      4\r\n892   Phú Yên   PYTA28    Thôn Bình Chánh, Xã An Dân, Huyện Tuy An.                 xăng       8           1        2      4\r\n893   Phú Yên   PYTA29    Thôn 7 - Xã An Ninh Đông - Huyện Tuy An - Phú Yên          dầu       8           1        1      4\r\n                          THÔN PHÚ THẠNH, XÃ AN CHẤN, HUYỆN TUY AN\r\n894   Phú Yên   PYTA30                                                               dầu       6           1        1      4\r\n                          ,TỈNH PHÚ YÊN\r\n                          THÔN PHÚ TÂN 2, XÃ AN CƯ, HUYỆN TUY AN,TỈNH\r\n895   Phú Yên   PYTA31                                                               dầu       6           1        1      4\r\n                          PHÚ YÊN\r\n                          THÔN MỸ PHÚ, XÃ AN HIỆP, HUYỆN TUY AN, TỈNH\r\n896   Phú Yên   PYTA32                                                               dầu       6           1        1      4\r\n                          PHÚ YÊN\r\n                          THÔN TIÊN CHÂU, XÃ AN NINH TÂY, HUYỆN TUY\r\n897   Phú Yên   PYTA33                                                               dầu       6           1        1      4\r\n                          AN, TỈNH PHÚ YÊN\r\n\r\n\r\n                                                                                                                           62\r\n\f                                                                                      Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh      Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                       liệu    (KVA)        máy      tiên\r\n898    Phú Yên    PYTA34    Thôn Long Hòa, xã An Định, huyện Tuy An, tỉnh Phú Yên      dầu       6           1        1      4\r\n899    Phú Yên    PYTA35    Thôn Tân Long, xã An Cư, huyện tuy An, tỉnh Phú Yên        dầu       6           1        1      4\r\n900    Phú Yên    PYTA36    Thôn Giai Sơn, xã An Mỹ, huyện Tuy An ,Tỉnh Phú Yên        dầu       6           1        1      4\r\n901    Phú Yên    PYTA37    Thôn Xuân Lộc, xã An Xuân, huyện Tuy An, tỉnh Phú Yên.     dầu       6           1        1      4\r\n902    Phú Yên    PYTA38    Thôn 6, xã An Ninh Đông, huyện Tuy An, tỉnh Phú Yên        dầu       6           1        1      4\r\n                            Thôn Phú Hạnh, xã An Ninh Đông, huyện Tuy An, tỉnh Phú\r\n903    Phú Yên    PYTA39                                                               dầu       6           1        1      4\r\n                            Yên\r\n                            Thôn Tuyên Châu, xã An Ninh Tây, huyện Tuy An, tỉnh Phú\r\n904    Phú Yên    PYTA40                                                               dầu       6           1        1      4\r\n                            Yên\r\n905    Phú Yên    PYTA41    Thôn An Dương - Xã An Hiệp - Tuy An, Phú Yên               dầu       6           1        1      4\r\n906    Phú Yên    PYTA42    Thôn Phú Mỹ, xã An Dân, huyện Tuy An, tỉnh Phú Yên.        dầu       6           1        1      4\r\n907    Phú Yên    PYTA43    Thôn Tân Định, xã An Hòa, huyện Tuy An, tỉnh Phú Yên       dầu       6           1        1      4\r\n908    Phú Yên    PYTA44    Thôn Bình Chánh, xã An Dân, huyện Tuy An , Phú yên         dầu       6           1        1      4\r\n909    Phú Yên    PYTA46    Thôn Phú Điềm, Xã An Hòa, huyện Tuy An, tỉnh Phú Yên       dầu       6           1        1      4\r\n                            thôn Định Phong, xã An Nghiệp, huyện Tuy An , tỉnh Phú\r\n910    Phú Yên    PYTA47                                                               dầu       6           1        1      4\r\n                            Yên\r\n911    Phú Yên    PYTA48    TT Chí Thạnh, huyện Tuy An, Phú Yên                       xăng       9.5         1        2      4\r\n912    Phú Yên    PYTA49    Thôn Phong Lãnh, xã An Lĩnh, huyện Tuy An, Phú Yên        xăng       9.5         1        2      4\r\n913    Phú Yên    PYTA50    Xã An Hiệp, huyện Tuy An, Phú Yên.                        xăng       9.5         1        2      4\r\n914    Phú Yên    PYTA52    Thôn Phong Thăng, xã An Định, huyện Tuy An                xăng       6.5         1        3      4\r\n                            Thôn Vĩnh Trung, xã Cam An Nam, huyện Cam Lâm, Khánh\r\n915   Khánh Hoà   KHCL03                                                               dầu       20          1        1      3\r\n                            Hòa\r\n916   Khánh Hoà   KHCL04    Thôn Vĩnh Phú, Xã Suối Tân, H.Cam Lâm                      dầu       8           1        2      3\r\n                            thôn trung Hiệp 2,Xã Cam Hiệp Bắc, Huyện Cam Lâm,\r\n917   Khánh Hoà   KHCL16                                                               dầu       12          1        1      3\r\n                            Khánh Hòa\r\n\r\n\r\n                                                                                                                             63\r\n\f                                                                                     Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh      Site ID   Địa chỉ                                                                                        Vùng\r\n                                                                                      liệu    (KVA)        máy      tiên\r\n                            Thôn Vinh Bình, xã Cam Tân, huyện Cam Lâm, tỉnh Khánh\r\n918   Khánh Hoà   KHCL17                                                              dầu       11          1        1      3\r\n                            Hòa\r\n                            thôn Tân Phú, xã Cam Thành Bắc, Huyện Cam Lâm, Khánh\r\n919   Khánh Hoà   KHCL18                                                              dầu       12          1        1      3\r\n                            Hòa\r\n                            Khu công nghiệp Suối Dầu, thôn Dầu Sơn, xã Suối\r\n920   Khánh Hoà   KHCL23                                                              dầu       20          1        1      3\r\n                            Tân,huyện Cam Lâm\r\n                            Thôn Bãi Giếng 2, Thị trấn Cam Đức, H.Cam Lâm, Khánh\r\n921   Khánh Hoà   KHCL24                                                             xăng       5.5         1        3      3\r\n                            Hòa\r\n922   Khánh Hoà   KHCL26    Thôn Suối Cam - Cam Thành Bắc - Khánh Hòa                 dầu       8           1        2      3\r\n923   Khánh Hoà   KHCL27    Thôn Tân Hải - Cam Hải Tây - Cam Lâm                     xăng       8           1        3      3\r\n                            Thôn Thủy Triều,Xã Cam Hải Tây, huyện Cam Lâm, tỉnh\r\n924   Khánh Hoà   KHCL29                                                              dầu       8           1        2      3\r\n                            Khánh Hòa\r\n                            Thôn Đồng Cau, xã Suối Tân, huyện Cam Lâm, tỉnh Khánh\r\n925   Khánh Hoà   KHCL30                                                              dầu       6.6         1        2      3\r\n                            Hòa\r\n926   Khánh Hoà   KHCL36    thôn Vĩnh Thái, Xã Cam Hiệp Nam,Huyện Cam Lâm, KH         dầu       6.6         1        2      3\r\n927   Khánh Hoà   KHCL37    Thôn Phú Bình 2, Xã Cam Tân, huyện Cam Lâm, Khánh Hòa     dầu       6.6         1        2      3\r\n                            thôn Lập Định, Xã Cam Hòa, huyện Cam Lâm, tỉnh Khánh\r\n928   Khánh Hoà   KHCL38                                                              dầu       6.6         1        2      3\r\n                            Hòa\r\n929   Khánh Hoà   KHCL39    Thôn Tân Lập, Xã Cam Thành Bắc, huyện Cam Lâm, KH         dầu       6.6         1        2      3\r\n930   Khánh Hoà   KHCL40    thôn Quảng Đức, Xã Cam Hiệp, Cam Lâm, Khánh Hòa           dầu       6.6         1        2      3\r\n931   Khánh Hoà   KHCL42    Thôn Tân Hòa 2, TT. Cam Đức, H. Cam Lâm, Khánh Hòa        dầu       6           1        2      3\r\n                            Thôn Tân Sinh Đông, X. Cam Thành Bắc, H. Cam Lâm,\r\n932   Khánh Hoà   KHCL43                                                              dầu       6           1        2      3\r\n                            Khánh Hòa\r\n933   Khánh Hoà   KHCL44    Thôn Tân Lập, X. Cam Thành Bắc, H. Cam Lâm, Khánh Hòa     dầu       6           1        2      3\r\n                            Thôn Tân Sinh Tây, X. Cam Thành Bắc, H. Cam Lâm,\r\n934   Khánh Hoà   KHCL45                                                              dầu       6           1        2      3\r\n                            Khánh Hòa\r\n                            Số 215 đường Trường Chinh, Tổ dân phố Bãi Giếng 4, TT.\r\n935   Khánh Hoà   KHCL47                                                              dầu       20          1        1      3\r\n                            Cam Đức, H. Cam Lâm, Khánh Hòa\r\n936   Khánh Hoà   KHCL48    Thôn Suối Lau 3, X. Suối Cát, H. Cam Lâm, Khánh Hòa       dầu       6           1        2      3\r\n\r\n                                                                                                                            64\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh       Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n937   Khánh Hoà    KHCL56    Đội 3, thôn Vĩnh Nam, Xã Cam An Nam huyện Cam Lâm          dầu       6.6         1        2      3\r\n938   Khánh Hoà    KHCL57    đội 5, thôn Vĩnh Đông, Xã Cam An Nam, huyện Cam Lâm        dầu       6.6         1        2      3\r\n939   Khánh Hoà    KHCL59    Thôn Cửu Lợi, Xã Cam Hòa, Huyện Cam Lâm, KH               xăng       5.5         1        3      3\r\n                             Tiểu đoàn 9, Lữ đoàn 101, Xã Cam Thành Bắc, H. Cam Lâm,\r\n940   Khánh Hoà    KHCL61                                                               dầu       6           1        2      3\r\n                             Khánh Hòa\r\n                             Thôn Văn Sơn, Xã Cam Phước Tây, Huyện Cam Lâm,\r\n941   Khánh Hoà    KHCL63                                                              xăng       7           1        3      3\r\n                             Khánh Hòa\r\n                             THÔN BÃI GIẾNG 2 - TT CAM ĐỨC - HUYỆN CAM\r\n942   Khánh Hoà    KHCL64                                                              xăng       5.5         1        3      3\r\n                             LÂM\r\n943   Khánh Hoà   KHCLMA01   Xóm 3,thôn Thủy Triều, xã Cam Hải Đông, Cam Lâm           xăng       20          1        1      3\r\n944   Khánh Hoà    KHCR02    số 70 khóm Nghĩa Cam Đông, huyện Cam Ranh, Khánh Hòa       dầu       17          1        1      2\r\n                             XN chế biến Thủy sản, xã Cam Thịnh Đông, TP Cam Ranh,\r\n945   Khánh Hoà    KHCR04                                                               dầu       11          1        1      2\r\n                             Khánh Hòa\r\n946   Khánh Hoà    KHCR05    Thôn Hòa Bình, xã Cam Phước Đông, Cam Ranh                 dầu       12          1        1      2\r\n                             VTN Xuân Ninh, thôn 5, xã Cam Phúc Bắc, huyện Cam\r\n947   Khánh Hoà    KHCR06                                                              xăng       5.5         1        3      2\r\n                             Ranh\r\n948   Khánh Hoà    KHCR10    Kv đồi nhựa đường (gần sân bay), TP Cam Ranh, Khánh Hòa    dầu       8           1        2      2\r\n949   Khánh Hoà    KHCR13    Thôn Hòa Diêm, xã Cam Thịnh Đông, Cam Ranh                 dầu       15          1        1      2\r\n                             số 4, QL1A, tổ Trà Long, phường Ba Ngòi, Tx Cam Ranh ,\r\n950   Khánh Hoà    KHCR14                                                              xăng       5.5         1        3      2\r\n                             Khánh Hòa\r\n951   Khánh Hoà    KHCR18    63/3 Điện Biên Phủ, Tx Cam Ranh, Khánh Hòa                 dầu      165          1        1      2\r\n                             Thôn Hiệp Thanh, xã Cam Thịnh Đông, Tx Cam Ranh,\r\n952   Khánh Hoà    KHCR30                                                               dầu       6.6         1        2      2\r\n                             Khánh Hòa\r\n                             tổ Thận Hưng, đường Phan Bội Châu, P.Cam Thuận, T.xã\r\n953   Khánh Hoà    KHCR33                                                               dầu       6.6         1        2      2\r\n                             Cam Ranh\r\n954   Khánh Hoà    KHCR35    tổ Lợi hòa, P.Cam Lợi, T.xã Cam Ranh                      xăng       5.5         1        3      2\r\n955   Khánh Hoà    KHCR37    Tổ dân phố Linh Xuân, P.Cam Linh, T.xã Cam Ranh            dầu       8           1        2      2\r\n956   Khánh Hoà    KHCR40    Khu vực cơ quan vùng 4 hải quân,bộ tư lệnh                 dầu       8           1        2      2\r\n\r\n                                                                                                                              65\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh      Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n957   Khánh Hoà   KHCR41    Khu vực cuối bãi dài,TT huấn luyện 456                       dầu       10          1        1      2\r\n958   Khánh Hoà   KHCR42    Khu vực bãi ngắn,kho đạn 719                                 dầu       10          1        1      2\r\n959   Khánh Hoà   KHCR43    Khu vực kho K720 vùng 4 hải quân                             dầu       10          1        1      2\r\n960   Khánh Hoà   KHCR45    Nhà máy X52, Vùng 4 Hải Quân, Cam Ranh, Khánh Hòa            dầu       8           1        2      2\r\n                            Trung đoàn tàu ngầm, Vùng 4 Hải Quân, Cam Ranh, Khánh\r\n961   Khánh Hoà   KHCR46                                                                 dầu       15          1        1      2\r\n                            Hòa\r\n962   Khánh Hoà   KHCR47    Thôn Trà Sơn-Cam Phước Đông-Cam Ranh                         dầu       8           1        2      2\r\n963   Khánh Hoà   KHCR50    Số 109 Đường 2/4.P. Cam Phú.TP.Cam Ranh                     xăng       5.5         1        3      2\r\n964   Khánh Hoà   KHCR52    24 Phan Đình Phùng TP Cam Ranh                               dầu       20          1        1      2\r\n                            Tổ dân phố Phúc Xuân phường Cam Phúc Nam Tp Cam\r\n965   Khánh Hoà   KHCR53                                                                 dầu       8           1        2      2\r\n                            Ranh\r\n966   Khánh Hoà   KHCR54    Trung đoàn 957,Vùng 4 Hải Quân, Cam Ranh, Khánh Hòa          dầu       8           1        2      2\r\n                            Số 84 Phạm Văn Đồng, TDP Phú Sơn, P.Cam Phú, TP Cam\r\n967   Khánh Hoà   KHCR58                                                                xăng       7           1        3      2\r\n                            Ranh\r\n968   Khánh Hoà   KHCR59    Trên đồi cát đối diện với Xưởng đóng tàu- Vùng 4 Hải Quân    dầu       6.6         1        2      2\r\n969   Khánh Hoà   KHCR60    Ngã 3 đường rẽ xuống bãi thông- Vùng 4 Hải Quân              dầu       6.6         1        2      2\r\n                            Đường Lương Thế Vinh, Phường Cam Lộc, Tp Cam Ranh,\r\n970   Khánh Hoà   KHCR61                                                                xăng       5.5         1        3      2\r\n                            Khánh Hòa\r\n971   Khánh Hoà   KHCR62    Tổ dân phố Nghĩa Phú, Phường Cam Nghĩa, Tp Cam Ranh          dầu       6.6         1        2      2\r\n972   Khánh Hoà   KHCR63    Thôn Sông cạn Đông, Cam Thịnh Tây, TP.Cam Ranh.              dầu       6.6         1        2      2\r\n                            Tổ dân phố Linh Phú, Phường Cam Linh, TP. Cam Ranh,\r\n973   Khánh Hoà   KHCR64                                                                xăng       8           1        3      2\r\n                            Khánh Hòa\r\n                            TDP Thuận Lộc, Phường Cam Thuận, TP. Cam Ranh, Khánh\r\n974   Khánh Hoà   KHCR65                                                                xăng       8           1        3      2\r\n                            Hòa\r\n975   Khánh Hoà   KHCR70    Thôn Thống Nhât, Xã Cam Phước Đông, tp Cam Ranh              dầu       6.6         1        2      2\r\n                            Thôn Hòa Sơn, xã Cam Thịnh Đông, TP Cam Ranh, Khánh\r\n976   Khánh Hoà   KHCR73                                                                xăng       6           1        3      2\r\n                            Hòa\r\n\r\n                                                                                                                               66\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT     Tỉnh      Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n                            Thôn Hòa An, X. Cam Phước Đông, TP. Cam Ranh, Khánh\r\n977   Khánh Hoà   KHCR76                                                                 dầu       6.6         1        2      2\r\n                            Hòa\r\n                            Số 120, đường 22/8, P. Cam Thuận, TP. Cam Ranh, Khánh\r\n978   Khánh Hoà   KHCR77                                                                xăng       6           1        3      2\r\n                            Hòa\r\n                            Thôn Quảng Hòa, X. Cam Thành Nam, TP. Cam Ranh,\r\n979   Khánh Hoà   KHCR79                                                                xăng       6           1        3      2\r\n                            Khánh Hòa\r\n980   Khánh Hoà   KHCR80    TDP Hương Long, Phường Ba Ngòi, TP Cam Ranh                 xăng       5.5         1        3      2\r\n                            Thôn Suối Rua, xã Cam Tịnh Tây, TP Cam Ranh, tỉnh Khánh\r\n981   Khánh Hoà   KHCR82                                                                xăng       7           1        3      2\r\n                            Hòa\r\n982   Khánh Hoà   KHCR83    VÙNG 4 HẢI QUÂN                                             xăng       5.5         1        3      2\r\n983   Khánh Hoà   KHCR84    VÙNG 4 HẢI QUÂN                                             xăng       5.5         1        3      2\r\n984   Khánh Hoà   KHDK04    Thôn 1, Xã Diên Đồng, huyện Diên Khánh, Khánh Hòa            dầu       11          1        1      3\r\n                            Thôn Thanh Minh 2, xã Diên lạc, huyện Diên Khánh, Khánh\r\n985   Khánh Hoà   KHDK05                                                                xăng       8           1        3      3\r\n                            Hòa\r\n986   Khánh Hoà   KHDK06    Thôn Hội Sương, xã Suối Hiệp, huyện Diên Khánh               dầu       12          1        1      3\r\n987   Khánh Hoà   KHDK08    Thôn 3, xã Diên Phú, huyện Diên Khánh                        dầu       17          1        1      3\r\n                            Trại giam A2, cục V26 Bộ Công An, thôn Khánh Xuân , xã\r\n988   Khánh Hoà   KHDK11                                                                 dầu       12          1        1      3\r\n                            Diên Lâm, huyện Diên Khánh, Khánh Hòa\r\n                            Thôn Phú Khánh Thượng, xã Diên Thạnh, H.Diên Khánh,\r\n989   Khánh Hoà   KHDK13                                                                 dầu       11          1        1      3\r\n                            Khánh Hòa\r\n                            Thôn Phước Tuy, xã Diên Phước, huyện Diên Khánh, tỉnh\r\n990   Khánh Hoà   KHDK17                                                                 dầu       8           1        2      3\r\n                            Khánh Hòa\r\n                            Trạm phân phối nước khoáng, Cty nước khoáng Khánh Hòa,\r\n991   Khánh Hoà   KHDK20                                                                xăng       8           1        3      3\r\n                            cây Dâu Đôi, đường 23/10, TT. Diên Khánh, tỉnh Khánh Hòa\r\n                            Ngã Ba cầu Hà Dừa, Tổ 1, thị trấn Diên Khánh, tỉnh Khánh\r\n992   Khánh Hoà   KHDK21                                                                xăng       6           1        3      3\r\n                            Hòa\r\n993   Khánh Hoà   KHDK23    Tổ 2 thị trấn Diên Khánh, tỉnh Khánh Hòa                    xăng       6           1        3      3\r\n994   Khánh Hoà   KHDK12    Thôn Tân Khánh, Xã Suối Tiên, Diên Khánh, Khánh Hòa          dầu       12          1        1      3\r\n                            Đội 3 thôn An Định , xã Diên Thọ , huyện Diên Khánh, tỉnh\r\n995   Khánh Hoà   KHDK25                                                                 dầu       15          1        1      3\r\n                            Khánh Hòa\r\n\r\n                                                                                                                               67\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n996    Khánh Hoà   KHDK26    Tổ 10 Thị trấn Diên Khánh, tỉnh Khánh Hòa                  xăng       6           1        3      3\r\n                             Tổ 8, thôn Phú Ân Nam 2, xã Diên An ,huyện Diên Khánh,\r\n997    Khánh Hoà   KHDK27                                                                dầu       8           1        2      3\r\n                             tỉnh Khánh Hòa\r\n                             165,QL1A,tổ 8,thôn Cư Thạnh,xã Suối Hiệp, huyện Diên\r\n998    Khánh Hoà   KHDK28                                                                dầu       8           1        2      3\r\n                             Khánh, tỉnh Khánh Hòa\r\n999    Khánh Hoà   KHDK29    Tổ 12 thị trấn Diên Khánh , tỉnh Khánh Hòa                  dầu       15          1        1      3\r\n1000   Khánh Hoà   KHDK30    Thôn 1, xã Diên Phú, huyện Diên Khánh ,tỉnh Khánh Hòa       dầu       6.6         1        2      3\r\n                             Thôn Trung 1, xã Diên Điền, huyện Diên Khánh, tỉnh Khánh\r\n1001   Khánh Hoà   KHDK31                                                                dầu       6.6         1        2      3\r\n                             Hòa\r\n                             Tổ dân phố 15, Thị trấn Diên Khánh, Huyện Diên Khánh,\r\n1002   Khánh Hoà   KHDK32                                                               xăng       5.5         1        3      3\r\n                             tỉnh Khánh Hòa\r\n                             Đội 1, thôn Đông, xã Diên Điền, huyện Diên Khánh, tỉnh\r\n1003   Khánh Hoà   KHDK33                                                                dầu       6.6         1        2      3\r\n                             Khánh Hòa\r\n                             Thôn Phú Ân Nam 3, xã Diên An, huyện Diên Khánh, tỉnh\r\n1004   Khánh Hoà   KHDK34                                                               xăng       6           1        3      3\r\n                             Khánh Hòa\r\n                             Thôn Thượng, Xã Diên Lâm, huyện Diên Khánh, tỉnh Khánh\r\n1005   Khánh Hoà   KHDK35                                                                dầu       6           1        2      3\r\n                             Hòa\r\n1006   Khánh Hoà   KHDK36    Thôn An Ninh, Xã Diên An, huyện Diên Khánh, Khánh Hòa       dầu       6           1        2      3\r\n                             201 tỉnh Lộ 8, thôn Khánh Xuân, Xã Diên Lâm,huyện Diên\r\n1007   Khánh Hoà   KHDK37                                                                dầu       6.6         1        2      3\r\n                             Khánh Khánh Hòa\r\n                             Đội 56, Thôn Phú Khánh Hạ, Xã Diên Thạnh, Diên Khánh,\r\n1008   Khánh Hoà   KHDK38                                                                dầu       6.6         1        2      3\r\n                             KH\r\n                             Thôn Đại Điền Tây, xã Diên Sơn, huyện Diên Khánh, Khánh\r\n1009   Khánh Hoà   KHDK39                                                                dầu       6           1        2      3\r\n                             Hòa .\r\n                             Thôn Đông Dinh, xã Diên Toàn, huyện Diên Khánh, Khánh\r\n1010   Khánh Hoà   KHDK40                                                                dầu       6           1        2      3\r\n                             Hòa.\r\n                             Thôn Trường Lạc, Xã Diên Lạc, huyện Diên Khánh, tỉnh\r\n1011   Khánh Hoà   KHDK41                                                                dầu       6           1        2      3\r\n                             Khánh Hòa\r\n1012   Khánh Hoà   KHDK42    Thôn Phú Thọ, Xã Diên Thọ, Diên Khánh, tỉnh Khánh Hòa       dầu       6.6         1        2      3\r\n1013   Khánh Hoà   KHDK43    Thôn Quang Thạnh, Xã Diên Hòa, Diên Khánh, Khánh Hòa        dầu       6.6         1        2      3\r\n\r\n\r\n                                                                                                                               68\r\n\f                                                                                         Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh        Site ID    Địa chỉ                                                                                        Vùng\r\n                                                                                          liệu    (KVA)        máy      tiên\r\n1014   Khánh Hoà    KHDK44      Thôn Trung, xã Diên Lâm, H. Diên Khánh, Khánh Hòa         dầu       6.6         1        2      3\r\n1015   Khánh Hoà    KHDK45      Thôn 4, Xã Diên Đồng, huyện Diên Khánh, Khánh Hòa         dầu       6           1        2      3\r\n                                Thôn Gò Mè, Xã Suối Tiên, huyện Diên Khánh, tỉnh Khánh\r\n1016   Khánh Hoà    KHDK46                                                                dầu       6           1        2      3\r\n                                Hòa\r\n1017   Khánh Hoà    KHDK47      Thôn Hội Xương, X. Suối Hiệp, H. Diên Khánh, Khánh Hòa    dầu       6           1        2      3\r\n1018   Khánh Hoà    KHDK48      Thôn Võ Kiện, xã Diên An, huyện Diên Khánh, Khánh Hòa    xăng       6           1        3      3\r\n1019   Khánh Hoà    KHDK49      Thôn 1, xã Diên Phú, huyện Diên Khánh, Khánh Hòa         xăng       6           1        3      3\r\n1020   Khánh Hoà    KHDK50      Thôn Mỹ Lộc, xã Diên Lộc, huyện Diên Khánh, Khánh Hòa     dầu       6.6         1        2      3\r\n1021   Khánh Hoà    KHDK52      Thôn Phú Ân Nam, Xã Diên An, huyện Diên Khánh             dầu       6           1        2      3\r\n1022   Khánh Hoà    KHDK53      Thôn Sơn Thạch, Xã Diên Thọ, H. Diên Khánh, Khánh Hòa     dầu       6           1        2      3\r\n1023   Khánh Hoà    KHDK54      Thôn Xuân Tây, X. Diên Xuân, H. Diên Khánh, Khánh Hòa     dầu       6           1        2      3\r\n1024   Khánh Hoà    KHDK55      Thôn Đảnh Thạnh, xã Diên Lộc, H Diên Khánh, khánh Hòa    xăng       5.5         1        3      3\r\n1025   Khánh Hoà    KHDK56  Diên Điền, huyện Diên Khánh, Khánh Hòa                       xăng       6           1        3      3\r\n                            ngã 3 Thành, Khóm Phan Bội Châu, Thị Trấn Diên Khánh,\r\n1026   Khánh Hoà   KHDKMA01                                                               dầu       20          1        1      3\r\n                            huyện Diên Khánh, Tỉnh Khánh Hòa\r\n1027   Khánh Hoà    KHKS01  bưu Điện huyện Khánh Sơn, Khánh Hòa                          xăng       6           1        3      4\r\n1028   Khánh Hoà    KHKS03      Thôn Du Oai, xã Sơn Lâm, huyện Khánh Sơn, Khánh Hòa      xăng       6           1        3      4\r\n1029   Khánh Hoà    KHKS04      Thôn Xà Bói, xã Sơn Hiệp, huyện Khánh Sơn, Khánh Hòa     xăng       6           1        3      4\r\n1030   Khánh Hoà    KHKS11      Thôn A Thi, Xã Ba Cụm Bắc, Khánh Sơn, tỉnh Khánh Hòa      dầu       6           1        2      4\r\n1031   Khánh Hoà    KHKS12      Thôn Ma O, xã Sơn Trung, H. Khánh Sơn, Khánh Hòa          dầu       6           1        2      4\r\n                                KDL Yang Bay,thôn Ngã Hai, xã Khánh Phú, huyện Khánh\r\n1032   Khánh Hoà    KHKV04                                                                dầu       8           1        2      4\r\n                                Vĩnh, tỉnh Khánh Hòa\r\n                                Thôn Bến Khế, xã Khánh Bình, huyện Khánh Vĩnh, tỉnh\r\n1033   Khánh Hoà    KHKV05                                                                dầu       8           1        2      4\r\n                                Khánh Hòa\r\n                                Thôn Suối Cá, xã Khánh Trung, huyện Khánh Vĩnh, tỉnh\r\n1034   Khánh Hoà    KHKV07                                                                dầu       11          1        1      4\r\n                                Khánh Hòa\r\n\r\n                                                                                                                                69\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n                             Thôn Ba Dùi, xã Khánh Bình, huyện Khánh Vĩnh, tỉnh\r\n1035   Khánh Hoà   KHKV08                                                              xăng       5.5         1        3      4\r\n                             Khánh Hòa\r\n                             Thôn Cà Thêu xã Khánh Hiệp, huyện Khánh Vĩnh, tỉnh\r\n1036   Khánh Hoà   KHKV09                                                              xăng       5.5         1        3      4\r\n                             Khánh Hòa\r\n                             Thôn Suối Sâu, xã Khánh Đông, huyện Khánh Vĩnh, tỉnh\r\n1037   Khánh Hoà   KHKV10                                                               dầu       8           1        2      4\r\n                             Khánh Hòa\r\n1038   Khánh Hoà   KHKV13    Thôn Bố Lang , xã Sơn Thái, Khánh Vĩnh, tỉnh Khánh Hòa    xăng       8           1        3      4\r\n                             Tổ 7, thị trấn Khánh Vĩnh, huyện Khánh Vĩnh, tỉnh Khánh\r\n1039   Khánh Hoà   KHKV17                                                               dầu       6.6         1        2      4\r\n                             Hòa\r\n1040   Khánh Hoà   KHKV18    Thôn Suối Thơm, Xã Khánh Đông, Khánh Vĩnh, Khánh Hòa       dầu       6           1        2      4\r\n1041   Khánh Hoà   KHKV20    Thôn đông, Xã Sông Cầu, Khánh Vĩnh, Khánh Hòa             xăng       6           1        3      4\r\n                             Thôn Suối Cát, X. Khánh Thượng, H. Khánh Vĩnh, Khánh\r\n1042   Khánh Hoà   KHKV21                                                              xăng       5.5         1        3      4\r\n                             Hòa\r\n                             Thôn Hòn Dù, xã Khánh Nam, huyện Khánh Vĩnh, Khánh\r\n1043   Khánh Hoà   KHKV22                                                              xăng       6           1        3      4\r\n                             Hòa\r\n                             Thôn Hòn Lay, xã Khánh Hiệp, huyện Khánh Vĩnh, Khánh\r\n1044   Khánh Hoà   KHKV23                                                              xăng       5.5         1        3      4\r\n                             Hòa\r\n                             Thôn Giòng Cạo, xã Khánh Thành, H. Khánh Vĩnh, Khánh\r\n1045   Khánh Hoà   KHKV24                                                               dầu       6           1        2      4\r\n                             Hòa\r\n1046   Khánh Hoà   KHKV25    Thôn Ba Dùi, xã Khánh Bình, huyện Khánh Vĩnh, khánh Hòa    dầu       6           1        2      4\r\n1047   Khánh Hoà   KHKV26    Đội 1, xã Khánh Bình, huyện Khánh Vĩnh, Tỉnh Khánh Hòa    xăng       7           1        3      4\r\n                             Khách sạn Quang Vinh 2 - 01 Phạm Văn Đồng,P Vĩnh\r\n1048   Khánh Hoà   KHNT03                                                              xăng       8           1        3      2\r\n                             Hòa,Tp Nha Trang, Khánh Hòa\r\n                             Xí nghiệp bộ quốc phòng, Vĩnh Thành . Nha Trang, Khánh\r\n1049   Khánh Hoà   KHNT07                                                               dầu       8           1        2      2\r\n                             Hòa\r\n1050   Khánh Hoà   KHNT13    Thôn Lương Sơn, xã Vĩnh Lương, Tp Nha Trang, Khánh Hòa     dầu       8           1        2      2\r\n                             Tổ 14, thôn Lữ Cẩm, xã Ngọc Hiệp, Tp Nha Trang, Khánh\r\n1051   Khánh Hoà   KHNT1B                                                              xăng       5.5         1        3      2\r\n                             Hòa\r\n                             52 đường 23/10 , phường Phương Sơn, Tp Nha Trang, Khánh\r\n1052   Khánh Hoà   KHNT1K                                                              xăng       6           1        3      2\r\n                             Hòa\r\n\r\n\r\n                                                                                                                              70\r\n\f                                                                                      Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                        Vùng\r\n                                                                                       liệu    (KVA)        máy      tiên\r\n                             55 Phong Châu - Đất Lành,Xã Vĩnh Thái-TP Nha Trang-\r\n1053   Khánh Hoà   KHNT1L                                                              dầu       8           1        2      2\r\n                             Khánh Hòa\r\n                             Tổ 15 - Thôn Võ Cang-Xã Vĩnh Trung- Tp Nha Trang,\r\n1054   Khánh Hoà   KHNT1M                                                              dầu       8           1        2      2\r\n                             Khánh Hòa\r\n                             Đồn Biên Phòng Cầu Bóng Tổ 34 Sơn Hải Vĩnh Thọ Tp Nha\r\n1055   Khánh Hoà   KHNT1N                                                              dầu       15          1        1      2\r\n                             trang, Khánh Hòa\r\n1056   Khánh Hoà   KHNT1O    Thôn Lương Sơn xã Vĩnh Lương Tp nha Trang, Khánh Hòa     xăng       8           1        3      2\r\n                             40 trần phú,phường Lộc Thọ- Nha Trang - Khánh Hòa-Công\r\n1057   Khánh Hoà   KHNT1R                                                             xăng       6           1        3      2\r\n                             An Tỉnh Tỉnh Khánh Hòa\r\n                             Số 132 Hoàng Văn Thụ-P.Phương Sài-Nha Trang, Khánh\r\n1058   Khánh Hoà   KHNT1T                                                             xăng       6           1        3      2\r\n                             Hòa\r\n1059   Khánh Hoà   KHNT36    Thôn Võ Dõng, Xã Vĩnh Trung. Tp NhaTrang, Khánh Hòa      xăng       6           1        3      2\r\n1060   Khánh Hoà   KHNT1Z    thôn Võ Dõng ,Vĩnh Trung,TP Nha Trang, Khánh Hòa          dầu       8           1        2      2\r\n1061   Khánh Hoà   KHNT20    7 Hoa Lư,P.Phước Tiến,Tp Nha Trang, Khánh Hòa            xăng       5.5         1        3      2\r\n1062   Khánh Hoà   KHNT21    Số 438 đường 2/4, phường Vĩnh Hải,Nha Trang, Khánh Hòa   xăng       5.5         1        3      2\r\n                             Trảng é - Thôn Phước Thượng - xã Phước Đông,Tp Nha\r\n1063   Khánh Hoà   KHNT22                                                              dầu       8           1        2      2\r\n                             Trang,Khánh Hòa\r\n                             Đài duyên hải - 40/1 Trần Phú,P Vĩnh Nguyên,Tp Nha\r\n1064   Khánh Hoà   KHNT23                                                             xăng       8           1        3      2\r\n                             Trang, Khánh Hòa\r\n1065   Khánh Hoà   KHNT24    21 Hai Bà Trưng,P Xương Huân-Tp nha Trang, Khánh Hòa      dầu      165          1        1      2\r\n1066   Khánh Hoà   KHNT24    21 Hai Bà Trưng,P Xương Huân-Tp nha Trang, Khánh Hòa      dầu      150          1        1      2\r\n                             2A Lê Hồng Phong - P.Phước Hải, Tp.Nha Trang, Khánh\r\n1067   Khánh Hoà   KHNT25                                                             xăng       5.5         1        3      2\r\n                             Hòa\r\n1068   Khánh Hoà   KHNT2A    Tổ 10,Phú Nông Vĩnh Ngọc, TP Nha Trang, Khánh Hòa         dầu       15          1        1      2\r\n                             Thôn Lương Hòa, Vĩnh Lương, Nha Trang, Khánh Hòa; Cô\r\n1069   Khánh Hoà   KHNT2O                                                             xăng       8           1        3      2\r\n                             Tho: 01667556839\r\n                             Tổ 15, Lư Cấm, Ngọc Hiệp, Nha Trang, Khánh Hòa;\r\n1070   Khánh Hoà   KHNT2P                                                             xăng       8           1        3      2\r\n                             01697147592\r\n                             80/3 thôn Lương Sơn, Xã Vĩnh Lương, Nha Trang, Khánh\r\n1071   Khánh Hoà   KHNT2Q                                                             xăng       8           1        3      2\r\n                             Hòa; 0905913396\r\n\r\n                                                                                                                             71\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n                             Xã Vĩnh Phương, Tp NTrang (Kv nhà Hỏa Táng, Nghĩa trang\r\n1072   Khánh Hoà   KHNT39                                                              xăng       8           1        3      2\r\n                             Tp NTrang), Khánh Hòa\r\n                             Thôn Vĩnh Châu, xã Vĩnh Hiệp, Tp. Nha Trang, Khánh Hòa;\r\n1073   Khánh Hoà   KHNT3K                                                              xăng       5.5         1        3      2\r\n                             01642800832\r\n1074   Khánh Hoà   KHNT3T    thôn Phước Thượng, Xã Phước Đồng , TP.Nha Trang.           dầu       6           1        2      2\r\n                             72 Lương Văn Can, khu AT, phường Vĩnh Hải, Tp Nha\r\n1075   Khánh Hoà   KHNT41                                                              xăng       5           1        3      2\r\n                             Trang, Khánh Hòa\r\n                             Đồn biên phòng hải đội 2, kv Phú Quý,P Vĩnh Nguyên,Tp\r\n1076   Khánh Hoà   KHNT42                                                               dầu       11          1        1      2\r\n                             Nha Trang, Khánh Hòa\r\n                             Khu du lịch Sông Lô,xã Phước Đồng,Tp Nha Trang, Khánh\r\n1077   Khánh Hoà   KHNT45                                                               dầu       12          1        1      2\r\n                             Hòa\r\n1078   Khánh Hoà   KHNT46    58 Võ Thị Sáu,P Vĩnh Trường,Tp Nha Trang, Khánh Hòa       xăng       5           1        3      2\r\n                             293 Khóm Quốc Tuấn, đường số 2, P. Phước Tân, Khánh\r\n1079   Khánh Hoà   KHNT47                                                              xăng       5.5         1        3      2\r\n                             Hòa\r\n                             456 Lê Hồng Phong,P Phước Long,Tp.Nha Trang, Khánh\r\n1080   Khánh Hoà   KHNT48                                                              xăng       5           1        3      2\r\n                             Hòa\r\n1081   Khánh Hoà   KHNT49    tổ 14, Đường Đệ, Vĩnh Hòa, Tp Nha Trang, Khánh Hòa        xăng       5           1        3      2\r\n                             82-84 Trương Định, P. Phước Hòa, TP. Nha Trang, Khánh\r\n1082   Khánh Hoà   KHNT4B                                                              xăng       8           1        3      2\r\n                             Hòa\r\n1083   Khánh Hoà   KHNT4H    Tổ 11, Phú Nông, Vĩnh Ngọc, Nha Trang , Khánh Hòa          dầu       6           1        2      2\r\n1084   Khánh Hoà   KHNT4I    Thôn Xuân Ngọc, Xã Vĩnh Ngọc, TP. Nha Trang.               dầu       6           1        2      2\r\n1085   Khánh Hoà   KHNT4J    Thôn Đất Lành, X. Vĩnh Thái, TP. Nha Trang, Khánh Hòa      dầu       6           1        2      2\r\n1086   Khánh Hoà   KHNT4K    Thôn Phước Hạ, X. Phước Đồng, TP. Nha Trang, Khánh Hòa     dầu       6           1        2      2\r\n                             Tổ 14, khóm Ngọc Thảo, phường Ngọc Hiệp, TP. Nha\r\n1087   Khánh Hoà   KHNT4M                                                              xăng       5.5         1        3      2\r\n                             Trang, Khánh Hòa\r\n1088   Khánh Hoà   KHNT5B    Thôn Đắc Lộc, Vĩnh Phương, TP.Nha Trang, Khánh Hòa         dầu       6           1        2      2\r\n                             Thôn Đồng Nhơn, Xã Vĩnh Trung, TP. Nha Trang, Khánh\r\n1089   Khánh Hoà   KHNT5C                                                               dầu       6           1        2      2\r\n                             Hòa\r\n1090   Khánh Hoà   KHNT5F    Xã Vĩnh Thái, TP Nha Trang, Khánh Hòa                     xăng       8           1        3      2\r\n\r\n                                                                                                                              72\r\n\f                                                                                          Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh       Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                           liệu    (KVA)        máy      tiên\r\n1091   Khánh Hoà    KHNT5R    43 Hà Thanh, Thành Phố Nha Trang, Tỉnh Khánh Hòa            xăng       5.5         1        3      2\r\n1092   Khánh Hoà    KHNT60    29/1 Thái Nguyên,P Phước Tân,Tp Nha Trang, Khánh Hòa        xăng       5           1        3      2\r\n1093   Khánh Hoà    KHNT6A    40 Trần Phú Nha Trang                                       xăng       8           1        3      2\r\n1094   Khánh Hoà    KHNT79    78 Đường 2/4 P.Vĩnh Hải Nha Trang, Khánh Hòa                xăng       8           1        3      2\r\n                              BĐVHX Vĩnh Phương,xã Vĩnh Phương,Tp Nha Trang,\r\n1095   Khánh Hoà    KHNT87                                                                xăng       8           1        3      2\r\n                              Khánh Hòa\r\n                              Lô số 10 khu A, MBPLXD nhà ở Nam Hòn Khô, P.Vĩnh\r\n1096   Khánh Hoà    KHNT88                                                                xăng       5.5         1        3      2\r\n                              Hòa, Tp Nha Trang, Khánh Hòa\r\n1097   Khánh Hoà    KHNT94    161 Nguyễn Khuyến, P.Vĩnh Hải, Tp Nha Trang, Khánh Hòa       dầu       12          1        1      2\r\n                              Thôn Phước Lộc, xã Phước Đồng, TP Nha Trang, Khánh\r\n1098   Khánh Hoà   KHNTMA01                                                                dầu       20          1        1      2\r\n                              Hòa\r\n                              Thôn Phú Thạnh, Phường Ninh Thủy,TX Ninh Hòa, Tỉnh\r\n1099   Khánh Hoà    KHNH02                                                                 dầu       15          1        1      3\r\n                              Khánh Hòa\r\n                              Đèo rọ tượng, Thôn Tân Thủy, Xã Ninh Ích, TX Ninh Hòa,\r\n1100   Khánh Hoà    KHNH04                                                                 dầu       12          1        1      3\r\n                              Tỉnh Khánh Hòa\r\n                              Ban chỉ huy quân đội , thôn Tân Lập, xã Ninh Sim, thị xã\r\n1101   Khánh Hoà    KHNH06                                                                 dầu       20          1        1      3\r\n                              Ninh Hòa, tỉnh Khánh Hòa\r\n                              Thôn Phước Lâm, xã Ninh Xuân, thị xã Ninh Hòa, tỉnh\r\n1102   Khánh Hoà    KHNH09                                                                 dầu       8           1        2      3\r\n                              Khánh Hòa\r\n                              Thôn Phước Lộc, xã Ninh Quang, thị xã Ninh Hòa, tỉnh\r\n1103   Khánh Hoà    KHNH10                                                                 dầu       11          1        1      3\r\n                              Khánh Hòa\r\n                              Thôn Di Phụng, xã Ninh Phụng, thị xã Ninh Hòa, tỉnh Khánh\r\n1104   Khánh Hoà    KHNH12                                                                 dầu       11          1        1      3\r\n                              Hòa\r\n                              Thôn Tân Thành,xã Ninh Ích, thị xã Ninh Hòa, tỉnh Khánh\r\n1105   Khánh Hoà    KHNH13                                                                 dầu       11          1        1      3\r\n                              Hòa\r\n1106   Khánh Hoà    KHNH18    119/1 Trần Quý Cáp, thị xã Ninh Hòa, tỉnh Khánh Hòa         xăng       6           1        3      3\r\n                              Thôn Phước Đa 3, xã Ninh Đa, thị xã Ninh Hòa, tỉnh Khánh\r\n1107   Khánh Hoà    KHNH19                                                                xăng       5.5         1        2      3\r\n                              Hòa\r\n                              Tổ dân phố 6 Bình Tây, phường Ninh Hải, TX. Ninh Hòa,\r\n1108   Khánh Hoà   KHNH1A                                                                 xăng       6           1        3      3\r\n                              Khánh Hòa\r\n\r\n\r\n                                                                                                                                 73\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n1109   Khánh Hoà   KHNH1B    Thôn Ninh Điền, xã Ninh Thọ, TX. Ninh Hoà, Khánh Hòa       xăng       6           1        3      3\r\n1110   Khánh Hoà   KHNH1C    Tổ 14, phường Ninh Hiệp, TX. Ninh Hòa, Khánh Hòa           xăng       5.5         1        3      3\r\n                             Số 60, đường Nguyễn Thị Ngọc Oanh, P. Ninh Hiệp, TX.\r\n1111   Khánh Hoà   KHNH1E                                                               xăng       6           1        3      3\r\n                             Ninh Hòa, Khánh Hòa\r\n1112   Khánh Hoà   KHNH1G    Thôn Tân Lâm, xã Ninh Thượng,TX. Ninh Hòa, Khánh Hòa       xăng       6           1        3      3\r\n1113   Khánh Hoà   KHNH1I    Thôn Thuận Mỹ, xã Ninh Quang, TX. Ninh Hòa, Khánh Hòa      xăng       5.5         1        3      3\r\n1114   Khánh Hoà   KHNH1K    Hậu Phước, Phường Ninh Hà , TX. Ninh Hòa, Khánh Hòa        xăng       5.5         1        3      3\r\n1115   Khánh Hoà   KHNH1L    Thôn Tiên Du 2, Xã Ninh Phú, Thị Xã Ninh Hòa, Khánh Hòa    xăng       6           1        3      3\r\n1116   Khánh Hoà   KHNH1M    Thôn Lệ Cam, Xã Ninh Phú, Thị Xã Ninh Hòa, Khánh Hòa       xăng       6           1        3      3\r\n1117   Khánh Hoà   KHNH1O    Thôn Tân Khánh 2, xã Ninh Sim, TX. Ninh Hòa, Khánh Hòa      dầu       6           1        2      3\r\n1118   Khánh Hoà   KHNH1P    Hòn Hèo, Tân Kiều, Ninh Đa, TX. Ninh Hòa, Khánh Hòa        xăng       5.5         1        3      3\r\n                             Thôn Suối Mít, xã Ninh Tây, thị xã Ninh Hòa, tỉnh Khánh\r\n1119   Khánh Hoà   KHNH1Q                                                               xăng       5.5         1        3      3\r\n                             Hòa\r\n1120   Khánh Hoà   KHNH1T    Tân Khánh, Ninh Sim, Ninh Hòa, Khánh Hòa                   xăng       6           1        3      3\r\n1121   Khánh Hoà   KHNH1U    Phú Gia, Ninh An, Ninh Hòa, Khánh Hòa                      xăng       6           1        3      3\r\n1122   Khánh Hoà   KHNH1V    Buôn Sim, Xã Ninh Tây, thị Xã Ninh Hòa, tỉnh Khánh Hòa     xăng       5.5         1        3      3\r\n                             Thôn Mỹ Á , Phường Ninh Thủy ,Thị Xã Ninh Hòa, Tỉnh\r\n1123   Khánh Hoà   KHNH1W                                                               xăng       6           1        3      3\r\n                             Khánh Hòa\r\n                             Thôn Phước Thuận, xã Ninh Đông, TX. Ninh Hòa, Khánh\r\n1124   Khánh Hoà   KHNH1X                                                               xăng       6           1        3      3\r\n                             HòaThôn Phước\r\n                             Thôn Tân Hiệp, Xã Ninh Thượng, thị Xã Ninh Hòa, tỉnh\r\n1125   Khánh Hoà   KHNH1Y                                                               xăng       6           1        3      3\r\n                             Khánh Hòa\r\n1126   Khánh Hoà   KHNH1Z    Thôn 1, xã Ninh Sơn, TX. Ninh Hòa, Khánh Hòa               xăng       6           1        3      3\r\n                             Thôn Tân Tứ, xã Ninh Thượng, thị xã Ninh Hòa, tỉnh Khánh\r\n1127   Khánh Hoà   KHNH26                                                                dầu       11          1        1      3\r\n                             Hòa\r\n                             Thôn Tân Sơn, xã Ninh Xuân, thị xã Ninh Hòa, tỉnh Khánh\r\n1128   Khánh Hoà   KHNH2A                                                               xăng       6           1        3      3\r\n                             Hòa\r\n\r\n                                                                                                                               74\r\n\f                                                                                         Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                          liệu    (KVA)        máy      tiên\r\n1129   Khánh Hoà   KHNH2B    Xã Ninh Phước, thị xã Ninh Hòa, tỉnh Khánh Hòa              xăng       6           1        3      3\r\n1130   Khánh Hoà   KHNH2C    Khu dân cư Hà Liên, Ninh Hà, Ninh Hòa, Khánh Hòa            xăng       6           1        3      3\r\n                             Thôn Thanh Châu, xã Ninh Giang, thị xã Ninh Hòa, tỉnh\r\n1131   Khánh Hoà   KHNH24                                                                xăng       6           1        3      3\r\n                             Khánh Hòa\r\n                             Thôn Bình Tây 1, xã Ninh Hải, thị xã Ninh Hòa, tỉnh Khánh\r\n1132   Khánh Hoà   KHNH32                                                                 dầu       11          1        1      3\r\n                             Hòa\r\n                             Thôn Bình Sơn xã Ninh Thọ, thị xã Ninh Hòa, tỉnh Khánh\r\n1133   Khánh Hoà   KHNH39                                                                xăng       8           1        3      3\r\n                             Hòa\r\n1134   Khánh Hoà   KHNH41    Thôn Lạc Hòa,xã Ninh An, thị xã Ninh Hòa, tỉnh Khánh Hòa     dầu       8           1        2      3\r\n                             Thôn xóm mới, xã Ninh Tây, thị xã Ninh Hòa, tỉnh Khánh\r\n1135   Khánh Hoà   KHNH42                                                                 dầu       6.6         1        2      3\r\n                             Hòa\r\n                             Thôn Đại Mỹ, xã Ninh Thân, thị xã Ninh Hòa, tỉnh Khánh\r\n1136   Khánh Hoà   KHNH44                                                                xăng       8           1        2      3\r\n                             Hòa\r\n                             Thôn Ngọc Sơn,xã Ninh An, thị xã Ninh Hòa, tỉnh Khánh\r\n1137   Khánh Hoà   KHNH45                                                                xăng       6           1        3      3\r\n                             Hòa\r\n                             64 Trần Quý Cáp, phường Ninh Hiệp, thị xã Ninh Hòa, tỉnh\r\n1138   Khánh Hoà   KHNH54                                                                 dầu       20          1        1      3\r\n                             Khánh Hòa\r\n                             Thông Bằng Phước, xã Ninh Phú, thị xã Ninh Hòa, tỉnh\r\n1139   Khánh Hoà   KHNH55                                                                xăng       8           1        3      3\r\n                             Khánh Hòa\r\n                             Thôn Xuân Hòa 2, xã Ninh Phụng, thị xã Ninh Hòa, tỉnh\r\n1140   Khánh Hoà   KHNH56                                                                xăng       8           1        3      3\r\n                             Khánh Hòa\r\n                             Thôn Mỹ Giang, xã Ninh Phước,thị xã Ninh Hòa, tỉnh Khánh\r\n1141   Khánh Hoà   KHNH57                                                                 dầu       8           1        2      3\r\n                             Hòa\r\n                             Thôn Thủy Đầm, phường Ninh Thủy,thị xã Ninh Hòa, tỉnh\r\n1142   Khánh Hoà   KHNH58                                                                 dầu       8           1        2      3\r\n                             Khánh Hòa\r\n                             Thôn Quang Đông,xã Ninh Đông,thị xã Ninh Hòa, tỉnh\r\n1143   Khánh Hoà   KHNH59                                                                 dầu       8           1        2      3\r\n                             Khánh Hòa\r\n                             thôn Phước Lâm,xã Ninh Xuân, thị xã Ninh Hòa, tỉnh Khánh\r\n1144   Khánh Hoà   KHNH60                                                                 dầu       8           1        2      3\r\n                             Hòa\r\n                             thôn Đông Cát, phường Ninh Hải,thị xã Ninh Hòa, tỉnh\r\n1145   Khánh Hoà   KHNH61                                                                 dầu       6.6         1        2      3\r\n                             Khánh Hòa\r\n\r\n\r\n                                                                                                                                75\r\n\f                                                                                         Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                          liệu    (KVA)        máy      tiên\r\n                             thôn Lam Sơn,xã Ninh Sim, thị xã Ninh Hòa, tỉnh Khánh\r\n1146   Khánh Hoà   KHNH62                                                                 dầu       8           1        2      3\r\n                             Hòa\r\n                             thôn Tân Quang, xã Ninh Quang, thị xã Ninh Hòa, tỉnh\r\n1147   Khánh Hoà   KHNH63                                                                 dầu       8           1        2      3\r\n                             Khánh Hòa\r\n1148   Khánh Hoà   KHNH64    TDP 6, phường Ninh Hiệp,thị xã Ninh Hòa,tỉnh Khánh Hòa      xăng       5.5         1        3      3\r\n                             thôn Buôn Lác, Xã Ninh Tây, thị xã Ninh Hòa, tỉnh Khánh\r\n1149   Khánh Hoà   KHNH67                                                                 dầu       6.6         1        2      3\r\n                             Hòa\r\n                             thôn Quảng Cư, xã Ninh Trung, thị xã Ninh Hòa, tỉnh Khánh\r\n1150   Khánh Hoà   KHNH68                                                                xăng       6           1        3      3\r\n                             Hòa\r\n                             TDP 18, phường Ninh Hiệp, thị xã Ninh Hòa, tỉnh Khánh\r\n1151   Khánh Hoà   KHNH70                                                                xăng       6           1        3      3\r\n                             Hòa\r\n                             Thôn Phong Phú, phường Ninh Giang,thị xã Ninh Hòa, tỉnh\r\n1152   Khánh Hoà   KHNH71                                                                xăng       5.5         1        3      3\r\n                             Khánh Hòa\r\n                             Thôn Hà Thanh 2, phường Ninh Đa, thị xã Ninh Hòa, tỉnh\r\n1153   Khánh Hoà   KHNH72                                                                xăng       6           1        2      3\r\n                             Khánh Hòa\r\n                             Thôn Phước Đa 3, phường Ninh Đa, thị xã Ninh Hòa, tỉnh\r\n1154   Khánh Hoà   KHNH74                                                                xăng       6           1        3      3\r\n                             Khánh Hòa\r\n                             Thôn Hội Phú Nam 1, Xã Ninh Phú, TX. Ninh Hòa, Khánh\r\n1155   Khánh Hoà   KHNH75                                                                 dầu       6           1        2      3\r\n                             Hòa\r\n1156   Khánh Hoà   KHNH76    Thôn Ngọc Sơn, Xã Ninh An, TX. Ninh Hòa, Khánh Hòa           dầu       6           1        2      3\r\n1157   Khánh Hoà   KHNH77    Thôn Gia Mỹ, Xã Ninh An, TX Ninh Hòa, Khánh Hòa              dầu       6           1        2      3\r\n                             Thôn Thạnh Danh, phường Ninh Diêm, TX. Ninh Hòa, tỉnh\r\n1158   Khánh Hoà   KHNH78                                                                 dầu       6           1        1      3\r\n                             Khánh Hòa\r\n                             Thôn Phú Văn,Xã Ninh Trung,TX. Ninh Hòa,tỉnh Khánh\r\n1159   Khánh Hoà   KHNH79                                                                 dầu       6           1        2      3\r\n                             Hòa\r\n1160   Khánh Hoà   KHNH80    Thôn Thạnh Mỹ, xã Ninh Quang, Ninh Hòa, Khánh Hòa            dầu       6           1        2      3\r\n1161   Khánh Hoà   KHNH81    Thôn Ngọc Diêm, Xã Ninh Ích , TX. Ninh Hòa, Khánh Hòa        dầu       6           1        2      3\r\n                             Thôn Xuân Hòa 1, Xã Ninh Phụng, TX. Ninh Hòa, Khánh\r\n1162   Khánh Hoà   KHNH82                                                                 dầu       6           1        2      3\r\n                             Hòa\r\n1163   Khánh Hoà   KHNH83    TDP Bá Hà 1, P Ninh Thủy, Tx Ninh Hòa, Khánh Hòa            xăng       6           1        3      3\r\n\r\n\r\n                                                                                                                                76\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n                             Tổ dân phố 1, phường Ninh Hiệp, thị xã Ninh Hòa, Khánh\r\n1164   Khánh Hoà   KHNH84                                                               dầu       6           1        2      3\r\n                             Hòa\r\n                             Thôn Phước Sơn, phường Ninh Đa, thị xã Ninh Hòa, Khánh\r\n1165   Khánh Hoà   KHNH85                                                               dầu       6           1        2      3\r\n                             Hòa\r\n1166   Khánh Hoà   KHNH86    Thôn Nhĩ Sự,Xã Ninh Thân,TX. Ninh Hòa,tỉnh Khánh Hòa       dầu       6           1        2      3\r\n                             Thôn Suối Méc ,Xã Ninh Thân,TX. Ninh Hòa,tỉnh Khánh\r\n1167   Khánh Hoà   KHNH87                                                               dầu       6           1        2      3\r\n                             Hòa\r\n1168   Khánh Hoà   KHNH88    Thôn Bình Trị,Xã Ninh Bình,TX. ninh Hòa,tỉnh Khánh Hòa     dầu       6           1        1      3\r\n                             Thôn Phú Bình,Xã Ninh Phụng,TX. Ninh Hòa,tỉnh Khánh\r\n1169   Khánh Hoà   KHNH89                                                               dầu       6           1        2      3\r\n                             Hòa\r\n                             Thôn Đại Cát 1, Xã Ninh Phụng, Thị Xã Ninh Hòa, Khánh\r\n1170   Khánh Hoà   KHNH90                                                               dầu       6           1        2      3\r\n                             Hòa\r\n1171   Khánh Hoà   KHNH91    Thôn Tân Ninh, Xã Ninh Trung, TX Ninh Hòa, Khánh Hòa      xăng       6           1        3      3\r\n1172   Khánh Hoà   KHNH92    Thôn 3, Xã Ninh Thượng, TX Ninh Hòa, Khánh Hòa            xăng       6           1        3      3\r\n1173   Khánh Hoà   KHNH95    Thôn Ninh Ích, Xã Ninh An, TX Ninh Hòa, Khánh Hòa         xăng       5.5         1        3      3\r\n1174   Khánh Hoà   KHNH96    Thôn Phước Lý, xã Ninh Bình, TX. Ninh Hòa, Khánh Hòa      xăng       5.5         1        3      3\r\n1175   Khánh Hoà   KHNH98    Thôn Phú Gia, xã Ninh An, TX. Ninh Hòa, Khánh Hòa         xăng       5.5         1        3      3\r\n1176   Khánh Hoà   KHNH99    Xóm Mới, xã Ninh Tây, TX. Ninh Hòa, Khánh Hòa             xăng       5.5         1        3      3\r\n                             Thôn Apa 1, Xã Thành Sơn, Huyện Khánh Sơn, Tỉnh Khánh\r\n1177   Khánh Hoà   KHKS13                                                              xăng       6           1        3      3\r\n                             Hòa\r\n1178   Khánh Hoà   KHKS14    Sơn Bình, Khánh Sơn, Khánh Hòa                            xăng       6           1        3      3\r\n1179   Khánh Hoà   KHKS15    Thị trấn Tô Hạp, huyện Khánh Sơn, tỉnh Khánh Hòa          xăng       6           1        3      3\r\n                             Đài phát thanh truyền hình Vạn Ninh,số 481 đường Hùng\r\n1180   Khánh Hoà   KHVN01                                                               dầu       8           1        2      3\r\n                             Vương thị trấn Vạn Gĩa, huyện Vạn Ninh, tỉnh Khánh Hòa\r\n                             Đèo Cổ Mã, Thôn Cổ Mã, xã Vạn Thọ, huyện Vạn Ninh, tỉnh\r\n1181   Khánh Hoà   KHVN02                                                               dầu       12          1        1      3\r\n                             Khánh Hòa\r\n                             Xóm Trung, thôn Hội Khánh xã Vạn Khánh, huyện Vạn\r\n1182   Khánh Hoà   KHVN03                                                               dầu       11          1        1      3\r\n                             Ninh, tỉnh Khánh hòa\r\n\r\n\r\n                                                                                                                              77\r\n\f                                                                                         Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                          liệu    (KVA)        máy      tiên\r\n                             UBND xã Vạn Thắng, Thôn Phú Hội 1, xã Vạn Thắng,\r\n1183   Khánh Hoà   KHVN04                                                                 dầu       20          1        1      3\r\n                             huyện Vạn Ninh, tỉnh Khánh Hòa\r\n                             Thôn Tân Đức Tây, xã Vạn Lương, huyện Vạn Ninh, tỉnh\r\n1184   Khánh Hoà   KHVN06                                                                 dầu       12          1        1      3\r\n                             Khánh Hòa\r\n                             Thôn Tân Phước, xã Vạn Phước, huyện Vạn Ninh, tỉnh\r\n1185   Khánh Hoà   KHVN12                                                                xăng       8           1        3      3\r\n                             Khánh Hòa\r\n                             UBND xã Vạn Hưng, thôn Xuân Vinh, xã Vạn Hưng, huyện\r\n1186   Khánh Hoà   KHVN13                                                                 dầu       20          1        1      3\r\n                             Vạn Ninh, tỉnh Khánh Hòa\r\n                             Đồn Biên Phòng 358, thôn Đầm Môn, xã Vạn Thạnh, huyện\r\n1187   Khánh Hoà   KHVN14                                                                 dầu       8           1        2      3\r\n                             Vạn Ninh, tỉnh Khánh Hòa\r\n                             Thôn Mỹ Đồng, xã Vạn Lương, huyện Vạn Ninh, tỉnh Khánh\r\n1188   Khánh Hoà   KHVN15                                                                 dầu       8           1        2      3\r\n                             Hòa\r\n                             Thôn Diêm Điền, xã Vạn khánh, huyện Vạn Ninh, tỉnh\r\n1189   Khánh Hoà   KHVN17                                                                xăng       6           1        3      3\r\n                             Khánh Hòa\r\n                             Thôn Xuân Đông, xã Vạn Hưng, huyện Vạn Ninh, tỉnh\r\n1190   Khánh Hoà   KHVN21                                                                 dầu       11          1        1      3\r\n                             Khánh Hòa\r\n                             Thôn Phú Cang 2, xã Vạn Phú, huyện Vạn Ninh, tỉnh Khánh\r\n1191   Khánh Hoà   KHVN22                                                                 dầu       11          1        1      3\r\n                             Hòa\r\n                             Thôn Xuân Tự, xã Vạn Hưng, huyện Vạn Ninh, tỉnh Khánh\r\n1192   Khánh Hoà   KHVN23                                                                 dầu       15          1        1      3\r\n                             Hòa\r\n                             Thôn Xuân Tự, xã Vạn Hưng, huyện Vạn Ninh, tỉnh Khánh\r\n1193   Khánh Hoà   KHVN23                                                                 dầu       20          1        1      3\r\n                             Hòa\r\n                             Thôn Khải Lương, xã Vạn Thạnh, huyện Vạn Ninh, tỉnh\r\n1194   Khánh Hoà   KHVN24                                                                 dầu       15          1        1      3\r\n                             Khánh Hòa\r\n                             154 Trần Hưng Đạo, thị trấn Vạn Giã, huyện Vạn Ninh, tỉnh\r\n1195   Khánh Hoà   KHVN29                                                                xăng       6           1        3      3\r\n                             Khánh Hòa\r\n                             BĐ VHX Vạn Long,Thôn Hải Triều xã Vạn Long, huyện\r\n1196   Khánh Hoà   KHVN30                                                                 dầu       8           1        2      3\r\n                             Vạn Ninh, tỉnh Khánh Hòa\r\n                             Thôn Xuân Đông,xã Vạn Hưng, huyện Vạn Ninh , tỉnh\r\n1197   Khánh Hoà   KHVN31                                                                 dầu       8           1        2      3\r\n                             Khánh Hòa\r\n1198   Khánh Hoà   KHVN33    Tổ 15,Lương Hải, thị trấn Vạn Giả,Vạn Ninh,Khánh Hòa        xăng       6           1        3      3\r\n                             Tổ 1 ,thôn Xuân Tự , xã Vạn Hưng, huyện Vạn Ninh, tỉnh\r\n1199   Khánh Hoà   KHVN34                                                                 dầu       8           1        2      3\r\n                             Khánh Hoà\r\n\r\n                                                                                                                                78\r\n\f                                                                                         Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                           Vùng\r\n                                                                                          liệu    (KVA)        máy      tiên\r\n                             Thôn Tây Bắc 2, xã Đại Lãnh, huyện Vạn Ninh, tỉnh Khánh\r\n1200   Khánh Hoà   KHVN35                                                                 dầu       6.6         1        2      3\r\n                             Hòa\r\n                             Thôn Tân Đức Tây, xã Vạn Lương, huyện Vạn Ninh, tỉnh\r\n1201   Khánh Hoà   KHVN36                                                                 dầu       6.6         1        2      3\r\n                             Khánh Hòa\r\n                             Thôn Trung Dõng 3, xã Vạn Bình,huyện Vạn Ninh, tỉnh\r\n1202   Khánh Hoà   KHVN38                                                                 dầu       6.6         1        2      3\r\n                             Khánh Hòa\r\n1203   Khánh Hoà   KHVN39    Tổ dân phố số 9, TT. Vạn Giã, H. Vạn Ninh, Khánh Hòa        xăng       5.5         1        3      3\r\n1204   Khánh Hoà   KHVN40    thôn xuân tự, xã vạn hưng, huyện vạn ninh, khánh hòa         dầu       6           1        2      3\r\n1205   Khánh Hoà   KHVN41    thôn tân dân, xã vạn thắng ,huyện vạn ninh, khánh hòa        dầu       6           1        2      3\r\n1206   Khánh Hoà   KHVN42    thôn tân phú, xã vạn phú , huyện vạn ninh, khánh hòa         dầu       6           1        2      3\r\n1207   Khánh Hoà   KHVN43    thôn tân phước, xã vạn phước , huyện vạn ninh ,khánh hòa     dầu       6           1        2      3\r\n1208   Khánh Hoà   KHVN44    thôn ninh mã, xã vạn thọ , huyện vạn ninh, khánh hòa         dầu       6           1        2      3\r\n1209   Khánh Hoà   KHVN45    thôn quảng phước, xã vạn lương, huyện vạn ninh, khánh hòa   xăng       5.5         1        3      3\r\n                             Thôn Bình Trung , xã Vạn Bình, huyện Vạn Ninh, tỉnh\r\n1210   Khánh Hoà   KHVN46                                                                 dầu       6           1        2      3\r\n                             Khánh Hòa\r\n1211   Khánh Hoà   KHVN47    Thôn Phú Hội 2, xã Vạn Thắng, H. Vạn Ninh, Khánh Hòa        xăng       5.5         1        3      3\r\n                             Tổ dân phố 12, TT. Vạn Giã, huyện Vạn Ninh, tỉnh Khánh\r\n1212   Khánh Hoà   KHVN48                                                                xăng       5.5         1        3      3\r\n                             Hòa\r\n1213   Khánh Hoà   KHVN49    Thôn Xuân Đông, xã Vạn Hưng, H. Vạn Ninh, Khánh Hòa          dầu       6           1        2      3\r\n                             Thôn Phú Hội, xã Vạn Thắng, huyện Vạn Ninh, tỉnh Khánh\r\n1214   Khánh Hoà   KHVN50                                                                xăng       5.5         1        3      3\r\n                             Hòa\r\n                             Thôn Bình Trung 2, xã Vạn Bình, huyện Vạn Ninh, tỉnh\r\n1215   Khánh Hoà   KHVN51                                                                xăng       5.5         1        3      3\r\n                             Khánh Hòa\r\n                             Hòn Chùa, Thôn Vĩnh Yên, xã Vạn Thạnh, huyện Vạn Ninh,\r\n1216   Khánh Hoà   KHVN52                                                                xăng       5.5         1        3      3\r\n                             tỉnh Khánh Hòa\r\n1217   Khánh Hoà   KHVN53    Thôn Trung Dõng 2, xã Vạn Bình, H. Vạn Ninh, Khánh Hòa      xăng       6           1        3      3\r\n1218   Khánh Hoà   KHVN54    Thôn Xuân Tự 2, xã Vạn Hưng, H. Vạn Ninh, Khánh Hòa         xăng       5.5         1        3      3\r\n1219   Khánh Hoà   KHVN55    Thôn Cổ Mã, xã Vạn Thọ, H. Vạn Ninh, Khánh Hòa               dầu       6           1        2      3\r\n\r\n                                                                                                                                79\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n1220   Khánh Hoà   KHVN56    Thôn Đầm Môn, xã Vạn Thạnh, H. Vạn Ninh, Khánh Hòa        xăng       5.5         1        3      3\r\n1221   Khánh Hoà   KHVN57    Thôn Vinh Huề, xã Vạn Phú, H. Vạn Ninh, Khánh Hòa         xăng       6           1        3      3\r\n1222   Khánh Hoà   KHVN58    thôn Đầm Môn, xã Vạn Thạnh, huyện Vạn Ninh, Khánh Hoà     xăng       6           1        3      3\r\n1223   Khánh Hoà   KHVN59    Thôn Tây Nam 2, Xã Đại Lãnh, huyện Vạn Ninh, Khánh Hòa     dầu       6           1        2      3\r\n                             Thôn Ninh đảo, xã Vạn Thạnh, huyện Van Ninh, tỉnh Khánh\r\n1224   Khánh Hoà   KHVN63                                                               dầu       5.5         1        1      3\r\n                             Hòa\r\n                             Thôn Ninh đảo, xã Vạn Thạnh, huyện Van Ninh, tỉnh Khánh\r\n1225   Khánh Hoà   KHVN63                                                               dầu       8           1        1      3\r\n                             Hòa\r\n1226   Khánh Hoà   KHNT11    BĐ Phước Đồng, xã Phước Đồng, Tp Nha Trang, Khánh Hòa     xăng       6           1        3      2\r\n1227   Khánh Hoà   KHDK57    KCN Diên Phú, Diên Phú, Diên Khánh, Khánh Hòa             xăng       6           1        3      3\r\n                             Thôn Gia Răng, xã Khánh Thành, huyện Khánh Vĩnh, tỉnh\r\n1228   Khánh Hoà   KHKV14                                                              xăng       5.5         1        3      4\r\n                             Khánh Hòa\r\n                             Thôn Bầu Sang, xã Liên Sang, huyện Khánh Vĩnh, khánh\r\n1229   Khánh Hoà   KHKV19                                                              xăng       6           1        3      4\r\n                             Hòa\r\n                             Thôn Thủy Ba, xã Cam An Bắc, huyện Cam Lâm, tỉnh\r\n1230   Khánh Hoà   KHCL13                                                               dầu       8           1        2      3\r\n                             Khánh Hòa\r\n                             Thôn Xuân Lập, xã Cam Tân, huyện Cam Lâm, tỉnh Khánh\r\n1231   Khánh Hoà   KHCL14                                                              xăng       6           1        3      3\r\n                             Hòa\r\n1232   Khánh Hoà   KHCL22    Thôn Tân Sương 1, xã Suối Cát, huyện Cam Lâm              xăng       8           1        3      3\r\n1233   Khánh Hoà   KHCL33    Khu du lịch bắc bán đảo cam ranh,resort Duyên Hà          xăng       6           1        3      3\r\n                             Thôn Bãi Giếng 2, X. Cam Hải Tây, H. Cam Lâm, Khánh\r\n1234   Khánh Hoà   KHCL46                                                               dầu       6           1        2      3\r\n                             Hòa\r\n                             Thôn Tân Xương 2, xã Suối Cát, huyện Cam Lâm, Khánh\r\n1235   Khánh Hoà   KHCL49                                                              xăng       6           1        3      3\r\n                             Hòa\r\n1236   Khánh Hoà   KHCL51    Thôn Tân Lập, xã Cam Phước Tây, H. Cam Lâm, Khánh Hòa      dầu       6           1        2      3\r\n1237   Khánh Hoà   KHCL62    Thôn Thủy Triều, Xã Cam Hải Đông, Cam Lâm, Khánh Hòa      xăng       6           1        3      3\r\n                             134 Hoàng Văn Thụ, tổ Lộc Thịnh, P.Cam Lộc, Tx Cam\r\n1238   Khánh Hoà   KHCR15                                                              xăng       6           1        3      2\r\n                             Ranh\r\n\r\n\r\n                                                                                                                              80\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n1239   Khánh Hoà   KHCR20    đảo Bình Hưng, xã Cam Bình, huyện Cam Ranh, Khánh Hòa      xăng       8           1        3      2\r\n1240   Khánh Hoà   KHCR22    thôn Nước Ngọt, xã Cam Lập, huyện Cam Ranh, Khánh Hòa      xăng       6           1        3      2\r\n1241   Khánh Hoà   KHCR23    thôn Sông Cạn Trung, xã Cam Thịnh Tây, Tx Cam Ranh          dầu       10          1        1      2\r\n1242   Khánh Hoà   KHCR32    đảo Bình Ba, xã Cam Bình, huyện Cam Ranh, Khánh Hòa        xăng       6           1        3      2\r\n1243   Khánh Hoà   KHCR39    KV resort Cam Lập, xã Cam Lập, TP Cam ranh                 xăng       6           1        3      2\r\n1244   Khánh Hoà   KHCR51    Khánh Cam -P.Ba Ngòi-TP.Cam Ranh                           xăng       6           1        3      2\r\n                             Thôn Tân Hiệp , X. Cam Phước Đông, TP. Cam Ranh,\r\n1245   Khánh Hoà   KHCR71                                                                dầu       6           1        2      2\r\n                             Khánh Hòa\r\n1246   Khánh Hoà   KHCR75    bãi chướng , đảo bình ba, cam ranh ,khánh hòa               dầu       6.6         1        2      2\r\n                             Thôn Trung 3 , Đại Điền Trung , xã Diên Điền, huyện Diên\r\n1247   Khánh Hoà   KHDK16                                                                dầu       8           1        2      3\r\n                             Khánh, tỉnh Khánh Hòa\r\n                             Thôn Dốc Trầu, xã Ba Cụm Bắc, huyện Khánh Sơn, tỉnh\r\n1248   Khánh Hoà   KHKS02                                                               xăng       6           1        3      4\r\n                             Khánh Hòa\r\n                             thôn Tà Giang II, xã Thành Sơn, huyện Khánh Sơn, Khánh\r\n1249   Khánh Hoà   KHKS17                                                               xăng       6           1        3      4\r\n                             Hòa\r\n1250   Khánh Hoà   KHKV28    xa Giang Ly,huyen Khanh Vinh,tinh Khanh Hoa                 dầu       6.6         1        2      4\r\n1251   Khánh Hoà   KHKV31    Thôn Đá Bàn, xã Cầu Bà, huyện Khánh Vĩnh                   xăng       8           1        3      4\r\n                             32 Dương Văn An, P.Vĩnh Nguyên, Tp Nha Trang, Khánh\r\n1252   Khánh Hoà   KHNT1D                                                               xăng       6           1        3      2\r\n                             Hòa\r\n1253   Khánh Hoà   KHNT1H    68/2 Đống Đa phường Tân Lập Tp Nha Trang, Khánh Hòa        xăng       6           1        3      2\r\n1254   Khánh Hoà   KHNT1J    37D -Đồng Nai, P Phước Hải,Tp.Nha Trang, Khánh Hòa         xăng       6           1        3      2\r\n1255   Khánh Hoà   KHNT1V    11 Phù Đổng-P.Phước Tiến-Nha Trang, Khánh Hòa              xăng       6           1        3      2\r\n1256   Khánh Hoà   KHNT2N    KDC Vĩnh Điềm Trung,xã Vĩnh Hiệp,Nha Trang,Khánh Hòa       xăng       6           1        3      2\r\n                             thôn Hòn Nghê 2, xã Vĩnh Ngọc, Tp. Nha Trang, Khánh Hòa\r\n1257   Khánh Hoà   KHNT2R                                                               xăng       6           1        3      2\r\n                             01696471689\r\n                             41 Sinh Trung, phường Xương Huân, Nha Trang, Khánh Hòa\r\n1258   Khánh Hoà   KHNT2V                                                               xăng       6           1        3      2\r\n                             0903 502 652\r\n\r\n                                                                                                                               81\r\n\f                                                                                        Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                          Vùng\r\n                                                                                         liệu    (KVA)        máy      tiên\r\n                             Thôn Phú Trung, Xã Vĩnh Thạnh, TP. Nha Trang, Khánh\r\n1259   Khánh Hoà   KHNT4L                                                               xăng       6           1        3      2\r\n                             Hòa\r\n                             Hoc viện Hải Quân,P Vĩnh Nguyên,TP Nha Trang, tỉnh\r\n1260   Khánh Hoà   KHNT3B                                                               xăng       6           1        3      2\r\n                             Khánh Hòa 0983 06 36 37\r\n                             Tổ 2 Hòa Tây, Phường Vĩnh Hòa, TP Nha Trang, Tỉnh\r\n1261   Khánh Hoà   KHNT3E                                                               xăng       6           1        3      2\r\n                             Khánh Hòa\r\n                             Tổ 3 Vĩnh Điềm, Phường Ngọc Hiệp, Tp Nha Trang, Khánh\r\n1262   Khánh Hoà   KHNT3H                                                               xăng       6           1        3      2\r\n                             Hòa\r\n1263   Khánh Hoà   KHNT3S    Tổ 07, Phú Vinh, Vĩnh thạnh, TP. Nha Trang, Khánh Hòa      xăng       6           1        3      2\r\n1264   Khánh Hoà   KHNT43    37 Thủy Xưởng,P Phương Sơn,Tp Nha Trang, Khánh Hòa         xăng       5.5         1        3      2\r\n1265   Khánh Hoà   KHNT1E    3.08 đường 23/10 , Ngọc Hiệp, Tp.Nha Trang, Khánh Hòa      xăng       6           1        3      2\r\n                             Khu tái định cư Hòn Rớ II, xã Phước Đồng, Tp Nha Trang,\r\n1266   Khánh Hoà   KHNT4Q                                                               xăng       6           1        3      2\r\n                             Khánh Hòa\r\n1267   Khánh Hoà   KHNT4S    Lô 04-16, KĐT. An Bình Tân, TP. Nha Trang, Khánh Hòa       xăng       6           1        3      2\r\n                             67 Phước Long ,P.Phước Long, Tp Nha Trang, Khánh Hòa.\r\n1268   Khánh Hoà   KHNT81                                                               xăng       6           1        3      2\r\n                             0906514957\r\n1269   Khánh Hoà   KHNT84    120A Nguyễn Trãi, P.Phước Tân, Tp Nha Trang, Khánh Hòa.    xăng       6           1        3      2\r\n1270   Khánh Hoà   KHNT92    32 Quang Trung, P.Vạn Thắng, TP Nha Trang, Khánh Hòa       xăng       6           1        3      2\r\n                             177 Nguyễn Tất Thành, xã Phước Đồng, Tp Nha Trang,\r\n1271   Khánh Hoà   KHNT97                                                               xăng       6           1        3      2\r\n                             Khánh Hòa\r\n                             Thôn Gò Sắn, xã Ninh Hưng, thị xã Ninh Hòa, tỉnh Khánh\r\n1272   Khánh Hoà   KHNH14                                                                dầu       15          1        1      3\r\n                             Hòa\r\n1273   Khánh Hoà   KHNH1N    Thôn Gia Mỹ, X. Ninh An, TX. Ninh Hòa, Khánh Hòa           xăng       6           1        3      3\r\n                             Thôn Phú Hòa, xã Ninh Quang, thị xã Ninh Hòa, tỉnh Khánh\r\n1274   Khánh Hoà   KHNH21                                                               xăng       5.5         1        3      3\r\n                             Hòa\r\n                             Thôn Buông Súng, Ninh Tây, Tx. Ninh Hòa, Khánh Hòa,\r\n1275   Khánh Hoà   KHNH2K                                                               xăng       6           1        3      3\r\n                             Việt Nam\r\n1276   Khánh Hoà   KHNH93    Thôn Nông Trường, Xã Ninh Sim, TX Ninh Hòa, Khánh Hòa      xăng       6           1        3      3\r\n1277   Khánh Hoà   KHNH97    Thôn 5, xã Ninh Sơn, TX. Ninh Hòa, Khánh Hòa               xăng       6           1        3      3\r\n\r\n                                                                                                                               82\r\n\f                                                                                       Nhiên   Công suất   Số lượng   Ưu\r\nSTT      Tỉnh      Site ID   Địa chỉ                                                                                         Vùng\r\n                                                                                        liệu    (KVA)        máy      tiên\r\n                             Thôn Ninh đảo, xã Vạn Thạnh, huyện Van Ninh, tỉnh Khánh\r\n1278   Khánh Hoà   KHVN63                                                               dầu       5.5         1        1      3\r\n                             Hòa\r\n                                                Tổng                                                        1296\r\n\r\n\r\n\r\n\r\n                                                                                                                              83"}