{"text":"--- Tệp: Yeu cau ky thuat - chi dan ky thuat - CT 07 nam 2024.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\nI. Giới thiệu về gói thầu\nPhạm vi công việc của gói thầu 07.\n* Khối lượng vật tư thiết bị chính:\nStt\nDanh Pháp\nTên và quy cách vật tư, thiết bị\nĐVT\nKhối lượng theo TKKT\nKhối lượng theo TKKT hiệu chỉnh \n \nPhát sinh tăng (+) \nPhát sinh giảm (-)\n  \n \n \n \n Thay \n SDL \n Thay \n SDL \n \n \n \nPhần trung thế nổi\n \n \n \n \n \n \n \n \nThiết bị\n \n \n \n \n \n \n \n \nVật liệu\n \n \n \n \n \n \n1\n3.15.82.025.000.00.000\nCáp đồng bọc 24kV 25mm2\nMét\n183,50\n-\nMét\n183,50\n0,0\n2\n3.15.82.050.000.00.000\nCáp đồng bọc 24kV 50mm2\nMét\n9,00\n-\nMét\n9,00\n0,0\n3\n3.15.91.150.000.00.000\nCáp nhôm lõi thép bọc 24kV 150mm2\nMét\n5.841,00\n-\nMét\n5.841,00\n0,0\n4\n3.15.91.050.000.00.000\nCáp nhôm lõi thép bọc 24kV 50mm2\nMét\n4.311,00\n-\nMét\n4.311,00\n0,0\n5\n3.20.53.070.000.00.000\ng.buộc cổ sứ đôi cáp al ac bọc 22kv 150m\nCái\n21,00\n-\nCái\n21,00\n0,0\n6\n3.20.53.062.000.00.000\ng.buộc cổ sứ đôi cáp al ac bọc 22kv 50mm\nCái\n21,00\n-\nCái\n21,00\n0,0\n7\n3.20.53.022.000.00.000\ng.buộc cổ sứ đơn cáp al ac bọc 22kv 50mm\nCái\n3,00\n-\nCái\n3,00\n0,0\n8\n3.20.53.050.000.00.000\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 150\nCái\n27,00\n-\nCái\n27,00\n0,0\n9\n3.20.53.042.000.00.000\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 50m\nCái\n13,00\n-\nCái\n13,00\n0,0\n10\n3.20.53.002.000.00.000\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 50m\nCái\n80,00\n-\nCái\n80,00\n0,0\n11\n3.20.53.009.000.00.000\ng.buộc đầu sứ đơn cáp al ac bọc 22kv150m\nCái\n151,00\n-\nCái\n151,00\n0,0\n12\n3.20.53.250.000.00.000\ngiáp níu cho cáp al ac bọc 22kv 150/19mm\nBộ\n72,00\n-\nBộ\n72,00\n0,0\n13\n3.20.53.242.000.00.000\ngiáp níu cho cáp al ac bọc 22kv 50/8mm2\nBộ\n96,00\n-\nBộ\n96,00\n0,0\n14\n3.20.05.631.000.00.000\nkẹp nối ép rẽ dạng h (25-50/25-50)\nCái\n102,00\n-\nCái\n102,00\n0,0\n15\n3.20.05.642.000.00.000\nkẹp nối ép rẽ dạng h 120-240/25-50mm2\nCái\n150,00\n-\nCái\n150,00\n0,0\n16\n3.20.05.643.000.00.000\nkẹp nối ép rẽ dạng h 120-240/70-95mm2\nCái\n6,00\n-\nCái\n6,00\n0,0\n17\n3.20.05.652.000.00.000\nkẹp nối ép rẽ yhn 450 (150-240/150-240)\nCái\n24,00\n-\nCái\n24,00\n0,0\n18\n3.10.90.208.000.00.000\nmóc treo chữ u 018\nCái\n390,00\n-\nCái\n390,00\n0,0\n19\n3.10.86.425.000.00.000\nsứ đứng 24kv+ty\nBộ\n193,00\n-\nBộ\n193,00\n0,0\n20\n3.10.88.324.000.00.000\nsứ treo 24kv polymer\nCái\n195,00\n-\nCái\n195,00\n0,0\n21\n3.70.75.159.000.00.000\nBăng keo CĐ trung thế (9,1m)\nCuộn\n23,50\n-\nCuộn\n23,50\n0,0\n22\n4.35.12.040.000.00.000\nBoulon thép mạ có đai ốc 12*40\nCái\n28,00\n-\nCái\n28,00\n0,0\n23\n4.35.16.250.000.00.000\nBoulon thép mạ có đai ốc 16*250\nCái\n26,00\n-\nCái\n26,00\n0,0\n24\n4.43.16.301.000.00.000\nboulon vrs thép mạ + đai ốc 16*300\nCái\n14,00\n-\nCái\n14,00\n0,0\n25\n3.20.80.825.000.00.000\ncosse ép cu al 50mm2\nCái\n12,00\n-\nCái\n12,00\n0,0\n26\n3.06.20.690.000.00.000\nthanh chống thép dẹt 60*6-0,9m\nCái\n4,00\n-\nCái\n4,00\n0,0\n27\n3.06.20.507.000.00.000\nThanh chống thép l50-0,72m\nCái\n24,00\n-\nCái\n24,00\n0,0\n28\n3.06.20.408.000.00.000\nXà thép l75*75*8*0,8m\nCái\n24,00\n-\nCái\n24,00\n0,0\n29\n3.06.20.423.000.00.000\nxà thép l75*75*8*2,4m\nCái\n2,00\n-\nCái\n2,00\n0,0\n\n*Khối lượng vật tư thu hồi:\nStt\nDanh pháp\nTên thiết bị - vật liệu\nĐVT\nKhối lượng theo TKKT\nKhối lượng theo TKKT hiệu chỉnh\nPhát sinh tăng (+)phát sinh giảm (-) \n \n \n \n \nThu hồi\nSD lại\n Thu hồi \nSD lại\n\n \n \nPhần trung thế nổi\n \n \n \n \n \n\n \n \na. Thiết bị\n \n \n \n \n \n\n \n \nb. Vật liệu\n \n \n \n \n \n\n1\n3.15.82.025.000.00.BXX\nCáp đồng bọc 24kV 25mm2\nMét\n132,50\n\n132,50\n \n0,0\n2\n3.15.82.050.000.00.BXX\nCáp đồng bọc 24kV 50mm2\nMét\n7,00\n\n7,00\n \n0,0\n3\n3.15.91.150.000.00.BXX\nCáp nhôm lõi thép bọc 24kV 150mm2\nMét\n5.752,50\n\n5.752,50\n \n0,0\n4\n3.15.91.050.000.00.BXX\nCáp nhôm lõi thép bọc 24kV 50mm2\nMét\n4.258,50\n\n4.258,50\n \n0,0\n5\n3.20.53.062.000.00.BXX\ng.buộc cổ sứ đôi cáp al ac bọc 22kv 50mm\nCái\n9,00\n\n9,00\n \n0,0\n6\n3.20.53.050.000.00.BXX\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 150\nCái\n18,00\n\n18,00\n \n0,0\n7\n3.20.53.042.000.00.BXX\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 50m\nCái\n7,00\n\n7,00\n \n0,0\n8\n3.20.53.002.000.00.BXX\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 50m\nCái\n77,00\n\n77,00\n \n0,0\n9\n3.20.53.009.000.00.BXX\ng.buộc đầu sứ đơn cáp al ac bọc 22kv150m\nCái\n106,00\n\n106,00\n \n0,0\n10\n3.20.53.242.000.00.BXX\ngiáp níu cho cáp al ac bọc 22kv 50/8mm2\nBộ\n66,00\n\n66,00\n \n0,0\n11\n3.20.53.250.000.00.BXX\ngiáp níu cho cáp al ac bọc 22kv 150/19mm\nBộ\n20,00\n\n20,00\n \n0,0\n12\n3.20.60.390.000.00.BXX\nKẹp căng dây cáp ACV 150mm2\nCái\n48,00\n\n48,00\n \n0,0\n13\n3.20.60.370.000.00.BXX\nKẹp căng dây  cáp ACV 50mm2\nCái\n30,00\n\n30,00\n \n0,0\n14\n3.10.86.425.000.00.BXX\nsứ đứng 24kv+ty\nBộ\n196,00\n\n196,00\n \n0,0\n15\n3.10.88.324.000.00.BXX\nsứ treo 24kv polymer\nCái\n194,00\n\n194,00\n \n0,0\n16\n3.06.20.408.000.00.BXX\nxà thép l75*75*8*0,8m\nCái\n24,00\n\n24,00\n \n0,0\n17\n3.06.20.423.000.00.BXX\nxà thép l75*75*8*2,4m\nCái\n2,00\n\n2,00\n \n0,0\n18\n3.06.20.507.000.00.BXX\nthanh chống thép l50-0,72m\nCái\n24,00\n\n24,00\n \n0,0\n19\n3.06.20.690.000.00.BXX\nthanh chống thép dẹt 60*6-0,9m\nCái\n2,00\n\n2,00\n \n0,0\n20\n3.10.90.208.000.00.BXX\nmóc treo chữ u 018\nCái\n388,00\n\n388,00\n \n0,0\n21\n4.35.12.040.000.00.BXX\nBoulon thép mạ có đai ốc 12*40\nCái\n28,00\n\n28,00\n \n0,0\n22\n4.35.16.250.000.00.BXX\nBoulon thép mạ có đai ốc 16*250\nCái\n26,00\n\n26,00\n \n0,0\n23\n4.43.16.301.000.00.BXX\nboulon vrs thép mạ + đai ốc 16*300\nCái\n14,00\n\n14,00\n \n0,0\n\nThời hạn hoàn thành.\nThời gian thực hiện hợp đồng là 120 ngày kể từ ngày khởi công (kể cả ngày nghỉ và ngày lễ). \n(Thời gian này không bao gồm thời gian trở ngại khách quan trong quá trình thi công, nghiệm thu, quyết toán A-B, thanh toán….).\nTên chủ đầu tư: Công ty Điện lực Gò Vấp.\nNguồn vốn: SCL năm 2024.\nThời gian thực hiện công trình: Năm 2024.\nĐịa điểm, quy mô dự án:\n+ Địa điểm: quận Gò Vấp, TP.HCM.\n  + Quy mô công trình: \nSTT\nMô tả công việc(2)\nKhối lượng tham khảo(3)\nĐơn vị tính\n1\nVật tư B cấp\n \n \n1.1\ng.buộc cổ sứ đôi cáp al ac bọc 22kv 150m\n21.00\nCái\n1.2\ng.buộc cổ sứ đôi cáp al ac bọc 22kv 50mm\n21.00\nCái\n1.3\ng.buộc cổ sứ đơn cáp al ac bọc 22kv 50mm\n3.00\nCái\n1.4\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 150\n27.00\nCái\n1.5\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 50m\n13.00\nCái\n1.6\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 50m\n80.00\nCái\n1.7\ng.buộc đầu sứ đơn cáp al ac bọc 22kv150m\n151.00\nCái\n1.8\ngiáp níu cho cáp al ac bọc 22kv 150/19mm\n72.00\nBộ\n1.9\ngiáp níu cho cáp al ac bọc 22kv 50/8mm2\n96.00\nBộ\n1.10\nkẹp nối ép rẽ dạng h (25-50/25-50)\n102.00\nCái\n1.11\nkẹp nối ép rẽ dạng h 120-240/25-50mm2\n150.00\nCái\n1.12\nkẹp nối ép rẽ dạng h 120-240/70-95mm2\n6.00\nCái\n1.13\nkẹp nối ép rẽ yhn 450 (150-240/150-240)\n24.00\nCái\n1.14\nmóc treo chữ u 018\n390.00\nCái\n1.15\nBăng keo CĐ trung thế (9,1m)\n23.50\nCuộn\n1.16\nBoulon thép mạ có đai ốc 12*40\n28.00\nCái\n1.17\nBoulon thép mạ có đai ốc 16*250\n26.00\nCái\n1.18\nboulon vrs thép mạ + đai ốc 16*300\n14.00\nCái\n1.19\ncosse ép cu al 50mm2\n12.00\nCái\n1.20\nthanh chống thép dẹt 60*6-0,9m\n4.00\nCái\n1.21\nThanh chống thép l50-0,72m\n24.00\nCái\n1.22\nXà thép l75*75*8*0,8m\n24.00\nCái\n1.23\nxà thép l75*75*8*2,4m\n2.00\nCái\n2\nLắp thiết bị (chính, phụ, khác), nhân công\n \n \n2.1\nThay cáp nhôm lõi thép bọc 24kV 50mm2\n4,266.00\nKm\n2.2\nThay Cáp nhôm lõi thép bọc 24kV 150mm2\n5,788.00\nKm\n2.3\nThay cò đấu Cáp đồng bọc 24kV 25mm2\n183.50\nm\n2.4\nThay cò đấu Cáp đồng bọc 24kV 50mm2\n9.00\nm\n2.5\nThay cò đấu Cáp nhôm lõi thép bọc 24kV 50mm2\n45.00\nm\n2.6\nThay cò đấu Cáp nhôm lõi thép bọc 24kV 150mm2\n52.50\nm\n2.7\nThay sứ treo 24kv polymer\n195.00\nCái\n2.8\nThay sứ đứng 24kv+ty\n193.00\nBộ\n2.9\nThay giáp níu cho cáp al ac bọc 22kv 50mm2\n96.00\nBộ\n2.10\nThay giáp níu cho cáp al ac bọc 22kv 150mm2\n72.00\nBộ\n2.11\nThay giáp buộc đầu sứ đơn cáp al ac bọc 22kv 50mm2\n80.00\nCái\n2.12\nThay giáp buộc đầu sứ đôi cáp al ac bọc 22kv 50mmm2\n13.00\nCái\n2.13\nThay giáp buộc cổ sứ đơn cáp al ac bọc 22kv 50mm2\n3.00\nCái\n2.14\nThay giáp buộc cổ sứ đôi cáp al ac bọc 22kv 50mm2\n21.00\nCái\n2.15\nThay giáp buộc đầu sứ đơn cáp al ac bọc 22kv 150mm2\n151.00\nCái\n2.16\nThay giáp buộc đầu sứ đôi cáp al ac bọc 22kv 150mmm2\n27.00\nCái\n2.17\nThay giáp buộc cổ sứ đôi cáp al ac bọc 22kv 150mm2\n21.00\nCái\n2.18\nThay kẹp nối ép rẽ dạng h (25-50/25-50)\n102.00\nCái\n2.19\nThay kẹp nối ép rẽ dạng h 120-240/25-50mm2\n150.00\nCái\n2.20\nThay kẹp nối ép rẽ dạng h 120-240/70-95mm2\n6.00\nCái\n2.21\nThay kẹp nối ép rẽ yhn 450 (150-240/150-240)\n24.00\nCái\n2.22\nThay đà đôi 0,8m\n12.00\nBộ\n2.23\nThay đà đôi 2,4m\n1.00\nBộ\n2.24\nThay cosse ép cu al 50mm2\n12.00\nCái\n2.25\nBăng keo CĐ trung thế (9,1m)\n23.50\nCuộn\n3\nTháo dỡ, lắp lại\n \n \n3.1\nBốc lên phụ kiện các loại\n6.16\ntấn\n3.2\nXếp xuống phụ kiện các loại \n6.16\ntấn\n3.3\nBốc lên dây dẫn các loại\n19.98\ntấn\n3.4\nXếp xuống dây dẫn các loại\n19.98\ntấn\n4\nMua bảo hiểm công trình \n1.00\nCông trình\n5\nThu hồi VTTB\n \n \n5.1\nCáp đồng bọc 24kV 25mm2\n132.50\nMét\n5.2\nCáp đồng bọc 24kV 50mm2\n7.00\nMét\n5.3\nCáp nhôm lõi thép bọc 24kV 150mm2\n5,752.500\nMét\n5.4\nCáp nhôm lõi thép bọc 24kV 50mm2\n4,258.500\nMét\n5.5\ng.buộc cổ sứ đôi cáp al ac bọc 22kv 50mm\n9.000\nCái\n5.6\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 150\n18.00\nCái\n5.7\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 50m\n7.00\nCái\n5.8\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 50m\n77.00\nCái\n5.9\ng.buộc đầu sứ đơn cáp al ac bọc 22kv150m\n106.00\nCái\n5.10\ngiáp níu cho cáp al ac bọc 22kv 50/8mm2\n66.00\nBộ\n5.11\ngiáp níu cho cáp al ac bọc 22kv 150/19mm\n20.00\nBộ\n5.12\nKẹp căng dây cáp ACV 150mm2\n48.00\nCái\n5.13\nKẹp căng dây  cáp ACV 50mm2\n30.00\nCái\n5.14\nsứ đứng 24kv+ty\n196.00\nBộ\n5.15\nsứ treo 24kv polymer\n194.00\nCái\n5.16\nxà thép l75*75*8*0,8m\n24.00\nCái\n5.17\nxà thép l75*75*8*2,4m\n2.00\nCái\n5.18\nthanh chống thép l50-0,72m\n24.00\nCái\n5.19\nthanh chống thép dẹt 60*6-0,9m\n2.00\nCái\n5.20\nmóc treo chữ u 018\n388.00\nCái\n5.21\nBoulon thép mạ có đai ốc 12*40\n28.00\nCái\n5.22\nBoulon thép mạ có đai ốc 16*250\n26.00\nCái\n5.23\nboulon vrs thép mạ + đai ốc 16*300\n14.00\nCái\n6\nHạng mục thuê máy phát điện + vận hành (tiêu hao năng lượng 1 ca 8 tiếng) + Di chuyển máy phát đi và về.\n \n \n6.1\nChi phí thuê máy phát và vận hành máy phát 180KVA\n1.00\nMáy\n6.2\nChi phí thuê máy phát và vận hành máy phát 250KVA\n6.00\nMáy\n6.3\nChi phí thuê máy phát và vận hành máy phát 300KVA\n10.00\nMáy\n6.4\nChi phí thuê máy phát và vận hành máy phát 350KVA\n1.00\nMáy\n6.5\nChi phí thuê máy phát và vận hành máy phát 400KVA\n10.00\nMáy\n6.6\nChi phí thuê máy phát và vận hành máy phát 600KVA\n7.00\nMáy\nVTTB A cấp và B cấp của công trình 07 cụ thể:\n Bảng vật tư thiết bị A cấp :\nSTT\nLOẠI VẬT TƯ\nĐVT\nKHỐI LƯỢNG\n\n\n\nThay\nSử dụng lại\n1\nCáp đồng bọc 24kV 25mm2\nMét\n             183.50 \n -   \n2\nCáp đồng bọc 24kV 50mm2\nMét\n                9.00 \n -   \n3\nCáp nhôm lõi thép bọc 24kV 150mm2\nMét\n          5,841.00 \n -   \n4\nCáp nhôm lõi thép bọc 24kV 50mm2\nMét\n          4,311.00 \n -   \n5\nsứ đứng 24kv+ty\nBộ\n             193.00 \n -   \n6\nsứ treo 24kv polymer\nCái\n             195.00 \n -   \n\n Bảng vật tư thiết bị B cấp công trình 07 :\nSTT\nLOẠI VẬT TƯ\nĐVT\nKHỐI LƯỢNG\n\n\n\nThay\nSử dụng lại\n1\ng.buộc cổ sứ đôi cáp al ac bọc 22kv 150m\nCái\n              21.00 \n -   \n2\ng.buộc cổ sứ đôi cáp al ac bọc 22kv 50mm\nCái\n              21.00 \n -   \n3\ng.buộc cổ sứ đơn cáp al ac bọc 22kv 50mm\nCái\n                3.00 \n -   \n4\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 150\nCái\n              27.00 \n -   \n5\ng.buộc đầu sứ đôi cáp al ac bọc 22kv 50m\nCái\n              13.00 \n -   \n6\ng.buộc đầu sứ đơn cáp al ac bọc 22kv 50m\nCái\n              80.00 \n -   \n7\ng.buộc đầu sứ đơn cáp al ac bọc 22kv150m\nCái\n             151.00 \n -   \n8\ngiáp níu cho cáp al ac bọc 22kv 150/19mm\nBộ\n              72.00 \n -   \n9\ngiáp níu cho cáp al ac bọc 22kv 50/8mm2\nBộ\n              96.00 \n -   \n10\nkẹp nối ép rẽ dạng h (25-50/25-50)\nCái\n             102.00 \n -   \n11\nkẹp nối ép rẽ dạng h 120-240/25-50mm2\nCái\n             150.00 \n -   \n12\nkẹp nối ép rẽ dạng h 120-240/70-95mm2\nCái\n                6.00 \n -   \n13\nkẹp nối ép rẽ yhn 450 (150-240/150-240)\nCái\n              24.00 \n -   \n14\nmóc treo chữ u 018\nCái\n             390.00 \n -   \n15\nBăng keo CĐ trung thế (9,1m)\nCuộn\n              23.50 \n -   \n16\nBoulon thép mạ có đai ốc 12*40\nCái\n              28.00 \n -   \n17\nBoulon thép mạ có đai ốc 16*250\nCái\n              26.00 \n -   \n18\nboulon vrs thép mạ + đai ốc 16*300\nCái\n              14.00 \n -   \n19\ncosse ép cu al 50mm2\nCái\n              12.00 \n -   \n20\nthanh chống thép dẹt 60*6-0,9m\nCái\n                4.00 \n -   \n21\nThanh chống thép l50-0,72m\nCái\n              24.00 \n -   \n\nII. Yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật\n1. Đặc tính kỹ thuật của cáp đồng bọc 22kV:\n \nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\n\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 5064,\n TCVN 5935\nhoặc tương đương\n\nVật liệu dẫn điện\n\nĐồng\n\nMặt cắt danh định            \nmm²\n25, 50, 70, 95, 120, 150, 240\n\nSố tao tối thiểu cấu thành :\n- Dây 25mm²\n- Dây 50mm²\n- Dây 70mm²\n- Dây 95mm²\n- Dây 120mm²\n- Dây 150mm²\n- Dây 240mm²\nSợi\n\n7\n19\n19\n19\n37\n37\n61\n\nRuột dẫn điện của dây bao gồm nhiều sợi đồng có cùng đường kính danh định được vặn xoắn đồng tâm.\n\nĐáp ứng\n\nRuột dẫn điện của dây phải có bề mặt đồng đều, các sợi bện không chồng chéo, xoắn gãy hay đứt đoạn cũng như các khuyết tật khác có hại cho quá trình sử dụng. \n\nĐáp ứng\n\n\n\n\n\nCác lớp xoắn kế tiếp nhau phải ngược chiều nhau. Các lớp xoắn phải chặt.\n\nĐáp ứng\n\nBội số bước xoắn của các lớp xoắn: Tuân theo TCVN 5064-1994, bảng 2a.\n\nĐáp ứng\n\n\nTrên mỗi sợi bất kỳ của lớp sợi ngoài cùng không được có quá 5 mối nối trên suốt chiều dài chế tạo. Khoảng cách giữa các mối nối trên các sợi dây khác nhau cũng như trên cùng 1sợi không được nhỏ hơn 15m. Mối nối phải được hàn bằng phương pháp hàn chảy.\n\nĐáp ứng\n\nSuất kéo đứt của sợi đồng, không nhỏ hơn :\n- Dây 25mm²\n- Dây 50mm²\n- Dây 70mm²\n- Dây 95mm²\n- Dây 120mm²\n- Dây 150mm²\n- Dây 240mm²\nN/mm²\n\n\n400\n400\n400\n400\n400\n400\n400\n\nĐộ giãn dài tương đối của sợi đồng, không nhỏ hơn :\n- Dây 25mm²\n- Dây 50mm²\n- Dây 70mm²\n- Dây 95mm²\n- Dây 120mm²\n- Dây 150mm²\n- Dây 240mm²\n%.\n \n\n1,0\n1,0\n1,0\n1,0\n1,0\n1,0\n1,0\n\nSố lần bẻ cong mà không gãy của sợi đồng, không nhỏ hơn:\n- Dây 25mm²\n- Dây 50mm²\n- Dây 70mm²\n- Dây 95mm²\n- Dây 120mm²\n- Dây 150mm²\n- Dây 240mm²\nLần.\n\n\n6\n6\n6\n6\n6\n6\n6\n\nĐiện trở một chiều của dây dẫn ở 20°C, không lớn hơn :\n- Dây 25mm²\n- Dây 50mm²\n- Dây 70mm²\n- Dây 95mm²\n- Dây 120mm²\n- Dây 150mm²\n- Dây 240mm²\nW/Km\n\n\n0,727\n0,387\n0,268\n0,193\n0,153\n0,124\n0,0754\n\nLực kéo đứt của dây :\n- Dây 25mm²\n- Dây 50mm²\n- Dây 70mm²\n- Dây 95mm²\n- Dây 120mm²\n- Dây 150mm²\n- Dây 240mm²\nN\n\n9463\n17455\n27115\n37637\n46845\n55151\n93837\n\nĐường kính ngoài tối đa của dây (kể cả lớp bọc cách điện và lớp vỏ bọc) :\n- Dây 25mm²\n- Dây 50mm²\n- Dây 70mm²\n- Dây 95mm²\n- Dây 120mm²\n- Dây 150mm²\n- Dây 240mm²\n\nNhà thầu phải phát biểu đường kính ngoài tối đa của các loại dây  ở cột bên\n\nVật liệu cách điện\n\nXLPE màu tự nhiện , bên ngoài bọc một lớp HDPE màu trắng  bền với tia tử ngoại\n\nĐộ dày trung bình của lớp cách điện XLPE\nmm\n5,5\n\nĐộ dày tối thiểu của lớp cách điện  XLPE tại 1 điểm bất kỳ\nmm\n5\n\nĐộ dày trung bình của lớp vỏ bọc HDPE\nmm\n1,2\n\nĐộ dày tối thiểu của lớp vỏ bọc  HDPE tại 1 điểm bất kỳ\nmm\n1\n\nCấp cách điện\nkV\n12,7/22\n\nĐiện áp thử \n- Chịu được 5 phút - 50Hz (thử thường xuyên)\n- Chịu được 4 giờ - 50Hz (thử điển hình)\n- Xung\n\nkV\n\nkV\n\nkV\n\n30\n\n36\n\n125\n\nNhiệt độ\n- Nhiệt độ làm việc liên tục\n- Nhiệt độ khi tải cưỡng bức\n- Nhiệt độ khi ngắn mạch \n\nOC\nOC\nOC\n\n90OC\n105OC\n250OC\n\nKý hiệu trên bề mặt cách điện\n\nNhư mô tả trong tiêu chuẩn\n\nPhương pháp thực hiện\n\nIn phun với mực in màu trắng bền với điều kiện thời tiết khắc nghiệt\n\nĐường kính lớn nhất của bành dây\nm\n2,5\n\nBề rộng lớn nhất của bành dây\nm\n1,4\n\nLỗ giữa của bành dây\n\nGia cường bằng thép tấm có bề dày không ít hơn 10mm và có thể gắn vào trục có đường kính 95mm\n\nChiều dài dây quấn trên mỗi bành\nm\n³ 1000 . Đảm bảo trong mỗi bành chỉ gồm một đoạn dây liên tục , không đứt đoạn.\n \n2. Đặc tính kỹ thuật của cáp nhôm lõi thép bọc 24kV:\n \nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\nChào thầu\n\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 5064, \nTCVN 5935 hoặc tương đương \n\n\nA. Ruột dẫn điện: \n\n\n\n\nVật liệu dẫn điện\n\nNhôm\n\n\nMặt cắt danh định [tieát dieän phaàn nhoâm/tieát dieän phaàn theùp]: \nmm²\nmm²\nmm²\nmm²\nmm²\nmm²\nmm²\n50/8, \n70/11, \n95/16, \n120/19, \n150/19, \n185/24, \n240/32\n\n\nRuột dẫn điện của dây nhôm lõi thép gồm nhiều sợi dây nhôm tròn xoắn tròn quanh lõi là các sợi dây thép tròn, mạ kẽm.\n\nĐáp ứng\n\n\nDây dẫn phải có bề mặt đồng đều, các sợi bện không chồng chéo, xoắn gãy hay đứt đoạn cũng như các khuyết tật khác có hại cho quá trình sử dụng. Tại các đầu cuối của dây bện nhiều sợi phải có đai chống bung xoắn.\n\nĐáp ứng\n\n\nCác lớp xoắn kế tiếp nhau phải ngược chiều nhau và lớp xoắn ngoài cùng theo chiều phải. Các lớp xoắn phải chặt.\n\nĐáp ứng\n\n\nBội số bước xoắn của các lớp xoắn: Tuân theo TCVN 5064-1994, bảng 2b.\n\nĐáp ứng\n\n\nCác sợi thép của dây nhôm lõi thép phải được mạ kẽm chống gỉ. \n\nĐáp ứng\n\n\nTrên mỗi sợi bất kỳ của lớp sợi ngoài cùng không được có quá 5 mối nối trên suốt chiều dài chế tạo. Khoảng cách giữa các mối nối trên các sợi dây khác nhau cũng như trên cùng 1 sợi không được nhỏ hơn 15m. Mối nối phải được hàn bằng phương pháp hàn chảy. Không cho phép có mối nối trên lõi thép một sợi.\n\nĐáp ứng\n\n\nÑöôøng kính ngoaøi cuûa ruoät daãn ñieän:  \n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\nmm\nmm\nmm\nmm\nmm\nmm\nmm\n\n9,5-10\n11,2-11,7\n13,4-13,8\n14,8-15,3\n16,5-17,2\n18,7-19,2\n21,5-22,1\n\n\nThông số kỹ thuật  phần nhôm:\n\n\n\n\nSoá sôïi nhoâm/ñöôøng kính sôïi nhoâm:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\n[n]/mm\n[n]/mm\n[n]/mm\n[n]/mm\n[n]/mm\n[n]/mm\n[n]/mm\n\n6/3,2\n6/3,8\n6/4,5\n26/2,40\n24/2,8\n24/3,15\n24/3,60\n\n\nSố lớp xoắn:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\nLớp\nLớp\nLớp\nLớp\nLớp\nLớp\nLớp\n\n1\n1\n1\n2\n2\n2\n2\n\n\nSai số đường kính sợi nhôm, không lớn hơn:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\n\nmm\nmm\nmm\nmm\nmm\nmm\nmm\n\n\n± 0,04\n± 0,04\n± 0,05\n± 0,03\n± 0,04\n± 0,04\n± 0,04\n\n\nSuất kéo đứt của sợi nhôm, không nhỏ hơn:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\n\nN/mm²\nN/mm²\nN/mm²\nN/mm²\nN/mm²\nN/mm²\nN/mm²\n\n\n165\n160\n160\n175\n170\n165\n160\n\n\nĐộ giãn dài tương đối của sợi nhôm, không nhỏ hơn:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\n\n%\n%\n%\n%\n%\n%\n%\n\n\n1,7\n1,7\n2,0\n1,5\n1,6\n1,7\n1,7\n\n\nSố lần bẻ cong mà không gãy của sợi nhôm, không nhỏ hơn: \n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\n\nLần\nLần\nLần\nLần\nLần\nLần\nLần\n\n\n8\n7\n7\n8\n8\n8\n7\n\n\nThông số kỹ thuật phần thép:\n\n\n\n\nSố sợi thép/đường kính sợi thép:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\n[n]/mm\n[n]/mm\n[n]/mm\n[n]/mm\n[n]/mm\n[n]/mm\n[n]/mm\n\n1/3,2\n1/3,8\n1/4,5\n7/1,85\n7/1,85\n7/2,10\n7/2,4\n\n\nSố lớp xoắn:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\nLớp\nLớp\nLớp\nLớp\nLớp\nLớp\nLớp\n\n0\n0\n0\n1\n1\n1\n1\n\n\nSai số đường kính sợi thép, không lớn hơn:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\n\nmm\nmm\nmm\nmm\nmm\nmm\nmm\n\n\n± 0,07\n± 0,08\n± 0,08\n± 0,06\n± 0,06\n± 0,06\n± 0,06\n\n\nỨng suất khi giãn 1% của sợi thép, không nhỏ hơn:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\n\nN/mm²\nN/mm²\nN/mm²\nN/mm²\nN/mm²\nN/mm²\nN/mm²\n\n\n1.098\n1.098\n1.098\n1.166\n1.166\n1.166\n1.166\n\n\nSuất kéo đứt của sợi thép, không nhỏ hơn:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\nN/mm²N/mm²\nN/mm²\nN/mm²\nN/mm²\nN/mm²\nN/mm²\n\n1.274\n1.176\n1.176\n1.313\n1.313\n1.313\n1.313\n\n\nĐộ giãn dài tương đối của sợi thép, không nhỏ hơn \n%\n4\n\n\nKhối lượng lớp ma kẽm của sợi thép, không nhỏ hơn:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\n\ng/m2\ng/m2\ng/m2\ng/m2\ng/m2\ng/m2\ng/m2\n\n\n230\n250\n250\n190\n190\n190\n230\n\n\nThông số kỹ thuật của daây nhoâm loõi theùp:\n\n\n\n\nĐiện trở DC của dây dẫn ở 20°C, không lớn hơn:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\n\nW / km\nW / km\nW / km\nW / km\nW / km\nW / km\nW / km\n\n\n0,5951\n0,4218\n0,3007\n0,2440\n0,2046\n0,1540\n0,1182\n\n\nLực kéo đứt của dây dẫn, không nhỏ hơn: \n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\nN\nN\nN\nN\nN\nN\nN\n\n17.112\n24.130\n33.369\n41.521\n46.307\n58.075\n75.050\n\n\nDòng điện định mức:\n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\nA\nA\nA\nA\nA\nA\nA\n\n\n\nB. Màn chắn ruột dẫn điện:\n\n\n\n\nVật liệu cấu tạo\n\nBán dẫn \n\n\nYêu cầu chế tạo:\n+ Màn chắn bán dẫn và lớp cách điện được định hình bằng phương pháp đùn cùng lúc trong môi trường vô trùng.\n+ Màn chắn bán dẫn phải dễ dàng lột bỏ khỏi ruột dẫn điện để thuận tiện khi thi công mối nối.\n\n\nĐáp ứng\n\n\nĐáp ứng\n\n\nĐộ dày\nmm\n≥0,0635\n\n\nC. Cách điện:\n\n\n\n\nVật liệu cấu tạo: \n\nXLPE màu tự nhiên  \n\n\nYêu cầu chế tạo: \nMàn chắn bán dẫn và lớp cách điện được định hình bằng phương pháp đùn cùng lúc trong môi trường vô trùng.\n\n\nĐáp ứng\n\n\nĐộ dày trung bình của lớp cách điện XLPE\nmm\n5,5\n\n\nĐộ dày tối thiểu của lớp cách điện  XLPE tại 1 điểm bất kỳ\nmm\n5\n\n\nCấp cách điện\nkV\n12,7/22(24)\n\n\nĐiện áp thử \n- Chịu được 5 phút - 50Hz (thử thường xuyên)\n- Chịu được 4 giờ - 50Hz (thử điển hình)\n- Xung ( 1,2/50 ms) \n\nkV\n\nkV\nkV\n\n32\n\n38\n125 \n\n\nNhiệt độ\n- Nhiệt độ làm việc liên tục\n- Nhiệt độ khi sự cố (tối đa 5 giây) \n\n0C\n0C\n\n90\n250\n\n\nD. Vỏ bọc ngoài:\n\n\n\n\nVật liệu cấu tạo\n\nHDPE màu đen bền với tia tử ngoại\n\n\nYêu cầu chế tạo \n\nĐịnh hình bằng phương pháp đùn \n\n\nĐộ dày trung bình của lớp vỏ bọc HDPE\nmm\n1,2\n\n\nĐộ dày tối thiểu của lớp vỏ bọc  HDPE tại 1 điểm bất kỳ\nmm\n1\n\n\nKý hiệu trên bề mặt của lớp bọc cách điện\n\nNhư mô tả trong tiêu chuẩn\n\n\nMực in\n\nMàu trắng bền với điều kiện thời tiết khắc nghiệt\n\n\nĐường kính ngoài tối đa của dây dẫn (kể cả lớp bọc):  \n- Dây dẫn 50/8 mm²\n- Dây dẫn 70/11 mm²\n- Dây dẫn 95/16 mm²\n- Dây dẫn 120/19 mm²\n- Dây dẫn 150/19 mm²\n- Dây dẫn 185/24 mm²\n- Dây dẫn 240/32 mm²\n\n\nmm\nmm\nmm\nmm\nmm\nmm\nmm\n\n\n\nE. Bành cáp:\n\n\n\n\nĐường kính lớn nhất của bành cáp\nm\n2,5\n\n\nBề rộng lớn nhất của bành cáp\nm\n1,4\n\n\nLỗ giữa của bành cáp\n\nGia cường bằng thép tấm có bề dày không ít hơn 10 mm và có thể gắn vào trục có đường kính 95 mm\n\n\nChiều dài dây quấn trên mỗi bành\n+ Đối với dây 50/8, 70/11, 95/16, 120/19, 150/19 mm²  \n+ Đối với dây 185/24, 240/32 mm²  \n\n \n\n³ 2000 m\n\n³ 1000 m\nĐảm bảo trong mỗi bành cáp chỉ gồm một đoạn cáp liên tục, không đứt đoạn.\n\n \n \n3. Đặc tính kỹ thuật sứ đứng 24kV:\n \nTT\nHạng mục\nĐơn vị\nYêu cầu\nGhi chú\n1\nNhà sản xuất\n\nNêu cụ thể\n\n2\nNước sản xuất\n\nNêu cụ thể\n\n3\nMã hiệu\n\nNêu cụ thể\n\n4\nTiêu chuẩn áp dụng\n\nTCVN 7998-1, IEC 60383-1 hoặc tương đương\n\n5\nLoại\n\nSứ tráng men, cấu trúc theo kiểu Line Post/Pin Post\nLựa chọn theo tính toán thiết kế\n6\nĐiện áp làm việc cực đại\nkVrms\n≥ 24\n\n7\nChiều dài đường rò trên bề mặt tối thiểu\nmm/kV\n≥ 25 hoặc ≥ 31\nTùy theo môi trường khu vực thiết kế\n8\nLực phá hủy cơ học của cách điện khi chịu uốn\nkN\n≥ 12,5\nHoặc lựa chọn theo tính toán thiết kế\n9\nĐiện áp chịu đựng tần số  50Hz/1 phút ở trạng thái khô\nkVrms\n≥ 85\n\n10\nĐiện áp chịu đựng tần số  50Hz/10 giây ở                  trạng thái ướt\nkVrms\n≥ 65\n\n11\nĐiện áp chịu đựng xung sét (1,2/50µs)\nkVpeak\n≥ 150\n\n12\nChiều dài ty đoạn gắn vào xà\nmm\n140-150 \nhoặc lựa chọn theo tính toán thiết kế\n\n13\nChiều dài phần ren ty sứ\nmm\n≥ 100 \nhoặc lựa chọn theo tính toán thiết kế\n\n14\nĐường kính ty sứ\nmm\n16 hoặc 20 hoặc 24\nHoặc lựa chọn theo tính toán thiết kế\n15\nBán kính cong của cổ cách điện đỡ\nmm\nNêu rõ\nLựa chọn theo tính toán thiết kế\n16\nBán kính cong rãnh đặt dây trên đỉnh sứ\nmm\nNêu rõ\nLựa chọn theo tính toán thiết kế\n17\nCác phụ kiện đi kèm ty\n\n2 đai ốc, 1 đệm phẳng và 1 đệm vênh bằng thép không rỉ hoặc thép mạ kẽm nhúng nóng.\n\n18\nĐiều kiện lắp đặt, môi trường làm việc\n\nNgoài trời, nhiệt đới hóa.\n\n19\nBản vẽ và tài liệu kỹ thuật\n\nCó\n\n \n4. Đặc tính kỹ thuật sứ treo polymer 24kV:\na. Chuỗi cách điện treo polymer 22 kV:\nTT\nHạng mục\nĐơn vị\nYêu cầu\nGhi chú\n1\nNhà sản xuất\n\nNêu cụ thể\n\n2\nNước sản xuất\n\nNêu cụ thể\n\n3\nMã hiệu\n\nNêu cụ thể\n\n4\nTiêu chuẩn áp dụng\n\nANSI C29.13, IEC 61109 hoặc tương đương\n\n5\nLoại\n\nPolymer\n\n6\nLực phá huỷ nhỏ nhất\nkN\n≥ 70 hoặc ≥ 120 \nhoặc giá trị khác theo tính toán thiết kế\n7\nĐiện áp làm việc cực đại\nkV\n≥24\n\n8\nChiều dài đường rò trên bề mặt tối thiểu\nmm/kV\n≥ 25 hoặc ≥ 31\nTùy theo môi trường khu vực thiết kế\n9\nKích thước:\nChiều dài cách điện\nĐường kính lỗ (upper/lower end fittings)\nmm\nmm\nNêu cụ thể\nLựa chọn theo tính toán thiết kế\n10\nĐiện áp chịu đựng tần số 50Hz/1 phút, ở trạng        thái khô\nkVrms\n≥ 130\n\n11\nĐiện áp chịu đựng tần số  50Hz/1 phút, ở trạng          thái ướt\nkVrms\n≥ 100\n\n12\nĐiện áp chịu đựng xung sét (1,2/50µs)\nkVpeak\n≥ 190\n\n13\nMô tả chi tiết:\n\n\n\n\n- Vòng treo/chốt bi\n\n\n\n\n\n\nPhù hợp với kết cấu chuỗi thông thường, bằng thép mạ kẽm nhúng nóng, bề dày lớp mạ tối thiểu 85µm.\n+ Đầu trên của cách điện có dạng móc hình chữ U với chốt bi.\n+ Đầu dưới của cách điện có dạng lưỡi (tongue)\n\n\n- Số tán cách điện\ntán\nNêu cụ thể\n\n\n- Đường kính lõi chịu lực\nmm\nNêu cụ thể\nLựa chọn theo tính toán thiết kế\n14\nBản vẽ và tài liệu kỹ thuật \n\nCó\n\n \nb. Thông số kỹ thuật cách điện đứng polymer 22 kV:\nTT\nHạng mục\nĐơn vị\nYêu cầu\nGhi chú\n1\nNước sản xuất\n\nNêu cụ thể\n\n2\nNhà sản xuất\n\nNêu cụ thể\n\n3\nMã hiệu \n\nNêu cụ thể\n\n4\nTiêu chuẩn sản xuất và thử nghiệm  \n\nIEC 61952, IEC 62217 hoặc tương đương\n\n5\nLoại cách điện \n\nPolymer \n\n6\nĐiện áp làm việc cực đại\nkV\n≥ 24\n\n7\nChiều dài đường rò\nmm/kV\n≥ 25 hoặc ≥ 31\nTùy theo môi trường khu vực thiết kế\n8\nĐường kính lõi chịu lực\nmm\nNêu cụ thể\nLựa chọn theo tính toán thiết kế\n9\nLực phá hủy cơ học khi chịu uốn (không nhỏ hơn)\nkN\n≥ 13\nHoặc lựa chọn theo tính toán thiết kế\n10\nĐiện áp chịu đựng tần số nguồn, 1 phút ở trạng thái khô\nkVrms\n≥ 85\n\n11\nĐiện áp chịu đựng tần số nguồn, 10 giây mưa nhân tạo\nkVrms\n≥ 65\n\n12\nĐiện áp chịu đựng xung sét định mức 1,2/50µs  \nkVpeak\n≥ 150\n\n13\nPhụ kiện đi kèm cách điện\n\nTy của cách điện phần bắt vào xà\n\n14\nBản vẽ và tài liệu kỹ thuật \n\nCó\n\n \nBảng yêu cầu kỹ thuật\na. Chuỗi cách điện treo polymer 22 kV:\nTT\nHạng mục\nĐơn vị\nYêu cầu\nChào thầu\nA\nĐIỀU KIỆN CHUNG\n\n\n\n1\n1. Điều kiện môi trường làm việc của thiết bị\n\n\n\n\nNhiệt độ môi trường lớn nhất\noC\n45\n\n\nNhiệt độ môi trường nhỏ nhất\noC\n0\n\n\nKhí hậu\n\nNhiệt đới, nóng ẩm\n\n\nĐộ ẩm tương đối cao nhất\n%\n100\n\n\nĐộ cao lắp đặt thiết bị so với  mực nước biển\nm\nĐến 1.000 \n\n\nVận tốc gió lớn nhất\nkm/h\n160 \n\n\nLưu ý: \n- Trường hợp thiết bị được lắp đặt tại các vị trí với điều kiện môi trường khác với các thông số nêu trong bảng trên, các Đơn vị căn cứ các tiêu chuẩn quốc tế và tiêu chuẩn Việt Nam để ban hành tiêu chuẩn riêng cho thiết bị nhằm thuận lợi cho công tác lựa chọn vật tư thiết bị nhưng không được trái quy định pháp luật, quy chế quản lý nội bộ của EVN có liên quan.\n\nĐáp ứng\n\n2\n2. Điều kiện vận hành của hệ thống điện\n\n\n\n\nĐiện áp danh định của hệ thống \nkV\n22\n\n\nSơ đồ nối\n\n3 pha/1pha\n\n\nChế độ nối đất trung tính\n\nTrung tính nối đất   trực tiếp\n\n\nĐiện áp làm việc lớn nhất của thiết bị \nkV\n≥ 24\n\n\nĐiện áp chịu đựng xung sét (BIL) \nkV\n≥ 125\n\n\nTần số \nHz\n50\n\nB\nYÊU CẦU CHUNG  \n\n\n\n1\n1. Thiết bị phải được cung cấp bản vẽ và tài liệu kỹ thuật sau:\t\n\n\n\n\nBản vẽ mô tả cấu trúc chung của thiết bị.\n\nĐáp ứng\n\n\nBản vẽ hướng dẫn lắp đặt.\n\nĐáp ứng\n\n\nTài liệu hướng dẫn lắp đặt, vận hành, sửa chữa và thí nghiệm.\n\nĐáp ứng\n\n\nCác biên bản thí nghiệm và giấy chứng nhận quản lý chất lượng.\n\nĐáp ứng\n\n2\n2. Yêu cầu khác:\n\n\n\n\nThiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa, kèm theo các tài liệu liên quan để chứng minh hàng hoá được cung cấp phù hợp với yêu cầu của thiết kế và quy định trong hợp đồng đã ký kết. \n\nĐáp ứng\n\n\nCách điện đường dây phải đáp ứng được độ bền đối với các điều kiện về khí hậu và môi trường tại Việt Nam: được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành.\n\nĐáp ứng\n\n\nCác chi tiết bằng thép (ty sứ, các bulông, ...) phải được mạ kẽm nhúng nóng theo tiêu chuẩn TCVN 5408: 2007 và các tiêu chuẩn tương đương hiện hành về mạ kẽm nhúng nóng với bề dày tối thiểu là 85μm.\n\nĐáp ứng\n\n\nGhi nhãn cách điện: Mỗi cách điện phải ghi rõ nhãn hiệu hoặc thương hiệu của nhà sản xuất, năm sản xuất và lực phá hủy. Việc ghi nhãn phải dễ đọc, bền và không tẩy xóa được.\n\nĐáp ứng\n\n\nĐóng gói cách điện: Cách điện phải được xếp cẩn thận trong thùng gỗ, carton v.v. đảm bảo cách điện không bị hư hỏng trong quá trình vận chuyển.\n\nĐáp ứng\n\n3\n3. Quy định mẫu thử cho thử nghiệm mẫu (sample tests):\n\n\n\n\nĐối với thử nghiệm mẫu, có 02 loại kích cỡ mẫu được sử dụng là E1 và E2. Khi số cách điện lớn hơn 10.000 cái thì chúng được chia thành các lô bằng nhau với số lượng trong khoảng từ 2.000 đến 10.000 cái. Kết quả thử nghiệm được đánh giá riêng cho từng lô. \n\nĐáp ứng\n\n\nSố lượng cách điện dùng cho thử nghiệm mẫu không bao gồm trong số lượng cách điện chỉ định trong bảng phạm vi cung cấp của hồ sơ mời thầu/hợp đồng. Tất cả các chi phí kiểm tra và thử nghiệm bao gồm trong giá chào. Số lượng mẫu thử như sau:\n\nĐáp ứng\n\n\nSố lượng mỗi lô hàng\n\nKích cỡ mẫu\n\n\n \n\nE1\nE2\n\n\nN < 300\n\nTheo thỏa thuận\nTheo thỏa thuận\n\n\n300 < N < 2.000\n\n4\n3\n\n\n2.000 < N < 5.000\n\n8\n4\n\n\n5.000 < N < 10.000\n\n12\n6\n\n\nCăn cứ quy mô, khối lượng các loại cách điện cần mua để lựa chọn số lượng mẫu thử nghiệm và các yêu cầu về thí nghiệm xuất xưởng, thí nghiệm điển hình, thí nghiệm mẫu phù hợp. \n\nĐáp ứng\n\nC\nMô tả chung:\n\n\n\n1\nCách điện là loại cách điện Polymer (silicone rubber hoặc hỗn hợp silicone) có đặc tính kháng nước, chống rạn nứt, chống ăn mòn, chống lão hóa tốt, lắp đặt ngoài trời, phù hợp để vận hành dưới điều kiện khí hậu nhiệt đới ẩm ướt, vùng biển, sương muối, vùng ô nhiễm công nghiệp, tia tử ngoại (UV).\n\nĐáp ứng\n\n2\nb. Chất lượng bề mặt cách điện (theo tiêu chuẩn IEC 61109):\n\n\n\n\n- Không được có các khuyết tật sau: Các nếp nhăn rõ rệt, các tạp chất lạ, bọt hở, vết rạn, nứt, rỗ và vỡ.\n\nĐáp ứng\n\n\n- Các khiếm khuyết trên bề mặt cách điện phải tuân thủ theo quy định sau: \n\n\n\n\n+ Các khiếm khuyết thuộc trên bề mặt phải có tổng diện tích nhỏ hơn 25 mm2 (tổng diện tích vùng khiếm khuyết không được vượt quá 0,2% tổng diện tích bề mặt cách điện) và có độ sâu nhỏ hơn 1mm.\n\nĐáp ứng\n\n\n+ Không được có vết nứt ở chân tán cách điện, đặc biệt là phần tiếp giáp với chân kim loại.\n\nĐáp ứng\n\n\n+ Không bị phân tách hoặc thiếu liên kết giữa phần vỏ và khớp nối kim loại.\n\nĐáp ứng\n\n\n+ Không bị phân tách hoặc các khiếm khuyết liên kết giữa phần tán cách điện và bề mặt phần vỏ bọc.\n\nĐáp ứng\n\n\n+ Khe nối đúc không được nhô lên quá 1mm so với bề mặt vỏ bọc.\n\nĐáp ứng\n\n\nc. Các phụ kiện, chi tiết bằng thép đi kèm theo cách điện phải được mạ kẽm nhúng nóng, bề dày lớp mạ không được nhỏ hơn 85mm. Các chi tiết và phụ kiện đi kèm phải chế tạo đảm bảo phù hợp với lực phá huỷ cơ học của cách điện. \n\nĐáp ứng\n\n\nd. Chuỗi cách điện treo phải đảm bảo có thể một đầu bắt vào xà và một đầu bắt vào khoá néo (đỡ) dây dẫn.\n\nĐáp ứng\n\nD\nTiêu chuẩn chế tạo: \n\nCách điện polymer được chế tạo theo tiêu chuẩn ANSI C29.13, IEC 61109, IEC 61952  hoặc các tiêu chuẩn tương đương.\n\nE\n3. Yêu cầu về thí nghiệm:\n\nĐáp ứng mục VII.3\n\nF\nĐẶC TÍNH KỸ THUẬT\n\n\n\n1\nNhà sản xuất\n\nNêu cụ thể\n\n2\nNước sản xuất\n\nNêu cụ thể\n\n3\nMã hiệu\n\nNêu cụ thể\n\n4\nTiêu chuẩn áp dụng\n\nANSI C29.13, IEC 61109 hoặc tương đương\n\n5\nLoại\n\nPolymer\n\n6\nLực phá huỷ nhỏ nhất\nkN\n≥ 70 hoặc ≥ 120 (hoặc giá trị khác theo tính toán thiết kế\n\n7\nĐiện áp làm việc cực đại\nkV\n≥24\n\n8\nChiều dài đường rò trên bề mặt tối thiểu\nmm/kV\n≥ 25 hoặc ≥ 31 (Tùy theo môi trường khu vực thiết kế)\n\n9\nKích thước:\nChiều dài cách điện\nĐường kính lỗ (upper/lower end fittings)\n\nmm\nmm\n\nNêu cụ thể (Lựa chọn theo tính toán thiết kế)\n \n10\nĐiện áp chịu đựng tần số 50Hz/1 phút, ở trạng        thái khô\nkVrms\n≥ 130\n\n11\nĐiện áp chịu đựng tần số  50Hz/1 phút, ở trạng          thái ướt\nkVrms\n≥ 100\n\n12\nĐiện áp chịu đựng xung sét (1,2/50µs)\nkVpeak\n≥ 190\n\n13\nMô tả chi tiết:\n\n\n\n\n- Vòng treo/chốt bi\n\n\n\n\n\n\nPhù hợp với kết cấu chuỗi thông thường, bằng thép mạ kẽm nhúng nóng, bề dày lớp mạ tối thiểu 85µm.\n+ Đầu trên của cách điện có dạng móc hình chữ U với chốt bi.\n+ Đầu dưới của cách điện có dạng lưỡi (tongue)\n\n\n- Số tán cách điện\nTán\nNêu cụ thể\n\n\n- Đường kính lõi chịu lực\nMm\nNêu cụ thể (Lựa chọn theo tính toán thiết kế)\n\n14\nBản vẽ và tài liệu kỹ thuật\n\nCó\n\n \n \n5. Đặc tính kỹ thuậ giáp buộc cổ sứ:\n \nPHẠM VI ÁP DỤNG:\nQuy cách kỹ thuật này được áp dụng cho giáp buộc cổ sứ dùng cho đường dây trên không.\nTIÊU CHUẨN ÁP DỤNG:\nAS 1154.3 : Insulator and conductor fittings for overhead power lines.-Performance and general requirements for helical fittings.\nMÔ TẢ:\nCấu tạo:\nGiáp buộc được sử dụng để buộc dây nhôm lõi thép trần, dây nhôm lõi thép bọc (vỏ bọc ngoài là HDPE) vào cổ vật cách điện đỡ hay vật cách điện kiểu ống chỉ .\nPhân loại :\n\t+ Loại 1 : Giáp buộc dây trên cổ vật cách điện - loại đơn, sử dụng để buộc dây dẫn lên cổ vật cách điện thích hợp với đường dây có góc đến 400 nếu vật cách điện đặt thẳng đứng và 100 nếu vật cách điện đặt nằm ngang.\n\t+ Loại 2 : Giáp buộc dây trên cổ vật cách điện - loại đôi, sử dụng để buộc dây dẫn lên cổ vật cách điện đặt thẳng đứng thích hợp với đường dây có góc đến 800,  trong đó góc đường dây tại mỗi sứ không quá 400. \nGiaùp buoäc ñöôïc taïo daïng tröôùc (preform) ñeå coù theå aùp tröïc tieáp leân daây daãn maø khoâng caàn duïng cuï laép ñaët, khoâng laøm hö hoûng daây daãn, vật caùch ñieän ñôõ vaø ñaûm baûo an toaøn trong vaän haønh.\nGiáp buộc phải được thiết kế phù hợp với các yêu cầu thử nghiệm quy định trong tiêu chuẩn này, đảm bảo ảnh hưởng rung trên dây dẫn và giáp níu là tối thiểu.\nVaät lieäu caáu taïo :\n+ Giaùp buoäc coù theå ñöôïc cheá taïo baèng vaät lieäu hay toå hôïp caùc vaät lieäu baát kyø, ñaûm baûo giaùp buoäc ñaït ñöôïc khaû naêng chòu söùc caêng theo ñuùng thieát keá.\n+ Caùc thaønh phaàn caáu taïo phaûi thích hôïp vôùi nhau vaø vôùi daây daãn maø chuùng tieáp xuùc. \n+ Caùc vaät lieäu nhöïa phaûi ñöôïc baûo veä moät caùch töông ñöông khoûi caùc aûnh höôûng do böùc xaï maët trôøi. \nTaát caû caùc phaàn cuûa giaùp buoäc phaûi coù khaû naêng hoaëc ñöôïc baûo veä thích hôïp choáng aên moøn trong khí quyeån caû khi löu kho laãn khi vaän haønh. Taát caû caùc phaàn baèng saét theùp tieáp xuùc vôùi khí quyeån khi vaän haønh, ngoaïi tröø khi ñöôïc cheá taïo baèng theùp khoâng ræ, ñeàu phaûi ñöôïc baûo veä baèng phöông phaùp maï noùng vôùi chieàu daøy lôùp maï toái thieåu laø 55mm.\nGiaùp buoäc phaûi coù caùc kyù hieäu chæ maõ hieäu cuûa giaùp buoäc, côõ daây vaø coå söù (ñoái vôùi giaùp buoäc coå söù) söû duïng vôùi giaùp buoäc vaø maõ maøu cho daây daãn.\nThông số kỹ thuật:\nSứ sử dụng với giáp buộc :\nĐường kính cổ sứ đỡ (Line post insulator): 23/4 ÷ 33/8 inches (70-86mm)\nDây nhôm lõi thép sử dụng với giáp buộc cổ sứ:\nTiết diện dây [mm2]\n240/32\n150/19\n120/19\n95/16\n70/11\n50/8\nĐường kính ngoài của ruột dẫn đối với dây trần hay bọc [mm] \n21,5-22,1\n16,5-17,2\n14,8-15,3\n13,4-13,8\n11,2-11,7\n9,5-10\nĐộ dày lớp bọc 22kV \nCách điện XLPE\nVỏ ngoài HDPE\n\n5,5 mm\n1,2 mm\nĐường kính ngoài của dây bọc 22KV [mm]\n34,9 -35,5\n29,9 -30,6\n28,2 -28,7\n26,8 -27,2\n24,6 -\n25,1\n23,1 -23,4\nLực kéo đứt [kN]\n75,1\n46,3\n41,5\n33,4\n24,1\n17,1\nGiáp buộc cổ sứ :\nHướng xoắn (direction of helix) áp dụng cho tất cả các loại dây: Hướng phải (right hand).\nSức chịu kéo tối thiểu của giáp buộc sau khi lắp đặt hoàn chỉnh phải đủ để giữ  đoạn dây dẫn bị đứt trong một khoảng trụ 60 m. Nhà thầu phải phát biểu thông số này để làm cơ sở đánh giá kết quả thử nghiệm điển hình và thử nghiệm nghiệm thu theo AS 1154, mục 3.3.1.\nYÊU CẦU THỬ NGHIỆM ĐIỂN HÌNH:\nThử nghiệm lực giữ dây sau khi lắp đặt hoàn chỉnh (*)\nThử nghiệm lực phá hủy sau khi lắp đặt hoàn chỉnh (*)\n(*): Các hạng mục thử nghiệm phải được thực hiện (Biên bản thử nghiệm phải đính kèm trong hồ sơ dự thầu).\nBẢNG THÔNG SỐ KỸ THUẬT :\nĐối với mỗi loại giáp níu được chào, nhà thầu phải cung cấp 01 Bảng tóm tắt các thông số kỹ thuật riêng biệt. \n \nSTT\nMô tả\nYêu cầu\nChào thầu\n\nHạng mục\nNhà thầu phát biểu\n(*)\n\nNhà sản xuất\nNhà thầu phát biểu\n(*)\n\nNước sản xuất\nNhà thầu phát biểu\n(*)\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “YÊU CẦU KỸ THUẬT CHUNG”\nĐáp ứng\n(*)\n\nMã hiệu \nNhà thầu phát biểu\n(*)\n\nTiêu chuẩn quản lý chất lượng\nNhà thầu phát biểu\n(*)\n\nTiêu chuẩn sản xuất và thử nghiệm\nAS1154.3\n(*)\n\nMô tả :\t\n\n(*)\n\nGiáp buộc được sử dụng để buộc dây nhôm lõi thép trần, dây nhôm lõi thép bọc (vỏ bọc ngoài là HDPE) vào đỉnh hoặc cổ  vật cách điện đỡ hay vật cách điện kiểu ống chỉ .\nĐáp ứng\n(*)\n\nPhân loại :\n+ Loại 1 : Giáp buộc dây trên cổ vật cách điện - loại đơn, sử dụng để buộc dây dẫn lên cổ vật cách điện thích hợp với đường dây có góc đến 400 nếu vật cách điện đặt thẳng đứng và 100 nếu vật cách điện đặt nằm ngang.\n+ Loại 2 : Giáp buộc dây trên cổ vật cách điện - loại đôi, sử dụng để buộc dây dẫn lên cổ vật cách điện đặt thẳng đứng thích hợp với đường dây có góc đến 800, trong đó góc đường dây tại mỗi sứ không quá 400.  \n\nNhà thầu phải trình bày rõ giáp buộc chào thầu thuộc loại nào trong 04 loại yêu cầu trong hồ sơ mời thầu\n(*)\n\nGiáp buộc được tạo dạng trước (preform) để có thể áp trực tiếp lên dây dẫn mà không cần dụng cụ lắp đặt, không làm hư hỏng dây dẫn, vật cách điện đỡ  và đảm bảo an toàn trong vận hành.\nĐáp ứng\n(*)\n\nGiáp buộc phải được thiết kế phù hợp với các yêu cầu thử nghiệm quy định trong tiêu chuẩn này, đảm bảo ảnh hưởng rung trên dây dẫn và giáp níu là tối thiểu.\nĐáp ứng\n(*)\n\nVaät lieäu caáu taïo :\n+ Giaùp buoäc coù theå ñöôïc cheá taïo baèng vaät lieäu hay toå hôïp caùc vaät lieäu baát kyø, ñaûm baûo giaùp buoäc ñaït ñöôïc khaû naêng chòu söùc caêng theo ñuùng thieát keá.\n+ Caùc thaønh phaàn caáu taïo phaûi thích hôïp vôùi nhau vaø vôùi daây daãn maø chuùng tieáp xuùc. \n+ Caùc vaät lieäu nhöïa phaûi ñöôïc baûo veä moät caùch töông ñöông khoûi caùc aûnh höôûng do böùc xaï maët trôøi.\nĐáp ứng\n(*)\n\nTaát caû caùc phaàn cuûa giaùp buoäc phaûi coù khaû naêng hoaëc ñöôïc baûo veä thích hôïp choáng aên moøn trong khí quyeån caû khi löu kho laãn khi vaän haønh. Taát caû caùc phaàn baèng saét theùp tieáp xuùc vôùi khí quyeån khi vaän haønh, ngoaïi tröø khi ñöôïc cheá taïo baèng theùp khoâng ræ, ñeàu phaûi ñöôïc baûo veä baèng phöông phaùp maï noùng vôùi chieàu daøy lôùp maï toái thieåu laø 55mm.\nĐáp ứng\n(*)\n\nGiáp buộc phải có các ký hiệu chỉ mã hiệu của giáp buộc, cỡ dây và cổ sứ (đối với giáp buộc cổ sứ) sử dụng với giáp buộc và mã màu cho dây dẫn.\nĐáp ứng\n(*)\n\nThông số kỹ thuật :\n\n(*)\n\nSứ sử dụng với giáp buộc :\n\n(*)\n\nĐường kính  cổ sứ đỡ (Line post insulator) \n23/4 ÷ 33/8 inches (70-86mm)\n(*)\n\nDây nhôm lõi thép sử dụng với giáp buộc \n\n(*)\n\nThông số dây nhôm lõi thép :\nTiết diện dây [mm2]\nĐường kính ngoài tối đa của ruột dẫn đối với dây trần hay bọc [mm]\nĐộ dày lớp bọc 22kV [mm]:\n+ Cách điện XLPE\n      + Vỏ ngoài HDPE\nĐường kính ngoài tối đa của dây bọc 22KV[mm]\nLực kéo đứt [kN]\nĐáp ứng phần III, mục 2.a\nNhà thầu phải nêu rõ các thông số của loại \ndây sử dụng tươngứng với mỗi loại giáp buộc  được chào\n(*)\n\nGiáp buộc :\n\n(*)\n\nHướng xoắn (direction of  helix) áp dụng cho tất cả các loại dây\nHướng phải (right hand).\n(*)\n\nSức chịu kéo tối thiểu của giáp buộc sau khi lắp đặt hoàn chỉnh phải đủ để giữ  đoạn dây dẫn bị đứt trong một khoảng trụ 60m. \nNhà thầu phải phát biểu thông số này để làm cơ sở đánh giá kết quả thử nghiệm điển hình và thử nghiệm nghiệm thu theo AS 1154, mục 3.3.1.\n(*)\n(*)\t: là các yêu cầu cơ bản\nCÁC HẠNG MỤC THỬ NGHIỆM NGHIỆM THU\nSố lượng mẫu thử: Số lượng mẫu thử đủ để thử nghiệm các hạng mục thử nghiệm theo mục 2 cho mỗi loại hàng hóa.\nHạng mục thử nghiệm:\nThử nghiệm lực giữ dây sau khi lắp đặt hoàn chỉnh (*)\nThử nghiệm lực phá hủy sau khi lắp đặt hoàn chỉnh (*)\n \n \n6. Đặc tính kỹ thuật giáp buộc đầu sứ Đơn, Đôi:\n \nSTT\nMÔ TẢ\nYÊU CẦU\nCHÀO THẦU\n\nHạng mục\n\n\n\nNhà sản xuất\n\n\n\nNước sản xuất\n\n\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “YÊU CẦU KỸ THUẬT CHUNG”\nĐáp ứng\n\n\nMã hiệu \n\n\n\nTiêu chuẩn sản xuất và thử nghiệm\nAS1154.3\n\n\n\nMô tả :\t\n\n\n\nGiáp buộc được sử dụng để buộc dây nhôm lõi thép trần, dây nhôm lõi thép bọc (vỏ bọc ngoài là HDPE) vào đỉnh hoặc cổ  vật cách điện đỡ hay vật cách điện kiểu  ống chỉ .\nĐáp ứng\n\n\nPhân loại :\n+ Loại 1 : Giáp buộc dây trên đầu vật cách điện - loại đơn, sử dụng để buộc dây dẫn lên đầu vật cách điện đặt thẳng đứng thích hợp với  đường dây có góc đến 10o. \n+ Loại 2 : Giáp buộc dây trên đầu vật cách điện - loại đôi, sử dụng để buộc dây dẫn lên đầu vật cách điện đặt thẳng đứng thích hợp với  đường dây có góc đến 20o, trong đó góc đường dây tại mỗi sứ không quá 10o.\n \n\nNhà thầu phải trình bày rõ giáp buộc chào thầu thuộc loại nào trong hồ sơ mời thầu\n\n\nGiáp buộc được tạo dạng trước (preform) để có thể áp trực tiếp lên dây dẫn mà không cần dụng cụ lắp đặt, không làm hư hỏng dây dẫn, vật cách điện đỡ  và đảm bảo an toàn trong vận hành.\nĐáp ứng\n\n\nGiáp buộc phải được thiết kế phù hợp với các yêu cầu thử nghiệm quy định trong tiêu chuẩn này, đảm bảo ảnh hưởng rung trên dây dẫn và giáp níu là tối thiểu.\nĐáp ứng\n\n\nVật liệu cấu tạo :\n+ Giáp buộc có thể được chế tạo bằng vật liệu hay tổ hợp các vật liệu bất kỳ, đảm bảo giáp buộc đạt được khả năng chịu sức căng theo đúng thiết kế.\n+ Các thành phần cấu tạo phải thích hợp với nhau và với dây dẫn mà chúng tiếp xúc. \n+ Các vật liệu nhựa phải được bảo vệ một cách tương đương khỏi các ảnh hưởng do  bức xạ mặt trời.\n\nĐáp ứng\n\n\n\n\nĐáp ứng\n\n\nĐáp ứng\n\n\nTất cả các phần của giáp buộc phải có khả năng hoặc được bảo vệ thích hợp chống ăn mòn trong khí quyển cả khi lưu kho lẫn khi vận hành. \nTất cả các phần bằng sắt thép tiếp xúc với khí quyển khi vận hành, ngoại trừ khi được chế tạo bằng thép không rỉ, đều phải được bảo vệ bằng phương pháp mạ nóng với chiều dày lớp mạ tối thiểu là 55mm.\nĐáp ứng\n\n\n\n\nĐáp ứng\n\n\nGiáp buộc phải có các ký hiệu chỉ mã hiệu của giáp buộc, cỡ dây và cổ sứ (đối với giáp buộc cổ sứ) sử dụng với giáp buộc và mã màu cho dây dẫn.\nĐáp ứng\n\n\nThông số kỹ thuật :\n\n\n\nSứ sử dụng với giáp buộc :\n\n\n\nĐường kính  cổ sứ đỡ (Line post insulator) \n23/4 ÷ 33/8 inches \n(70-86mm)\n\n\nĐường kính ngoài của sứ ống chỉ \n80 mm.\n\n\nDây nhôm lõi thép sử dụng với giáp buộc \n\n\n\nThông số dây nhôm lõi thép :\n\nTiết diện dây [mm2]\nĐường kính ngoài tối đa của ruột dẫn đối với dây trần hay bọc [mm]\nĐộ dày lớp bọc 22kV [mm]:\n+ Cách điện XLPE\n      + Vỏ ngoài HDPE\nĐường kính ngoài tối đa của dây bọc 22KV[mm]\nLực kéo đứt [kN]\nĐáp ứng phần III, mục 2.a\nNhà thầu phải nêu rõ các thông số của loại \ndây sử dụng tươngứng với mỗi loại giáp buộc  được chào\n\n\nGiáp buộc :\n\n\n\nHướng xoắn (direction of  helix) áp dụng cho tất cả các loại dây\nHướng phải (right hand).\n\n\nSức chịu kéo tối thiểu của giáp buộc sau khi lắp đặt hoàn chỉnh phải đủ để giữ  đoạn dây dẫn bị đứt trong một khoảng trụ 60m. \nNhà thầu phải phát biểu thông số này \n\n\nCung cấp BBTNĐH theo IV \nBắt buộc \n\n\nCung cấp bản cam kết bảo hành theo yêu cầu của phần YÊU CẦU KỸ THUẬT CHUNG \nĐáp ứng \n\n \n \n7. . Đặc tính kỹ thuật giáp níu\n \nSTT\nMÔ TẢ\nYÊU CẦU\nCHÀO THẦU\n\nHạng mục\nPhải trình bày\n\n\nNhà sản xuất\nPhải trình bày\n\n\nNước sản xuất\nPhải trình bày\n\n\nMã hiệu \nPhải trình bày\n\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “YÊU CẦU KỸ THUẬT CHUNG”\nĐáp ứng\n\n\nTiêu chuẩn sản xuất và thử nghiệm\nAS1154.3\n\n\nMô tả:\n\n\n\nGiáp níu được sử dụng để dừng dây nhôm lõi thép trần, dây nhôm lõi thép bọc (vỏ bọc ngoài là HDPE) hay cáp thép trần.\nNhà thầu phải mô tả rõ loại dây sử dụng với giáp níu được chào \n\n\nGiáp níu được tạo dạng trước (preform) để có thể áp trực tiếp lên dây dẫn mà không cần dụng cụ lắp đặt, không làm hư hỏng dây dẫn và đảm bảo an toàn trong vận hành.\nĐáp ứng\n\n\n\nGiáp níu phải được thiết kế phù hợp với các yêu cầu thử nghiệm quy định trong tiêu chuẩn này, đảm bảo ảnh hưởng rung trên dây dẫn và giáp níu là tối thiểu\nĐáp ứng\n\n\n\nVật liệu cấu tạo:\n+ Giáp níu có thể được chế tạo bằng vật liệu hay tổ hợp các vật liệu bất kỳ, đảm bảo giáp níu đạt được khả năng chịu sức căng theo đúng thiết kế.\n+ Các thành phần cấu tạo phải thích hợp với nhau và với dây dẫn mà chúng tiếp xúc. \n+ Các  vật liệu nhựa phải được bảo vệ một cách tương đương khỏi các ảnh hưởng do  bức xạ mặt trời. \n\nĐáp ứng\n\n\n\n\nĐáp ứng\n\n\nĐáp ứng\n\n\n\nTất cả các phần của giáp níu phải có khả năng hoặc được bảo vệ thích hợp chống ăn mòn trong khí quyển cả khi lưu kho lẫn khi vận hành. \nTất cả các phần bằng sắt thép tiếp xúc với khí quyển khi vận hành, ngoại trừ khi được chế tạo bằng thép không rỉ, đều phải được bảo vệ bằng phương pháp mạ nóng với chiều dày lớp mạ tối thiểu là 55mm.\nĐáp ứng\n\n\n\nĐáp ứng\n\n\nGiáp níu phải có các ký hiệu chỉ:\n+ Điểm bắt đầu xoắn giáp níu quanh dây dẫn.\n+ Mã hiệu của giáp níu, cỡ dây sử dụng với giáp níu và mã màu cho dây dẫn.\n\nĐáp ứng\n\nĐáp ứng\n\n\nThông số kỹ thuật :\n\n\n\nDây dẫn sử dụng với giáp níu :\nThông số dây nhôm lõi thép bọc 22kV:\nTiết diện dây [mm²]\nĐường kính ngoài tối đa của ruột dẫn đối với dây trần hay bọc [mm]\nĐộ dày lớp bọc 22kV [mm]:\n+ Cách điện XLPE\n     + Vỏ ngoài HDPE\nĐường kính ngoài tối đa của dây bọc 22kV [mm]\nLực kéo đứt [kN]\n\nĐáp ứng phần  III, mục 2.a\nNhà thầu phải nêu rõ các thông số của loại dây sử dụng tương ứng với mỗi loại giáp níu được chào\n\n\nThông số cáp thép trần: \n\nTiết diện dây [mm²]\nSố tao /đường kính mỗi tao [mm]\nĐường kính ngoài tối đa của cáp [mm]\nLực kéo đứt [kN]\nĐáp ứng phần III, \nmục 2.a\n\n\nGiáp níu :\n\n\n\nHướng xoắn (direction of  helix) áp dụng cho tất cả các loại dây\nHướng phải (right hand).\n\n\nLực giữ tối thiểu sau khi lắp đặt hoàn chỉnh (minimum holding strength)\n85% lực kéo đứt của dây dẫn trong 01 phút.\n\n17\nPhụ kiện :\nYếm dạng U (clevis thimble) với kích thước phù hợp với kích thước dây sử dụng với giáp níu.\nYếm dạng U (clevis thimble).\n\n\nCác yêu cầu khác\n\n\n18\nCung cấp cataloge thể hiện đầy đủ kích thước, hình ảnh, thông số kỹ thuật, cách lắp đặt\nBắt buộc\n\n19\nCung cấp bản sao BBTNĐH đầy đủ các hạng mục theo IV.1 \nBắt buộc\n\n20\nCung cấp bản cam kết bảo hành theo yêu cầu của phần YÊU CẦU KỸ THUẬT CHUNG \nĐáp ứng\n\n \n \n8. . Đặc tính kỹ thuật móc treo chữ U:\n \nPHẠM VI ÁP DỤNG:\nTiêu chuẩn này được áp dụng cho móc treo chữ U.\nTIÊU CHUẨN\nTCVN 5408 – 91: Bảo vệ ăn mòn – Lớp phủ mạ kẽm nóng – Yêu cầu kỹ thuật.\nTCVN 197: 2002: Phương pháp thử.\nMÔ TẢ\n- \tMóc treo có dạng chữ U với chốt.\n-\tVật liệu chế tạo\t: thép mạ kẽm nóng\n-\tĐường kính chốt (steel pin)\t: 18mm\n-\tKhoảng cách từ trục tâm chốt đến đáy móc U\t: ³ 50mm\n-\tKhoảng cách giữa 2 cạnh song song của móc U\t: ³ 25mm\n-\tLực phá hủy\t: 75KN.\n-\tGiới hạn bền đứt\t: ³ 900 MPa.\n-\tGiới hạn bền chảy\t: ³ 800MPa.\n-\tĐộ giãn dài tương đối khi đứt\t: ³ 22 %.\n-\tĐộ dày tối thiểu của lớp mạ kẽm\t: 70mm.\n-\tLớp tráng kẽm phải đều và bám dính chắc vào kim loại nền.\nCÁC YÊU CẦU THỬ NGHIỆM:\n1. Thử nghiệm thường xuyên:\n-\tKiểm tra hình dáng bên ngoài.\n-\tKiểm tra kích thước\n2. Thử nghiệm điển hình :\n- Giới hạn bền đứt .\t\t\t\t\n- Giới hạn chảy .\t\t\t\t \n- Độ dãn dài tương đối khi đứt .\n- Thử nghiệm độ dày lớp mạ :\n\t+ Chất lượng bề mặt lớp phủ đánh giá bằng mắt .\n\t+ Độ dày trung bình của lớp mạ.\n\t+ Độ bền bám dính của lớp mạ.\n3. Thử nghiệm nghiệm thu:\n-\tKiểm tra hình dáng bên ngoài.\n-\tKiểm tra kích thước\nBẢNG TÓM TẮT CÁC THÔNG SỐ KỸ THUẬT:\n \nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\nCHÀO THẦU\n\nHạng mục\n\nPhải trình bày\n\n\nNhà sản xuất\n\nPhải trình bày\n\n\nNước sản xuất\n\nPhải trình bày\n\n\nMã hiệu\n\nPhải trình bày\n\n\nĐáp ứng các yêu cầu trong “YÊU CẦU KỸ THUẬT CHUNG”\n\nĐáp ứng\n\n\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 5408 – 91\n\n\nCấu trúc\n\nMóc treo có dạng chữ U với chốt\n\n\nVật liệu chế tạo\n\nThép mạ kẽm nóng.\n\n\nĐường kính chốt\nmm\n18\n\n\nKhoảng cách từ trục tâm chốt đến đáy móc U\nmm\n³ 50\n\n\nKhoảng cách giữa 2 cạnh song song của móc U\nmm\n³ 25\n\n\nLực phá hủy\nKN\n³ 75\n\n\nĐộ dày trung bình tối thiểu của lớp tráng kẽm\nmm\n70\n\n\nLớp tráng kẽm phải đều và bám dính chắc vào kim loại nền\n\nĐáp ứng\n\n\nLớp tráng kẽm phải đều và bám dính chắc vào kim loại nền\n\nĐáp ứng\n\n\nCung cấp bản sao BBTĐH đầy đủ các hạng mục theo IV.2\n\nBắt buộc\n\n\nCung cấp bản cam kết bảo hành theo yêu cầu của phần YÊU CẦU KỸ THUẬT CHUNG\n\nĐáp ứng\n\n \n \n9. Đặc tính kỹ thuật băng keo cách điện 24kV:\n \n \nPHẠM VI ÁP DỤNG:\nTiêu chuẩn này áp dụng cho băng bọc cách điện 24kV dùng để bọc kín các mối nối dẫn điện.\nTIÊU CHUẨN SẢN XUẤT VÀ THỬ NGHIỆM:\nASTM D4388-08: Standard Speciﬁcation for Nonmetallic Semi-Conducting and Electrically Insulating Rubber Tapes.\nASTM D4325-13: Standard Test Methods for Nonmetallic Semi-Conducting and Electrically Insulating Rubber Tapes.\nASTM D2301-10 Standard Specification for Vinyl Chloride Plastic Pressure-Sensitive Electrical Insulating Tape.\nASTM D1000-17: Standard Test Methods for Pressure-Sensitive Adhesive-Coated Tapes Used for Electrical and Electronic Applications\nHoặc các tiêu chuẩn khác tương đương\nMÔ TẢ:\nCấu trúc:\nBăng bọc cách điện sử dụng để bọc các mối nối dẫn điện của dây bọc trên không hay tại đầu cực máy biến thế nhằm tái tạo lớp bọc cách điện 24kV. Băng bọc cách điện bao gồm 3 loại băng là:\n+ Băng lấp đầy có tác dụng lắp đầy các khe hở trên bề mặt mối nối không bằng phẳng, có chức năng tái lập lớp bán dẫn của dây cáp điện 24kV.\n+ Băng cách điện có tác dụng tái tạo lớp cách điện 24kV tại vị trí mối nối.\n+ Băng bọc ngoài có tác dụng tái tạo lớp vỏ bọc bên ngoài của dây bọc 24kV, có khả năng vận hành ở điều kiện thời tiết ngoài trời.\nGhi chú: Có thể tích hợp chức năng băng cách điện và băng bọc ngoài thành một băng.\nCác băng lấp đầy, băng cách điện, băng bọc ngoài hoặc băng tích hợp chức năng băng cách điện và băng bọc ngoài được quấn thành từng cuộn. Người mua phải yêu cầu cụ thể về chiều dài cách điện cần bọc bằng băng để nhà thầu tính toán, cung cấp phù hợp. Nhà thầu phải trình bày cụ thể các thông số sau đối với mỗi loại băng:\nVật liệu chế tạo\nChiều dài mỗi cuộn (m)\nChiều rộng (mm) \nChiều dày (mm)  \nĐộ dãn dài tối đa:\n+ khi thi công (%)\n+ khi đứt (%)\nBước quấn chồng mí khi thi công (%)\nThông số kỹ thuật:\nĐối với băng cách điện và băng tích hợp chức năng băng cách điện và băng bọc ngoài:\nĐộ dày băng ≤ 0,76mm ± 10%.   \nĐộ bền chịu kéo tối thiểu (minimum tensile strength): 1,7MPa\nĐộ bền điện môi tối thiểu (minimum dielectric strength): 20 kV/mm\nOzone resistant: Đáp ứng\nNhiệt độ làm việc:\n+ Hoạt động bình thường: đến 90oC\n+ Quá tải: đến 130oC\n+ Ngắn mạch: đến 250oC.\nĐối với băng bọc ngoài: \nCó thể sử dụng băng bọc ngoài loại 1 hoặc băng bọc ngoài loại 2 sau (do người mua chọn theo nhu cầu thực tế):\n\nLoại 1\nLoại 2\nĐộ dày trung bình (mm)\n0,178 ±0,025\n0,254 ±0,025\nĐộ bền chịu kéo tối thiểu (minimum breaking strength) (N/10mm)\n27\n36\nĐiện áp phóng điện tối thiểu (minimum dielectric breakdown) (kV):  \n+ điều kiện chuẩn (standard conditions) \n+ điều kiện ướt (wet condition)\n\n\n7\n6,3\n\n\n9\n8,1\nChống cháy\nNgừng cháy sau ≤ 4s\nNgừng cháy sau ≤ 4s\n \nCÁC HẠNG MỤC THỬ NGHIỆM ĐIỂN HÌNH:\nĐối với băng lắp đầy (thử theo ASTM D4325-13):\nĐo kích thước dài, rộng và độ dày.\nĐộ bền chịu kéo và độ giãn dài (tensile strength and elongation)\nĐối với băng cách điện (thử theo ASTM D4325-13):\nĐo kích thước dài, rộng và độ dày.\nĐộ bền chịu kéo và độ giãn dài (tensile strength and elongation)\nThử điện áp phóng điện (dielectric strength)\nThử nóng (heat exposure)\n \nĐối với băng bọc ngoài (thử theo ASTM D1000-17):\nĐo kích thước dài, rộng và độ dày.\nĐộ bền chịu kéo và độ giãn dài (breaking strength and elongation)\nĐộ bám dính (adhesion stength to steel and backing)\nThử điện áp đánh thủng (dielectric breakdown voltage)\nThử chống cháy (flammability) \nĐối với băng tích hợp chức năng băng cách điện và băng bọc ngoài:\n thử theo ASTM D4325-13:\nĐo kích thước dài, rộng và độ dày.\nĐộ bền chịu kéo và độ giãn dài (tensile strength and elongation)\nThử điện áp phóng điện (dielectric strength)\nThử nóng (heat exposure)\n thử theo ASTM D1000-17:\nĐộ bám dính (adhesion stength to steel and backing)\nThử chống cháy (flammability) \nBẢNG TÓM TẮT CÁC THÔNG SỐ KỸ THUẬT:\nSTT\nMÔ TẢ\nYÊU CẦU\nCHÀO THẦU\n\nNhà sản xuất:\n+ Băng lắp đầy\n+ Băng cách điện\n+ Băng bọc ngoài\nNước sản xuất:\n+ Băng lắp đầy \n+ Băng cách điện\n+ Băng bọc ngoài\nMã hiệu:\n+ Băng lắp đầy \n+ Băng cách điện\n+ Băng bọc ngoài\n\n\n\nTiêu chuẩn sản xuất và thử nghiệm\nASTM D4388-08, ASTM D4325-13, ASTM D2301-10, ASTM D1000-17\nhoặc các tiêu chuẩn khác tương đương.\n\n\nCấu trúc:\nBăng bọc cách điện sử dụng để bọc các mối nối dẫn điện của dây bọc trên không hay tại đầu cực máy biến thế nhằm tái tạo lớp bọc cách điện 24kV. băng bọc cách điện bao gồm 3 loại băng là:\n+ Băng lấp đầy có tác dụng lắp đầy các khe hở trên bề mặt mối nối không bằng phẳng, có chức năng tái lập lớp bán dẫn của dây cáp điện 24kV \n+ Băng cách điện có tác dụng tái tạo lớp cách điện 24kV tại vị trí mối nối.\n+ Băng bọc ngoài có tác dụng tái tạo lớp vỏ bọc bên ngoài của dây bọc 24kV, có khả năng vận hành ở điều kiện thời tiết ngoài trời.\nGhi chú: Có thể tích hợp chức năng băng cách điện và băng bọc ngoài thành một băng.\n+ Các băng lấp đầy, băng cách điện, băng bọc ngoài hoặc băng tích hợp chức năng băng cách điện và băng bọc ngoài được quấn thành từng cuộn. (Người mua phải yêu cầu cụ thể về chiều dài cách điện cần bọc bằng băng để nhà thầu tính toán, cung cấp phù hợp).\n\nĐáp ứng\n\n\n\n\nĐáp ứng\n\n\n\nĐáp ứng\n\nĐáp ứng\n\n\nNhà thầu phải ghi chú rõ trường hợp này\nĐáp ứng\n\n\n\nĐối với băng lấp đầy:\nVật liệu chế tạo\nChiều dài mỗi cuộn (m)\nChiều rộng (mm)  \nChiều dày (mm)  \nĐộ dãn dài tối đa:\n+ khi thi công (%)\n+ khi đứt (%)\nBước quấn chồng mí khi thi công (%).\nSố lớp băng sau khi quấn hoàn chỉnh tại một vị trí bất kỳ trên mối nối nhằm đảm bảo vận hành ở cấp điện áp ≥ 24kV.\n\nNhà thầu phải trình bày đầy đủ các thông số ở cột bên\n\n\nĐối với băng cách điện hoặc băng tích hợp chức năng băng cách điện và băng bọc ngoài:\nVật liệu chế tạo\nChiều dài mỗi cuộn (m)\nChiều rộng (mm)  \nChiều dày (mm)  \nĐộ dãn dài tối đa cho phép:\n+ khi thi công (%)\n+ khi đứt (%)\nBước quấn chồng mí khi thi công (%).\nSố lớp băng sau khi quấn hoàn chỉnh tại một vị trí bất kỳ trên mối nối nhằm đảm bảo vận hành ở cấp điện áp ≥ 24kV.\n\nNhà thầu phải trình bày đầy đủ các thông số ở cột bên\n\n\nĐối với băng bọc ngoài:\nVật liệu chế tạo\n\nChiều dài mỗi cuộn (m)\nChiều rộng (mm)  \nChiều dày (mm)  \nĐộ dãn dài tối đa cho phép:\n+ khi thi công (%)\n+ khi đứt (%)\nBước quấn chồng mí khi thi công (%).\nSố lớp băng sau khi quấn hoàn chỉnh tại một vị trí bất kỳ trên mối nối nhằm đảm bảo vận hành ở cấp điện áp ≥ 24kV.\n\nNhà thầu phải trình bày đầy đủ các thông số ở cột bên\n\n\nThông số kỹ thuật:\n\n\n\nĐối với băng cách điện hoặc băng tích hợp chức năng băng cách điện và băng bọc ngoài:\nĐộ dày băng \nĐộ bền chịu kéo tối thiểu (minimum tensile strength) (Mpa)\nĐộ bền điện môi tối thiểu (minimum dielectric strength) (kV/mm) \nOzone resistant\nNhiệt độ làm việc:\n+ Hoạt động bình thường: \n+ Quá tải: \n+ Ngắn mạch: \n\n\n≤ 0,76mm ± 10%.   1,7\n\n20 \n\nĐáp ứng\n\nđến 90oC\nđến 130oC\nđến 250oC.\n\n\nĐối với băng bọc ngoài:  \n\n\n\n\n\nCó thể sử dụng băng bọc ngoài loại 1 hoặc băng bọc ngoài loại 2 sau (do người mua chọn theo nhu cầu thực tế)\n\n\n\nĐộ dày trung bình (mm)\n\nĐộ bền chịu kéo tối thiểu (minimum breaking strength) (N/10mm)\nĐiện áp phóng điện tối thiểu (minimum dielectric strength) (kV):  \n+ điều kiện chuẩn (standard conditions) \n+ điều kiện ướt (wet condition)\nChống cháy\nLoại 1\n0,178\n±0,025\n27\n\n\n\n7\n6,3\nNgừng cháy sau ≤ 4s\nLoại 2\n0,254\n±0,025\n36\n\n\n\n9\n8,1\nNgừng cháy sau ≤ 4s\n\n\nBiên bản thử nghiệm điển hình của băng cách điện và băng bọc ngoài\nCung cấp các biên bản thử nghiệm do đơn vị thử nghiệm độc lập được chứng nhận đáp ứng tiêu chuẩn IEC/ISO 17025 ban hành đối với các hạng mục trình bày tại mục IV\n\n \n \n10. Đặc tính kỹ thuật cosse ép đồng nhôm 150mm2:\n \nSTT\nMÔ TẢ\nĐƠN\nVỊ\nYÊU CẦU\n\nHạng mục\n\n\n\nNhà sản xuất\n\n\n\nNùứơc sản xuất\n\n\n\nMã hiệu\n\n\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “YÊU CẦU KỸ THUẬT CHUNG”\n\nĐáp ứng\n\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 3624 – 81, \nAS 1154.1-85\n\nLoại \n\n\nNối thẳng (straight palm),một đầu nối với bản đồng siết bằng bu lông và một đầu nối với cáp nhôm lõi thép ép bằng kềm thủy lực.\n\nVật liệu chế tạo \n\nHợp kim đồng nhôm đồng nhất hoặc bản cực nối vào thanh đồng bằng đồng và phần thân nối vào dây nhôm bằng nhôm\n\nCáp đấu nối : \n+ Loại \n\n\n   + Tiết diện cáp :\n\n\n\n\nmm2\n\nCáp nhôm lõi thép, nhiều tao xoắn tròn đồng tâm \nNối cho cả 3 loại cáp 95,120,150mm2\n\nBên trong rãnh đấu cáp và bề mặt tiếp xúc với bản đồng phải được bôi một lớp electrical jointing compound chống oxy hóa\n\nĐáp ứng\n\nBề mặt của phần mặt tiếp xúc giữa đầu cosse và bản đồng phải phẳng, không bị rỗ mặtù  \n\nĐáp ứng\n\n - Kích thước phần nối với bản đồng : \n+ Đường kính lỗ bắt bulông\n+ Số lỗ bắt bulông\n+ Bề dày tối thiểu của phần bắt bulông \n+ Tiết diện t?i thiểu của mặt cắt dẫn điện  và mặt tiếp xúc với bản đồng  \n- Kích thước phần nối với cáp nhôm lõi thép :    \n    + Chiều dài tối thiểu phần ép với cáp nhôm  lõi thép\t\n    + Đường kính lỗ đấu cáp phải phù hợp để đấu cáp nhôm lõi thép tiết diện tương ứng\n\n\nmm\n\nmm\n\nmm2\n\n\n\n\nmm\n\n\n\n\n19\n01\n8\n\nBằng tiết diện cáp\n\n\n\n\n70\n\nĐáp ứng\n\nTrên bề mặt cosse phải có các ký hiệu :\n+ Tên nhà sản xuất\n+ Mã hiệu đầu cosse\n   + Cỡ cáp sử dụng [mm2]\n+ Các vị trí ép\n+ Cỡ đai ép\n\n\n\nĐáp ứng\nĐáp ứng\nĐáp ứng\nĐáp ứng\nĐáp ứng\n\n Dòng điện ổn định nhiệt trong 2 giây. \nLoại 1  \nLoại 2  \n     Loại 3  \nKA\n\n\n5,89\n7,44\n9,3\n\n\nĐiện trở tiếp xúc của mối nối không được vượt quá 75% điện trở của dây dẫn có chiều dài tương đương.\n\nĐáp ứng\n \n \n11. Đặc tính kỹ thuật kẹp nối rẽ dạng H:\nSTT\nMÔ TẢ\nĐƠN\nVỊ\nYÊU CẦU\n\nHạng mục\n\n\n\nNhà sản xuất\n\n\n\nNơi sản xuất\n\n\n\nMã hiệu\n\n\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “YÊU CẦU KỸ THUẬT CHUNG”\n\nĐáp ứng\n\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 3624\nAS 1154\n\nKẹp nối rẽ dùng để nối rẽ : dây đồng, dây nhôm hoặc dây nhôm lõi thép (ACSR 50/8, 70/11, 95/16, 120/19, 185/24, 240/32).\n\nĐáp ứng\n\nKiểu\n\nDạng chữ H ,\n loại ép bằng kềm thủy lực.\n\n Vật liệu cấu thành\n\nHợp kim nhôm đồng nhất\n\nBên trong 02 rãnh của kẹp nối rẽ phải được bôi một lớp electrical jointing compound chống oxy hoá.\n\nĐáp ứng\n\nĐiện trở mối nối với dây dẫn của mỗi rãnh nối không vượt quá 75% điện trở của dây dẫn được nối có chiều dài tương đương .\n\nĐáp ứng\n\nTrên bề mặt kẹp nối và hộp chứa kẹp phải có các ký hiệu sau :\n+ Tên nhà sản xuất\n+ Mã hiệu của kẹp nối rẽ\n+ Cỡ dây sử dụng [mm2]\n+ Các vị trí ép.\n   + Cỡ đai ép\n\n\n\nĐáp ứng\nĐáp ứng\nĐáp ứng\nĐáp ứng\nĐáp ứng\nA\n\n\n\nTiết diện\n[mm2]\n\nđường kính [mm]\n\nPhạm vi nối của kẹp loại 1:\n- Rãnh A\n- Rãnh B\n\n\n25-50/8\n25-50/8\n\n6,9-10\n6,9-10\n\nPhạm vi nối của kẹp loại 2:\n- Rãnh A\n- Rãnh B\n\n\n50/8-70/11\n50/8-70/11\n\n9,5-11,7\n9,5-11,7\n\nPhạm vi nối của kẹp loại 3:\n- Rãnh A\n- Rãnh B\n\n\n95/16\n25-50/8\n\n13,4-13,8\n6,9-10\n\nPhạm vi nối của kẹp loại 4:\n- Rãnh A\n- Rãnh B\n\n\n95/16\n50/8-70/11\n\n13,4-13,8\n9,5-11,7\n\nPhạm vi nối của kẹp loại 5:\n- Rãnh A\n- Rãnh B\n\n\n70/11-95/16\n25-50/8\n\n11,2-13,8\n6,9-10\n\nPhạm vi nối của kẹp loại 6:\n- Rãnh A\n- Rãnh B\n\n\n70/11-95/16\n70/11-95/16\n\n11,2-13,8\n11,2-13,8\n\nPhạm vi nối của kẹp loại 7:\n- Rãnh A\n- Rãnh B\n\n\n120/19-240/32\n25-50/8\n\n14,8-22,1\n6,9-10\n\nPhạm vi nối của kẹp loại 8:\n- Rãnh A\n- Rãnh B\n\n\n120/19-240/32\n70/11-95/16\n\n14,8-22,1\n10,6-13,8\n\nPhạm vi nối của kẹp loại 9:\n- Rãnh A\n- Rãnh B\n\n\n120/19-240/32\n95/16-150/19\n\n14,8-22,1\n13,4-17,2\n\nPhạm vi nối của kẹp loại 10:\n- Rãnh A\n- Rãnh B\n\n\n150/19-240/32\n150/19-240/32\n\n16,5-22,1\n16,5-22,1\nB\n\nPhạm vi nối của kẹp loại 1:\n- Rãnh A\n- Rãnh B\n\nNhà thầu phải trình bày phạm vi nối của rãng A [mm] và phạm vi nối của rãnh B [mm] cho từng loại kẹp sử dụng nối dây đồng\n\nPhạm vi nối của kẹp loại 2:\n- Rãnh A\n- Rãnh B\n\n\n\nPhạm vi nối của kẹp loại 3:\n- Rãnh A\n- Rãnh B\n\n\n\nPhạm vi nối của kẹp loại 4:\n- Rãnh A\n- Rãnh B\n\n\n\nPhạm vi nối của kẹp loại 5:\n- Rãnh A\n- Rãnh B\n\n\n\nPhạm vi nối của kẹp loại 6:\n- Rãnh A\n- Rãnh B\n\n\n\nPhạm vi nối của kẹp loại 7:\n- Rãnh A\n- Rãnh B\n\n\n\nPhạm vi nối của kẹp loại 8:\n- Rãnh A\n- Rãnh B\n\n\n\nPhạm vi nối của kẹp loại 9:\n- Rãnh A\n- Rãnh B\n\n\n\nPhạm vi nối của kẹp loại 10:\n- Rãnh A\n- Rãnh B\n\n\n\nDòng điện ổn định nhiệt tối thiểu trong 2 giây của kẹp nối rẽ khi sử dụng với nhánh rẽ là dây nhôm lõi tháp :\n- Loại  1, 3, 6,7\n- Loại  2, 4\n- Loại  5, 7,8\n- Loại  9\n- Loại 10\nKA\n\n\n\n\n\n\n3,1\n4,3\n5,9\n9,3\n14,9\n\nDòng điện ổn định nhiệt tối thiểu trong 2 giây của kẹp nối rẽ khi sử dụng với nhánh rẽ là dây đồng :\n- Loại  1\n- Loại  2\n- Loại  3\n- Loại  4\n- Loại  5\n- Loại  6\n- Loại  7\n- Loại  8\n- Loại 9\n- Loại 10\nA\n\n\n104 x  tiết diện dây đồng của nhánh rẽ lớn nhất (Nhà thầu phải trình bày dòng điện ổn định nhiệt cho từng loại kẹp sử dụng nối dây đồng )\n\nNhiệt độ ổn định khi kẹp nối rẽ mang dòng điện định mức\n°C\n90\n \n12. Đặc tính kỹ thuật xà thép 2.4m mạ kẽm:\nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\n\nHạng mục\n\n\n\nNhà sản xuất\n\n\n\nNước sản xuất\n\n\n\nMã hiệu \n\n\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “YÊU CẦU KỸ THUẬT CHUNG”\n\nĐáp ứng\n\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 1765 - 75\nTCVN 1656 - 93\nTCVN 5408 – 91\n\nKích thước  \nmm\n75 x 75 x 8 \n\nChiều dài\nmm\n2400\n\nVị trí và kích thước các lỗ để bắt sứ đứng và sứ treo theo đúng bản vẽ đính kèm\n\nĐáp ứng\n\nBề mặt của đà phải trơn nhẵn, không có vết xước và khuyết tật\n\nĐáp ứng\n\nĐộ dày trung bình tối thiểu lớp tráng kẽm\nµm\n\n70\n\n\nLớp tráng kẽm phải đều và bám dính chắc vào kim loại nền\n\nĐáp ứng\n\nGiới hạn bền đứt \nN/mm²\n≥ 380\n\nGiới hạn chảy \nN/mm²\n≥ 250\n\nĐộ dãn dài tương đối khi đứt\n%\n≥ 26\n \n13. Đặc tính kỹ thuật thanh chống dẹp 0.9m mạ kẽm:\nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\n\nHạng mục\n\n\n\nNhà sản xuất\n\n\n\nNước sản xuất\n\n\n\nMã hiệu \n\n\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “YÊU CẦU KỸ THUẬT CHUNG”\n\nĐáp ứng\n\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 1765 - 75\nTCVN 1656 - 93\nTCVN 6283-3 - 97\nTCVN 5408 - 91\n\nKích thước\nmm\n60 x 6 \n\nChiều dài\nmm\n920\n\n\nBề mặt của thanh chống phải trơn nhẵn , không có vết xước và khuyết tật.\n\nĐáp ứng\n\nĐộ dày trung bình tối thiểu lớp tráng kẽm \t\nµm\n\n70\n\n\nLớp tráng kẽm phải đều và bám dính chắc vào kim loại nền\n\nĐáp ứng\n\nGiới hạn bền đứt \nN/mm²\n≥ 380\n\nGiới hạn chảy \nN/mm²\n≥ 250\n\nĐộ dãn dài tương đối khi đứt.\n%\n≥ 26\n \n14. Đặc tính kỹ thuật xà thép 0.8m mạ kẽm:\nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\n1\nHạng mục\n\n\n2\nNhà sản xuất\n\n\n3\nNước sản xuất\n\n\n4\nMã hiệu\n\n\n5\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 1765 – 75\nTCVN 1656 – 93\nTCVN 5408 – 91\n6\nĐà:\n\n\n6.1\nVật liệu\n\nThép góc tráng kẽm nóng\n6.2\nKích thước thép góc\nmm\n75 x 75 x 8\n6.3\nChiều dài\nmm\n800\n6.4\nVị trí, kích thước các lỗ để bắt sứ đứng, sứ treo và bắt đà vào trụ theo đúng bản vẽ đính kèm\n\n\n7\nBề mặt của đà phải trơn nhẵn, không có vết xước và khuyết tật\n\nĐáp ứng\n8\nĐộ dày trung bình tối thiểu lớp tráng kẽm của đà\nmm\n70\n9\nLớp tráng kẽm phải đều và bám dính chắc vào kim loại nền\n\nĐáp ứng\n10\nGiới hạn bền đứt\nN/mm2\n³ 380\n11\nGiới hạn chảy\nN/mm2\n³ 250\n12\nĐộ dãn dài tương đối khi đứt\n%\n³ 26\n13\nBản vẽ chi tiết của đà\n\nBắt buộc cung cấp trong hồ sơ chào thầu\n14\nBản sao biên bản thử nghiệm điển hình đáp ứng yêu cầu ở phần V.\n\nBắt buộc cung cấp trong hồ sơ chào thầu\n15\nBiên bản thử nghiệm thường xuyên đáp ứng yêu cầu ở phần VI, mục 1\n\nBắt buộc cung cấp trong trường hợp trúng thầu\n16\nCác yêu cầu thử nghiệm lô hàng trước khi nghiệm thu như yêu cầu ở phần VI, mục 2.\n\nChấp thuận trong trường hợp trúng thầu\n \n15. Đặc tính kỹ thuật thanh chống L 0.72m mạ kẽm:\nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\n1\nHạng mục\n\n\n2\nNhà sản xuất\n\n\n3\nNước sản xuất\n\n\n4\nMã hiệu\n\n\n5\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 1765 – 75\nTCVN 1656 – 93\nTCVN 5408 – 91\n6\nThanh chống:\n\n\n6.1\nVật liệu\n\nThép góc tráng kẽm nóng\n6.2\nKích thước thép góc\nmm\n50 x 50 x 5\n6.3\nChiều dài\nmm\n720\n6.4\nVị trí, kích thước các lỗ để bắt thanh chống vào đà và vào trụ theo đúng bản vẽ đính kèm\n\n\n7\nBề mặt của đà phải trơn nhẵn, không có vết xước và khuyết tật\n\nĐáp ứng\n8\nĐộ dày trung bình tối thiểu lớp tráng kẽm của đà\nmm\n55\n9\nLớp tráng kẽm phải đều và bám dính chắc vào kim loại nền\n\nĐáp ứng\n10\nGiới hạn bền đứt\nN/mm2\n³ 380\n11\nGiới hạn chảy\nN/mm2\n³ 250\n12\nĐộ dãn dài tương đối khi đứt\n%\n³ 26\n13\nBản vẽ chi tiết của đà\n\nBắt buộc cung cấp trong hồ sơ chào thầu\n14\nBản sao biên bản thử nghiệm điển hình đáp ứng yêu cầu ở phần V.\n\nBắt buộc cung cấp trong hồ sơ chào thầu\n15\nBiên bản thử nghiệm thường xuyên đáp ứng yêu cầu ở phần VI, mục 1\n\nBắt buộc cung cấp trong trường hợp trúng thầu\n16\nCác yêu cầu thử nghiệm lô hàng trước khi nghiệm thu như yêu cầu ở phần VI, mục 2.\n\nChấp thuận trong trường hợp trúng thầu\n \n16. Đặc tính kỹ thuật boulon mạ kẽm có đai ốc 12*40:\nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\n1\nHạng mục\n\n\n2\nNhà sản xuất\n\n\n3\nNước sản xuất\n\n\n4\nMã hiệu\n\n\n5\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 1916 – 95\nTCVN 4795 – 89\nTCVN 5408 – 91\n6\nVật liệu\n\nThép tráng kẽm nóng\n7\nBề mặt của boulon, đai ốc phải trơn nhẵn, không có vết xước và khuyết tật\n\nĐáp ứng\n8\nChiều dài ven răng tối thiểu\nmm\n30\n9\nBoulon phải bao gồm:\nBoulon\nRondell\nĐai ốc\n\n\n01 M12x40mm\n02 rondell vuông f14\n01 cái M12\n10\nKích thước:\nĐường kính\nChiều dài \n\nmm\nmm\n\n12\n40\n11\nĐộ dày trung bình tối thiểu lớp tráng kẽm nóng\nmm\n55\n12\nLực kéo tối thiểu không bị tuột răng\nkG\n3125\n13\nGiới hạn bền đứt\nN/mm2\n³ 400\n14\nGiới hạn chảy\nN/mm2\n³ 240\n15\nĐộ dãn dài tương đối khi đứt\n%\n³ 22\n16\nBản vẽ kích thước của boulon\n\n- Bắt buộc cung cấp trong hồ sơ chào thầu\n17\nBản sao biên bản thử nghiệm điển hình đáp ứng yêu cầu ở phần V.\n\n- Bắt buộc cung cấp trong hồ sơ chào thầu\n18\nBiên bản thử nghiệm thường xuyên đáp ứng yêu cầu ở phần VI, mục 1\n\n- Bắt buộc cung cấp trong trường hợp trúng thầu\n19\n\n\nCác yêu cầu thử nghiệm lô hàng trước khi nghiệm thu như yêu cầu ở phần VI, mục 2.\n\n- Chấp thuận trong trường hợp trúng thầu\n \n17. Đặc tính kỹ thuật boulon mạ kẽm có đai ốc 16*250:\nSTT\nMOÂ TAÛ\nÑÔN VÒ\nYEÂU CAÀU\n\nHaïng muïc\n\n\n\nNhaø saûn xuaát\n\n\n\nNöôùc saûn xuaát\n\n\n\nMaõ hieäu \n\n\n\nCaùc yeâu caàu kyõ thuaät chung trình baøy trong baûn “YEÂU CAÀU KYÕ THUAÄT CHUNG”\n\nÑaùp öùng\n\nTieâu chuaån saûn xuaát vaø thöû nghieäm\n\nTCVN 1916-95 , \nTCVN 4795-89,\n TCVN 5408-91.\n\nVaät lieäu  \n- Vaät lieäu : \n\n- Nguoàn goác nguyeân lieäu theùp CT3 duøng ñeå saûn xuaát bu loâng. \t\n\n\n+ Nhaø saûn xuaát theùp CT3\n\n+ Baûn sao chöùng chæ  ISO 9001:2000 cuûa nhaø maùy saûn xuaát theùp CT3 \n- Nhaø thaàu phaûi cung caáp giaáy chöùng nhaän nguoàn goác theùp CT3 saûn xuaát khi giao haøng trong tröôøng hôïp ñöôïc choïn truùng thaàu\n\n\nTheùp CT3 traùng keõm noùng. \n\nDo nhaø saûn xuaát theùp coù uy tín, coù chöùng chæ  ISO 9001 : 2000 ôû Vieät Nam saûn xuaát.\n\nNhaø thaàu phaûi trình baøy  teân nhaø maùy saûn xuaát theùp CT3 ôû coät beân\nCung caáp trong hoà sô döï thaàu\n\n\nÑaùp öùng\n\nBeà maët cuûa bu loâng , ñai oác phaûi trôn nhaün , khoâng coù veát xöôùc vaø khuyeát taät .\n\nÑaùp öùng \n\nChieàu daøi ven raêng toái thieåu \nmm\n120\n\nBu loâng phaûi bao goàm :\n- Bu loâng\n\nLoâng ñeàn\n\n\n- Ñai oác \n\n\n01 M16x250mm\n\n+ 02 loâng ñeàn vuoâng Φ18 cho bu loâng M16x250mm\n\n+ 01 caùi M16 cho bu loâng M16x250mm\n\nKích thöôùc :\t\n+ Ñöôøng kính   \n+ Chieàu daøi \n\nmm\nmm\n\n16±0,4\n250\n\nÑoä daøy trung bình toái thieåu lôùp traùng keõm noùng\n   µm\t\n\n55\n\nLöïc keùo toái thieåu khoâng bò tuoät raêng :\n+ bu loâng M16x250\nkG\n\n\n5600\n\nGiôùi haïn beàn ñöùt \nN/mm2\n≥ 400\n\nGiôùi haïn chaûy \nN/mm2\n≥ 240\n\nÑoä daõn daøi töông ñoái khi ñöùt.\n%\n≥ 22\n \n18. Đặc tính kỹ thuật boulon mạ kẽm ven răng 2 đầu có đai ốc 16*300:\nSTT\nMOÂ TAÛ\nÑÔN VÒ\nYEÂU CAÀU\n1\nHaïng muïc\n\n\n2\nNhaø saûn xuaát\n\n\n3\nNöôùc saûn xuaát\n\n\n4\nMaõ hieäu\n\n\n5\nTieâu chuaån saûn xuaát vaø thöû nghieäm\n\nTCVN 1916 – 95\nTCVN 4795 – 89\nTCVN 5408 – 91\n6\nVaät lieäu\n\nTheùp traùng keõm noùng\n7\nBeà maët cuûa boulon, ñai oác phaûi trôn nhaün, khoâng coù veát xöôùc vaø khuyeát taät\n\nÑaùp öùng\n8\nBoulon phaûi ñöôïc ven raêng suoát toaøn boä chieàu daøi cuûa boulon\n\nÑaùp öùng\n9\nBoulon phaûi bao goàm:\nBoulon\nRondell\nÑai oác\n\n\n01 M16x300mm\n04 rondell vuoâng f18\n04 caùi M16\n10\nKích thöôùc:\nÑöôøng kính\nChieàu daøi \n\nmm\nmm\n\n16\n300\n11\nÑoä daøy trung bình toái thieåu lôùp traùng keõm noùng\nmm\n55\n12\nLöïc keùo toái thieåu khoâng bò tuoät raêng\nkG\n5600\n13\nGiôùi haïn beàn ñöùt\nN/mm2\n³ 400\n14\nGiôùi haïn chaûy\nN/mm2\n³ 240\n15\nÑoä daõn daøi töông ñoái khi ñöùt\n%\n³ 22\n16\nBaûn veõ kích thöôùc cuûa boulon\n\n- Baét buoäc cung caáp trong hoà sô chaøo thaàu\n17\nBaûn sao bieân baûn thöû nghieäm ñieån hình ñaùp öùng yeâu caàu ôû phaàn V.\n\n- Baét buoäc cung caáp trong hoà sô chaøo thaàu\n18\nBieân baûn thöû nghieäm thöôøng xuyeân ñaùp öùng yeâu caàu ôû phaàn VI, muïc 1\n\n- Baét buoäc cung caáp trong tröôøng hôïp truùng thaàu\n19\n\n\nCaùc yeâu caàu thöû nghieäm loâ haøng tröôùc khi nghieäm thu nhö yeâu caàu ôû phaàn VI, muïc 2.\n\n- Chaáp thuaän trong tröôøng hôïp truùng thaàu\n \n19. Đặc tính kỹ thuật boulon mắt 16*300:\n \nSTT\nMÔ TẢ\nĐƠN VỊ\nYÊU CẦU\n\nHạng mục\n\n\n\nNhà sản xuất\n\n\n\nNước sản xuất\n\n\n\nMã hiệu\n\n\n\nCác yêu cầu kỹ thuật chung trình bày trong bản “yêu cầu kỹ thuật chung”\n\nĐáp ứng\n\nTiêu chuẩn sản xuất và thử nghiệm\n\nTCVN 1916 – 95\nTCVN 4795 – 89\nTCVN 5408 – 91\n\n- Vật liệu:\n\n\n\n- Nguồn gốc nguyên liệu thép CT3 dùng để sản xuất boulon\n\n+ Nhà sản xuất thép CT3\n\n+ Bản sao chứng chỉ  ISO 9001: 2000 của nhà máy sản xuất thép CT3 \n- Nhà thầu phải cung cấp giấy chứng nhận nguồn gốc thép CT3 sản xuất khi giao hàng trong trường hợp được chọn trúng thầu\n\nThép CT3 tráng kẽm nóng \nDo nhà sản xuất thép có uy tín, có chứng chỉ  ISO 9001 : 2000 ở Việt Nam sản xuất.\nNhà thầu phải trình bày  tên nhà máy sản xuất thép CT3 ở cột bên\nCung cấp trong hồ sơ dự thầu\n\nĐáp ứng\n\nBề mặt của boulon, đai ốc phải trơn nhẵn, không có vết xước và khuyết tật\n\nĐáp ứng\n\nBoulon phải có một đầu được uốn thành hình ô van và được hàn trực tiếp vào thân boulon\n\nĐáp ứng\n\nChiều dài ven răng tối thiểu\nmm\n150\n\nBoulon phải bao gồm:\nBoulon\nĐai ốc\n\n\n01 M16x300mm\n01 cái M16\n\nKích thước:\nĐường kính\nChiều dài \n\nmm\nmm\n\n16 ± 0,4\n300\n\nĐộ dày trung bình lớp tráng kẽm\nmm\n³ 55\n\nLực kéo tối thiểu không bị tuột răng\nkG\n5600\n\nGiới hạn bền đứt\nN/mm2\n³ 400\n\nGiới hạn chảy\nN/mm2\n³ 240\n5\nĐộ dãn dài tương đối khi đứt\n%\n³ 22\n \n (*)\t: là các yêu cầu cơ bản\nCÁC HẠNG MỤC THỬ NGHIỆM NGHIỆM THU\nSố lượng mẫu thử: Số lượng mẫu thử đủ để thử nghiệm các hạng mục thử nghiệm theo mục 2 cho mỗi loại hàng hóa.\nHạng mục thử nghiệm:\nThử nghiệm lực giữ dây sau khi lắp đặt hoàn chỉnh (*)\nThử nghiệm lực phá hủy sau khi lắp đặt hoàn chỉnh (*)\n\n\n\nIII. Các bản vẽ\nĐính kèm hồ sơ thiết kế, các bản vẽ cùng E-HSMT trên Hệ thống."}