{"text":"--- Tệp: Chương V.Yêu cầu về kỹ thuật.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                     Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n     1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\r\n     - Tên gói thầu: 24S04MP: Thuê máy phát điện năm 2024 của Công ty Điện lực\r\nPhú Thọ\r\n     - Địa điểm thực hiện dự án: Quận 10, Quận 11, TP.HCM\r\n     - Quy mô của dự án:\r\n\r\n\r\n\r\n STT             Danh mục            ĐVT       Số lượng      Thời gian thuê(ngày)\r\n\r\n\r\n\r\n\r\n   1        Máy phát điện 80kVA      Máy          32                  1\r\n\r\n   2        Máy phát điện 150kVA     Máy          29                  1\r\n\r\n   3        Máy phát điện 250kVA     Máy          3                   1\r\n\r\n   4        Máy phát điện 400kVA     Máy          3                   1\r\n\r\n   5       Máy phát điện 500kVA      Máy          3                   1\r\n\r\n   6        Máy phát điện 600kVA     Máy          3                   1\r\n\r\n       - Yêu cầu về cung cấp dịch vụ:\r\n           Nhà thầu cung cấp máy phát điện với công suất như bảng trên, chịu\r\n          trách nhiệm vận chuyển đi và về (phạm vi lắp đặt máy phát trên địa bàn\r\n          Quận 10, Quận 11 , TP.Hồ Chí Minh), cung cấp phụ kiện đấu nối và nhân\r\n          công thực hiện lắp đặt, hướng dẫn vận hành.\r\n           Chủ đầu tư chịu chi phí nhiên liệu trên cơ sở xác nhận nghiệm thu số\r\n          lượng nhiên liệu mà nhà thầu cung cấp cho máy phát điện và cử nhân viên\r\n          trực vận hành.\r\n       - Thời gian thực hiện: 12 tháng\r\n       2. Mục tiêu công việc:\r\n\f      Nhằm đảm bảo cung cấp nguồn điện liên tục, ổn định cho khách hàng khi thực\r\nhiện các công tác cắt điện sửa chữa, thử nghiệm vật tư thiết bị đang vận hành và cung\r\ncấp nguồn điện dự phòng cho các kì thi Tuyển sinh lớp 10, Tốt nghiệp THPT Quốc gia\r\nnăm 2024 trên địa bàn Quận 10, Quận 11.\r\n      3. Yêu cầu kỹ thuật của gói thầu:\r\n1. Điều kiện vận hành\r\n- Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh.\r\n2. Bảo vệ môi trường và khí thải\r\n- Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22:\r\n2009/BTNMT.\r\n3. Thông số kỹ thuật\r\n- Số pha: 3 pha.\r\n- Số dây: 4 dây.\r\n- Điện áp danh định: 220/380 VAC.\r\n- Tần số danh định: 50Hz.\r\n- Có chức năng bảo vệ: quá tải, ngắn mạch, điện áp cao/thấp, tần số quá cao/quá thấp\r\ncho phép.\r\n- Công suất: 80kVA, 150kVA, 250kVA, 400kVA, 500kVA, 600kVA.\r\n- Dòng phát tương ứng với công suất máy:\r\n\r\n   Công suất                         Dòng phát tương ứng (A)\r\n    (kVA)\r\n\r\n       80                                      ≥ 100\r\n\r\n       150                                     ≥200\r\n\r\n       250                                     ≥ 350\r\n\r\n       400                                     ≥ 580\r\n\r\n       500                                     ≥ 680\r\n\r\n       600                                     ≥ 810\r\n\r\n- Khả năng quá tải: 1,1Pđm.\r\n\f- Cosφ: ≥ 0,8.\r\n- Độ ồn của thiết bị khi vận hành: ≤ 85 dBA ở khoảng cách 7m.\r\n- Tổ máy phát điện dự phòng hạ áp, có khả năng đóng tải ≥ 75% công suất định mức\r\nngay tức thì (chỉ trong một bước).\r\n- Suất tiêu hao dầu tối đa:\r\n\r\n Tổ máy phát\r\n                      80       150       250        400       500       600\r\n điện (kVA)\r\n\r\n Suất tiêu hao\r\n dầu tối đa           22       35         59       88,5      104,5      140\r\n (lít/giờ)\r\n\r\n- Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều tốc\r\nvà điều áp (AVR) cho phép máy hoạt động với độ tin cậy cao và đặc tính máy được\r\ntối ưu.\r\n- Đối với máy phát có công suất ≥ 400kVA thì phải có màn hình tinh thể lỏng (LCD)\r\nđể theo dõi các thông số vận hành.\r\n4. Phụ kiện\r\n- Cung cấp đầy đủ phụ kiện (cáp điện phù hợp công suất máy, bulon, ...) để đấu nối\r\ncấp điện ra phụ tải trong bán kính 20m mà người sử dụng dịch vụ không phải trang\r\nbị thêm bất kỳ phụ kiện nào.\r\n5. Các yêu cầu khác\r\n- Máy phát điện cung cấp cho dịch vụ phải được bảo trì định kỳ theo quy định;\r\n- Đảm bảo cung cấp điện liên tục trong thời gian mất điện lưới.\r\n- Nhân viên trực vận hành máy phát phải được đào tạo và có giấy chứng nhận;\r\n- Kinh nghiệm nhà cung cấp dịch vụ: ≥ 3 năm kinh nghiệm (tài liệu chứng minh đã\r\ncung cấp dịch vụ cho thuê máy phát điện ≥ 3 năm cho đến ngày tham gia thầu).\r\n6. Cam kết\r\n- Có văn bản cam kết về chất lượng máy phát điện cung cấp cho dịch vụ đáp ứng\r\nyêu cầu kỹ thuật và có khả năng phát điện 100% công suất định mức của máy phát.\r\n- Có văn bản cam kết khắc phục ngay các sự cố, hư hỏng của máy phát khi đang vận\r\nhành tại hiện trường.\r\n- Có văn bản cam kết về suất tiêu hao dầu của máy phát điện các loại theo như mô\r\ntả suất tiêu hao dầu tại bảng biểu liệt kê phần trên.\r\n\fI. THỬ NGHIỆM\r\n- Biên bản thử nghiệm khả năng đáp ứng tải của máy phát điện tham gia cung cấp\r\ndịch vụ.\r\n- Biên bản thử nghiệm độ ồn của máy phát điện tham gia cung cấp dịch vụ.\r\nII. BẢNG TÓM TẮT THÔNG SỐ KỸ THUẬT\r\n\r\n                                                                                       CHÀO\r\n STT               MÔ TẢ                              YÊU CẦU\r\n                                                                                       THẦU\r\n\r\n   I    Điều kiện chung\r\n\r\n        Máy phát điện xoay chiều\r\n   1    cung cấp nguồn điện liên tục Đáp ứng\r\n        cho phụ tải.\r\n\r\n                                    Máy có buồng cách âm, chịu được nắng mưa, an\r\n   2    An toàn:\r\n                                    toàn cho người vận hành khi sử dụng.\r\n\r\n                                    Phù hợp vận hành ở môi trường Thành phố Hồ\r\n   3    Điều kiện vận hành\r\n                                    Chí Minh\r\n\r\n                                 Theo quy chuẩn kỹ thuật Quốc gia về khí thải\r\n        Bảo vệ môi trường và khí\r\n   4                             công nghiệp nhiệt điện QCVN 22:\r\n        thải\r\n                                 2009/BTNMT.\r\n\r\n  II    Thông số điện áp ngõ ra\r\n\r\n   1    Số pha                      3 pha\r\n\r\n   2    Số dây                      4 dây\r\n\r\n   3    Điện áp danh định           220/380 VAC\r\n\r\n   4    Tần số danh định            50Hz\r\n\r\n                                    Quá tải, ngắn mạch, điện áp cao/thấp, tần số quá\r\n   5    Có chức năng bảo vệ:\r\n                                    cao/quá thấp cho phép.\r\n\r\n  III   Công suất\r\n\r\n        Công suất phát ngõ ra\r\n        tương ứng công suất máy\r\n\r\n   1    80 kVA                      ≥ 100A\r\n\f      150 kVA                         ≥ 200A\r\n\r\n      250 kVA                         ≥ 350A\r\n\r\n      400 kVA                         ≥ 580A\r\n\r\n      500 kVA                         ≥ 680A\r\n\r\n      600 kVA                         ≥ 810A\r\n\r\n2     Khả năng quá tải                ≥ 1,1*Pđm.\r\n\r\n3     Cosphi                          ≥ 0,8.\r\n\r\n      Độ ồn của thiết bị khi vận\r\n4                                ≤ 85 dBA ở khoảng cách 7m.\r\n      hành:\r\n\r\n      Tổ máy phát điện dự phòng\r\n      hạ áp, có khả năng đóng tải\r\n5     ≥75% công suất định mức Đáp ứng\r\n      ngay tức thì (chỉ trong một\r\n      bước).\r\n\r\n                                         Tổ    80   150   250   400   500   600\r\n                                        máy\r\n                                        phát\r\n                                        điện\r\n6     Suất tiêu hao dầu tối đa\r\n                                       Suất    22   35     59   88,5 104,5 140\r\n                                       tiêu\r\n                                       hao\r\n                                       dầu\r\n\r\n      Có bộ kiểm tra máy phát\r\n      điện, đo lường và hệ thống\r\n      điều khiển kết hợp bộ điều\r\n      tốc và điều áp (AVR) điện tử\r\n7                                                         Đáp ứng\r\n      kỹ thuật số dựa trên bộ vi xử\r\n      lý, cho phép máy hoạt động\r\n      với độ tin cậy cao và đặc\r\n      tính máy được tối ưu.\r\n\r\n                                Cung cấp đầy đủ phụ kiện (cáp điện phù hợp\r\n                                công suất máy, bulon, ...) để đấu nối cấp điện ra\r\n      Phụ kiện đi kèm với thiết\r\nIII                             phụ tải trong bán kính 20m mà người sử dụng\r\n      bị:\r\n                                dịch vụ không phải trang bị thêm bất kỳ phụ kiện\r\n                                nào\r\n\f  IV     Các yêu cầu khác\r\n\r\n         Bảo trì định kỳ theo quy Máy phát điện cung cấp cho dịch vụ phải được\r\n   1\r\n         định và có giấy chứng nhận bảo trì định kỳ theo quy định (có giấy xác nhận)\r\n\r\n         Nhân viên trực vận hành Nhân viên trực vận hành máy phát phải được đào\r\n   2\r\n         máy phát                tạo và có giấy xác nhận\r\n\r\n         Đảm bảo cung cấp điện liên\r\n   3     tục trong thời gian mất điện Đáp ứng\r\n         lưới\r\n\r\n                                      ≥ 3 năm kinh nghiệm\r\n         Kinh nghiệm nhà cung cấp (tài liệu chứng minh đã cung cấp dịch vụ cho\r\n   4\r\n         dịch vụ                  thuê máy phát điện ≥ 3 năm cho đến ngày tham\r\n                                  gia thầu)\r\n\r\n         Cam kết chịu trách nhiệm Có văn bản cam kết về chất lượng máy phát điện\r\n   V\r\n         về dịch vụ đã cung cấp   cung cấp cho dịch vụ đáp ứng yêu cầu kỹ thuật\r\n\r\n                                      Có văn bản cam kết khắc phục ngay các sự cố,\r\n                                      hư hỏng của máy phát khi đang vận hành tại hiện\r\n                                      trường.\r\n\r\n                                      Có văn bản cam kết về suất tiêu hao dầu của máy\r\n                                      phát điện các loại theo như mô tả suất tiêu hao\r\n                                      dầu tại bảng biểu liệt kê phần trên\r\n\r\n  VI     Thử nghiệm\r\n\r\n         Biên bản thử nghiệm khả\r\n         năng đáp ứng tải của máy\r\n   1                                 Đáp ứng\r\n         phát điện tham gia cung cấp\r\n         dịch vụ\r\n\r\n         Biên bản thử nghiệm độ ồn\r\n   2     của máy phát điện tham gia Đáp ứng\r\n         cung cấp dịch vụ\r\n\r\n       II.2.2 Tiến độ cung cấp máy phát điện:\r\n       2.2.1. Đối với xử lý sự cố:\r\n   Trong vòng 02 giờ kể từ khi nhận được yêu cầu của Bên mời thầu (Chủ đầu tư)\r\nnhà thầu phải cung cấp đầy đủ máy phát điện đến địa điểm theo thông báo của Chủ\r\nđầu tư (bằng 1 trong các hình thức như sau: gọi điện, tin nhắn, Email, công văn).\r\n\f      2.2.2. Đối với thi cử, cắt điện có kế hoạch, lễ hội:\r\n      Nhà thầu phải hoàn tất cung cấp đầy đủ máy phát điện đến các địa điểm yêu\r\ncầu của Chủ đầu tư theo kế hoạch đã được Chủ đầu tư gửi bằng hình thức: công văn.\r\n      4. Giải pháp và phương pháp luận:\r\n      Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch\r\nvụ theo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n      1. Giải pháp và phương pháp luận;\r\n      2. Kế hoạch công tác.\r\n      5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n      Mục này quy định về quy trình kiểm tra, nghiệm thu sản phẩm, trình tự giao\r\nnộp sản phẩm (nếu có)... để phục vụ công tác thanh, quyết toán hợp đồng: Không có."}