{"text":"--- Tệp: 5.2. Tiêu chuẩn kỹ thuật.doc ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n1.1. Giới thiệu chung về dự án, gói thầu\r\n    a) Tên dự toán: Mua sắm, lắp đặt máy phát điện.\r\n    b) Tên gói thầu: Mua sắm, lắp đặt máy phát điện.\r\n    c) Loại hợp đồng: Trọn gói.\r\n    d) Thời gian thực hiện gói thầu: 60 ngày (30 ngày giao hàng; 30 ngày lắp đặt, vận hành, hòa lưới điện, huấn luyện chuyển giao, nghiệm thu, bàn giao).\r\n    e) Nguồn vốn: Ngân sách Nhà nước năm 2024.\r\n    f) Thông tin khác: Gói thầu mua sắm, lắp đặt máy phát điện của Cục Vận tải/Tổng cục Hậu cần được triển khai để mua sắm, lắp đặt, vận hành, hòa lưới điện các loại máy phát điện xoay chiều 3 pha trang bị cho các đơn vị đóng quân trên địa bàn Hà Nội, Hải Phòng, Nghệ An, Đà Nẵng, Bình Định và Khánh Hòa để bảo đảm cho các hoạt động về công tác kỹ thuật của đơn vị. \r\n    Do vậy, các máy phát điện cần hoạt động ổn định, có độ tin cậy, tuổi thọ cao; có các thông số kỹ thuật đáp ứng yêu cầu của E-HSMT và có đầy đủ tài liệu kỹ thuật, hướng dẫn lắp đặt, khai thác sử dụng; bảo đảm hoạt động ngoài trời của đơn vị nên yêu cầu vỏ bảo vệ phải có cấp bảo vệ cao.\r\n    Vị trí lắp đặt máy phát điện theo yêu cầu, nhiệm vụ của từng đơn vị. \r\n1.2. Yêu cầu về kỹ thuật\r\n    Yêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật chi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể:\r\na) Yêu cầu về kỹ thuật chung\r\n    - Hàng hóa và dịch vụ được cung cấp phải có xuất xứ rõ ràng, bao gồm: Tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu của thiết bị, năm sản xuất. \r\n    - Yêu cầu xuất xứ hàng hóa phải đủ điều kiện chứng tỏ rằng: Hàng hóa được sản xuất mới 100% và sản xuất năm 2024.\r\n    - Các thiết bị được cung cấp phải là những thiết bị mới sản xuất, chưa qua sử dụng và phải phù hợp với chức năng công nghệ hiện đại, tiêu hao nhiên liệu thấp, vận hành an toàn, có tuổi thọ cao.\r\n    - Nhà thầu cần nêu đầy đủ chi tiết các đặc tính kỹ thuật và có gửi kèm theo catalog của nhà sản xuất; cung cấp tài liệu và tổ chức lắp đặt, hướng dẫn sử dụng thiết bị chào thầu và ghi rõ thời gian bảo hành thiết bị thuộc gói thầu.\r\n    - Các tài liệu kèm theo hàng hóa bao gồm:\r\n    * Đối với hàng hóa nhập khẩu\r\n    + Tờ khai hải quan lô hàng; \r\n    + Hóa đơn vận chuyển (Bill of lading);\r\n    + Hóa đơn thương mại (Invoice);\r\n    + Phiếu đóng gói (Packing List);\r\n    + Chứng nhận xuất xứ (Certificate of origin-CO);\r\n    + Chứng nhận chất lượng (Certificate of quality-CQ) hoặc chứng nhận số lượng và chất lượng (Certificate of quantity and quality-CQ) hoặc chứng chỉ phù hợp (Certificate of conformity-CC);\r\n    + Chứng chỉ bảo hành (nếu có), Chứng nhận thử nghiệm hàng hóa (nếu có);\r\n    + Tiêu chuẩn sản phẩm, tài liệu kỹ thuật và các tài liệu khác có liên quan.\r\n    * Đối với hàng hóa mua trong nước là sản phẩm nhập khẩu\r\n    + Chứng nhận xuất xứ (Certificate of origin-CO);\r\n    + Chứng nhận chất lượng (Certificate of quality-CQ) hoặc chứng nhận số lượng và chất lượng (Certificate of quantity and quality-CQ) hoặc chứng chỉ phù hợp (Certificate of conformity-CC);\r\n    + Chứng chỉ bảo hành (nếu có), Chứng nhận thử nghiệm hàng hóa (nếu có);\r\n    + Tiêu chuẩn sản phẩm, tài liệu kỹ thuật và các tài liệu khác có liên quan.\r\n    * Đối với hàng hóa sản xuất trong nước\r\n    + Giấy chứng nhận kiểm tra xuất xưởng/chứng chỉ chất lượng;\r\n    + Tiêu chuẩn sản phẩm, tài liệu kỹ thuật và các tài liệu khác có liên quan.\r\n    Các giấy tờ nêu trên bảo đảm rõ ràng, không tẩy xóa, đầy đủ thông tin theo quy định. Nếu thông tin trên giấy tờ không được viết bằng tiếng Việt thì nhà thầu phải cung cấp bản dịch thuật được công chứng đi kèm.\r\n     b) Yêu cầu về kỹ thuật cụ thể\r\n    Nhà thầu phải lựa chọn thiết bị tương ứng nhằm đảm bảo các mục yêu cầu kỹ thuật của các thiết bị chính như sau:\r\n     \r\nTóm tắt thông số kỹ thuật của hàng hóa, dịch vụ liên quan. Hàng hóa, dịch vụ liên quan phải tuân thủ các thông số kỹ thuật và tiêu chuẩn sau đây: \r\nHạng mục số\rTên hàng hóa/dịch vụ liên quan\rThông số kỹ thuật và các tiêu chuẩn\r1\rTổ máy phát điện xoay chiều 3 pha (công suất 150 kVA, 400V, 50 Hz)\r- Tính đồng bộ: Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây và các trang thiết bị khác kèm theo. Các thiết bị chính gồm động cơ, đầu phát, bảng điều khiển, vỏ bảo vệ chống ồn, bộ chuyển nguồn tự động (ATS) do cùng một nhà sản xuất;\r\n- Công suất định mức ở chế độ dự phòng: S ≥ 150 kVA;\r\n- Công suất đầu phát: Pmax ≥ 120 kW;\r\n- Hệ số công suất: η ≥ 0,8;\r\n- Điện áp ra: 220 V và 400 V;\r\n- Tần số: 50 Hz;\r\n- Kiểu động cơ: Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S;\r\n- Khởi động: Bằng điện 12 VDC hoặc 24 VDC;\r\n- Kiểu đầu phát điện: Đồng bộ, không chổi than;\r\n- Kích từ: Tự kích từ;\r\n- Cấp cách điện: Cấp H trở lên;\r\n- Điều chỉnh điện áp: Tự động;\r\n- Bảng điều khiển: Gồm màn hình LCD; công tắc chọn các chế độ làm việc START/STOP/AUTO; hệ thống đèn LED hiện thị trạng thái hoạt động của máy phát; chuẩn kết nối USB cho phép kết nối với máy tính ngoài;\r\n- Bộ chuyển nguồn tự động (ATS): ≥ 250 A; \r\n- Cấp bảo vệ vỏ bọc ≥ IP54 kèm theo bộ chống sét;\r\n- Hệ thống làm mát: Làm mát trong bằng nước có sẵn theo máy và quạt gió;\r\n- Vỏ chống ồn: Độ ồn tiêu chuẩn ≤ 75 dB (A) ở 100% tải, đo ở khoảng cách 7 m;\r\n- Hệ thống quản lý chất lượng: ISO 9001:2015;\r\n- Hệ thống quản lý môi trường: ISO 14001:2015;\r\n- Chất lượng: Hàng hóa mới 100% chưa qua sử dụng;\r\n- Năm sản xuất: 2024;\r\n- Bảo hành: 24 tháng. \r2\rTổ máy phát điện xoay chiều 3 pha (công suất 65 kVA, 400V, 50 Hz)\r- Tính đồng bộ: Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây và các trang thiết bị khác kèm theo. Các thiết bị chính gồm động cơ, đầu phát, bảng điều khiển, vỏ bảo vệ chống ồn, bộ chuyển nguồn tự động (ATS) do cùng một nhà sản xuất;\r\n- Công suất định mức ở chế độ dự phòng: S ≥ 65 kVA;\r\n- Công suất đầu phát: Pmax ≥ 52 kW;\r\n- Hệ số công suất: η ≥ 0,8;\r\n- Điện áp ra: 220 V và 400 V;\r\n- Tần số: 50 Hz;\r\n- Kiểu động cơ: Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S;\r\n- Khởi động: Bằng điện 12 VDC hoặc 24 VDC;\r\n- Kiểu đầu phát điện: Đồng bộ, không chổi than;\r\n- Kích từ: Tự kích từ;\r\n- Cấp cách điện: Cấp H trở lên;\r\n- Điều chỉnh điện áp: Tự động;\r\n- Bảng điều khiển: Gồm màn hình LCD; công tắc chọn các chế độ làm việc START/STOP/AUTO; hệ thống đèn LED hiện thị trạng thái hoạt động của máy phát; chuẩn kết nối USB cho phép kết nối với máy tính ngoài;\r\n- Bộ chuyển nguồn tự động (ATS): ≥ 160 A; \r\n- Cấp bảo vệ vỏ bọc ≥ IP54 kèm theo bộ chống sét;\r\n- Hệ thống làm mát: Làm mát trong bằng nước có sẵn theo máy và quạt gió;\r\n- Vỏ chống ồn: Độ ồn tiêu chuẩn ≤ 75 dB (A) ở 100% tải, đo ở khoảng cách 7 m;\r\n- Hệ thống quản lý chất lượng: ISO 9001:2015;\r\n- Hệ thống quản lý môi trường: ISO 14001:2015;\r\n- Chất lượng: Hàng hóa mới 100% chưa qua sử dụng;\r\n- Năm sản xuất: 2024;\r\n- Bảo hành: 24 tháng. \r\r\r\r     1.3. Các yêu cầu khác\r\n     - Hàng hóa được cung cấp hoàn toàn thích ứng về địa lý;\r\n     - Hàng hóa được cung cấp không có ảnh hưởng tác động đến môi trường hoặc có tác động nhỏ và có đề xuất biện pháp giải quyết hợp lý;\r\n     - Hàng hóa phải đảm bảo an toàn lao động và các quy định về phòng chống cháy nổ;\r\n     - Hàng hóa phải có giấy phép bán hàng của nhà sản xuất hoặc đại lý được ủy quyền hoặc giấy chứng nhận quan hệ đối tác hoặc tài liệu khác có giá trị tương đương;\r\n     - Hàng hóa phải có Giấy chứng nhận xuất xứ hàng hóa (CO), Giấy chứng nhận chất lượng hàng hóa (CQ) hoặc các giấy tờ khác tương đương chứng minh tính hợp lệ về nguồn gốc, xuất xứ, chất lượng của hàng hóa;\r\n     - Phiếu bảo hành, Biên bản kiểm tra xuất xưởng của nhà sản xuất;\r\n     - Tài liệu:\r\n     + Hướng dẫn sử dụng, bảo dưỡng sửa chữa của nhà sản xuất bằng tiếng Việt (hoặc dịch ra tiếng Việt) theo từng máy;\r\n     + Bản vẽ chi tiết của máy để phục vụ quá trình lắp đặt (outline);\r\n     Mục 2. Bản vẽ\r\n     E-HSMT này không có bản vẽ.  \r\n     Mục 3. Kiểm tra và thử nghiệm\r\n     Các kiểm tra và thử nghiệm cần tiến hành gồm có: \r\n     1. Kiểm tra toàn bộ hồ sơ kỹ thuật và các tài liệu kèm theo của hàng hóa, đối chiếu với thực tế.\r\n     2. Nghiệm thu, chạy thử, bàn giao. \r\n     Nhà thầu phải bố trí cán bộ kỹ thuật đủ năng lực theo quy định của hãng sản xuất để lắp đặt, chạy thử, hướng dẫn vận hành, nghiệm thu bàn giao theo quy định."}