{"text":"--- Tệp: Chương V-Yêu cầu về kỹ thuật-.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                         Chương V. Yêu cầu về kỹ thuật\r\n       Yêu cầu kỹ thuật (mang tính kỹ thuật thuần tuý) và các yêu cầu khác liên quan\r\nđến việc cung cấp hàng hoá (trừ giá). Yêu cầu về kỹ thuật phải được nêu đầy đủ, rõ\r\nràng và cụ thể để làm cơ sở cho nhà thầu lập E-HSDT\r\n       Trong yêu cầu về kỹ thuật không được đưa ra các điều kiện nhằm hạn chế sự\r\ntham gia của nhà thầu hoặc nhằm tạo lợi thế cho một hoặc một số nhà thầu gây ra\r\nsự cạnh tranh không bình đẳng, đồng thời cũng không đưa ra các yêu cầu quá cao\r\ndẫn đến làm tăng giá dự thầu hoặc làm hạn chế sự tham gia của các nhà thầu,\r\nkhông được nêu yêu cầu về nhãn hiệu, xuất xứ cụ thể của hàng hóa, kể cả việc nêu\r\ntên nước, nhóm nước, vùng lãnh thổ gây ra sự phân biệt đối xử.\r\n       Trường hợp không thể mô tả chi tiết hàng hóa theo đặc tính kỹ thuật, thiết kế\r\ncông nghệ, tiêu chuẩn công nghệ thì có thể nêu nhãn hiệu, catalô của một sản phẩm\r\ncụ thể để tham khảo, minh họa cho yêu cầu về kỹ thuật của hàng hóa nhưng phải\r\nghi kèm theo cụm từ \"hoặc tương đương\" sau nhãn hiệu, catalô đồng thời phải quy\r\nđịnh rõ nội hàm tương đương với hàng hóa đó về đặc tính kỹ thuật, tính năng sử\r\ndụng, tiêu chuẩn công nghệ và các nội dung khác (nếu có) để tạo thuận lợi cho nhà\r\nthầu trong quá trình chuẩn bị E-HSDT mà không được quy định tương đương về\r\nxuất xứ.\r\n       Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n1. Giới thiệu chung về gói thầu\r\n1.1. Thông tin gói thầu:\r\n       - Gói thầu: Mua máy phát điện 3 pha trang bị cho các Cửa hàng xăng dầu.\r\n       - Nguồn vốn: Vốn đầu tư\r\n       - Địa điểm thực hiện gói thầu: Petrolimex-Cửa hàng 01, 12, 17, 33 trực thuộc\r\nCông ty Xăng dầu Hải Dương trên địa bàn tỉnh Hải Dương.\r\n       - Thời gian thực hiện: 60 ngày (kể từ ngày hợp đồng có hiệu lực)\r\n       - Nội dung gói thầu: Mua 01 máy phát điện 3 pha 35kva cho Petrolimex-Cửa\r\nhàng 01 và 03 máy phát điện 3 pha 11kva cho Petrolimex-Cửa hàng 12, 17, 33.\r\n2. Yêu cầu kỹ thuật\r\n2.1. Yêu cầu chung:\r\n       2.1.1. Yêu cầu chung đối với hàng hóa\r\n       - Toàn bộ hàng hóa cung cấp cho gói thầu phải có xuất xứ rõ ràng, có chứng\r\nnhận CO/CQ của hãng sản xuất, chất lượng hàng hoá mới 100%, chưa qua sử dụng,\r\nđược sản xuất trong năm 2024.\r\n       1. Máy phát nhập khẩu nguyên chiếc công suất 11KVA.\r\n       - Sản xuất năm 2024, mới 100%.\r\n       * Phần động cơ: Trung Quốc (hoặc tương đương)\r\n       + Hệ thống khởi động: Đề điện\r\n       + Nhiên liệu sử dụng: Dầu Diezel\r\n       * Phần đầu phát: Trung Quốc (hoặc tương đương)\r\n\f        + Công suất liên tục ≥ 11 kVA (8.8 KW);\r\n        + Công suất dự phòng ≥ 12 kVA (9.6KW);\r\n        + Điện áp định mức: 380 V, 3 pha 4 dây;\r\n        + Tần số: 50Hz;\r\n        + Hệ số công suất: Cos ø 0,8;\r\n        + Số vòng quay: 1500 vòng;\r\n        + Điều chỉnh điện áp AVR;\r\n        + Khả năng quá tải: 10%;\r\n        + Kiểu máy vỏ cách âm, chống ồn; Khung vỏ sơn tĩnh điện đặt được ngoài\r\ntrời.\r\n       + Bảng điều khiển hiển thị số, giao diện tiếng Việt, tích hợp các chức năng\r\ngiám sát, bảo vệ: điện áp, % tải, tần số, tốc độ vòng quay, áp suất, nhiệt độ dầu bôi\r\ntrơn và nước làm mát, mức nước làm mát... Đưa ra cảnh báo lỗi cho người dùng.\r\n       + Phụ kiện theo máy: Át tô mát(MCCB); Bình nhiên liệu; Chân đế máy;\r\nBảng điều khiển kỹ thuật; Bô giảm thanh; Dầu bôi trơn; Nước làm mát; 01 Bộ ắc\r\nquy đi kèm; 04 giá đỡ chân đế giảm chấn cho máy; Dây cọc bình ắc quy; Tài liệu\r\nhướng dẫn sử dụng theo máy; 01 Bộ ổ cắm kèm phích cắm 3 pha chống thấm 32A.\r\n       2. Máy phát nhập khẩu nguyên chiếc công suất 35KVA.\r\n       - Sản xuất năm 2024, mới 100%.\r\n       * Phần động cơ: Trung Quốc (hoặc tương đương);\r\n       + Hệ thống khởi động: Đề điện;\r\n       + Nhiên liệu sử dụng: Dầu Diezel;\r\n       * Phần đầu phát: Trung Quốc (hoặc tương đương);\r\n       + Công suất liên tục ≥ 35 kVA (28 KW);\r\n       + Công suất dự phòng ≥ 38.5 kVA (30.8KW);\r\n       + Điện áp định mức 380 V, 3 pha 4 dây;\r\n       + Tần số: 50Hz;\r\n       + Hệ số công suất: Cos ø 0,8;\r\n       + Số vòng quay: 1500 vòng;\r\n       + Điều chỉnh điện áp AVR;\r\n       + Khả năng quá tải: 10%;\r\n       + Kiểu máy vỏ cách âm, chống ồn; Khung vỏ sơn tĩnh điện đặt được ngoài\r\ntrời.\r\n       + Bảng điều khiển hiển thị số, giao diện tiếng Việt, tích hợp các chức năng\r\ngiám sát, bảo vệ: điện áp, % tải, tần số, tốc độ vòng quay, áp suất, nhiệt độ dầu bôi\r\ntrơn và nước làm mát, mức nước làm mát... Đưa ra cảnh báo lỗi cho người dùng\r\n       + Phụ kiện theo máy: Át tô mát(MCCB); Bình nhiên liệu; Chân đế máy;\r\nBảng điều khiển kỹ thuật; Bô giảm thanh; Dầu bôi trơn; Nước làm mát; 01 Bộ ắc\r\n\fquy đi kèm; 04 giá đỡ chân đế giảm chấn cho máy; Dây cọc bình ắc quy; Tài liệu\r\nhướng dẫn sử dụng theo máy; 01 Bộ ổ cắm kèm phích cắm 3 pha chống thấm 50A.\r\n       2.1.2. Yêu cầu về đóng gói, vận chuyển hàng hóa\r\n       Nhà thầu sẽ phải đóng gói hàng hóa phù hợp với loại phương tiện vận chuyển\r\nđể chuyển hàng hóa từ nơi cung cấp đến các vị trí giao nhận, lắp đặt của Chủ đầu tư.\r\nViệc đóng gói phải đảm bảo hàng hóa không bị hư hỏng, móp méo do va chạm trong\r\nkhi bốc dỡ, vận chuyển cũng như các ảnh hưởng bởi các điều kiện thời tiết.\r\n       Mọi thông tin về thông số kỹ thuật, xuất xứ quy cách chủng loại, nguồn gốc sản\r\nphẩm bên trong hộp/ vỏ đựng sản phẩm phải trùng khớp với vỏ bên ngoài (bao bì chứa\r\nsản phẩm).\r\n       Địa điểm giao hàng:\r\n       - Petrolimex - Cửa hàng 01 – Km 4, đường Nguyễn Lương Bằng, Phường\r\nThanh Bình, Tp. Hải Dương, tỉnh Hải Dương.\r\n       - Petrolimex - Cửa hàng 12 – Khu dân cư Bình Giang, phường Phả Lại, Tp.Chí\r\nLinh, tỉnh Hải Dương.\r\n       - Petrolimex - Cửa hàng 17 – Thôn Tư đa, xã Minh Hoà, thị xã Kinh Môn, tỉnh\r\nHải Dương.\r\n       - Petrolimex - Cửa hàng 33 – Khu 6, Thị trấn Ninh Giang, huyện Ninh Giang,\r\ntỉnh Hải Dương.\r\n       Thời điểm giao hàng: 60 ngày (kể từ ngày hợp đồng có hiệu lực)\r\n        2.1.3 Yêu cầu về kiểm tra, nghiệm thu\r\n       - Việc kiểm tra, nghiệm thu sẽ được thực hiện sau khi nhà thầu giao hàng tại\r\n04 địa điểm sử dụng của bên mua khi bên bán thực hiện đầy đủ các phần việc và\r\ncung cấp đầy đủ các tài liệu sau đây:\r\n       + Lắp đặt máy tại đúng vị trí xác định trên bộ giảm chấn; lắp đặt các phụ\r\nkiện, phục vụ cho công tác sử dụng máy.\r\n       + Cài đặt, hiệu chỉnh đảm bảo máy móc hoạt động ổn định, đảm bảo yêu cầu\r\nkỹ thuật.\r\n       + Chứng nhận CO và CQ của hãng sản xuất (Bản gốc hoặc bản công chứng\r\ndo cơ quan có thẩm quyền của Quốc gia sản xuất lô hàng cung cấp) có thể tra cứu\r\nđược trên Website và bản dịch chứng thực ra Tiếng Việt\r\n       + Hướng dẫn sử dụng, Cataloge hình ảnh, tài liệu kỹ thuật của thiết bị máy\r\nphát bằng Tiếng Việt.\r\n       + Tờ khai hải quan thể hiện lô hàng nhập khẩu qua cảng.\r\n       + Hướng dẫn sửa chữa, bảo dưỡng, vận hành lắp đặt, hiệu chỉnh, cài đặt\r\nhàng hóa khi giao hàng bằng Tiếng Việt.\r\n       - Việc tiến hành kiểm tra, nghiệm thu được thực hiện như sau:\r\n       + Kiểm tra về quy cách hàng hóa, đo kích thước hình học, so sánh các thông\r\ntin của máy bên trong và bên ngoài ngoài vỏ đựng kiện hàng, ghi nhận kết quả, đối\r\nchiếu với các yêu cầu theo hợp đồng.\r\n       + Đối chiếu chứng nhận CO, CQ với thông số của máy.\r\n       + Kiểm tra các thông số kỹ thuật của bộ điều khiển điện; Kiểm tra các thông\r\nsố kỹ thuật khi mang tải.\r\n       + Chạy thử không tải/ có tải để kiểm tra các đặc tính và thông số kỹ thuật\r\n\fcủa máy phát điện đúng theo yêu cầu của chủ đầu tư.\r\n       + Kiểm tra việc kéo rải, đấu nối lắp đặt các phụ kiện theo máy: Đảm bảo\r\nyêu cầu an toàn kỹ thuật, an toàn PCCN tại cửa hàng xăng dầu;\r\n       + Kiểm tra vận hành của máy phát trong điều kiện làm việc tại cửa hàng\r\nxăng dầu.\r\n       2.1.4 Yêu cầu về bảo hành\r\n       Thời gian bảo hành ≥ 24 tháng kể từ khi hai bên ký biên bản nghiệm thu, bàn\r\ngiao. Nhà thầu cam kết về thời gian tiến hành các công việc cần thiết để sửa chữa\r\ncác hỏng hóc trong phạm vi bảo hành.\r\n2.2. Yêu cầu về kỹ thuật chi tiết:\r\nTT             Nội dung yêu cầu                        Mức độ đáp ứng\r\n\r\n  I   PHẦN YÊU CẦU CHUNG\r\n      Năm sản xuất (Tổ hợp máy và các\r\n 01                                        Năm 2024, mới 100%\r\n      vật tư thiết bị cấu thành).\r\n      Tình trạng (Tổ hợp máy và các vật tư Mới 100%, chưa qua sử dụng, không có\r\n 02\r\n      thiết bị cấu thành).                 hiện tượng trầy sước, tróc sơn, móp méo.\r\n                                           ≥ 11 kVA đối với 03 Máy phát điện 11\r\n      Công suất làm việc liên tục của tổ kVA.\r\n 03\r\n      hợp máy phát:                        ≥ 35 kVA đối với 01 Máy phát điện 35\r\n                                           kVA.\r\n 04   Điện áp:                             380/220 VAC\r\n 05   Hệ số công suất ( Cos ):            Không nhỏ hơn 0,8 (  0,8 )\r\n 06   Tần số ( F ):                        50 Hz\r\n 07   Bảng điều khiển kỹ thuật số          Đáp ứng.\r\n      Thời gian Tổ hợp máy hoạt động liên\r\n 08                                       Không hạn chế\r\n      tục:\r\n 09   Nhiên liệu sử dụng.                 Dầu Diesel thông dụng\r\n                                          Đồng bộ theo máy có các cửa mở dễ dàng\r\n 10   Vỏ chống ồn\r\n                                          thao tác vận hành\r\n                                          Có bánh xe phục vụ cho việc di chuyển,\r\n 11   Kiểu máy                             khung vỏ sơn tĩnh điện đặt được ngoài\r\n                                           trời.\r\n                                           ≤ 70 dB đối với máy 11 KVA\r\n 12   Độ ồn (dB) 7m\r\n                                           ≤ 80 dB đối với máy 35 KVA\r\n II   ĐỘNG CƠ\r\n                                           Nhà thầu phải nêu rõ nước sản xuất và hãng\r\n 01   Xuất xứ, hãng sản xuất\r\n                                           sản xuất (Trung Quốc hoặc tương đương)\r\n                                           Mới 100%, chưa qua sử dụng, không có\r\n 02   Tình trạng\r\n                                           hiện tượng trầy sước, tróc sơn, móp méo.\r\n                                           Bằng động cơ điện, đề điện sử dụng ắc quy\r\n 03   Hệ thống khởi động\r\n                                           một chiều 12 VDC.\r\n\fTT               Nội dung yêu cầu                      Mức độ đáp ứng\r\n\r\n04   Bộ nạp ắc quy                        Lắp sẵn đồng bộ theo máy\r\n                                          Có hệ thống bô giảm thanh, và toát xả ra\r\n05   Hệ thống xả\r\n                                          ngoài thân máy.\r\nIII ĐẦU PHÁT ĐIỆN\r\n                                          Nhà thầu phải nêu rõ nước sản xuất và hãng\r\n01   Xuất xứ\r\n                                          sản xuất\r\n02   Kiểu loại                            Điều chỉnh điện áp tự động (AVR)\r\n                                          Mới 100%, chưa qua sử dụng, không có\r\n03   Tình trạng\r\n                                          hiện tượng trầy sước, tróc sơn, móp méo.\r\n                                          ≥ 11 KVA đối với 03 Máy phát điện 11\r\n                                          KVA.\r\n04   Công suất điện liên tục ( Prime )\r\n                                          ≥ 35 KVA đối với 01 Máy phát điện 35\r\n                                          KVA.\r\n05   Hệ số công suất ( Cos  )            ≥ 0,8\r\n\r\n06   Điện áp                              380/220 VAC\r\n\r\n07   Tần số ( F )                         50 Hz\r\n\r\n08   Bộ điều chỉnh điện áp tự động        Tự động điều chỉnh điện áp\r\nIII HỆ THỐNG ĐIỀU KHIỂN VÀ BẢO VỆ\r\n01   Kiểu loại                            Bộ điểu khiển kỹ thuật số\r\n                                          Mới 100%, chưa qua sử dụng, không có\r\n02   Tình trạng\r\n                                          hiện tượng trầy sước, móp méo.\r\n                                          + Bảng điều khiển hiện số\r\n                                          + Công tắc dừng khẩn cấp\r\n                                          + Công tắc chức năng và đèn hiển thị\r\n                                          + Khởi động từ xa\r\n                                          + Công tắc dừng/khởi động bằng tay\r\n03   Bộ điều khiển tiêu chuẩn\r\n                                          + Công tắc reset sự cố\r\n                                          + Công tắc đèn bảng điều khiển/kiểm tra\r\n                                          đèn\r\n                                          +     Công     tắc    chọn   trạng     thái\r\n                                          Off/Manual/Auto\r\n                                          Tổ máy phát điện được trang bị hệ thống\r\n                                          bảo vệ báo động khi xảy ra các trường hợp\r\n                                          sau :\r\n     Chức năng bảo vệ tiêu chuẩn/Cảnh\r\n                                          + Nhiệt độ nước làm mát cao hoặc thấp;\r\n04   báo (Hiển thị tín hiệu cho người vận\r\n                                          + Điện áp ắc quy;\r\n     hành biết)\r\n                                          + Áp lực nhớt thấp;\r\n                                          + Quá dòng;\r\n                                          + Tần số cao.\r\n\f TT            Nội dung yêu cầu                          Mức độ đáp ứng\r\n                                           Tổ máy phát điện được trang bị hệ thống\r\n                                           bảo vệ tự động dừng máy khi xảy ra các\r\n                                           trường hợp sau :\r\n                                           + Dừng khẩn cấp\r\n                                           + Sự cố không đề được\r\n                                           + Điện áp AC cao hoặc thấp\r\n      Chức năng bảo vệ tiêu chuẩn (dừng + Áp lực nhớt thấp\r\n 05\r\n      hoạt động máy)                       + Nhiệt độ nước làm mát cao\r\n                                           + Quá dòng\r\n                                           + Vượt tốc\r\n                                           + Đề quá nhiều lần\r\n                                           + Ngắn mạch\r\n                                           + Tần số cao hoặc thấp\r\n                                           + Không khởi động được\r\n                                           + Dòng các pha\r\n                                           + Công suất khả dụng KW\r\n                                           + Phần trăm công suất: %KW\r\n                                           + Công suất toàn phần KVA\r\n                                           + Công suất phản kháng KVAR\r\n                                           + Điện năng tiêu thụ của tải: KWh\r\n                                           + Hệ số cos ɸ\r\n      Hiển thị các thông số hoạt động tiêu\r\n 06                                        + Điện áp từng pha V\r\n      chuẩn\r\n                                           + Tần số hoạt động Hz\r\n                                           + Áp lực nhớt kPa\r\n                                           + Nhiệt độ nước làm mát º C\r\n                                           + Số giờ máy hoạt động : h\r\n                                           + Điện áp DC : V\r\n                                           + Mã số chẩn đoán sự cố\r\n                                           + Điện áp ắc quy.\r\n3. Các yêu cầu khác\r\n      3.1. Nhà thầu tự chịu mọi chi phí liên quan đến việc: Giám định, đóng gói, vận\r\nchuyển, lắp đặt và vận hành thử nghiệm máy phát điện tại 04 Cửa hàng xăng dầu của\r\nChủ đầu tư (Trước khi nghiệm thu bàn giao).\r\n      3.2. Kiểm tra số lượng, thông số kỹ thuật hàng hoá, mã hiệu, hãng sản xuất,\r\nnước sản xuất, năm sản xuất, chứng nhận xuất xứ hàng hoá (CO), chứng nhận chất\r\nlượng xuất xưởng hàng hoá (CQ).\r\n      3.3. Kiểm tra quy cách hàng hoá, đo kích thước hình học, so sánh các thông tin\r\ncủa máy bên trong và bên ngoài vỏ đựng kiện hàng phải trùng khớp.\r\n      3.4. So sánh với thông số kỹ thuật đề xuất trong E-HSDT và E-HSMT.\r\n       3.5. Kiểm tra chạy thử vận hành không tải/có tải của các máy phát điện trong\r\nđiều kiện làm việc của cửa hàng xăng dầu của Chủ đầu tư.\n\n--- Tệp: Phu Luc Hop Dong MFD.pdf ---\nPHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\r\n\r\n                (Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\r\n\r\n      Phụ lục này được lập trên cơ sở yêu cầu nêu trong E-HSMT, E-HSDT và những\r\nthỏa thuận đã đạt được trong quá trình thương thảo, hoàn thiện hợp đồng, bao gồm giá\r\n(thành tiền) cho từng hạng mục, nội dung công việc. Giá (thành tiền) cho từng hạng mục,\r\nnội dung công việc đã bao gồm các chi phí về thuế, phí, lệ phí (nếu có) theo thuế suất,\r\nmức phí, lệ phí tại thời điểm 28 ngày trước ngày có thời điểm đóng thầu theo quy định.\r\n                                BẢNG GIÁ HỢP ĐỒNG\r\n\r\n\r\n  STT                  Nội dung giá hợp đồng                     Thành tiền\r\n\r\n      1        Giá hàng hoá                                          (M)\r\n\r\n      2        Giá dịch vụ liên quan                                 (I)\r\n\r\n                Tổng cộng giá hợp đồng\r\n                                                                  (M) + (I)\r\n           (Kết chuyển sang Điều 5 hợp đồng)\r\n\r\n\r\n\r\n                               BẢNG GIÁ CỦA HÀNG HÓA\r\n\r\n\r\n                                               Xuất xứ, ký mã\r\n                   Đơn vị Khối                                    Đơn      Thành tiền\r\nSTT Mô tả hàng hóa                             hiệu, nhãn mác\r\n                    tính  lượng                                   giá       (Cột 4x6)\r\n                                                của sản phẩm\r\n (1)            (2)             (3)    (4)          (5)            (6)        (7)\r\n  1       Hàng hoá thứ 1                                                      M1\r\n\r\n  2       Hàng hoá thứ 2                                                      M2\r\n\r\n          ….\r\n  n       Hàng hoá thứ n                                                      Mn\r\n\r\n               Tổng cộng giá hàng hoá đã bao gồm thuế, phí,                M=M1+M2\r\n                              lệ phí (nếu có)                               +…+Mn\r\n                   (Kết chuyển sang bảng giá hợp đồng)\r\n\r\n\r\n\r\n\r\n                                                                                     92\r\n\f                     BẢNG GIÁ CÁC DỊCH VỤ LIÊN QUAN\r\n\r\n                                               Địa điểm\r\n                                    Đơn vị                                 Thành tiền\r\n   Mô tả dịch vụ     Khối lượng                thực hiện      Đơn giá\r\n                                     tính                                   (Cột 2x5)\r\n                                                dịch vụ\r\n        (1)              (2)          (3)          (4)           (5)           (6)\r\n\r\n\r\n\r\n\r\n  Tổng giá các dịch vụ liên quan đã bao gồm thuế, phí, lệ phí (nếu có)         (I)\r\n                  (Kết chuyển sang bảng giá hợp đồng)\r\n\r\n\r\n\r\n\r\nĐẠI DIỆN HỢP PHÁP CỦA NHÀ THẦU ĐẠI DIỆN HỢP PHÁP CỦA CHỦ ĐẦU\r\n [ghi tên, chức danh, ký tên và đóng dấu]    TƯ\r\n                                             [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n\r\n\r\n\r\n                                                                                        93"}