{"text":"--- Tệp: 02 Chuong V_Yêu cầu kỹ thuật.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. Yêu cầu về kỹ thuật\n\nMục 1. Yêu cầu về kỹ thuật\n1.1. Giới thiệu chung về dự án, gói thầu:\nTên dự án/gói thầu: Mua sắm máy phát điện cho Trường đào tạo VCB.\nMục tiêu dự án: Mua sắm máy phát điện cho Trường đào tạo VCB.\nChủ đầu tư: Ngân hàng TMCP Ngoại thương Việt Nam là chủ đầu tư do Tổng Giám đốc là người đại diện thực hiện trách nhiệm của Chủ đầu tư.\nThời gian thực hiện dự án: 11 tháng kể từ ngày Quyết định đầu tư có hiệu lực trong đó:\n+ Thời gian đấu thầu: 86 ngày làm việc kể từ ngày Quyết định đầu tư có hiệu lực.\n+ Thời gian giao hàng/thực hiện dịch vụ: 06 tháng kể từ ngày hợp đồng có hiệu lực.\n+ Thời gian thanh quyết toán hợp đồng: 01 tháng kể từ ngày bàn giao hàng hóa.\n1.2. Yêu cầu về kỹ thuật chi tiết:\nThông số kỹ thuật của hàng hóa phải đáp ứng tối thiểu các thông số kỹ thuật và các tiêu chuẩn sau đây:\nSố lượng:\n- Tổ máy phát điện 630 KVA (bao gồm vỏ chống ồn): 01 tổ máy\n- Tổ máy phát điện 800 KVA (bao gồm vỏ chống ồn): 01 tổ máy\n- Hộp tiêu âm đầu ra và ống thoát cho hai tổ máy: 02 bộ\nThông số kỹ thuật tối thiểu:\nMáy phát điện công suất 630 KVA:\nSTT\nHàng hoá, đặc tính kỹ thuật tối thiểu\nI\nYêu cầu về hàng hóa\n1\n- Tổ máy có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu\n\n- Công suất liên tục: ≥ 630KVA; \n\n- Công suất dự phòng: ≥ 693KVA\n\n- Tần số: 50Hz \n\n- Tốc độ 1500 v/phút\n\n- Điện áp 3 pha, 4 cực, 220/380V hoặc 230/400V\n\n- Hệ số công suất: 0.8\n\n- Tiêu hao nhiên liệu ở 100% tải liên tục (prime) ≤ 137 L/h\n\n- Đạt tiêu chuẩn ISO 9001; ISO 8528; ISO 14001\n\n- Kích thước tổ máy trần chưa lắp vỏ chống ồn (DxRxC) (mm): \nChiều dài D: D ≤ 3950 \nChiều rộng R: R ≤ 1650 \nChiều cao H: H ≤ 2250 \n2\nĐộng cơ diesel làm mát bằng nước:\n\nĐộng cơ có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu\n\n- Kiểu loại động cơ: Diesel 4 kỳ, làm mát bằng nước, sử dụng turbo tăng áp và làm mát khí nạp\n\n- Số xy lanh: ≤ 6 xi lanh\n\n- Dung tích xy lanh: Dung tích xy lanh: 16.12 L ≤ Dung tích xy lanh ≤ 19.6 L\n\n- Tỉ số nén: ≥ 14.5:1\n\n- Điều tốc điện, điện tử\n\n- Hệ thống khởi động điện\n\n- Tốc độ vòng quay: 1500v/phút\n\n- Công suất: \n\n+ Công suất liên tục: ≥ 556 kW\n\n+ Công suất dự phòng/ Công suất lớn nhất: ≥ 612 kW\n\n- Tiêu hao nhiên liệu ở chế độ liên tục (prime) của động cơ ≤ 137 L/h\n3\nĐầu phát điện:\n\nĐầu phát điện có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu\n\n- Loại: 3 pha đồng bộ, tự động kích từ, không chổi than\n\n- Tần số: 50Hz, tốc độ 1500v/phút\n\n- Điện áp: 220/380V hoặc 230/400V\n\n- Hệ số công suất: 0.8\n\n- Hệ thống ổn định điện áp tự động\n\n- Cấp cách điện: H\n4\nHệ thống điều khiển kỹ thuật số:\n\n- Chức năng cơ bản: Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý. Sử dụng công nghệ kỹ thuật số + mạch vi xử lý để điều khiển hoạt động của máy phát và ghi nhận các thông số của hệ thống\n\n- Các chế độ vận hành trên màn hình:\n\n + Dừng máy\n\n + Vận hành bằng tay\n\n + Tự động vận hành\n\n + Kiểm tra\n\n- Các thông số đo lường và hiển thị cơ bản:\n\n + Điện áp (V)\n\n + Dòng điện tiêu thụ (A)\n\n + Tần số (Hz)\n\n + Thời gian chạy máy (hour)\n\n + Mức nhiên liệu (%)\n\n + Áp suất dầu nhớt bôi trơn (bar)\n\n + Nhiệt độ nước làm mát (0C)\n\n- Chức năng bảo vệ:\n\n + Quá dòng\n\n + Ngắn mạch máy phát\n\n + Mức nhiên liệu thấp\n\n + Áp suất dầu bôi trơn thấp\n\n + Nhiệt độ nước làm mát cao\n\n + Mức nước làm mát thấp\n\n + Điện áp máy phát cao / thấp\n\n + Tần số máy phát cao/thấp\n\n + Vượt tốc độ động cơ / hoặc dưới tốc độ cho phép\n\n + Lỗi khởi động\n5\nVỏ cách âm chống ồn cho tổ máy:\n\n- Vật liệu vỏ bằng thép tấm dày 2mm, được sơn tĩnh điện\n\n- Vật liệu cách âm: dầy 3-5cm bằng mút cách âm chống cháy\n\n- Tiêu chuẩn sản xuất và lắp ráp: ISO9001; ISO14001\n6\nHộp tiêu âm đầu ra và ống thoát cho tổ máy\n\nHộp tiêu âm đầu ra và hệ thống ống thoát khói cho tổ máy cao quá tầng 5 tòa nhà\n\nVật liệu ống thép đen dày 2mm\n\nBọc cách âm, cách nhiệt bằng bông khoáng thủy tinh 80Kg/m3, ngoài cùng bọc Inox; Bọc cách âm bằng bông khoáng thủy tinh và bọc Inox cho Pô giảm thanh \nII\nYêu cầu về bảo hành:\n7\nThời gian bảo hành: Theo quy định của nhà sản xuất, nhưng không dưới 12 tháng\n\nThời gian xử lý sự cố: Trong vòng 02 giờ kể từ thời điểm nhận được thông tin từ VCB, Đơn vị phải có mặt tại địa điểm đặt máy của VCB để xử lý sự cố\n\nMáy phát điện công suất 800 KVA:\nSTT\nHàng hoá, đặc tính kỹ thuật tối thiểu\nI\nYêu cầu về hàng hóa\n1\n- Tổ máy có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu\n\n- Công suất liên tục: ≥ 800KVA\n\n- Công suất dự phòng: ≥ 880KVA\n\n- Tần số: 50Hz, \n\n- Tốc độ 1500 v/phút,\n\n- Điện áp 3 pha, 4 cực, 220/380V hoặc 230/400V\n\n- Hệ số công suất: 0.8\n\n- Tiêu hao nhiên liệu ở 100% tải liên tục (prime) ≤ 175L/h\n\n- Kích thước tổ máy trần chưa lắp vỏ chống ồn (DxRxC) (mm):\nChiều dài D: D ≤ 4200 \nChiều rộng R: R ≤ 1700 \nChiều cao H: H ≤ 2300 \n\n- Đạt tiêu chuẩn ISO 9001; ISO 8528; ISO 14001\n2\nĐộng cơ diesel làm mát nước:\n\nĐộng cơ có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu\n\n- Loại động cơ: diesel 4 kỳ, làm mát bằng nước, sử dụng turbo tăng áp và làm mát khí nạp\n\n- Số xy lanh: ≤ 12 xy lanh \n\n- Dung tích xy lanh: 22 L ≤ Dung tích xy lanh ≤ 32 L\n\n- Tỉ số nén: ≥ 15:1p\n\n- Điều tốc điện, điện tử\n\n- Hệ thống khởi động điện\n\n- Tốc độ vòng quay: 1500v/phút\n\n- Công suất:\n\n + Công suất liên tục: ≥ 709kW\n\n + Công suất dự phòng/Công suất lớn nhất: ≥ 780kW\n\n- Tiêu hao nhiên liệu ở chế độ liên tục (prime) của động cơ ≤ 175 L/h\n3\nĐầu phát điện:\n\nĐầu phát điện có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu\n\n- Loại: 3 pha đồng bộ, tự động kích từ, không chổi than\n\n- Tần số: 50Hz, tốc độ 1500v/phút\n\n- Điện áp: 220/380V hoặc 230/400V\n\n- Hệ số công suất: 0.8\n\n- Hệ thống ổn định điện áp tự động\n\n- Cấp cách điện: H\n4\nHệ thống điều khiển kỹ thuật số: \n\n- Chức năng cơ bản: Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý. Sử dụng công nghệ kỹ thuật số + mạch vi xử lý để điều khiển hoạt động của máy phát và ghi nhận các thông số của hệ thống.\n\n- Các chế độ vận hành trên màn hình:\n\n + Dừng máy\n\n + Vận hành bằng tay\n\n + Tự động vận hành\n\n + Kiểm tra\n\n- Các thông số đo lường và hiển thị cơ bản:\n\n + Điện áp (V)\n\n + Dòng điện tiêu thụ (A)\n\n + Tần số (Hz)\n\n + Thời gian chạy máy (hour)\n\n + Mức nhiên liệu (%)\n\n + Áp suất dầu nhớt bôi trơn (bar)\n\n + Nhiệt độ nước làm mát (0C)\n\n- Chức năng bảo vệ:\n\n + Quá dòng\n\n + Ngắn mạch máy phát\n\n + Mức nhiên liệu thấp\n\n + Áp suất dầu bôi trơn thấp\n\n + Nhiệt độ nước làm mát cao\n\n + Mức nước làm mát thấp\n\n + Điện áp máy phát cao / thấp\n\n + Tần số máy phát cao/thấp\n\n + Vượt tốc độ động cơ / hoặc dưới tốc độ cho phép\n\n + Lỗi khởi động\n5\nVỏ cách âm chống ồn cho tổ máy:\n\n- Vật liệu vỏ bằng thép tấm dày 2mm, được sơn tĩnh điện\n\n- Vật liệu cách âm: dầy 3-5cm bằng mút cách âm chống cháy\n\n- Tiêu chuẩn sản xuất và lắp ráp: ISO 9001; ISO14001\n6\nHộp tiêu âm đầu ra và ống thoát cho tổ máy\n\nHộp tiêu âm đầu ra và hệ thống ống thoát khói cho tổ máy cao quá tầng 5 tòa nhà\n\nVật liệu ống thép đen dày 2mm\n\nBọc cách âm, cách nhiệt bằng bông khoáng thủy tinh 80Kg/m3, ngoài cùng bọc Inox; Bọc cách âm bằng bông khoáng thủy tinh và bọc Inox cho Pô giảm thanh\nII\nYêu cầu về bảo hành:\n\nThời gian bảo hành: Theo quy định của nhà sản xuất, nhưng không dưới 12 tháng\n\nThời gian xử lý sự cố: Trong vòng 02 giờ kể từ thời điểm nhận được thông tin từ VCB, Đơn vị phải có mặt tại địa điểm đặt máy của VCB để xử lý sự cố\nTài liệu chứng minh “Yêu cầu về kỹ thuật chi tiết”:\nNhà thầu phải chào máy phát điện có đầy đủ tên mã hiệu nhãn hiệu, xuất xứ, đồng thời phải diễn giải đáp ứng các yêu cầu kỹ thuật theo mẫu sau đây:\nTT\nYêu cầu\nMức độ đáp ứng (chọn Đáp ứng/ Đáp ứng vượt trội/ Không đáp ứng)\nDẫn chứng trong HSDT\n[STT Yêu cầu trong HSMT]\nYêu cầu: [đưa phần mô tả yêu cầu từ HSMT]\n\nChỉ dẫn tới dẫn chứng trong HSDT\n\t\tNhà thầu phải dẫn chứng tại trang nào, phần nào, mục nào, tài liệu nào của HSDT đáp ứng yêu cầu kỹ thuật trong E-HSMT, để bên mời thầu dễ dàng tham chiếu khi xem xét đánh giá E-HSDT.\n\tTrường hợp nhà thầu không dẫn chứng hoặc có dẫn chứng tới tài liệu kỹ thuật nhưng thông tin dẫn chứng không rõ ràng, không chính xác. Bên mời thầu sẽ tra cứu thông tin trên website của hãng sản xuất để xem xét. Nếu Bên mời thầu không tìm thấy các thông tin về hàng hóa trên website hoặc có thông tin nhưng các thông tin này sai lệch về kỹ thuật so với tài liệu do nhà thầu cung cấp trong HSDT dẫn đến không đủ cơ sở để đánh giá tính đáp ứng kỹ thuật của sản phẩm dự thầu thì Nhà thầu phải chấp nhận kết quả đánh giá của Bên mời thầu.\n\tNhà thầu phải cung cấp các tài liệu kỹ thuật (như catalogue, datasheet, hướng dẫn sử dụng, xác nhận của hãng sản xuất/nhà phân phối tại Việt Nam) đối với hàng hoá nhà thầu chào để chứng minh tuyên bố đáp ứng về kỹ thuật. Các tài liệu kỹ thuật này nếu được viết bằng ngôn ngữ khác tiếng Việt thì Nhà thầu phải chịu trách nhiệm dịch sang tiếng Việt. Trường hợp thiếu bản dịch, Bên mời thầu sẽ yêu cầu nhà thầu gửi bổ sung chỉnh sửa.\n1.3. Các yêu cầu kỹ thuật khác: \nSTT\nCác yêu cầu kỹ thuật khác – Tài liệu chứng minh\n1\nYêu cầu về thời gian giao hàng và lắp đặt:\nThời gian giao hàng và lắp đặt sớm nhất: ngày thứ 01 kể từ ngày hợp đồng có hiệu lực.\nThời gian giao hàng và lắp đặt chậm nhất: ngày thứ 180 kể từ ngày hợp đồng có hiệu lực.\nTài liệu chứng minh: Nhà thầu cam kết bằng văn bản Yêu cầu về thời gian giao hàng và lắp đặt.\n2\nYêu cầu về phương thức thanh toán: \nHình thức thanh toán: Chuyển khoản.\nPhương thức thanh toán: Thanh toán làm 2 lần\nLần 1: Tạm ứng 50% tổng giá trị hợp đồng trong vòng 10 ngày làm việc kể từ ngày Chủ đầu tư nhận đầy đủ hồ sơ tạm ứng của Nhà thầu. Hồ sơ tạm ứng bao gồm: \n+ Hợp đồng (Bản gốc);\n+ Bảo đảm thực hiện hợp đồng theo quy định (Bản gốc);\n+ Giấy đề nghị tạm ứng của nhà thầu (Bản gốc);\n+ Bảo lãnh tiền tạm ứng vô điều kiện không hủy ngang theo quy định (Bản gốc);\nLần 2: Thanh toán toàn bộ giá trị hợp đồng sau khi khấu trừ số tiền đã tạm ứng lần 1 trong vòng 20 ngày kể từ ngày Chủ đầu tư nhận hàng hóa theo đúng yêu cầu tại HSMT và đầy đủ hồ sơ thanh toán của Nhà thầu bao gồm: \n+ Giấy đề nghị thanh toán của Nhà thầu (Bản gốc);\n+ Biên bản nghiệm thu và bàn giao hàng hóa (Bản gốc);\n+ Hóa đơn tài chính theo đúng quy định hiện hành của pháp luật;\n+ Biên bản thanh lý hợp đồng (Bản gốc);\n+ Các giấy tờ chứng minh xác nhận hợp pháp về xuất xứ của hàng hóa (Bản gốc hoặc bản chụp có xác nhận của Nhà thầu);\n+ Các chứng từ khác phù hợp với quy định của pháp luật, yêu cầu của HSMT và các quy định của Ngân hàng TMCP Ngoại thương Việt Nam\nTài liệu chứng minh: Nhà thầu cam kết bằng văn bản nội dung phương thức thanh toán.\n3\nYêu cầu về năm sản xuất của hàng hóa chào thầu: \nNhà thầu chào loại máy phát điện có đầy đủ tên mã hiệu nhãn hiệu, xuất xứ, và thời gian sản xuất hàng hóa không quá 12 tháng tính đến thời điểm đóng thầu.\nTài liệu chứng minh: Văn bản cam kết của nhà thầu về thông tin máy phát điện và năm sản xuất.\n4\nYêu cầu về bảo hành: Bảo hành theo đúng tiêu chuẩn của hãng sản xuất hàng hóa chào thầu, nhưng không dưới 12 tháng.\nTài liệu chứng minh: Nhà thầu cam kết bằng văn bản nội dung về bảo hành hàng hóa.\n5\nYêu cầu về địa điểm giao hàng và lắp đặt: \nGiao hàng và lắp đặt tại Trường đào tạo và phát triển nguồn nhân lực VCB\nTài liệu chứng minh: Nhà thầu cam kết bằng văn bản nội dung về địa điểm giao hàng và lắp đặt hàng hóa.\nMục 2. Bản vẽ:  Không có bản vẽ\nMục 3. Kiểm tra và thử nghiệm: \nCác kiểm tra và thử nghiệm cần tiến hành gồm có: Nghiệm thu theo đúng tiêu chuẩn kỹ thuật và tiêu chuẩn hàng hóa được quy định tại Mục 1.2 Chương V. Yêu cầu về kỹ thuật chi tiết.\n\n--- Tệp: 04 PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx ---\nPHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\n\n(Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\n\nPhụ lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thầu theo các Mẫu bảng giá dự thầu tương ứng nêu tại E-HSMT và các thỏa thuận đã đạt được trong quá trình hoàn thiện hợp đồng, trong đó bao gồm đơn giá, thành tiền cho từng hạng mục, nội dung công việc."}