{"text":"--- Tệp: 5. Chuong V- Yeu cau ky thuat 04-2024-Codien.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n                          Chương V. Yêu cầu về kỹ thuật\r\nMục 1. Yêu cầu về kỹ thuật\r\n1. Giới thiệu chung về dự án, gói thầu\r\n-     Tên dự án: Dự án nâng cao chất lượng cơ điện trạm BTS năm 2023.\r\n-     Tên gói thầu: Cung cấp máy phát điện dầu công suất lớn.\r\n-     Mã số gói thầu: 04-2024-Codien.\r\n-     Phạm vi cung cấp: Mua sắm 23 tổ máy phát điện dầu 150kVA, 41 tổ máy phát\r\nđiện dầu 100kVA, 15 tổ máy phát điện dầu 50kVA.\r\n-     Địa điểm thực hiện: Gói thầu được thực hiện tại Hà Nội, Đà Nẵng, Đồng Nai.\r\n-     Thời gian thực hiện gói thầu: 228 ngày. Trong đó:\r\n                                                                       Thời gian thực\r\n  STT                        Nội dung công việc\r\n                                                                         hiện (ngày)\r\n    1    Thời gian giao hàng                                                 120\r\n    2    Thời gian bàn giao + kiểm tra nghiệm thu (KCS)                       18\r\n         Thời gian triển khai lắp đặt hàng hóa của Chủ đầu tư kể từ\r\n    3                                                                         50\r\n         ngày ký biên bản kiểm tra lô cuối\r\n    4    Thời gian kiểm tra thông số kỹ thuật                                 15\r\n    5    Thời gian ký biên bản ghi nhớ nghiệm thu (TAM)                       10\r\n    6    Thời gian ký Chứng nhận nghiệm thu kỹ thuật (TAC)                    15\r\n         Tổng cộng                                                           228\r\n2. Yêu cầu chung về kỹ thuật:\r\n2.1. Yêu cầu về tuyên bố đáp ứng\r\n      Yêu cầu về kỹ thuật cho hàng hóa mời thầu gồm các thông tin nội dung và yêu\r\ncầu kỹ thuật chi tiết cho từng nội dung, chi tiết theo bảng trong mục 3.1. Mỗi yêu cầu\r\nkỹ thuật được mô tả mức độ yêu cầu đáp ứng rõ ràng.\r\n      Để chứng minh tính đáp ứng yêu cầu kỹ thuật, nhà thầu được yêu cầu tuyên bố\r\nhàng hóa mình chào thầu “Đáp ứng” hay “Không đáp ứng” các yêu cầu kỹ thuật trong\r\n“Bảng tuyên bố đáp ứng các yêu cầu kỹ thuật”.\r\n      Bảng tuyên bố đáp ứng các yêu cầu kỹ thuật được lập dạng bảng gồm tối thiểu các\r\nthông tin với cấu trúc sau:\r\n  TT Nội dung Yêu cầu kỹ thuật               Tuyên bố đáp ứng        Thông tin chứng\r\n                                                                            minh\r\n  (1)       (2)               (3)                     (4)                    (5)\r\n\r\n\r\n      Trong đó:\r\n-    Cột (1), (2), (3) lấy theo yêu cầu kỹ thuật trong E-HSMT\r\n-    Cột (4) ghi tuyên bố: “Đáp ứng” hoặc “Không đáp ứng”. Trường hợp nhà thầu\r\ntuyên bố là “Không đáp ứng” thì yêu cầu kỹ thuật đó sẽ bị đánh giá là “Không đạt”.\r\n\r\n\r\n                                                                                     1\r\n\f-     Cột (5) giải thích lý do tuyên bố đáp ứng hoặc không đáp ứng và cung cấp tài liệu\r\nchứng minh. Nhà thầu phải chỉ rõ tên tài liệu, mục, trang, dòng của tài liệu chứng minh.\r\nNhà thầu phải chịu trách nhiệm về tính chính xác của các tài liệu mình cung cấp, trường\r\nhợp Bên mời thầu phát hiện các tài liệu cung cấp không đúng sự thật, thì Nhà thầu sẽ\r\nđược đánh giá là gian lận và bị loại.\r\n2.2. Yêu cầu về cung cấp tài liệu kỹ thuật\r\n-     Hướng dẫn lắp đặt, vận hành, bảo trì máy phát điện.\r\n-     Danh mục hàng hóa chi tiết có kèm xuất xứ của từng thành phần cấu thành (Bill\r\nof Materials – BOM).\r\n-     Bảng lịch trình bảo dưỡng máy phát điện ở 2 điều kiện: Theo giờ vận hành và theo\r\nthời gian định kỳ.\r\n-     Chứng nhận khí thải: Cung cấp test report của hãng, hoặc chứng nhân kiểm định\r\ncủa bên thứ 3 cho model máy/động cơ chào thầu đáp ứng QCVN 19:2009/BTNMT\r\n(Kv= 0,8; Kp=1) hoặc tương đương (với các thông số CO ≤ 800, NOx ≤ 680, SO2 ≤\r\n400, bụi PM ≤ 160).\r\n3. Yêu cầu kỹ thuật:\r\n3.1. Yêu cầu kỹ thuật chi tiết của hàng hóa:\r\n                             Chi tiết như Phụ lục 1 kèm theo\r\n Quy định về đánh giá yêu cầu kỹ thuật hàng hóa:\r\n-     Sản phẩm được đánh giá là “Đạt” về mặt kỹ thuật khi đạt được đồng thời:\r\n       +     100% các CTKT chi tiết cơ bản (CB) được đánh giá là “Đạt”.\r\n       +     100% các CTKT chi tiết không cơ bản (KCB) được đánh giá là “Đạt” hoặc\r\n       “Chấp nhận được”.\r\n-      Nhà thầu phải chỉ rõ thông tin tham chiếu tại dòng, trang nào trong hồ sơ dự thầu. Với\r\ncác chỉ tiêu, tính năng nhà thầu không có thì ghi không có hoặc để trống.\r\n-      Với các chỉ tiêu cần làm rõ về giá trị, dải giá trị, tính năng chi tiết, mức độ đáp ứng do\r\ncó sự khác biệt về vật liệu cấu tạo, thiết kế, nguyên lý hoạt động... thì nhà thầu phải đưa ra\r\ntài liệu giải thích rõ ràng về các chỉ tiêu đó.\r\n3.2. Yêu cầu về tiến độ thực hiện gói thầu\r\n-      Thời gian giao hàng: Tối đa 120 ngày kể từ ngày hợp đồng có hiệu lực.\r\n-      Địa điểm giao hàng:\r\n          Danh mục hàng Đơn vị                Số\r\n  STT                                                             Địa điểm giao hàng\r\n                  hóa            tính       lượng\r\n                                                      - 05 tổ máy giao tại Tổng kho Viettel\r\n                                                      Hòa Lạc, Thành phố Hà Nội.\r\n          Máy phát điện                               - 03 tổ máy giao tại Tổng kho Viettel\r\n    1                          Tổ máy         15\r\n          dầu 50 kVA                                  Đà Nẵng, Thành phố Đà Nẵng.\r\n                                                      - 07 tổ máy giao tại Tổng kho Viettel\r\n                                                      Đồng Nai, Thành phố Biên Hòa.\r\n          Máy phát điện                               - 19 tổ máy giao tại Tổng kho Viettel\r\n    2                          Tổ máy         41\r\n          dầu 100 kVA                                 Hòa Lạc, Thành phố Hà Nội.\r\n                                                                                               2\r\n\f        Danh mục hàng        Đơn vị       Số\r\n STT                                                       Địa điểm giao hàng\r\n             hóa              tính      lượng\r\n                                                 - 06 tổ máy giao tại Tổng kho Viettel\r\n                                                 Đà Nẵng, Thành phố Đà Nẵng.\r\n                                                 - 16 tổ máy giao tại Tổng kho Viettel\r\n                                                 Đồng Nai, Thành phố Biên Hòa.\r\n                                                 - 11 tổ máy giao tại Tổng kho Viettel\r\n                                                 Hòa Lạc, Thành phố Hà Nội.\r\n        Máy phát điện                            - 05 tổ máy giao tại Tổng kho Viettel\r\n  3                          Tổ máy       23\r\n        dầu 150 kVA                              Đà Nẵng, Thành phố Đà Nẵng.\r\n                                                 - 07 tổ máy giao tại Tổng kho Viettel\r\n                                                 Đồng Nai, Thành phố Biên Hòa.\r\n3.3. Yêu cầu về dịch vụ sau bán hàng (dịch vụ bảo hành, dịch vụ hỗ trợ kỹ thuật\r\nvà sửa chữa trong thời gian bảo hành):\r\na. Thời gian, địa điểm bảo hành\r\n-     Thời gian bảo hành: Tối thiểu 730 ngày đối với toàn bộ hàng hóa kể từ ngày Chủ\r\nđầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC).\r\n-     Địa điểm bảo hành: Tại địa điểm lắp đặt của Chủ đầu tư.\r\n-     Trung tâm bảo hành: Nhà thầu phải có bộ máy với đầy đủ nhân sự có kiến thức,\r\nkinh nghiệm để thực hiện sửa chữa, hỗ trợ kỹ thuật cho hàng hoá tại Thành phố Hà Nội,\r\nThành phố Đà Nẵng, Thành phố Hồ Chí Minh. Trung tâm bảo hành phải có số đường\r\ndây nóng (hotline), email để tiếp nhận phản ánh sự cố, lỗi. Thời gian làm việc của trung\r\ntâm bảo hành là 24/7 kể cả ngày nghỉ, lễ.\r\nb. Yêu cầu với dịch vụ hỗ trợ kỹ thuật:\r\n      Nhà thầu phải cam kết cung cấp dịch hỗ trợ kỹ thuật đáp ứng đầy đủ các tiêu chí\r\nnhư sau:\r\nb.1. Thời gian tiếp nhận và xử lý lỗi: 24/7 (24 giờ/ ngày, 7 ngày/ tuần). Bên Bán có\r\ntrách nhiệm cử nhân sự phản hồi kỹ thuật từ khi tiếp nhận được phản ánh của Bên Mua\r\nbằng email, điện thoại, tin nhắn SMS…\r\n-     Định nghĩa các mức độ lỗi trong quá trình sử dụng và thời gian phản hồi:\r\n      +      Nghiêm trọng: Là các sự cố, lỗi động cơ, đầu phát (bao gồm VR), bộ điều\r\n      khiển làm cho máy không thể khởi động, khởi động nhưng không có khả năng cấp\r\n      tải (không đáp ứng tiêu chuẩn điện áp trong dải điện áp định mức ± 1%, tần số thuộc\r\n      dải tần số định mức ± 1%), ảnh hưởng và quá trình vận hành hệ thống và được yêu\r\n      cầu phải có hành động khắc phục ngay. Thời gian phản hồi kỹ thuật trong vòng 04\r\n      giờ, thời gian hoàn thành khắc phục trong vòng 07 ngày (kể cả ngày nghỉ, ngày lễ).\r\n      +      Ít nghiêm trọng: Là các sự cố, lỗi không không làm ảnh hưởng đến khả năng\r\n      cấp tải của máy hoặc có thể xử lý bằng biện pháp tạm thời tại hiện trường, bao gồm:\r\n      Lỗi ắc quy đề, khung vỏ, nút bấm, đồng hồ hiển thị, đèn cảnh báo, nạp bù, dây đai,\r\n      rơ le trung gian, sấy nước... Thời gian phản hồi kỹ thuật trong vòng 08 giờ, thời gian\r\n      hoàn thành khắc phục trong vòng 15 ngày (kể cả ngày nghỉ, ngày lễ).\r\n                                                                                          3\r\n\fb.2. Nâng cấp/cập nhật software/firm ware:\r\n-     Trong suốt thời gian bảo hành, khi việc nâng cấp software là cần thiết để đảm bảo\r\nhệ thống hoạt động ổn định hoặc để xử lý các sự cố, nhà thầu sẽ đề xuất và cung cấp\r\nmiễn phí các phiên bản nâng cấp cùng kế hoạch chi tiết cho chủ đầu tư xem xét. Chủ\r\nđầu tư có toàn quyền chọn giải pháp và kế hoạch phù hợp nhất. Trong mọi trường hợp,\r\nnhà thầu cam kết hỗ trợ tối đa trong suốt thời gian bảo hành.\r\nc. Sửa chữa, thay thế hỏng hóc:\r\n-     Hàng hóa/ bộ phận/ linh kiện bị lỗi được sửa chữa hoặc thay thế theo quy định của\r\nHãng sản xuất.\r\n-     Nhà thầu chịu trách nhiệm sửa chữa, thay thế hàng hóa/ bộ phận/ linh kiện bị lỗi\r\ntrong vòng 35 ngày kể từ ngày bên bán nhận được thông báo của bên mua (kể cả ngày\r\ncuối tuần, ngày lễ). Mọi chi phí đóng gói, vận chuyển, thay thế hàng hóa/ bộ phận/ linh\r\nkiện lỗi do nhà thầu chịu.\r\nd.   Hỗ trợ hỏi đáp kỹ thuật (Technical Query):\r\n-    Nhà thầu phản hồi các vấn đề về kỹ thuật khi có yêu cầu:\r\n      +    Cung cấp tài liệu về các tính năng hoặc các thành phần của thiết bị.\r\n      +    Tư vấn các vấn đề về lắp đặt, tích hợp và vận hành hệ thống.\r\ne. Cử chuyên gia hướng dẫn và bàn giao đầy đủ các tài liệu cho kỹ sư của chủ đầu\r\ntư về vận hành máy phát điện, kiểm tra bảo dưỡng, xử lý lỗi.\r\n4. Yêu cầu về nghiệm thu, thử nghiệm hàng hóa:\r\n-     Việc kiểm tra và thử nghiệm hàng hóa được thực hiện theo quy định tại Mục E-\r\nĐKC 21, chương VI, E-HSMT. Bằng chi phí của mình (đã bao gồm trong giá dự thầu),\r\nNhà thầu thực hiện các công việc trong quá trình kiểm tra nghiệm thu (KCS) và kiểm\r\ntra thông số kỹ thuật sau khi hoàn thành lắp đặt, nhà thầu có trách nhiệm đo kiểm các\r\nthông số kỹ thuật. Toàn bộ các chi phí phát sinh trong quá trình kiểm tra thông số kỹ\r\nthuật như: Nhiên liệu, tải giả, dụng cụ đo, nhân công... do nhà thầu chịu.\r\n\r\nMục 2. Bản vẽ: Không có.\r\nMục 3. Kiểm tra và thử nghiệm\r\n-    Các tiêu chí nghiệm thu: Chi tiết như phụ lục 2 kèm theo.\r\n\r\n\r\n\r\n\r\n                                                                                     4\r\n\f                      Phụ lục 1: Yêu cầu kỹ thuật chi tiết hàng hóa\r\n1. Máy phát điện 50 kVA 3 pha\r\n                                                              CB/                               Phương pháp\r\n TT          Nội dung               Yêu cầu kỹ thuật                   Tiêu chí đánh giá\r\n                                                              KCB                                 đánh giá\r\n A    TỔ MÁY PHÁT\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n      Hãng sản xuất/ Mã hiệu/    Nhà thầu cung cấp thông                                        Kiểm tra tài\r\n 1                                                            CB    Không đạt: Không đáp\r\n      Xuất xứ                              tin                                                  liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                 Từ 1 năm trước thời điểm                                       Kiểm tra tài\r\n 2    Năm sản xuất                                            CB    Không đạt: Không đáp\r\n                                    mở thầu trở về sau                                          liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                   Máy phát điện xoay                                           Kiểm tra tài\r\n 3    Loại máy                                                CB    Không đạt: Không đáp\r\n                                   chiều, 3 pha 4 dây                                           liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n 4    Cấp điện áp                 220/380 V - 230/400 V       CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n 5    Tần số danh định                    50 Hz               CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n 6    Công suất định mức            ≥ 40 kW/ 50 kVA           CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n 7    Công suất dự phòng            ≥ 44 kW/ 55 kVA           CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n      Công suất đầu ra của\r\n      máy phát điện ở nhiệt độ                                      Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n 8    40˚C, áp suất khí quyển       ≥ 40 kW/ 50 kVA           CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n      1 atm (vị trí có độ cao                                       ứng yêu cầu\r\n      <100m), độ ẩm 30%.\r\n      Thời gian vận hành liên                                       Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n 9    tục ở chế độ 100% công             ≥ 12 giờ             CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n      suất định mức của máy                                         ứng yêu cầu\r\n      Thời gian vận hành liên                                       Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n 10   tục ở chế độ 100% công              ≥ 1 giờ             CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n      suất dự phòng của máy                                         ứng yêu cầu\r\n                                  Đảm bảo chạy 12h liên\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n      Dung tích bình chứa        tục ở 75% công suất định                                       Kiểm tra tài\r\n 11                                                           CB    Không đạt: Không đáp\r\n      nhiên liệu kèm theo máy    mức mà không cần tiếp                                         liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                      thêm nhiên liệu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                  ≥ 65% công suất định                                          Kiểm tra tài\r\n 12   Khả năng đóng tải 1 cấp                                 CB    Không đạt: Không đáp\r\n                                         mức                                                    liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n      Độ ồn ở 75% tải định                                          Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n 13   mức trong không gian          ≤ 65dB (tại 30 kW)        CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n      mở ở khoảng cách 7m                                           ứng yêu cầu\r\n                                    Vỏ thép ngoài dày ≥\r\n                                 2mm, sơn tĩnh điện, Bên\r\n                                 trong có vật liệu tiêu âm.         Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n 14   Vỏ chống ồn                Cấp bảo vệ của vỏ máy ≥      CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n                                  IP23, phù hợp cho máy             ứng yêu cầu\r\n                                  phát điện sử dụng ngoài\r\n                                   trời, không có mái che\r\n B    ĐẦU PHÁT ĐIỆN\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n      Hãng sản xuất / Mã hiệu/   Nhà thầu cung cấp thông                                        Kiểm tra tài\r\n 1                                                            CB    Không đạt: Không đáp\r\n      Xuất xứ                              tin                                                  liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n\r\n\r\n                                                                                                                1\r\n\f                                                              CB/                               Phương pháp\r\nTT          Nội dung                Yêu cầu kỹ thuật                   Tiêu chí đánh giá\r\n                                                              KCB                                 đánh giá\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                Từ 1 năm trước thời điểm                                        Kiểm tra tài\r\n2    Năm sản xuất                                             CB    Không đạt: Không đáp\r\n                                   mở thầu trở về sau                                           liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n3    Công suất định mức                 ≥ 50 kVA              CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n4    Hệ số công suất                      ≥ 0,8               CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                 Tự kích từ, không chổi                                         Kiểm tra tài\r\n5    Kích từ                                                  CB    Không đạt: Không đáp\r\n                                          than                                                  liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                  Điều chỉnh điện áp tự                                        Kiểm tra tài\r\n6    Bộ điều chỉnh điện áp                                   CB    Không đạt: Không đáp\r\n                                      động (AVR)                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                 Khi tải thay đổi từ không\r\n     Độ chính xác điện áp từ       tải đến tải định mức,            Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n7    không tải đến tải định     trong vòng 30 giây sau đó     CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n     mức.                         giá trị điện áp thuộc dải         ứng yêu cầu\r\n                                 điện áp định mức ± 2.5%\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n     Tổng biến dạng sóng hài                                                                    Kiểm tra tài\r\n8                                         ≤ 5%                CB    Không đạt: Không đáp\r\n     điện áp (THD)                                                                              liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n9    Cấp cách nhiệt                  Tối thiểu cấp H          CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n10   Cấp bảo vệ đầu phát                  ≥ IP23              CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n11   Kết cấu đầu phát                   Một ổ trục            CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                 Cánh quạt đầu trục thổi                                        Kiểm tra tài\r\n12   Làm mát đầu phát                                         CB    Không đạt: Không đáp\r\n                                       trực tiếp                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\nC    ĐỘNG CƠ\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n     Hãng sản xuất / mã hiệu    Nhà thầu cung cấp thông                                         Kiểm tra tài\r\n1                                                             CB    Không đạt: Không đáp\r\n     / xuất xứ                            tin                                                   liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                Từ 1 năm trước thời điểm                                        Kiểm tra tài\r\n2    Năm sản xuất                                             CB    Không đạt: Không đáp\r\n                                   mở thầu trở về sau                                           liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n3    Loại động cơ                  Động cơ diesel 4 kỳ        CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n4    Số xilanh, dung tích                  ≥3                 CB    Không đạt: Không đáp\r\n                                                                                                liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n     Dung tích dầu bôi trơn                                         Đạt: Đáp ứng theo yêu cầu\r\n                                Nhà thầu cung cấp thông                                         Kiểm tra tài\r\n5    khi thay lọc/ không thay                                 CB    Không đạt: Không đáp\r\n                                          tin                                                   liệu kỹ thuật\r\n     lọc                                                            ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                Nhà thầu cung cấp thông                                         Kiểm tra tài\r\n6    Dung tích nước làm mát                                   CB    Không đạt: Không đáp\r\n                                          tin                                                   liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n     Tốc độ định mức động                                                                       Kiểm tra tài\r\n7                                    1500 vòng/phút           CB    Không đạt: Không đáp\r\n     cơ                                                                                         liệu kỹ thuật\r\n                                                                    ứng yêu cầu\r\n\r\n\r\n                                                                                                                2\r\n\f                                                               CB/                               Phương pháp\r\nTT            Nội dung              Yêu cầu kỹ thuật                    Tiêu chí đánh giá\r\n                                                               KCB                                 đánh giá\r\n                                     ≥ 68 HP ở 1500                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                 Kiểm tra tài\r\n8    Công suất tối đa             vòng/phút (≥ 68 HP at        CB    Không đạt: Không đáp\r\n                                                                                                 liệu kỹ thuật\r\n                                          1500rpm)                   ứng yêu cầu\r\n                                 Khi tải thay đổi từ không\r\n     Độ chính xác tần số từ        tải đến tải định mức,             Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                 Kiểm tra tài\r\n9    không tải đến tải định     trong vòng 30 giây sau đó      CB    Không đạt: Không đáp\r\n                                                                                                 liệu kỹ thuật\r\n     mức.                       giá trị tần số thuộc dải tần         ứng yêu cầu\r\n                                    số định mức ± 5%\r\n                                                                                                 Kiểm tra tài\r\n     Mức tiêu thụ nhiên liệu                                         Đạt: Đáp ứng theo yêu cầu   liệu kỹ thuật\r\n10   của tổ máy ở tải 100%         ≤ 12 l/h (tại 40 kW)        CB    Không đạt: Không đáp        và tính toán\r\n     định mức (*)                                                    ứng yêu cầu                 theo công\r\n                                                                                                 thức (*)\r\n                                                                                                 Kiểm tra tài\r\n     Mức tiêu thụ nhiên liệu                                         Đạt: Đáp ứng theo yêu cầu   liệu kỹ thuật\r\n11   của tổ máy ở tải 75%          ≤ 9 l/h (tại 30 kW)         CB    Không đạt: Không đáp        và tính toán\r\n     định mức (*)                                                    ứng yêu cầu                 theo công\r\n                                                                                                 thức (*)\r\n     Bảng tiêu thụ nhiên liệu\r\n                                                                     Đạt: Đáp ứng theo yêu cầu\r\n     của tổ máy ở tải 0-25%-    Nhà thầu cung cấp thông                                          Kiểm tra tài\r\n12                                                             CB    Không đạt: Không đáp\r\n     50%-75%-100% định                    tin                                                    liệu kỹ thuật\r\n                                                                     ứng yêu cầu\r\n     mức\r\n                                Bơm điện để bơm chuyển\r\n                                                                     Đạt: Đáp ứng theo yêu cầu\r\n     Hệ thống bơm chuyển          tiếp nhiên liệu từ bồn                                         Kiểm tra tài\r\n13                                                             CB    Không đạt: Không đáp\r\n     tiếp nhiên liệu            chứa đến cốc lọc và bơm                                          liệu kỹ thuật\r\n                                                                     ứng yêu cầu\r\n                                          cao áp\r\n                                 Khởi động điện bằng ắc\r\n                                         quy 12V\r\n                                 -Ắc quy khởi động theo\r\n                                quy định của hãng: Trọn\r\n                                  bộ ắc quy, giá đỡ, đầu             Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                 Kiểm tra tài\r\n14   Hệ thống khởi động              bóp, cáp đấu nối          CB    Không đạt: Không đáp\r\n                                                                                                 liệu kỹ thuật\r\n                                  - Ắc quy đáp ứng bài               ứng yêu cầu\r\n                                 kiểm tra theo mục 9.10\r\n                                  của tiêu chuẩn TCVN\r\n                                7916-1:2008 hoặc tương\r\n                                          đương\r\n                                Có bộ lọc nhiên liệu tách            Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                 Kiểm tra tài\r\n15   Bộ lọc                     nước, lọc nhiên liệu tinh,     CB    Không đạt: Không đáp\r\n                                                                                                 liệu kỹ thuật\r\n                                     lọc gió, lọc nhớt               ứng yêu cầu\r\n                                 Làm mát bằng nước có\r\n                                                                     Đạt: Đáp ứng theo yêu cầu\r\n                                  pha dung dịch chống                                            Kiểm tra tài\r\n16   Hệ thống làm mát                                          CB    Không đạt: Không đáp\r\n                                  đóng cặn có kèm theo                                          liệu kỹ thuật\r\n                                                                     ứng yêu cầu\r\n                                      bình nước phụ\r\n                                                                     Đạt: Đáp ứng theo yêu cầu\r\n     Hệ thống hỗ trợ khởi       Nhiệt độ khởi động được                                          Kiểm tra tài\r\n17                                                             CB    Không đạt: Không đáp\r\n     động ở nhiệt độ thấp                ≤-5˚C                                                   liệu kỹ thuật\r\n                                                                     ứng yêu cầu\r\nD    BỘ ĐIỀU KHIỂN\r\n                                                                     Đạt: Đáp ứng theo yêu cầu\r\n     Hãng sản xuất / mã hiệu    Nhà thầu cung cấp thông                                          Kiểm tra tài\r\n1                                                              CB    Không đạt: Không đáp\r\n     / xuất xứ                            tin                                                    liệu kỹ thuật\r\n                                                                     ứng yêu cầu\r\n                                  Điện áp (V), dòng điện\r\n                                  (A), tần số (Hz), công\r\n                                 suất, hệ số công suất, số           Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                 Kiểm tra tài\r\n2    Hiển thị                    giờ vận hành (giờ), điện      CB    Không đạt: Không đáp\r\n                                                                                                 liệu kỹ thuật\r\n                                  áp ắc quy đề (V), mức              ứng yêu cầu\r\n                                   nhiên liệu, sai số cho\r\n                                        phép ≤ 5%\r\n\r\n\r\n                                                                                                                 3\r\n\f                                                             CB/                               Phương pháp\r\nTT          Nội dung               Yêu cầu kỹ thuật                   Tiêu chí đánh giá\r\n                                                             KCB                                 đánh giá\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n     Hiển thị trạng thái hoạt                                                                  Kiểm tra tài\r\n3                                       Đáp ứng              CB    Không đạt: Không đáp\r\n     động (chạy/dừng)                                                                          liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                 - Nhiệt độ nước làm mát\r\n                                cao hoặc nhiệt độ động cơ\r\n                                cao\r\n                                - Áp suất dầu bôi trơn\r\n                                thấp hơn ngưỡng cho\r\n                                phép\r\n                                - Điện áp đầu ra cao/thấp\r\n                                hơn ngưỡng cho phép\r\n                                - Tần số dòng điện đầu ra\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                cao/thấp hơn ngưỡng cho                                        Kiểm tra tài\r\n4    Cảnh báo                                                CB    Không đạt: Không đáp\r\n                                phép                                                           liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                - Quá tải\r\n                                - Tác động nút dừng khẩn\r\n                                cấp\r\n                                - Điện áp ắc quy khởi\r\n                                động thấp\r\n                                - Mức nhiên liệu thấp hơn\r\n                                ngưỡng cho phép\r\n                                (ngưỡng có thể thay đổi\r\n                                được)\r\n                                - Nhiệt độ nước làm mát\r\n                                cao hoặc nhiệt độ động cơ\r\n                                cao (mặc định của nhà\r\n                                sản xuất)\r\n                                - Áp suất dầu bôi trơn\r\n                                thấp hơn ngưỡng cho\r\n                                phép (mặc định của nhà\r\n                                sản xuất)\r\n                                - Điện áp đầu ra cao/thấp\r\n                                hơn ngưỡng cho phép\r\n                                (thay đổi được trên bộ\r\n                                điều khiển)\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                - Tần số dòng điện đầu ra                                      Kiểm tra tài\r\n5    Bảo vệ tắt máy                                          CB    Không đạt: Không đáp\r\n                                cao/thấp hơn ngưỡng cho                                        liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                phép (thay đổi được trên\r\n                                bộ điều khiển)\r\n                                - Quá tải (mặc định của\r\n                                nhà sản xuất)\r\n                                - Tác động nút dừng khẩn\r\n                                cấp\r\n                                - Điện áp ắc quy khởi\r\n                                động thấp\r\n                                - Mức nhiên liệu thấp hơn\r\n                                ngưỡng cho phép (thay\r\n                                đổi được trên bộ điều\r\n                                khiển)\r\n     Có tiếp điểm NO/NC\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n     cảnh báo khi mức nhiên                                                                    Kiểm tra tài\r\n6                                          Có                CB    Không đạt: Không đáp\r\n     liệu thấp hơn ngưỡng                                                                      liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n     cho phép\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n7    Chuẩn truyền thông           Modbus RTU, RS485          CB    Không đạt: Không đáp\r\n                                                                                               liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                 Các thông tin hiển thị và         Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n8    Thông tin truyền thông     cảnh báo tối thiểu tại mục   CB    Không đạt: Không đáp\r\n                                                                                               liệu kỹ thuật\r\n                                 D.2, D.3, D4 có thể đọc           ứng yêu cầu\r\n\r\n                                                                                                               4\r\n\f                                                             CB/                               Phương pháp\r\nTT          Nội dung               Yêu cầu kỹ thuật                   Tiêu chí đánh giá\r\n                                                             KCB                                 đánh giá\r\n                                 được qua cổng truyền\r\n                                    thông Modbus\r\n                                Cung cấp đầy đủ địa chỉ\r\n                                 các thanh ghi dữ liệu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n     Tính năng khởi động từ                                                                    Kiểm tra tài\r\n9                                          Có                CB    Không đạt: Không đáp\r\n     xa qua tiếp điểm khô                                                                      liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n     Bản vẽ sơ đồ kết nối của                                      Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n10   hệ thống điều khiển với            Đáp ứng              CB    Không đạt: Không đáp\r\n                                                                                               liệu kỹ thuật\r\n     đầy đủ chỉ dẫn                                               ứng yêu cầu\r\n     Các dây tín hiệu điều\r\n     khiển và cảm biến, cảnh\r\n     báo phải được đánh số                                         Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n11   hoặc có quy định màu               Đáp ứng              CB    Không đạt: Không đáp\r\n                                                                                               liệu kỹ thuật\r\n     sắc kèm theo chú thích                                       ứng yêu cầu\r\n     rõ ràng về chức năng của\r\n     từng dây\r\n     HỆ THỐNG KẾT NỐI\r\nE\r\n     ĐIỆN ĐẦU RA\r\n                                Sử dụng Aptomat 3pha/4\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n     Thiết bị bảo vệ điện áp     cực hoặc 3 cực phù hợp                                        Kiểm tra tài\r\n1                                                            CB    Không đạt: Không đáp\r\n     đầu ra                     với công suất máy, bảo vệ                                      liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                  quá tải và ngắn mạch\r\n                                  Điểm kết nối cố định,\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n     Điểm kết nối điện động     dùng ren vít và đai ốc, có                                     Kiểm tra tài\r\n2                                                            CB    Không đạt: Không đáp\r\n     lực đầu ra                  nắp bảo vệ che mưa để                                         liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                     đảm bảo an toàn\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                Có điểm đấu tiếp đất trên                                      Kiểm tra tài\r\n3    Điểm tiếp đất                                           CB    Không đạt: Không đáp\r\n                                        vỏ máy                                                 liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\nF    YÊU CẦU KHÁC\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                   Chấp nhận được: Cam kết     Kiểm tra tài\r\n                                                                   đáp ứng yêu cầu và đáp      liệu kỹ\r\n                                Loại bu lông chống trộm,\r\n1    Bulong liên kết ngoài                                   KCB   ứng yêu cầu khi kiểm tra    thuật, cam\r\n                                      không gỉ sét\r\n                                                                   nghiệm thu hàng hóa         kết của nhà\r\n                                                                   Không đạt: Không đáp        thầu\r\n                                                                   ứng yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                   Chấp nhận được: Cam kết     Kiểm tra tài\r\n                                 Bản lề loại âm giấu bên           đáp ứng yêu cầu và đáp      liệu kỹ\r\n2    Bản lề cửa                 trong, chống tháo trộm từ    KCB   ứng yêu cầu khi kiểm tra    thuật, cam\r\n                                        bên ngoài                  nghiệm thu hàng hóa         kết của nhà\r\n                                                                   Không đạt: Không đáp        thầu\r\n                                                                   ứng yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                Có ống thoát ra ngoài vỏ\r\n                                                                   Chấp nhận được: Cam kết     Kiểm tra tài\r\n                                  chống ồn kết hợp với\r\n                                                                   đáp ứng yêu cầu và đáp      liệu kỹ\r\n     Hệ thống xả dầu bôi        van/khóa bên ở bên trong\r\n3                                                            KCB   ứng yêu cầu khi kiểm tra    thuật, cam\r\n     trơn                       hoặc có bơm tay/ thiết bị\r\n                                                                   nghiệm thu hàng hóa         kết của nhà\r\n                                 hỗ trợ thay dầu rà ngoài\r\n                                                                   Không đạt: Không đáp        thầu\r\n                                          vỏ máy\r\n                                                                   ứng yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                   Chấp nhận được: Cam kết     Kiểm tra tài\r\n                                                                   đáp ứng yêu cầu và đáp      liệu kỹ\r\n     Đèn chiếu sáng trong\r\n4                                      Có đèn led           KCB   ứng yêu cầu khi kiểm tra    thuật, cam\r\n     khoang máy\r\n                                                                   nghiệm thu hàng hóa         kết của nhà\r\n                                                                   Không đạt: Không đáp        thầu\r\n                                                                   ứng yêu cầu\r\n                                                                                                               5\r\n\f                                                           CB/                               Phương pháp\r\nTT            Nội dung            Yêu cầu kỹ thuật                  Tiêu chí đánh giá\r\n                                                           KCB                                 đánh giá\r\n                                                                 Đạt: Đáp ứng theo yêu cầu\r\n                                Sử dụng thép không gỉ\r\n                                                                 Chấp nhận được: Cam kết     Kiểm tra tài\r\n                                hoặc sơn mạ chịu nhiệt\r\n                                                                 đáp ứng yêu cầu và đáp      liệu kỹ\r\n                               ≥300 độ C, được bọc cách\r\n5    Ống xả                                                KCB   ứng yêu cầu khi kiểm tra    thuật, cam\r\n                                nhiệt, xả theo chiều dọc\r\n                                                                 nghiệm thu hàng hóa         kết của nhà\r\n                               và hướng về phía sau của\r\n                                                                 Không đạt: Không đáp        thầu\r\n                                           máy\r\n                                                                 ứng yêu cầu\r\n                                Bao gồm chữ, số và mã            Đạt: Đáp ứng theo yêu cầu\r\n                                        vạch                     Chấp nhận được: Cam kết     Kiểm tra tài\r\n                               Được khắc chìm vào trên           đáp ứng yêu cầu và đáp      liệu kỹ\r\n6    Serial máy phát điện       động cơ hoặc khắc tem      KCB   ứng yêu cầu khi kiểm tra    thuật, cam\r\n                               Inox và được gắn vào vỏ           nghiệm thu hàng hóa         kết của nhà\r\n                               chống ổn hoặc trên động           Không đạt: Không đáp        thầu\r\n                                         cơ.                     ứng yêu cầu\r\n                                                                 Đạt: Đáp ứng theo yêu cầu\r\n                                                                 Chấp nhận được: Cam kết     Kiểm tra tài\r\n                                                                 đáp ứng yêu cầu và đáp      liệu kỹ\r\n     Decal để hướng dẫn vận    Có decal hướng dẫn vận\r\n7                                                          KCB   ứng yêu cầu khi kiểm tra    thuật, cam\r\n     hành máy phát điện              hành máy\r\n                                                                 nghiệm thu hàng hóa         kết của nhà\r\n                                                                 Không đạt: Không đáp        thầu\r\n                                                                 ứng yêu cầu\r\n                                 Tem Inox khắc chìm\r\n                                                                 Đạt: Đáp ứng theo yêu cầu\r\n                               \"VIETTEL\" gắn vào vỏ\r\n                                                                 Chấp nhận được: Cam kết     Kiểm tra tài\r\n                                chống ồn bằng vít hoặc\r\n                                                                 đáp ứng yêu cầu và đáp      liệu kỹ\r\n                                       đinh rút.\r\n8    Tem nhãn                                              KCB   ứng yêu cầu khi kiểm tra    thuật, cam\r\n                               - Kích thước team nhôm\r\n                                                                 nghiệm thu hàng hóa         kết của nhà\r\n                                  tối thiểu 15x5 cm\r\n                                                                 Không đạt: Không đáp        thầu\r\n                               -Chiều cao chữ tối thiểu\r\n                                                                 ứng yêu cầu\r\n                                         1,5cm\r\nG    CHỨNG CHỈ\r\n                                                                 Đạt: Có cung cấp chứng\r\n     Chứng chỉ quản lý chất                                     nhận ISO 9001 còn hạn\r\n                                 Cung cấp chứng nhận                                         Kiểm tra tài\r\n1    lượng sản xuất của nhà                                CB    của nhà máy\r\n                                  ISO 9001 còn hạn                                           liệu kỹ thuật\r\n     máy                                                         Không đạt: Không đáp\r\n                                                                 ứng yêu cầu\r\n                                                                 Đạt: Đáp ứng, cam kết\r\n                                                                 cung cấp CO, CQ theo\r\n                                                                 hàng hóa\r\n     Chứng chỉ về xuất xứ,                                                                  Kiểm tra tài\r\n2                                      CO, CQ              CB    Không đạt: Không đáp\r\n     chất lượng                                                                              liệu kỹ thuật\r\n                                                                 ứng yêu cầu, không cung\r\n                                                                 cấp CO, CQ theo hàng\r\n                                                                 hóa\r\n                                   Đáp ứng QCVN\r\n                               19:2009/BTNMT (Kv=\r\n                                0,8; Kp=1) hoặc tương\r\n                               đương (với các thông số\r\n                                CO ≤ 800, NOx ≤ 680,\r\n                                                                 Đạt: Đáp ứng theo yêu cầu\r\n                                 SO2 ≤ 400, bụi PM ≤                                         Kiểm tra tài\r\n3    Tiêu chuẩn khí thải                                   CB    Không đạt: Không đáp\r\n                                        160).                                                liệu kỹ thuật\r\n                                                                 ứng yêu cầu\r\n                               Cung cấp test report của\r\n                               hãng, hoặc chứng nhân\r\n                               kiểm định của bên thứ 3\r\n                               cho model máy/động cơ\r\n                                      chào thầu)\r\nH    PHỤ KIỆN\r\nI    Bộ nạp bù ắc quy\r\n                                                                 Đạt: Đáp ứng theo yêu cầu\r\n     Model/nhà sản             Nhà thầu cung cấp thông                                       Kiểm tra tài\r\n1                                                          CB    Không đạt: Không đáp\r\n     xuất/xuất xứ                        tin                                                 liệu kỹ thuật\r\n                                                                 ứng yêu cầu\r\n                                                                                                             6\r\n\f                                                             CB/                               Phương pháp\r\nTT             Nội dung             Yêu cầu kỹ thuật                  Tiêu chí đánh giá\r\n                                                             KCB                                 đánh giá\r\n                                 Sử dụng nguồn đầu vào             Đạt: Đáp ứng theo yêu cầu\r\n       Dải điện áp đầu vào                                                                     Kiểm tra tài\r\n 2                               AC: 130V ÷ 240V hoặc        CB    Không đạt: Không đáp\r\n       danh định                                                                               liệu kỹ thuật\r\n                                      bao dải trên                 ứng yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n 3     Hiệu suất tối đa                   ≥ 80%              CB    Không đạt: Không đáp\r\n                                                                                               liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                  Tối thiểu 2 chế độ: Nạp          Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n 4     Chế độ nạp                 ổn dòng (Boost) và nạp     CB    Không đạt: Không đáp\r\n                                                                                               liệu kỹ thuật\r\n                                       ổn áp (Float)               ứng yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n       Điện áp đầu ra định                                                                     Kiểm tra tài\r\n 5                                       12VDC               CB    Không đạt: Không đáp\r\n       mức                                                                                     liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n 6     Dòng điện đầu ra tối đa             ≥ 5A              CB    Không đạt: Không đáp\r\n                                                                                               liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                  Tự động bảo vệ khi điện\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                  áp đầu vào vượt quá dải                                      Kiểm tra tài\r\n 7     Bảo vệ quá áp đầu vào                                 CB    Không đạt: Không đáp\r\n                                 điện áp làm việc và không                                     liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                     hỏng hóc thiết bị.\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n       Hiển thị trạng thái làm                                                                 Kiểm tra tài\r\n 8                                         LED               CB    Không đạt: Không đáp\r\n       việc và cảnh báo                                                                        liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                 Khi đấu ngược cực ắc quy          Đạt: Đáp ứng theo yêu cầu\r\n       Bảo vệ ngược cực đầu                                                                    Kiểm tra tài\r\n 9                                ở phía đầu ra thì bộ nạp   CB    Không đạt: Không đáp\r\n       ra                                                                                      liệu kỹ thuật\r\n                                   bù không bị hư hỏng             ứng yêu cầu\r\n10     Môi trường làm việc\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                  0 ÷ 500C hoặc bao dải                                        Kiểm tra tài\r\n10.1   Nhiệt độ làm việc                                     CB    Không đạt: Không đáp\r\n                                          trên                                                 liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                  0÷90%RH hoặc bao dải                                         Kiểm tra tài\r\n10.2   Độ ẩm                                                 CB    Không đạt: Không đáp\r\n                                  trên, không đọng sương                                       liệu kỹ thuật\r\n                                                                   ứng yêu cầu\r\n                                  Đầy đủ phụ kiện lắp bộ           Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n11     Phụ kiện lắp đặt           nạp bù trong máy phát      CB    Không đạt: Không đáp\r\n                                                                                               liệu kỹ thuật\r\n                                           điện                    ứng yêu cầu\r\n\r\n\r\n\r\n\r\n                                                                                                               7\r\n\f2.       Máy phát điện 100 kVA\r\n                                                                 CB/                               Phương pháp\r\n TT             Nội dung               Yêu cầu kỹ thuật                    Tiêu chí đánh giá\r\n                                                                 KCB                                 đánh giá\r\n     A   TỔ MÁY PHÁT\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n         Hãng sản xuất/ Mã hiệu/    Nhà thầu cung cấp thông                                        Kiểm tra tài\r\n     1                                                           CB    Không đạt: Không đáp ứng\r\n         Xuất xứ                              tin                                                  liệu kỹ thuật\r\n                                                                       yêu cầu\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n                                    Từ 1 năm trước thời điểm                                       Kiểm tra tài\r\n     2   Năm sản xuất                                            CB    Không đạt: Không đáp ứng\r\n                                       mở thầu trở về sau                                          liệu kỹ thuật\r\n                                                                       yêu cầu\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n                                      Máy phát điện xoay                                           Kiểm tra tài\r\n     3   Loại máy                                                CB    Không đạt: Không đáp ứng\r\n                                      chiều, 3 pha 4 dây                                           liệu kỹ thuật\r\n                                                                       yêu cầu\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                   Kiểm tra tài\r\n     4   Cấp điện áp                 220/380 V - 230/400 V       CB    Không đạt: Không đáp ứng\r\n                                                                                                   liệu kỹ thuật\r\n                                                                       yêu cầu\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                   Kiểm tra tài\r\n     5   Tần số danh định                    50 Hz               CB    Không đạt: Không đáp ứng\r\n                                                                                                   liệu kỹ thuật\r\n                                                                       yêu cầu\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                   Kiểm tra tài\r\n     6   Công suất định mức            ≥ 80 kW/ 100 kVA          CB    Không đạt: Không đáp ứng\r\n                                                                                                   liệu kỹ thuật\r\n                                                                       yêu cầu\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                   Kiểm tra tài\r\n     7   Công suất dự phòng            ≥ 88 kW/ 110 kVA          CB    Không đạt: Không đáp ứng\r\n                                                                                                   liệu kỹ thuật\r\n                                                                       yêu cầu\r\n         Công suất đầu ra của\r\n         máy phát điện ở nhiệt độ                                      Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                   Kiểm tra tài\r\n     8   40˚C, áp suất khí quyển       ≥ 80 kW/ 100 kVA          CB    Không đạt: Không đáp ứng\r\n                                                                                                   liệu kỹ thuật\r\n         1 atm (vị trí có độ cao                                       yêu cầu\r\n         <100m), độ ẩm 30%.\r\n         Thời gian vận hành liên                                       Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                   Kiểm tra tài\r\n     9   tục ở chế độ 100% công             ≥ 12 giờ             CB    Không đạt: Không đáp ứng\r\n                                                                                                   liệu kỹ thuật\r\n         suất định mức của máy                                         yêu cầu\r\n         Thời gian vận hành liên                                       Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                   Kiểm tra tài\r\n 10      tục ở chế độ 100% công              ≥ 1 giờ             CB    Không đạt: Không đáp ứng\r\n                                                                                                   liệu kỹ thuật\r\n         suất dự phòng của máy                                         yêu cầu\r\n                                     Đảm bảo chạy 12h liên\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n         Dung tích bình chứa        tục ở 75% công suất định                                       Kiểm tra tài\r\n 11                                                              CB    Không đạt: Không đáp ứng\r\n         nhiên liệu kèm theo máy    mức mà không cần tiếp                                         liệu kỹ thuật\r\n                                                                       yêu cầu\r\n                                         thêm nhiên liệu\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n                                     ≥ 65% công suất định                                          Kiểm tra tài\r\n 12      Khả năng đóng tải 1 cấp                                 CB    Không đạt: Không đáp ứng\r\n                                            mức                                                    liệu kỹ thuật\r\n                                                                       yêu cầu\r\n         Độ ồn ở 75% tải định                                          Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                   Kiểm tra tài\r\n 13      mức trong không gian          ≤ 65dB (tại 60 kW)        CB    Không đạt: Không đáp ứng\r\n                                                                                                   liệu kỹ thuật\r\n         mở ở khoảng cách 7m                                           yêu cầu\r\n                                       Vỏ thép ngoài dày ≥\r\n                                    2mm, sơn tĩnh điện, Bên\r\n                                    trong có vật liệu tiêu âm.         Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                   Kiểm tra tài\r\n 14      Vỏ chống ồn                Cấp bảo vệ của vỏ máy ≥      CB    Không đạt: Không đáp ứng\r\n                                                                                                   liệu kỹ thuật\r\n                                     IP23, phù hợp cho máy             yêu cầu\r\n                                     phát điện sử dụng ngoài\r\n                                      trời, không có mái che\r\n     B   ĐẦU PHÁT ĐIỆN\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n         Hãng sản xuất / Mã         Nhà thầu cung cấp thông                                        Kiểm tra tài\r\n     1                                                           CB    Không đạt: Không đáp ứng\r\n         hiệu/ Xuất xứ                        tin                                                  liệu kỹ thuật\r\n                                                                       yêu cầu\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n                                    Từ 1 năm trước thời điểm                                       Kiểm tra tài\r\n     2   Năm sản xuất                                            CB    Không đạt: Không đáp ứng\r\n                                       mở thầu trở về sau                                          liệu kỹ thuật\r\n                                                                       yêu cầu\r\n                                                                                                                   8\r\n\f                                                            CB/                               Phương pháp\r\nTT          Nội dung               Yêu cầu kỹ thuật                   Tiêu chí đánh giá\r\n                                                            KCB                                 đánh giá\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n3    Công suất định mức               ≥ 100 kVA             CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n4    Hệ số công suất                     ≥ 0,8              CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                 Tự kích từ, không chổi                                       Kiểm tra tài\r\n5    Kích từ                                                CB    Không đạt: Không đáp ứng\r\n                                          than                                                liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                 Điều chỉnh điện áp tự                                       Kiểm tra tài\r\n6    Bộ điều chỉnh điện áp                                 CB    Không đạt: Không đáp ứng\r\n                                     động (AVR)                                               liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                Khi tải thay đổi từ không\r\n                                   tải đến tải định mức,\r\n     Độ chính xác điện áp từ                                      Đạt: Đáp ứng theo yêu cầu\r\n                                 trong vòng 30 giây sau                                       Kiểm tra tài\r\n7    không tải đến tải định                                 CB    Không đạt: Không đáp ứng\r\n                                 đó giá trị điện áp thuộc                                     liệu kỹ thuật\r\n     mức.                                                         yêu cầu\r\n                                 dải điện áp định mức ±\r\n                                           2.5%\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n     Tổng biến dạng sóng hài                                                                  Kiểm tra tài\r\n8                                        ≤ 5%               CB    Không đạt: Không đáp ứng\r\n     điện áp (THD)                                                                            liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n9    Cấp cách nhiệt                 Tối thiểu cấp H         CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n10   Cấp bảo vệ đầu phát                 ≥ IP23             CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n11   Kết cấu đầu phát                  Một ổ trục           CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                 Cánh quạt đầu trục thổi                                      Kiểm tra tài\r\n12   Làm mát đầu phát                                       CB    Không đạt: Không đáp ứng\r\n                                       trực tiếp                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\nC    ĐỘNG CƠ\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n     Hãng sản xuất / mã hiệu    Nhà thầu cung cấp thông                                       Kiểm tra tài\r\n1                                                           CB    Không đạt: Không đáp ứng\r\n     / xuất xứ                            tin                                                 liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                Từ 1 năm trước thời điểm                                      Kiểm tra tài\r\n2    Năm sản xuất                                           CB    Không đạt: Không đáp ứng\r\n                                   mở thầu trở về sau                                         liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n3    Loại động cơ                 Động cơ diesel 4 kỳ       CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n4    Số xilanh, dung tích                 ≥3                CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n     Dung tích dầu bôi trơn                                       Đạt: Đáp ứng theo yêu cầu\r\n                                Nhà thầu cung cấp thông                                       Kiểm tra tài\r\n5    khi thay lọc/ không thay                               CB    Không đạt: Không đáp ứng\r\n                                          tin                                                 liệu kỹ thuật\r\n     lọc                                                          yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                Nhà thầu cung cấp thông                                       Kiểm tra tài\r\n6    Dung tích nước làm mát                                 CB    Không đạt: Không đáp ứng\r\n                                          tin                                                 liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n     Tốc độ định mức động                                                                     Kiểm tra tài\r\n7                                   1500 vòng/phút          CB    Không đạt: Không đáp ứng\r\n     cơ                                                                                       liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                   ≥ 137 HP ở 1500                Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n8    Công suất tối đa            vòng/phút (≥ 137 HP at     CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                       1500rpm)                   yêu cầu\r\n\r\n                                                                                                              9\r\n\f                                                              CB/                               Phương pháp\r\nTT            Nội dung             Yêu cầu kỹ thuật                     Tiêu chí đánh giá\r\n                                                              KCB                                 đánh giá\r\n                                Khi tải thay đổi từ không\r\n     Độ chính xác tần số từ        tải đến tải định mức,            Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n9    không tải đến tải định      trong vòng 30 giây sau       CB    Không đạt: Không đáp ứng\r\n                                                                                                liệu kỹ thuật\r\n     mức.                       đó giá trị tần số thuộc dải         yêu cầu\r\n                                  tần số định mức ± 5%\r\n                                                                                                Kiểm tra tài\r\n     Mức tiêu thụ nhiên liệu                                        Đạt: Đáp ứng theo yêu cầu   liệu kỹ thuật\r\n10   của tổ máy ở tải 100%        ≤ 23 l/h (tại 80 kW)        CB    Không đạt: Không đáp ứng    và tính toán\r\n     định mức (*)                                                   yêu cầu                     theo công\r\n                                                                                                thức (*)\r\n                                                                                                Kiểm tra tài\r\n     Mức tiêu thụ nhiên liệu                                        Đạt: Đáp ứng theo yêu cầu   liệu kỹ thuật\r\n11   của tổ máy ở tải 75%          ≤ 17 l/h (tại 60kW)        CB    Không đạt: Không đáp ứng    và tính toán\r\n     định mức (*)                                                   yêu cầu                     theo công\r\n                                                                                                thức (*)\r\n     Bảng tiêu thụ nhiên liệu\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n     của tổ máy ở tải 0-25%-    Nhà thầu cung cấp thông                                         Kiểm tra tài\r\n12                                                            CB    Không đạt: Không đáp ứng\r\n     50%-75%-100% định                    tin                                                   liệu kỹ thuật\r\n                                                                    yêu cầu\r\n     mức\r\n                                Bơm điện để bơm chuyển\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n     Hệ thống bơm chuyển          tiếp nhiên liệu từ bồn                                        Kiểm tra tài\r\n13                                                            CB    Không đạt: Không đáp ứng\r\n     tiếp nhiên liệu            chứa đến cốc lọc và bơm                                         liệu kỹ thuật\r\n                                                                    yêu cầu\r\n                                          cao áp\r\n                                 Khởi động điện bằng ắc\r\n                                         quy 12V\r\n                                 -Ắc quy khởi động theo\r\n                                quy định của hãng: Trọn\r\n                                  bộ ắc quy, giá đỡ, đầu            Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n14   Hệ thống khởi động              bóp, cáp đấu nối         CB    Không đạt: Không đáp ứng\r\n                                                                                                liệu kỹ thuật\r\n                                  - Ắc quy đáp ứng bài              yêu cầu\r\n                                 kiểm tra theo mục 9.10\r\n                                  của tiêu chuẩn TCVN\r\n                                7916-1:2008 hoặc tương\r\n                                          đương\r\n                                Có bộ lọc nhiên liệu tách           Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n15   Bộ lọc                     nước, lọc nhiên liệu tinh,    CB    Không đạt: Không đáp ứng\r\n                                                                                                liệu kỹ thuật\r\n                                     lọc gió, lọc nhớt              yêu cầu\r\n                                 Làm mát bằng nước có\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n                                  pha dung dịch chống                                           Kiểm tra tài\r\n16   Hệ thống làm mát                                         CB    Không đạt: Không đáp ứng\r\n                                  đóng cặn có kèm theo                                         liệu kỹ thuật\r\n                                                                    yêu cầu\r\n                                      bình nước phụ\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n     Hệ thống hỗ trợ khởi       Nhiệt độ khởi động được                                         Kiểm tra tài\r\n17                                                            CB    Không đạt: Không đáp ứng\r\n     động ở nhiệt độ thấp                ≤-5˚C                                                  liệu kỹ thuật\r\n                                                                    yêu cầu\r\n                                                                                                Kiểm tra tài\r\nD    BỘ ĐIỀU KHIỂN\r\n                                                                                                liệu kỹ thuật\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n     Hãng sản xuất / mã hiệu    Nhà thầu cung cấp thông                                         Kiểm tra tài\r\n1                                                             CB    Không đạt: Không đáp ứng\r\n     / xuất xứ                            tin                                                   liệu kỹ thuật\r\n                                                                    yêu cầu\r\n                                Điện áp (V), dòng điện\r\n                                 (A), tần số (Hz), công\r\n                                suất, hệ số công suất, số           Đạt: Đáp ứng theo yêu cầu\r\n                                                                                                Kiểm tra tài\r\n2    Hiển thị                   giờ vận hành (giờ), điện      CB    Không đạt: Không đáp ứng\r\n                                                                                                liệu kỹ thuật\r\n                                 áp ắc quy đề (V), mức              yêu cầu\r\n                                  nhiên liệu, sai số cho\r\n                                       phép ≤ 5%\r\n                                                                    Đạt: Đáp ứng theo yêu cầu\r\n     Hiển thị trạng thái hoạt                                                                   Kiểm tra tài\r\n3                                       Đáp ứng               CB    Không đạt: Không đáp ứng\r\n     động (chạy/dừng)                                                                           liệu kỹ thuật\r\n                                                                    yêu cầu\r\n                                                                                                            10\r\n\f                                                          CB/                               Phương pháp\r\nTT         Nội dung              Yêu cầu kỹ thuật                   Tiêu chí đánh giá\r\n                                                          KCB                                 đánh giá\r\n                               - Nhiệt độ nước làm mát\r\n                              cao hoặc nhiệt độ động\r\n                              cơ cao\r\n                              - Áp suất dầu bôi trơn\r\n                              thấp hơn ngưỡng cho\r\n                              phép\r\n                              - Điện áp đầu ra cao/thấp\r\n                              hơn ngưỡng cho phép\r\n                              - Tần số dòng điện đầu ra\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                              cao/thấp hơn ngưỡng cho                                       Kiểm tra tài\r\n4    Cảnh báo                                             CB    Không đạt: Không đáp ứng\r\n                              phép                                                          liệu kỹ thuật\r\n                                                                yêu cầu\r\n                              - Quá tải\r\n                              - Tác động nút dừng\r\n                              khẩn cấp\r\n                              - Điện áp ắc quy khởi\r\n                              động thấp\r\n                              - Mức nhiên liệu thấp\r\n                              hơn ngưỡng cho phép\r\n                              (ngưỡng có thể thay đổi\r\n                              được)\r\n                              - Nhiệt độ nước làm mát\r\n                              cao hoặc nhiệt độ động\r\n                              cơ cao (mặc định của nhà\r\n                              sản xuất)\r\n                              - Áp suất dầu bôi trơn\r\n                              thấp hơn ngưỡng cho\r\n                              phép (mặc định của nhà\r\n                              sản xuất)\r\n                              - Điện áp đầu ra cao/thấp\r\n                              hơn ngưỡng cho phép\r\n                              (thay đổi được trên bộ\r\n                              điều khiển)\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                              - Tần số dòng điện đầu ra                                     Kiểm tra tài\r\n5    Bảo vệ tắt máy                                       CB    Không đạt: Không đáp ứng\r\n                              cao/thấp hơn ngưỡng cho                                       liệu kỹ thuật\r\n                                                                yêu cầu\r\n                              phép (thay đổi được trên\r\n                              bộ điều khiển)\r\n                              - Quá tải (mặc định của\r\n                              nhà sản xuất)\r\n                              - Tác động nút dừng\r\n                              khẩn cấp\r\n                              - Điện áp ắc quy khởi\r\n                              động thấp\r\n                              - Mức nhiên liệu thấp\r\n                              hơn ngưỡng cho phép\r\n                              (thay đổi được trên bộ\r\n                              điều khiển)\r\n     Có tiếp điểm NO/NC\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n     cảnh báo khi mức nhiên                                                                 Kiểm tra tài\r\n6                                        Có               CB    Không đạt: Không đáp ứng\r\n     liệu thấp hơn ngưỡng                                                                   liệu kỹ thuật\r\n                                                                yêu cầu\r\n     cho phép\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                                                                            Kiểm tra tài\r\n7    Chuẩn truyền thông        Modbus RTU, RS485          CB    Không đạt: Không đáp ứng\r\n                                                                                            liệu kỹ thuật\r\n                                                                yêu cầu\r\n                              Các thông tin hiển thị và\r\n                               cảnh báo tối thiểu tại           Đạt: Đáp ứng theo yêu cầu\r\n                                                                                            Kiểm tra tài\r\n8    Thông tin truyền thông   mục D.2, D.3, D4 có thể     CB    Không đạt: Không đáp ứng\r\n                                                                                            liệu kỹ thuật\r\n                                 đọc được qua cổng              yêu cầu\r\n                               truyền thông Modbus\r\n\r\n\r\n                                                                                                        11\r\n\f                                                             CB/                               Phương pháp\r\nTT            Nội dung             Yêu cầu kỹ thuật                    Tiêu chí đánh giá\r\n                                                             KCB                                 đánh giá\r\n                                Cung cấp đầy đủ địa chỉ\r\n                                 các thanh ghi dữ liệu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n     Tính năng khởi động từ                                                                    Kiểm tra tài\r\n9                                          Có                CB    Không đạt: Không đáp ứng\r\n     xa qua tiếp điểm khô                                                                      liệu kỹ thuật\r\n                                                                   yêu cầu\r\n     Bản vẽ sơ đồ kết nối của                                      Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n10   hệ thống điều khiển với            Đáp ứng              CB    Không đạt: Không đáp ứng\r\n                                                                                               liệu kỹ thuật\r\n     đầy đủ chỉ dẫn                                               yêu cầu\r\n     Các dây tín hiệu điều\r\n     khiển và cảm biến, cảnh\r\n     báo phải được đánh số                                         Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n11   hoặc có quy định màu               Đáp ứng              CB    Không đạt: Không đáp ứng\r\n                                                                                               liệu kỹ thuật\r\n     sắc kèm theo chú thích                                       yêu cầu\r\n     rõ ràng về chức năng của\r\n     từng dây\r\n     HỆ THỐNG KẾT NỐI\r\nE\r\n     ĐIỆN ĐẦU RA\r\n                                Sử dụng Aptomat 3pha/4\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n     Thiết bị bảo vệ điện áp     cực hoặc 3 cực phù hợp                                        Kiểm tra tài\r\n1                                                            CB    Không đạt: Không đáp ứng\r\n     đầu ra                      với công suất máy, bảo                                        liệu kỹ thuật\r\n                                                                   yêu cầu\r\n                                vệ quá tải và ngắn mạch\r\n                                  Điểm kết nối cố định,\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n     Điểm kết nối điện động     dùng ren vít và đai ốc, có                                     Kiểm tra tài\r\n2                                                            CB    Không đạt: Không đáp ứng\r\n     lực đầu ra                  nắp bảo vệ che mưa để                                         liệu kỹ thuật\r\n                                                                   yêu cầu\r\n                                    đảm bảo an toàn\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                Có điểm đấu tiếp đất trên                                      Kiểm tra tài\r\n3    Điểm tiếp đất                                           CB    Không đạt: Không đáp ứng\r\n                                        vỏ máy                                                 liệu kỹ thuật\r\n                                                                   yêu cầu\r\nF    YÊU CẦU KHÁC\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                   Chấp nhận được: Cam kết\r\n                                                                                               Kiểm tra tài\r\n                                                                   đáp ứng yêu cầu và đáp\r\n                                Loại bu lông chống trộm,                                       liệu kỹ thuật,\r\n1    Bulong liên kết ngoài                                   KCB   ứng yêu cầu khi kiểm tra\r\n                                      không gỉ sét                                            cam kết của\r\n                                                                   nghiệm thu hàng hóa\r\n                                                                                               nhà thầu\r\n                                                                   Không đạt: Không đáp ứng\r\n                                                                   yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                   Chấp nhận được: Cam kết\r\n                                                                                               Kiểm tra tài\r\n                                 Bản lề loại âm giấu bên           đáp ứng yêu cầu và đáp\r\n                                                                                               liệu kỹ thuật,\r\n2    Bản lề cửa                 trong, chống tháo trộm từ    KCB   ứng yêu cầu khi kiểm tra\r\n                                                                                               cam kết của\r\n                                        bên ngoài                  nghiệm thu hàng hóa\r\n                                                                                               nhà thầu\r\n                                                                   Không đạt: Không đáp ứng\r\n                                                                   yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                Có ống thoát ra ngoài vỏ\r\n                                                                   Chấp nhận được: Cam kết\r\n                                  chống ồn kết hợp với                                         Kiểm tra tài\r\n                                                                   đáp ứng yêu cầu và đáp\r\n     Hệ thống xả dầu bôi        van/khóa bên ở bên trong                                       liệu kỹ thuật,\r\n3                                                            KCB   ứng yêu cầu khi kiểm tra\r\n     trơn                       hoặc có bơm tay/ thiết bị                                      cam kết của\r\n                                                                   nghiệm thu hàng hóa\r\n                                 hỗ trợ thay dầu rà ngoài                                      nhà thầu\r\n                                                                   Không đạt: Không đáp ứng\r\n                                          vỏ máy\r\n                                                                   yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                   Chấp nhận được: Cam kết\r\n                                                                                               Kiểm tra tài\r\n                                                                   đáp ứng yêu cầu và đáp\r\n     Đèn chiếu sáng trong                                                                     liệu kỹ thuật,\r\n4                                      Có đèn led           KCB   ứng yêu cầu khi kiểm tra\r\n     khoang máy                                                                                cam kết của\r\n                                                                   nghiệm thu hàng hóa\r\n                                                                                               nhà thầu\r\n                                                                   Không đạt: Không đáp ứng\r\n                                                                   yêu cầu\r\n                                 Sử dụng thép không gỉ                                        Kiểm tra tài\r\n5    Ống xả                                                  KCB   Đạt: Đáp ứng theo yêu cầu\r\n                                 hoặc sơn mạ chịu nhiệt                                        liệu kỹ thuật,\r\n                                                                                                           12\r\n\f                                                           CB/                               Phương pháp\r\nTT          Nội dung              Yêu cầu kỹ thuật                   Tiêu chí đánh giá\r\n                                                           KCB                                 đánh giá\r\n                                 ≥300 độ C, được bọc             Chấp nhận được: Cam kết     cam kết của\r\n                               cách nhiệt, xả theo chiều         đáp ứng yêu cầu và đáp      nhà thầu\r\n                               dọc và hướng về phía sau          ứng yêu cầu khi kiểm tra\r\n                                       của máy                   nghiệm thu hàng hóa\r\n                                                                 Không đạt: Không đáp ứng\r\n                                                                 yêu cầu\r\n                                Bao gồm chữ, số và mã            Đạt: Đáp ứng theo yêu cầu\r\n                                        vạch                     Chấp nhận được: Cam kết\r\n                                                                                             Kiểm tra tài\r\n                               Được khắc chìm vào trên           đáp ứng yêu cầu và đáp\r\n                                                                                             liệu kỹ thuật,\r\n6    Serial máy phát điện       động cơ hoặc khắc tem      KCB   ứng yêu cầu khi kiểm tra\r\n                                                                                             cam kết của\r\n                               Inox và được gắn vào vỏ           nghiệm thu hàng hóa\r\n                                                                                             nhà thầu\r\n                               chống ổn hoặc trên động           Không đạt: Không đáp ứng\r\n                                         cơ.                     yêu cầu\r\n                                                                 Đạt: Đáp ứng theo yêu cầu\r\n                                                                 Chấp nhận được: Cam kết\r\n                                                                                             Kiểm tra tài\r\n                                                                 đáp ứng yêu cầu và đáp\r\n     Decal để hướng dẫn vận    Có decal hướng dẫn vận                                        liệu kỹ thuật,\r\n7                                                          KCB   ứng yêu cầu khi kiểm tra\r\n     hành máy phát điện              hành máy                                                cam kết của\r\n                                                                 nghiệm thu hàng hóa\r\n                                                                                             nhà thầu\r\n                                                                 Không đạt: Không đáp ứng\r\n                                                                 yêu cầu\r\n                                 Tem Inox khắc chìm\r\n                                                                 Đạt: Đáp ứng theo yêu cầu\r\n                               \"VIETTEL\" gắn vào vỏ\r\n                                                                 Chấp nhận được: Cam kết\r\n                                chống ồn bằng vít hoặc                                       Kiểm tra tài\r\n                                                                 đáp ứng yêu cầu và đáp\r\n                                       đinh rút.                                             liệu kỹ thuật,\r\n8    Tem nhãn                                              KCB   ứng yêu cầu khi kiểm tra\r\n                               - Kích thước team nhôm                                        cam kết của\r\n                                                                 nghiệm thu hàng hóa\r\n                                  tối thiểu 15x5 cm                                          nhà thầu\r\n                                                                 Không đạt: Không đáp ứng\r\n                               -Chiều cao chữ tối thiểu\r\n                                                                 yêu cầu\r\n                                         1,5cm\r\nG    CHỨNG CHỈ\r\n                                                                 Đạt: Có cung cấp chứng\r\n     Chứng chỉ quản lý chất                                     nhận ISO 9001 còn hạn\r\n                                 Cung cấp chứng nhận                                         Kiểm tra tài\r\n1    lượng sản xuất của nhà                                CB    của nhà máy\r\n                                  ISO 9001 còn hạn                                           liệu kỹ thuật\r\n     máy                                                         Không đạt: Không đáp ứng\r\n                                                                 yêu cầu\r\n                                                                 Đạt: Đáp ứng, cam kết\r\n                                                                 cung cấp CO, CQ theo\r\n     Chứng chỉ về xuất xứ,                                      hàng hóa                    Kiểm tra tài\r\n2                                      CO, CQ              CB\r\n     chất lượng                                                  Không đạt: Không đáp ứng    liệu kỹ thuật\r\n                                                                 yêu cầu, không cung cấp\r\n                                                                 CO, CQ theo hàng hóa\r\n                                   Đáp ứng QCVN\r\n                               19:2009/BTNMT (Kv=\r\n                                0,8; Kp=1) hoặc tương\r\n                               đương (với các thông số\r\n                                CO ≤ 800, NOx ≤ 680,\r\n                                                                 Đạt: Đáp ứng theo yêu cầu\r\n                                 SO2 ≤ 400, bụi PM ≤                                         Kiểm tra tài\r\n3    Tiêu chuẩn khí thải                                   CB    Không đạt: Không đáp ứng\r\n                                        160).                                                liệu kỹ thuật\r\n                                                                 yêu cầu\r\n                               Cung cấp test report của\r\n                               hãng, hoặc chứng nhân\r\n                               kiểm định của bên thứ 3\r\n                               cho model máy/động cơ\r\n                                      chào thầu)\r\nH    PHỤ KIỆN\r\nI    Bộ nạp bù ắc quy\r\n                                                                 Đạt: Đáp ứng theo yêu cầu\r\n     Model/nhà sản             Nhà thầu cung cấp thông                                       Kiểm tra tài\r\n1                                                          CB    Không đạt: Không đáp ứng\r\n     xuất/xuất xứ                        tin                                                 liệu kỹ thuật\r\n                                                                 yêu cầu\r\n\r\n\r\n\r\n                                                                                                         13\r\n\f                                                            CB/                               Phương pháp\r\n TT            Nội dung             Yêu cầu kỹ thuật                  Tiêu chí đánh giá\r\n                                                            KCB                                 đánh giá\r\n                                 Sử dụng nguồn đầu vào            Đạt: Đáp ứng theo yêu cầu\r\n       Dải điện áp đầu vào                                                                    Kiểm tra tài\r\n 2                               AC: 130V ÷ 240Vhoặc         CB   Không đạt: Không đáp ứng\r\n       danh định                                                                              liệu kỹ thuật\r\n                                      bao dải trên                yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n 3     Hiệu suất tối đa                  ≥ 80%               CB   Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                 Tối thiểu 2 chế độ: Nạp          Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n 4     Chế độ nạp                ổn dòng (Boost) và nạp      CB   Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                      ổn áp (Float)               yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n       Điện áp đầu ra định                                                                    Kiểm tra tài\r\n 5                                       12VDC               CB   Không đạt: Không đáp ứng\r\n       mức                                                                                    liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n 6     Dòng điện đầu ra tối đa            ≥ 5A               CB   Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                 Tự động bảo vệ khi điện\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                 áp đầu vào vượt quá dải                                      Kiểm tra tài\r\n 7     Bảo vệ quá áp đầu vào                                 CB   Không đạt: Không đáp ứng\r\n                                   điện áp làm việc và                                        liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                 không hỏng hóc thiết bị.\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n       Hiển thị trạng thái làm                                                                Kiểm tra tài\r\n 8                                        LED                CB   Không đạt: Không đáp ứng\r\n       việc và cảnh báo                                                                       liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                  Khi đấu ngược cực ắc            Đạt: Đáp ứng theo yêu cầu\r\n       Bảo vệ ngược cực đầu                                                                   Kiểm tra tài\r\n 9                               quy ở phía đầu ra thì bộ    CB   Không đạt: Không đáp ứng\r\n       ra                                                                                     liệu kỹ thuật\r\n                                 nạp bù không bị hư hỏng          yêu cầu\r\n                                                                                              Kiểm tra tài\r\n 10    Môi trường làm việc\r\n                                                                                              liệu kỹ thuật\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                  0 ÷ 500C hoặc bao dải                                       Kiểm tra tài\r\n10.1   Nhiệt độ làm việc                                     CB   Không đạt: Không đáp ứng\r\n                                          trên                                                liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                 0÷90%RH hoặc bao dải                                         Kiểm tra tài\r\n10.2   Độ ẩm                                                 CB   Không đạt: Không đáp ứng\r\n                                 trên, không đọng sương                                       liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                  Đầy đủ phụ kiện lắp bộ          Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n 11    Phụ kiện lắp đặt           nạp bù trong máy phát      CB   Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                           điện                   yêu cầu\r\n\r\n\r\n3. Máy phát điện 150 kVA\r\n                                                                                                Phương\r\n                                                            CB/\r\n TT            Nội dung             Yêu cầu kỹ thuật                  Tiêu chí đánh giá        pháp kiểm\r\n                                                            KCB\r\n                                                                                                  tra\r\n A     TỔ MÁY PHÁT\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n       Hãng sản xuất/ Mã hiệu/   Nhà thầu cung cấp thông                                      Kiểm tra tài\r\n 1                                                          CB    Không đạt: Không đáp ứng\r\n       Xuất xứ                             tin                                                liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                   Từ 1 năm trước thời                                        Kiểm tra tài\r\n 2     Năm sản xuất                                         CB    Không đạt: Không đáp ứng\r\n                                 điểm mở thầu trở về sau                                      liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                   Máy phát điện xoay                                         Kiểm tra tài\r\n 3     Loại máy                                             CB    Không đạt: Không đáp ứng\r\n                                   chiều, 3 pha 4 dây                                         liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n 4     Cấp điện áp               220/380 V - 230/400 V      CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n 5     Tần số danh định                  50 Hz              CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n\r\n\r\n                                                                                                          14\r\n\f                                                                                                 Phương\r\n                                                             CB/\r\nTT          Nội dung               Yêu cầu kỹ thuật                    Tiêu chí đánh giá        pháp kiểm\r\n                                                             KCB\r\n                                                                                                   tra\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n6    Công suất định mức           ≥ 120kW/ 150 kVA           CB    Không đạt: Không đáp ứng\r\n                                                                                               liệu kỹ thuật\r\n                                                                   yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n7    Công suất dự phòng           ≥ 132 kW/ 165 kVA          CB    Không đạt: Không đáp ứng\r\n                                                                                               liệu kỹ thuật\r\n                                                                   yêu cầu\r\n     Công suất đầu ra của\r\n     máy phát điện ở nhiệt độ                                      Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n8    40˚C, áp suất khí quyển      ≥ 120kW/ 150 kVA           CB    Không đạt: Không đáp ứng\r\n                                                                                               liệu kỹ thuật\r\n     1 atm (vị trí có độ cao                                       yêu cầu\r\n     <100m), độ ẩm 30%.\r\n     Thời gian vận hành liên                                       Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n9    tục ở chế độ 100% công             ≥ 12 giờ             CB    Không đạt: Không đáp ứng\r\n                                                                                               liệu kỹ thuật\r\n     suất định mức của máy                                         yêu cầu\r\n     Thời gian vận hành liên                                       Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n10   tục ở chế độ 100% công              ≥ 1 giờ             CB    Không đạt: Không đáp ứng\r\n                                                                                               liệu kỹ thuật\r\n     suất dự phòng của máy                                         yêu cầu\r\n                                Đảm bảo chạy 12h liên\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n     Dung tích bình chứa          tục ở 75% công suất                                          Kiểm tra tài\r\n11                                                           CB    Không đạt: Không đáp ứng\r\n     nhiên liệu kèm theo máy   định mức mà không cần                                          liệu kỹ thuật\r\n                                                                   yêu cầu\r\n                                  tiếp thêm nhiên liệu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                 ≥ 65% công suất định                                          Kiểm tra tài\r\n12   Khả năng đóng tải 1 cấp                                 CB    Không đạt: Không đáp ứng\r\n                                        mức                                                    liệu kỹ thuật\r\n                                                                   yêu cầu\r\n     Độ ồn ở 75% tải định                                          Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n13   mức trong không gian          ≤ 70dB (tại 90 kW)        CB    Không đạt: Không đáp ứng\r\n                                                                                               liệu kỹ thuật\r\n     mở ở khoảng cách 7m                                           yêu cầu\r\n                                   Vỏ thép ngoài dày ≥\r\n                                2mm, sơn tĩnh điện, Bên\r\n                                trong có vật liệu tiêu âm.\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                 Cấp bảo vệ của vỏ máy                                         Kiểm tra tài\r\n14   Vỏ chống ồn                                             CB    Không đạt: Không đáp ứng\r\n                                   ≥ IP23, phù hợp cho                                         liệu kỹ thuật\r\n                                                                   yêu cầu\r\n                                  máy phát điện sử dụng\r\n                                ngoài trời, không có mái\r\n                                           che\r\nB    ĐẦU PHÁT ĐIỆN\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n     Hãng sản xuất / Mã hiệu/   Nhà thầu cung cấp thông                                        Kiểm tra tài\r\n1                                                            CB    Không đạt: Không đáp ứng\r\n     Xuất xứ                              tin                                                  liệu kỹ thuật\r\n                                                                   yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                  Từ 1 năm trước thời                                          Kiểm tra tài\r\n2    Năm sản xuất                                            CB    Không đạt: Không đáp ứng\r\n                                điểm mở thầu trở về sau                                        liệu kỹ thuật\r\n                                                                   yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n3    Công suất định mức                ≥ 150 kVA             CB    Không đạt: Không đáp ứng\r\n                                                                                               liệu kỹ thuật\r\n                                                                   yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                                                                               Kiểm tra tài\r\n4    Hệ số công suất                      ≥ 0,8              CB    Không đạt: Không đáp ứng\r\n                                                                                               liệu kỹ thuật\r\n                                                                   yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                 Tự kích từ, không chổi                                        Kiểm tra tài\r\n5    Kích từ                                                 CB    Không đạt: Không đáp ứng\r\n                                          than                                                 liệu kỹ thuật\r\n                                                                   yêu cầu\r\n                                                                   Đạt: Đáp ứng theo yêu cầu\r\n                                 Điều chỉnh điện áp tự                                        Kiểm tra tài\r\n6    Bộ điều chỉnh điện áp                                  CB    Không đạt: Không đáp ứng\r\n                                     động (AVR)                                                liệu kỹ thuật\r\n                                                                   yêu cầu\r\n                                  Khi tải thay đổi từ\r\n     Độ chính xác điện áp từ                                       Đạt: Đáp ứng theo yêu cầu\r\n                                 không tải đến tải định                                        Kiểm tra tài\r\n7    không tải đến tải định                                  CB    Không đạt: Không đáp ứng\r\n                                mức, trong vòng 30 giây                                        liệu kỹ thuật\r\n     mức.                                                          yêu cầu\r\n                                 sau đó giá trị điện áp\r\n                                                                                                           15\r\n\f                                                                                              Phương\r\n                                                          CB/\r\nTT          Nội dung               Yêu cầu kỹ thuật                 Tiêu chí đánh giá        pháp kiểm\r\n                                                          KCB\r\n                                                                                                tra\r\n                                 thuộc dải điện áp định\r\n                                      mức ± 2.5%\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n     Tổng biến dạng sóng hài                                                                Kiểm tra tài\r\n8                                        ≤ 5%             CB    Không đạt: Không đáp ứng\r\n     điện áp (THD)                                                                          liệu kỹ thuật\r\n                                                                yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                                                                            Kiểm tra tài\r\n9    Cấp cách nhiệt                 Tối thiểu cấp H       CB    Không đạt: Không đáp ứng\r\n                                                                                            liệu kỹ thuật\r\n                                                                yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                                                                            Kiểm tra tài\r\n10   Cấp bảo vệ đầu phát                ≥ IP23            CB    Không đạt: Không đáp ứng\r\n                                                                                            liệu kỹ thuật\r\n                                                                yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                                                                            Kiểm tra tài\r\n11   Kết cấu đầu phát                 Một ổ trục          CB    Không đạt: Không đáp ứng\r\n                                                                                            liệu kỹ thuật\r\n                                                                yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                Cánh quạt đầu trục thổi                                     Kiểm tra tài\r\n12   Làm mát đầu phát                                     CB    Không đạt: Không đáp ứng\r\n                                      trực tiếp                                             liệu kỹ thuật\r\n                                                                yêu cầu\r\nC    ĐỘNG CƠ\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n     Hãng sản xuất / mã hiệu    Nhà thầu cung cấp thông                                     Kiểm tra tài\r\n1                                                         CB    Không đạt: Không đáp ứng\r\n     / xuất xứ                            tin                                               liệu kỹ thuật\r\n                                                                yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                  Từ 1 năm trước thời                                       Kiểm tra tài\r\n2    Năm sản xuất                                         CB    Không đạt: Không đáp ứng\r\n                                điểm mở thầu trở về sau                                     liệu kỹ thuật\r\n                                                                yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                                                                            Kiểm tra tài\r\n3    Loại động cơ                 Động cơ diesel 4 kỳ     CB    Không đạt: Không đáp ứng\r\n                                                                                            liệu kỹ thuật\r\n                                                                yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                                                                            Kiểm tra tài\r\n4    Số xilanh, dung tích                 ≥3              CB    Không đạt: Không đáp ứng\r\n                                                                                            liệu kỹ thuật\r\n                                                                yêu cầu\r\n     Dung tích dầu bôi trơn                                     Đạt: Đáp ứng theo yêu cầu\r\n                                Nhà thầu cung cấp thông                                     Kiểm tra tài\r\n5    khi thay lọc/ không thay                             CB    Không đạt: Không đáp ứng\r\n                                          tin                                               liệu kỹ thuật\r\n     lọc                                                        yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                Nhà thầu cung cấp thông                                     Kiểm tra tài\r\n6    Dung tích nước làm mát                               CB    Không đạt: Không đáp ứng\r\n                                          tin                                               liệu kỹ thuật\r\n                                                                yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n     Tốc độ định mức động                                                                   Kiểm tra tài\r\n7                                   1500 vòng/phút        CB    Không đạt: Không đáp ứng\r\n     cơ                                                                                     liệu kỹ thuật\r\n                                                                yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                                                                            Kiểm tra tài\r\n8    Công suất tối đa            206 HP (tại 1500rpm)     CB    Không đạt: Không đáp ứng\r\n                                                                                            liệu kỹ thuật\r\n                                                                yêu cầu\r\n                                   Khi tải thay đổi từ\r\n                                 không tải đến tải định\r\n     Độ chính xác tần số từ                                     Đạt: Đáp ứng theo yêu cầu\r\n                                mức, trong vòng 30 giây                                     Kiểm tra tài\r\n9    không tải đến tải định                               CB    Không đạt: Không đáp ứng\r\n                                  sau đó giá trị tần số                                     liệu kỹ thuật\r\n     mức.                                                       yêu cầu\r\n                                 thuộc dải tần số định\r\n                                       mức ± 5%\r\n                                                                                            Kiểm tra tài\r\n     Mức tiêu thụ nhiên liệu                                    Đạt: Đáp ứng theo yêu cầu   liệu kỹ thuật\r\n10   của tổ máy ở tải 100%         ≤ 37 l/h (120kW)       CB    Không đạt: Không đáp ứng    và tính toán\r\n     định mức (*)                                               yêu cầu                     theo công\r\n                                                                                            thức (*)\r\n                                                                                            Kiểm tra tài\r\n     Mức tiêu thụ nhiên liệu                                    Đạt: Đáp ứng theo yêu cầu   liệu kỹ thuật\r\n11   của tổ máy ở tải 75%          ≤ 30 l/h (90 kW)       CB    Không đạt: Không đáp ứng    và tính toán\r\n     định mức (*)                                               yêu cầu                     theo công\r\n                                                                                            thức (*)\r\n                                                                                                        16\r\n\f                                                                                                Phương\r\n                                                            CB/\r\nTT            Nội dung             Yêu cầu kỹ thuật                   Tiêu chí đánh giá        pháp kiểm\r\n                                                            KCB\r\n                                                                                                  tra\r\n     Bảng tiêu thụ nhiên liệu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n     của tổ máy ở tải 0-25%-    Nhà thầu cung cấp thông                                       Kiểm tra tài\r\n12                                                          CB    Không đạt: Không đáp ứng\r\n     50%-75%-100% định                    tin                                                 liệu kỹ thuật\r\n                                                                  yêu cầu\r\n     mức\r\n                                    Bơm điện để bơm\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n     Hệ thống bơm chuyển        chuyển tiếp nhiên liệu từ                                     Kiểm tra tài\r\n13                                                          CB    Không đạt: Không đáp ứng\r\n     tiếp nhiên liệu            bồn chứa đến cốc lọc và                                       liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                        bơm cao áp\r\n                                 Khởi động điện bằng ắc\r\n                                         quy 12V\r\n                                 -Ắc quy khởi động theo\r\n                                quy định của hãng: Trọn\r\n                                  bộ ắc quy, giá đỡ, đầu          Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n14   Hệ thống khởi động              bóp, cáp đấu nối       CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                  - Ắc quy đáp ứng bài            yêu cầu\r\n                                 kiểm tra theo mục 9.10\r\n                                  của tiêu chuẩn TCVN\r\n                                7916-1:2008 hoặc tương\r\n                                          đương\r\n                                   Có bộ lọc nhiên liệu           Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n15   Bộ lọc                     tách nước, lọc nhiên liệu   CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                  tinh, lọc gió, lọc nhớt         yêu cầu\r\n                                 Làm mát bằng nước có\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                  pha dung dịch chống                                         Kiểm tra tài\r\n16   Hệ thống làm mát                                       CB    Không đạt: Không đáp ứng\r\n                                  đóng cặn có kèm theo                                       liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                      bình nước phụ\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n     Hệ thống hỗ trợ khởi         Nhiệt độ khởi động                                          Kiểm tra tài\r\n17                                                          CB    Không đạt: Không đáp ứng\r\n     động ở nhiệt độ thấp            được ≤-5˚C                                               liệu kỹ thuật\r\n                                                                  yêu cầu\r\nD    BỘ ĐIỀU KHIỂN\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n     Hãng sản xuất / mã hiệu    Nhà thầu cung cấp thông                                       Kiểm tra tài\r\n1                                                           CB    Không đạt: Không đáp ứng\r\n     / xuất xứ                            tin                                                 liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                 Điện áp (V), dòng điện\r\n                                 (A), tần số (Hz), công\r\n                                suất, hệ số công suất, số         Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n2    Hiển thị                   giờ vận hành (giờ), điện    CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                 áp ắc quy đề (V), mức            yêu cầu\r\n                                  nhiên liệu, sai số cho\r\n                                       phép ≤ 5%\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n     Hiển thị trạng thái hoạt                                                                 Kiểm tra tài\r\n3                                       Đáp ứng             CB    Không đạt: Không đáp ứng\r\n     động (chạy/dừng)                                                                         liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                 - Nhiệt độ nước làm\r\n                                mát cao hoặc nhiệt độ\r\n                                động cơ cao\r\n                                - Áp suất dầu bôi trơn\r\n                                thấp hơn ngưỡng cho\r\n                                phép\r\n                                - Điện áp đầu ra                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n4    Cảnh báo                   cao/thấp hơn ngưỡng         CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                cho phép                          yêu cầu\r\n                                - Tần số dòng điện đầu\r\n                                ra cao/thấp hơn ngưỡng\r\n                                cho phép\r\n                                - Quá tải\r\n                                - Tác động nút dừng\r\n                                khẩn cấp\r\n\r\n                                                                                                          17\r\n\f                                                                                                Phương\r\n                                                            CB/\r\nTT          Nội dung               Yêu cầu kỹ thuật                   Tiêu chí đánh giá        pháp kiểm\r\n                                                            KCB\r\n                                                                                                  tra\r\n                                - Điện áp ắc quy khởi\r\n                                động thấp\r\n                                - Mức nhiên liệu thấp\r\n                                hơn ngưỡng cho phép\r\n                                (ngưỡng có thể thay đổi\r\n                                được)\r\n                                - Nhiệt độ nước làm mát\r\n                                cao hoặc nhiệt độ động\r\n                                cơ cao (mặc định của\r\n                                nhà sản xuất)\r\n                                - Áp suất dầu bôi trơn\r\n                                thấp hơn ngưỡng cho\r\n                                phép (mặc định của nhà\r\n                                sản xuất)\r\n                                - Điện áp đầu ra\r\n                                cao/thấp hơn ngưỡng\r\n                                cho phép (thay đổi được\r\n                                trên bộ điều khiển)\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                - Tần số dòng điện đầu                                        Kiểm tra tài\r\n5    Bảo vệ tắt máy                                         CB    Không đạt: Không đáp ứng\r\n                                ra cao/thấp hơn ngưỡng                                        liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                cho phép (thay đổi được\r\n                                trên bộ điều khiển)\r\n                                - Quá tải (mặc định của\r\n                                nhà sản xuất)\r\n                                - Tác động nút dừng\r\n                                khẩn cấp\r\n                                - Điện áp ắc quy khởi\r\n                                động thấp\r\n                                - Mức nhiên liệu thấp\r\n                                hơn ngưỡng cho phép\r\n                                (thay đổi được trên bộ\r\n                                điều khiển)\r\n     Có tiếp điểm NO/NC\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n     cảnh báo khi mức nhiên                                                                   Kiểm tra tài\r\n6                                          Có               CB    Không đạt: Không đáp ứng\r\n     liệu thấp hơn ngưỡng                                                                     liệu kỹ thuật\r\n                                                                  yêu cầu\r\n     cho phép\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n7    Chuẩn truyền thông          Modbus RTU, RS485          CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                Các thông tin hiển thị và\r\n                                 cảnh báo tối thiểu tại\r\n                                mục D.2, D.3, D4 có thể           Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n8    Thông tin truyền thông        đọc được qua cổng        CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                 truyền thông Modbus              yêu cầu\r\n                                Cung cấp đầy đủ địa chỉ\r\n                                 các thanh ghi dữ liệu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n     Tính năng khởi động từ                                                                   Kiểm tra tài\r\n9                                          Có               CB    Không đạt: Không đáp ứng\r\n     xa qua tiếp điểm khô                                                                     liệu kỹ thuật\r\n                                                                  yêu cầu\r\n     Bản vẽ sơ đồ kết nối của                                     Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n10   hệ thống điều khiển với            Đáp ứng             CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n     đầy đủ chỉ dẫn                                              yêu cầu\r\n     Các dây tín hiệu điều\r\n     khiển và cảm biến, cảnh                                      Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n11   báo phải được đánh số              Đáp ứng             CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n     hoặc có quy định màu                                         yêu cầu\r\n     sắc kèm theo chú thích\r\n\r\n\r\n                                                                                                          18\r\n\f                                                                                                Phương\r\n                                                            CB/\r\nTT            Nội dung             Yêu cầu kỹ thuật                   Tiêu chí đánh giá        pháp kiểm\r\n                                                            KCB\r\n                                                                                                  tra\r\n     rõ ràng về chức năng của\r\n     từng dây\r\n     HỆ THỐNG KẾT NỐI\r\nE\r\n     ĐIỆN ĐẦU RA\r\n                                   Sử dụng Aptomat\r\n                                3pha/4 cực hoặc 3 cực             Đạt: Đáp ứng theo yêu cầu\r\n     Thiết bị bảo vệ điện áp                                                                  Kiểm tra tài\r\n1                               phù hợp với công suất       CB    Không đạt: Không đáp ứng\r\n     đầu ra                                                                                   liệu kỹ thuật\r\n                                máy, bảo vệ quá tải và            yêu cầu\r\n                                      ngắn mạch\r\n                                 Điểm kết nối cố định,\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n     Điểm kết nối điện động     dùng ren vít và đai ốc,                                       Kiểm tra tài\r\n2                                                           CB    Không đạt: Không đáp ứng\r\n     lực đầu ra                 có nắp bảo vệ che mưa                                         liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                  để đảm bảo an toàn\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                  Có điểm đấu tiếp đất                                        Kiểm tra tài\r\n3    Điểm tiếp đất                                          CB    Không đạt: Không đáp ứng\r\n                                      trên vỏ máy                                             liệu kỹ thuật\r\n                                                                  yêu cầu\r\nF    YÊU CẦU KHÁC\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                  Chấp nhận được: Cam kết\r\n                                                                                              Kiểm tra tài\r\n                                                                  đáp ứng yêu cầu và đáp\r\n                                  Loại bu lông chống                                          liệu kỹ thuật,\r\n1    Bulong liên kết ngoài                                  KCB   ứng yêu cầu khi kiểm tra\r\n                                  trộm, không gỉ sét                                         cam kết của\r\n                                                                  nghiệm thu hàng hóa\r\n                                                                                              nhà thầu\r\n                                                                  Không đạt: Không đáp ứng\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                  Chấp nhận được: Cam kết\r\n                                                                                              Kiểm tra tài\r\n                                Bản lề loại âm giấu bên           đáp ứng yêu cầu và đáp\r\n                                                                                              liệu kỹ thuật,\r\n2    Bản lề cửa                 trong, chống tháo trộm      KCB   ứng yêu cầu khi kiểm tra\r\n                                                                                              cam kết của\r\n                                     từ bên ngoài                 nghiệm thu hàng hóa\r\n                                                                                              nhà thầu\r\n                                                                  Không đạt: Không đáp ứng\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                Có ống thoát ra ngoài vỏ\r\n                                                                  Chấp nhận được: Cam kết\r\n                                  chống ồn kết hợp với                                        Kiểm tra tài\r\n                                                                  đáp ứng yêu cầu và đáp\r\n     Hệ thống xả dầu bôi           van/khóa bên ở bên                                         liệu kỹ thuật,\r\n3                                                           KCB   ứng yêu cầu khi kiểm tra\r\n     trơn                        trong hoặc có bơm tay/                                       cam kết của\r\n                                                                  nghiệm thu hàng hóa\r\n                                 thiết bị hỗ trợ thay dầu                                     nhà thầu\r\n                                                                  Không đạt: Không đáp ứng\r\n                                     rà ngoài vỏ máy\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                  Chấp nhận được: Cam kết\r\n                                                                                              Kiểm tra tài\r\n                                                                  đáp ứng yêu cầu và đáp\r\n     Đèn chiếu sáng trong                                                                    liệu kỹ thuật,\r\n4                                      Có đèn led          KCB   ứng yêu cầu khi kiểm tra\r\n     khoang máy                                                                               cam kết của\r\n                                                                  nghiệm thu hàng hóa\r\n                                                                                              nhà thầu\r\n                                                                  Không đạt: Không đáp ứng\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                 Sử dụng thép không gỉ\r\n                                                                  Chấp nhận được: Cam kết\r\n                                 hoặc sơn mạ chịu nhiệt                                       Kiểm tra tài\r\n                                                                  đáp ứng yêu cầu và đáp\r\n                                  ≥300 độ C, được bọc                                         liệu kỹ thuật,\r\n5    Ống xả                                                 KCB   ứng yêu cầu khi kiểm tra\r\n                                cách nhiệt, xả theo chiều                                     cam kết của\r\n                                                                  nghiệm thu hàng hóa\r\n                                  dọc và hướng về phía                                        nhà thầu\r\n                                                                  Không đạt: Không đáp ứng\r\n                                      sau của máy\r\n                                                                  yêu cầu\r\n                                Bao gồm chữ, số và mã             Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n                                         vạch                     Chấp nhận được: Cam kết\r\n                                                                                              liệu kỹ thuật,\r\n6    Serial máy phát điện         Được khắc chìm vào        KCB   đáp ứng yêu cầu và đáp\r\n                                                                                              cam kết của\r\n                                trên động cơ hoặc khắc            ứng yêu cầu khi kiểm tra\r\n                                                                                              nhà thầu\r\n                                 tem Inox và được gắn             nghiệm thu hàng hóa\r\n\r\n\r\n                                                                                                          19\r\n\f                                                                                              Phương\r\n                                                          CB/\r\nTT          Nội dung              Yêu cầu kỹ thuật                  Tiêu chí đánh giá        pháp kiểm\r\n                                                          KCB\r\n                                                                                                tra\r\n                                vào vỏ chống ổn hoặc            Không đạt: Không đáp ứng\r\n                                    trên động cơ.               yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                                                Chấp nhận được: Cam kết\r\n                                                                                            Kiểm tra tài\r\n                                                                đáp ứng yêu cầu và đáp\r\n     Decal để hướng dẫn vận    Có decal hướng dẫn vận                                       liệu kỹ thuật,\r\n7                                                         KCB   ứng yêu cầu khi kiểm tra\r\n     hành máy phát điện              hành máy                                               cam kết của\r\n                                                                nghiệm thu hàng hóa\r\n                                                                                            nhà thầu\r\n                                                                Không đạt: Không đáp ứng\r\n                                                                yêu cầu\r\n                                 Tem Inox khắc chìm\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                               \"VIETTEL\" gắn vào vỏ\r\n                                                                Chấp nhận được: Cam kết\r\n                                chống ồn bằng vít hoặc                                      Kiểm tra tài\r\n                                                                đáp ứng yêu cầu và đáp\r\n                                       đinh rút.                                            liệu kỹ thuật,\r\n8    Tem nhãn                                             KCB   ứng yêu cầu khi kiểm tra\r\n                               - Kích thước team nhôm                                       cam kết của\r\n                                                                nghiệm thu hàng hóa\r\n                                  tối thiểu 15x5 cm                                         nhà thầu\r\n                                                                Không đạt: Không đáp ứng\r\n                               -Chiều cao chữ tối thiểu\r\n                                                                yêu cầu\r\n                                         1,5cm\r\nG    CHỨNG CHỈ\r\n                                                                Đạt: Có cung cấp chứng\r\n     Chứng chỉ quản lý chất                                    nhận ISO 9001 còn hạn của\r\n                                Cung cấp chứng nhận                                         Kiểm tra tài\r\n1    lượng sản xuất của nhà                               CB    nhà máy\r\n                                 ISO 9001 còn hạn                                           liệu kỹ thuật\r\n     máy                                                        Không đạt: Không đáp ứng\r\n                                                                yêu cầu\r\n                                                                Đạt: Đáp ứng, cam kết\r\n                                                                cung cấp CO, CQ theo\r\n     Chứng chỉ về xuất xứ,                                     hàng hóa                    Kiểm tra tài\r\n2                                      CO, CQ             CB\r\n     chất lượng                                                 Không đạt: Không đáp ứng    liệu kỹ thuật\r\n                                                                yêu cầu, không cung cấp\r\n                                                                CO, CQ theo hàng hóa\r\n                                   Đáp ứng QCVN\r\n                               19:2009/BTNMT (Kv=\r\n                                0,8; Kp=1) hoặc tương\r\n                               đương (với các thông số\r\n                                CO ≤ 800, NOx ≤ 680,\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                 SO2 ≤ 400, bụi PM ≤                                        Kiểm tra tài\r\n3    Tiêu chuẩn khí thải                                  CB    Không đạt: Không đáp ứng\r\n                                        160).                                               liệu kỹ thuật\r\n                                                                yêu cầu\r\n                               Cung cấp test report của\r\n                               hãng, hoặc chứng nhân\r\n                               kiểm định của bên thứ 3\r\n                               cho model máy/động cơ\r\n                                      chào thầu)\r\nH    PHỤ KIỆN\r\nI    Bộ nạp bù ắc quy\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n     Model/nhà sản             Nhà thầu cung cấp thông                                      Kiểm tra tài\r\n1                                                         CB    Không đạt: Không đáp ứng\r\n     xuất/xuất xứ                        tin                                                liệu kỹ thuật\r\n                                                                yêu cầu\r\n                               Sử dụng nguồn đầu vào            Đạt: Đáp ứng theo yêu cầu\r\n     Dải điện áp đầu vào                                                                    Kiểm tra tài\r\n2                              AC: 130V ÷ 240Vhoặc        CB    Không đạt: Không đáp ứng\r\n     danh định                                                                              liệu kỹ thuật\r\n                                    bao dải trên                yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n                                                                                            Kiểm tra tài\r\n3    Hiệu suất tối đa                  ≥ 80%              CB    Không đạt: Không đáp ứng\r\n                                                                                            liệu kỹ thuật\r\n                                                                yêu cầu\r\n                               Tối thiểu 2 chế độ: Nạp          Đạt: Đáp ứng theo yêu cầu\r\n                                                                                            Kiểm tra tài\r\n4    Chế độ nạp                ổn dòng (Boost) và nạp     CB    Không đạt: Không đáp ứng\r\n                                                                                            liệu kỹ thuật\r\n                                    ổn áp (Float)               yêu cầu\r\n                                                                Đạt: Đáp ứng theo yêu cầu\r\n     Điện áp đầu ra định                                                                    Kiểm tra tài\r\n5                                      12VDC              CB    Không đạt: Không đáp ứng\r\n     mức                                                                                    liệu kỹ thuật\r\n                                                                yêu cầu\r\n                                                                                                        20\r\n\f                                                                                                Phương\r\n                                                            CB/\r\n TT            Nội dung             Yêu cầu kỹ thuật                  Tiêu chí đánh giá        pháp kiểm\r\n                                                            KCB\r\n                                                                                                  tra\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n  6    Dòng điện đầu ra tối đa            ≥ 5A              CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                 Tự động bảo vệ khi điện\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                 áp đầu vào vượt quá dải                                      Kiểm tra tài\r\n  7    Bảo vệ quá áp đầu vào                                CB    Không đạt: Không đáp ứng\r\n                                   điện áp làm việc và                                        liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                 không hỏng hóc thiết bị.\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n       Hiển thị trạng thái làm                                                                Kiểm tra tài\r\n  8                                       LED               CB    Không đạt: Không đáp ứng\r\n       việc và cảnh báo                                                                       liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                  Khi đấu ngược cực ắc\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n       Bảo vệ ngược cực đầu      quy ở phía đầu ra thì bộ                                     Kiểm tra tài\r\n  9                                                         CB    Không đạt: Không đáp ứng\r\n       ra                          nạp bù không bị hư                                         liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                          hỏng\r\n 10    Môi trường làm việc\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                  0 ÷ 500C hoặc bao dải                                       Kiểm tra tài\r\n10.1   Nhiệt độ làm việc                                    CB    Không đạt: Không đáp ứng\r\n                                          trên                                                liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                                                  Đạt: Đáp ứng theo yêu cầu\r\n                                 0÷90%RH hoặc bao dải                                         Kiểm tra tài\r\n10.2   Độ ẩm                                                CB    Không đạt: Không đáp ứng\r\n                                 trên, không đọng sương                                       liệu kỹ thuật\r\n                                                                  yêu cầu\r\n                                 Đầy đủ phụ kiện lắp bộ           Đạt: Đáp ứng theo yêu cầu\r\n                                                                                              Kiểm tra tài\r\n 11    Phụ kiện lắp đặt          nạp bù trong máy phát      CB    Không đạt: Không đáp ứng\r\n                                                                                              liệu kỹ thuật\r\n                                          điện                    yêu cầu\r\n\r\n Nguyên tắc đánh giá về mức tiêu thụ nhiên liệu (*)\r\n  - Với từng sản phẩm máy phát điện của từng nhà sản xuất do đặc tính kỹ thuật của\r\n    động cơ khác nhau, điều kiện thử nghiệm khác nhau nên thông số công bố cũng\r\n    khác nhau không cùng một mức công suất và tiêu thụ nhiên liệu. VD: Công suất\r\n    định mức 40 kW (hãng A), 40.2 kW (hãng B), 41 kW (hãng C)...\r\n  - Để đánh giá đúng yêu cầu thiết kế hệ thống và trên một mặt bằng chung giữa các\r\n    sản phẩm máy phát điện nên yêu cầu đánh giá mức tiêu thụ tại 1 mức công suất yêu\r\n    cầu chung ở 75% tải định mức là: 30 kW, 60 kW, 90 kW tương ứng với từng loại\r\n    máy phát điện 50 kVA, 100 kVA, 150 kVA. Lấy tuyên bố của nhà thầu có thư xác\r\n    nhận của hãng sản xuất và dùng công thức quy đổi gần đúng để đánh giá mức độ tin\r\n    cậy như sau:\r\n                                      Gyc=Gcb/Pcb*Pyc (l/h)\r\n     Trong đó:\r\n      Gyc: Mức tiêu thụ nhiên liệu ở công suất yêu cầu cần đáp ứng (l/h)\r\n      Pyc: Ngưỡng công suất yêu cầu (kW)\r\n      Gcb: Mức tiêu thụ nhiên liệu do nhà sản suất công bố tại ngưỡng công suất gần\r\n         với mức yêu cầu nhất.\r\n      Pcb: Ngưỡng công suất công bố gần với công suất yêu cầu nhất (kW)\r\n  - Do đặc thù mẫu diesel thử nghiệm có tỉ trọng khác nhau ở từng quốc gia, khu vực,\r\n    từng lần thử... vì vậy với điều kiện Việt Nam lấy tỉ trọng dầu 840 kg/m3 để làm mốc\r\n    quy đổi (đây là giá trị trung bình theo tiêu chuẩn dầu diesel của Việt Nam 820\r\n    kg/m3÷ 860 kg/m3). Các tham số dựa trên tỉ trọng dầu khác sẽ được quy đổi bằng\r\n                                                                                                          21\r\n\fcông thức mối tương quan giữa tỉ trọng và thể tích của cùng một khối lượng vật chất\r\nnhư sau:\r\n                M= V1*D1= V2*D2=...= Vi*Di => Vi=V1*D1/Di (l)\r\n  M: Khối lượng nhiên liệu diesel để sinh ra năng lượng cho động cơ ứng với\r\n     công suất đầu ra (kg).\r\n  Di: Tỉ trọng dầu diesel ứng với thể tích V1 (kg/m3).\r\n  Vi: Thể tích dầu diesel ứng với tỉ trọng Di (m3).\r\n Ví dụ:\r\n Máy phát điện 50kVA của hãng A tuyên bố tiêu thụ nhiên liệu ở 75% tải định mức\r\n (30.5 kW) là 8,5 l/h với dầu diesel tỷ trọng 830 kg/m3.\r\n  Tiêu thụ nhiên liệu của máy phát điện A ở 30 kW với dầu diesel tỷ trọng 830\r\n   kg/m3 là: 8,5/30.5*30 = 8,36 (l/h)\r\n  Tiêu thụ nhiên liệu của máy phát điện A ở 30 kW với dầu diesel tỷ trọng 840\r\n   kg/m3 là: 8,36*830/840 = 8,26 (l/h)\r\n\r\n\r\n\r\n\r\n                                                                                 22\r\n\f                                           Phụ lục 2: Tiêu chí nghiệm thu\r\n\r\n      A.        Các yêu cầu nghiệm thu\r\n      -    Giai đoạn kiểm tra tại nhà máy được thực hiện khi đã sản xuất xong lô hàng cho\r\n      Viettel. Lô hàng tối thiểu 50 máy, hoặc toàn bộ hàng hóa nếu hợp đồng ít hơn 50 máy.\r\n      Nhà thầu có trách nhiệm thông báo bằng văn bản tối thiểu 30 ngày trước ngày giao hàng.\r\n      -    Các chỉ tiêu X là bắt buộc kiểm tra, (X) là không bắt buộc nhưng Bên Mua có quyền\r\n      kiểm tra nếu cần thiết để đánh giá chất lượng lô hàng.\r\n      B.    Các tiêu chí nghiệm thu chi tiết\r\n      1.    Máy phát điện 50 kVA 3 pha\r\n                                                                                  Giai đoạn kiểm tra   Chỉ tiêu\r\n                                                                     Phương\r\n                        Yêu cầu kỹ        CB/     Tiêu chí đánh                           Khi Trước    đặc biệt\r\nTT     Nội dung                                                        pháp     Tại nhà\r\n                          thuật           KCB          giá                               giao khi ký   cần thử\r\n                                                                     kiểm tra    máy\r\n                                                                                         hàng TAM      nghiệm\r\n     TỔ   MÁY\r\nA\r\n     PHÁT\r\n                                                Đạt: Đáp ứng theo   Tham\r\n     Hãng       sản\r\n                       Nhà thầu cung            yêu cầu             chiếu tài\r\n1    xuất/ Mã hiệu/                       CB                                      X      (X)\r\n                       cấp thông tin            Không đạt: Không    liệu kỹ\r\n     Xuất xứ\r\n                                                đáp ứng yêu cầu     thuật\r\n                                                Đạt: Đáp ứng theo   Tham\r\n                      Từ 1 năm trước\r\n                                                yêu cầu             chiếu tài\r\n2    Năm sản xuất      thời điểm mở       CB                                      X      (X)\r\n                                                Không đạt: Không    liệu kỹ\r\n                      thầu trở về sau\r\n                                                đáp ứng yêu cầu     thuật\r\n                                                Đạt: Đáp ứng theo   Tham\r\n                       Máy phát điện\r\n                                                yêu cầu             chiếu tài\r\n3    Loại máy         xoay chiều, 3 pha   CB                                      X      (X)\r\n                                                Không đạt: Không    liệu kỹ\r\n                            4 dây\r\n                                                đáp ứng yêu cầu     thuật\r\n                                                Đạt: Đáp ứng theo   Tham\r\n                        220/380 V -             yêu cầu             chiếu tài\r\n4    Cấp điện áp                          CB                                      X      (X)\r\n                         230/400 V              Không đạt: Không    liệu kỹ\r\n                                                đáp ứng yêu cầu     thuật\r\n                                                Đạt: Đáp ứng theo   Tham\r\n     Tần số danh                                yêu cầu             chiếu tài\r\n5                          50 Hz          CB                                      X      (X)\r\n     định                                       Không đạt: Không    liệu kỹ\r\n                                                đáp ứng yêu cầu     thuật\r\n                                                Đạt: Đáp ứng theo\r\n                                                                    Đo kiểm\r\n     Công     suất                              yêu cầu\r\n6                  ≥ 40 kW/ 50 kVA        CB                        bằng tải      X      (X)       X      X\r\n     định mức                                   Không đạt: Không\r\n                                                                    giả AC\r\n                                                đáp ứng yêu cầu\r\n                                                Đạt: Đáp ứng theo\r\n                                                                    Đo kiểm\r\n     Công suất dự                               yêu cầu\r\n7                 ≥ 44 kW/ 55 kVA         CB                        bằng tải      X      (X)       X      X\r\n     phòng                                      Không đạt: Không\r\n                                                                    giả AC\r\n                                                đáp ứng yêu cầu\r\n     Công suất đầu\r\n     ra của máy\r\n     phát điện ở\r\n                                                Đạt: Đáp ứng theo   Tham\r\n     nhiệt độ 40˚C,\r\n                                                yêu cầu             chiếu tài\r\n8    áp suất khí ≥ 40 kW/ 50 kVA          CB                                      X      (X)\r\n                                                Không đạt: Không    liệu kỹ\r\n     quyển 1 atm\r\n                                                đáp ứng yêu cầu     thuật\r\n     (vị trí có độ\r\n     cao <100m),\r\n     độ ẩm 30%.\r\n     Thời gian vận                                                  Đo kiểm\r\n                                                Đạt: Đáp ứng theo\r\n     hành liên tục ở                                                bằng tải\r\n                                                yêu cầu\r\n9    chế độ 100%     ≥ 12 giờ             CB                        giả AC ở      X      (X)   X          X\r\n                                                Không đạt: Không\r\n     công suất định                                                 mức công\r\n                                                đáp ứng yêu cầu\r\n     mức của máy                                                    suất yêu\r\n                                                                                                                  1\r\n\f                                                                                   Giai đoạn kiểm tra   Chỉ tiêu\r\n                                                                    Phương\r\n                       Yêu cầu kỹ        CB/     Tiêu chí đánh                             Khi Trước    đặc biệt\r\nTT     Nội dung                                                       pháp       Tại nhà\r\n                         thuật           KCB          giá                                 giao khi ký   cần thử\r\n                                                                    kiểm tra      máy\r\n                                                                                          hàng TAM      nghiệm\r\n                                                                   cầu chạy\r\n                                                                   liên tục 12\r\n                                                                   giờ.\r\n                                                                   Đo kiểm\r\n   Thời gian vận                                                   bằng tải\r\n   hành liên tục ở                             Đạt: Đáp ứng theo   giả AC ở\r\n   chế độ 100%                                 yêu cầu             mức công\r\n10                       ≥ 1 giờ         CB                                        X      (X)   X          X\r\n   công suất dự                                Không đạt: Không    suất yêu\r\n   phòng       của                             đáp ứng yêu cầu     cầu chạy\r\n   máy                                                             liên tục 1\r\n                                                                   giờ.\r\n                      Đảm bảo chạy\r\n   Dung       tích    12h liên tục ở           Đạt: Đáp ứng theo   Tham\r\n   bình      chứa     75% công suất            yêu cầu             chiếu tài\r\n11                                       CB                                        X      (X)\r\n   nhiên liệu kèm     định mức mà             Không đạt: Không    liệu kỹ\r\n   theo máy           không cần tiếp           đáp ứng yêu cầu     thuật\r\n                     thêm nhiên liệu\r\n                                               Đạt: Đáp ứng theo\r\n                                                                   Đo kiểm\r\n   Khả       năng ≥ 65% công suất              yêu cầu\r\n12                                       CB                        bằng tải        X      (X)   X          X\r\n   đóng tải 1 cấp    định mức                  Không đạt: Không\r\n                                                                   giả AC\r\n                                               đáp ứng yêu cầu\r\n                                                                   Đo kiểm\r\n   Độ ồn ở 75%                                                     bằng tải\r\n   tải định mức                                Đạt: Đáp ứng theo   giả AC và\r\n   trong không        ≤ 65dB (tại 30           yêu cầu             máy đo độ\r\n13                                       CB                                        X      (X)              X\r\n   gian mở ở              kW)                  Không đạt: Không    ồn, tính\r\n   khoảng cách                                 đáp ứng yêu cầu     trung bình\r\n   7m                                                              cộng 4\r\n                                                                   hướng.\r\n                       Vỏ thép ngoài\r\n                      dày ≥ 2mm, sơn\r\n                       tĩnh điện, Bên\r\n                     trong có vật liệu\r\n                                               Đạt: Đáp ứng theo\r\n                     tiêu âm. Cấp bảo                              Kiểm tra\r\n                                               yêu cầu\r\n14 Vỏ chống ồn       vệ của vỏ máy ≥     CB                        trực tiếp       X      (X)\r\n                                               Không đạt: Không\r\n                       IP23, phù hợp                               sản phẩm\r\n                                               đáp ứng yêu cầu\r\n                       cho máy phát\r\n                        điện sử dụng\r\n                     ngoài trời, không\r\n                         có mái che\r\n     ĐẦU PHÁT\r\nB\r\n     ĐIỆN\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Hãng sản xuất\r\n                      Nhà thầu cung            yêu cầu             chiếu tài\r\n1    / Mã hiệu/                          CB                                        X      (X)\r\n                      cấp thông tin            Không đạt: Không    liệu kỹ\r\n     Xuất xứ\r\n                                               đáp ứng yêu cầu     thuật\r\n                                               Đạt: Đáp ứng theo   Tham\r\n                     Từ 1 năm trước\r\n                                               yêu cầu             chiếu tài\r\n2    Năm sản xuất     thời điểm mở       CB                                        X      (X)\r\n                                               Không đạt: Không    liệu kỹ\r\n                     thầu trở về sau\r\n                                               đáp ứng yêu cầu     thuật\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Công     suất                             yêu cầu             chiếu tài\r\n3                       ≥ 50 kVA         CB                                        X      (X)\r\n     định mức                                  Không đạt: Không    liệu kỹ\r\n                                               đáp ứng yêu cầu     thuật\r\n     Hệ số công                                Đạt: Đáp ứng theo   Tham\r\n4                         ≥ 0,8          CB                                        X      (X)\r\n     suất                                      yêu cầu             chiếu tài\r\n\r\n\r\n                                                                                                                   2\r\n\f                                                                                   Giai đoạn kiểm tra   Chỉ tiêu\r\n                                                                      Phương\r\n                         Yêu cầu kỹ        CB/     Tiêu chí đánh                           Khi Trước    đặc biệt\r\nTT     Nội dung                                                         pháp     Tại nhà\r\n                           thuật           KCB          giá                               giao khi ký   cần thử\r\n                                                                      kiểm tra    máy\r\n                                                                                          hàng TAM      nghiệm\r\n                                                 Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                       Tự kích từ, không         yêu cầu             chiếu tài\r\n5    Kích từ                               CB                                      X      (X)\r\n                           chổi than             Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                       Điều chỉnh điện\r\n     Bộ điều chỉnh                               yêu cầu             chiếu tài\r\n6                        áp tự động        CB                                      X      (X)\r\n     điện áp                                     Không đạt: Không    liệu kỹ\r\n                           (AVR)\r\n                                                 đáp ứng yêu cầu     thuật\r\n                    Khi tải thay đổi\r\n                    từ không tải đến                                 Đo kiểm\r\n     Độ chính xác     tải định mức,              Đạt: Đáp ứng theo   bằng tải\r\n     điện áp từ trong vòng 30                    yêu cầu             giả AC và\r\n7                                          CB                                      X      (X)   X          X\r\n     không tải đến giây sau đó giá trị           Không đạt: Không    máy phân\r\n     tải định mức. điện áp thuộc dải             đáp ứng yêu cầu     tích điện\r\n                   điện áp định mức                                  năng\r\n                          ± 2.5%\r\n                                                                     Đo kiểm\r\n                                                                     bằng tải\r\n                                                 Đạt: Đáp ứng theo   giả AC và\r\n     Tổng      biến\r\n                                                 yêu cầu             máy phân\r\n8    dạng sóng hài          ≤ 5%           CB                                      X      (X)   X          X\r\n                                                 Không đạt: Không    tích điện\r\n     điện áp (THD)\r\n                                                 đáp ứng yêu cầu     năng đo\r\n                                                                     được sóng\r\n                                                                     hài.\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                                                 yêu cầu             chiếu tài\r\n9    Cấp cách nhiệt     Tối thiểu cấp H    CB                                      X      (X)\r\n                                                 Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Cấp bảo vệ                                  yêu cầu             chiếu tài\r\n10                          ≥ IP23         CB                                      X      (X)\r\n     đầu phát                                    Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Kết cấu đầu                                 yêu cầu             chiếu tài\r\n11                        Một ổ trục       CB                                      X      (X)\r\n     phát                                        Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Làm mát đầu Cánh quạt đầu                   yêu cầu             chiếu tài\r\n12                                         CB                                      X      (X)\r\n     phát        trục thổi trực tiếp             Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\nC    ĐỘNG CƠ\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Hãng sản xuất\r\n                        Nhà thầu cung            yêu cầu             chiếu tài\r\n1    / mã hiệu /                           CB                                      X      (X)\r\n                        cấp thông tin            Không đạt: Không    liệu kỹ\r\n     xuất xứ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                        Từ 1 năm trước\r\n                                                 yêu cầu             chiếu tài\r\n2    Năm sản xuất        thời điểm mở      CB                                      X      (X)\r\n                                                 Không đạt: Không    liệu kỹ\r\n                        thầu trở về sau\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                       Động cơ diesel 4          yêu cầu             chiếu tài\r\n3    Loại động cơ                          CB                                      X      (X)\r\n                             kỳ                  Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n     Số      xilanh,                             Đạt: Đáp ứng theo   Tham\r\n4                            ≥3            CB                                      X      (X)\r\n     dung tích                                   yêu cầu             chiếu tài\r\n                                                                                                                   3\r\n\f                                                                                    Giai đoạn kiểm tra   Chỉ tiêu\r\n                                                                    Phương\r\n                       Yêu cầu kỹ        CB/     Tiêu chí đánh                              Khi Trước    đặc biệt\r\nTT     Nội dung                                                       pháp        Tại nhà\r\n                         thuật           KCB          giá                                  giao khi ký   cần thử\r\n                                                                    kiểm tra       máy\r\n                                                                                           hàng TAM      nghiệm\r\n                                               Không đạt: Không    liệu kỹ\r\n                                               đáp ứng yêu cầu     thuật\r\n     Dung tích dầu                             Đạt: Đáp ứng theo   Tham\r\n     bôi trơn khi     Nhà thầu cung            yêu cầu             chiếu tài\r\n5                                        CB                                         X      (X)\r\n     thay      lọc/   cấp thông tin            Không đạt: Không    liệu kỹ\r\n     không thay lọc                            đáp ứng yêu cầu     thuật\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Dung     tích    Nhà thầu cung            yêu cầu             chiếu tài\r\n6                                        CB                                         X      (X)\r\n     nước làm mát     cấp thông tin            Không đạt: Không    liệu kỹ\r\n                                               đáp ứng yêu cầu     thuật\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Tốc độ định                               yêu cầu             chiếu tài\r\n7                1500 vòng/phút          CB                                         X      (X)\r\n     mức động cơ                               Không đạt: Không    liệu kỹ\r\n                                               đáp ứng yêu cầu     thuật\r\n                                               Đạt: Đáp ứng theo   Tham\r\n                   ≥ 68 HP ở 1500\r\n     Công suất tối                             yêu cầu             chiếu tài\r\n8                  vòng/phút (≥ 68       CB                                         X      (X)\r\n     đa                                        Không đạt: Không    liệu kỹ\r\n                   HP at 1500rpm)\r\n                                               đáp ứng yêu cầu     thuật\r\n                    Khi tải thay đổi\r\n                    từ không tải đến                               Đo kiểm\r\n     Độ chính xác     tải định mức,            Đạt: Đáp ứng theo   bằng tải\r\n     tần số từ trong vòng 30                   yêu cầu             giả AC và\r\n9                                        CB                                         X      (X)   X          X\r\n     không tải đến giây sau đó giá trị         Không đạt: Không    máy phân\r\n     tải định mức.  tần số thuộc dải           đáp ứng yêu cầu     tích điện\r\n                   tần số định mức ±                               năng\r\n                            5%\r\n                                                                   Đo kiểm\r\n                                                                   bằng tải\r\n                                                                   giả AC và\r\n                                                                   dụng cụ\r\n                                                                   đo. Đong/\r\n                                                                   cân đo\r\n   Mức tiêu thụ                                                    mức nhiên\r\n                                               Đạt: Đáp ứng theo\r\n   nhiên liệu của                                                  liệu ban\r\n                      ≤ 12 l/h (tại 40         yêu cầu\r\n10 tổ máy ở tải                          CB                        đầu, sau đó      X      (X)   X          X\r\n                           kW)                 Không đạt: Không\r\n   100%      định                                                  cấp cho\r\n                                               đáp ứng yêu cầu\r\n   mức                                                             máy chạy\r\n                                                                   60P ở mức\r\n                                                                   tải yêu cầu,\r\n                                                                   đong đo\r\n                                                                   tính mức\r\n                                                                   tiêu hao\r\n                                                                   nhiên liệu\r\n                                                                   Đo kiểm\r\n                                                                   bằng tải\r\n                                                                   giả AC và\r\n                                                                   dụng cụ\r\n                                                                   đo. Đong/\r\n   Mức tiêu thụ                                Đạt: Đáp ứng theo   cân đo\r\n   nhiên liệu của     ≤ 9 l/h (tại 30          yêu cầu             mức nhiên\r\n11                                       CB                                         X      (X)   X          X\r\n   tổ máy ở tải            kW)                 Không đạt: Không    liệu ban\r\n   75% định mức                                đáp ứng yêu cầu     đầu, sau đó\r\n                                                                   cấp cho\r\n                                                                   máy chạy\r\n                                                                   60P ở mức\r\n                                                                   tải yêu cầu,\r\n                                                                   đong đo\r\n\r\n                                                                                                                    4\r\n\f                                                                                  Giai đoạn kiểm tra   Chỉ tiêu\r\n                                                                    Phương\r\n                       Yêu cầu kỹ        CB/     Tiêu chí đánh                            Khi Trước    đặc biệt\r\nTT     Nội dung                                                       pháp      Tại nhà\r\n                         thuật           KCB          giá                                giao khi ký   cần thử\r\n                                                                    kiểm tra     máy\r\n                                                                                         hàng TAM      nghiệm\r\n                                                                   tính mức\r\n                                                                   tiêu hao\r\n                                                                   nhiên liệu\r\n   Bảng tiêu thụ\r\n   nhiên liệu của                              Đạt: Đáp ứng theo   Tham\r\n   tổ máy ở tải 0-    Nhà thầu cung            yêu cầu             chiếu tài\r\n12                                       CB                                       X      (X)\r\n   25%-50%-           cấp thông tin            Không đạt: Không    liệu kỹ\r\n   75%-100%                                    đáp ứng yêu cầu     thuật\r\n   định mức\r\n                   Bơm điện để bơm\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Hệ thống bơm chuyển tiếp nhiên\r\n                                               yêu cầu             chiếu tài\r\n13   chuyển tiếp liệu từ bồn chứa        CB                                       X      (X)\r\n                                               Không đạt: Không    liệu kỹ\r\n     nhiên liệu      đến cốc lọc và\r\n                                               đáp ứng yêu cầu     thuật\r\n                       bơm cao áp\r\n                     Khởi động điện\r\n                   bằng ắc quy 12V\r\n                      -Ắc quy khởi\r\n                     động theo quy\r\n                     định của hãng:\r\n                    Trọn bộ ắc quy,\r\n                                               Đạt: Đáp ứng theo   Tham\r\n                    giá đỡ, đầu bóp,\r\n     Hệ thống khởi                             yêu cầu             chiếu tài\r\n14                      cáp đấu nối      CB                                       X      (X)\r\n     động                                      Không đạt: Không    liệu kỹ\r\n                   - Ắc quy đáp ứng\r\n                                               đáp ứng yêu cầu     thuật\r\n                   bài kiểm tra theo\r\n                   mục 9.10 của tiêu\r\n                      chuẩn TCVN\r\n                       7916-1:2008\r\n                        hoặc tương\r\n                          đương\r\n                    Có bộ lọc nhiên\r\n                                               Đạt: Đáp ứng theo\r\n                     liệu tách nước,                               Kiểm tra\r\n                                               yêu cầu\r\n15   Bộ lọc           lọc nhiên liệu     CB                        trực tiếp      X      (X)\r\n                                               Không đạt: Không\r\n                    tinh, lọc gió, lọc                             sản phẩm\r\n                                               đáp ứng yêu cầu\r\n                           nhớt\r\n                     Làm mát bằng\r\n                                               Đạt: Đáp ứng theo   Tham\r\n                   nước có pha dung\r\n     Hệ thống làm                              yêu cầu             chiếu tài\r\n16                 dịch chống đóng       CB                                       X      (X)\r\n     mát                                       Không đạt: Không    liệu kỹ\r\n                    cặn có kèm theo\r\n                                               đáp ứng yêu cầu     thuật\r\n                     bình nước phụ\r\n                                               Đạt: Đáp ứng theo   Tham\r\n   Hệ thống hỗ\r\n                    Nhiệt độ khởi              yêu cầu             chiếu tài\r\n17 trợ khởi động                         CB                                       X      (X)\r\n                   động được ≤-5˚C             Không đạt: Không    liệu kỹ\r\n   ở nhiệt độ thấp\r\n                                               đáp ứng yêu cầu     thuật\r\n     BỘ    ĐIỀU\r\nD\r\n     KHIỂN\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Hãng sản xuất\r\n                      Nhà thầu cung            yêu cầu             chiếu tài\r\n1    / mã hiệu /                         CB                                       X      (X)\r\n                      cấp thông tin            Không đạt: Không    liệu kỹ\r\n     xuất xứ\r\n                                               đáp ứng yêu cầu     thuật\r\n                        Điện áp (V),\r\n                       dòng điện (A),\r\n                     tần số (Hz), công         Đạt: Đáp ứng theo\r\n                                                                   Kiểm tra\r\n                      suất, hệ số công         yêu cầu\r\n2    Hiển thị                            CB                        trực tiếp      X      (X)\r\n                      suất, số giờ vận         Không đạt: Không\r\n                                                                   sản phẩm\r\n                      hành (giờ), điện         đáp ứng yêu cầu\r\n                     áp ắc quy đề (V),\r\n                      mức nhiên liệu,\r\n\r\n                                                                                                                  5\r\n\f                                                                                  Giai đoạn kiểm tra   Chỉ tiêu\r\n                                                                     Phương\r\n                        Yêu cầu kỹ        CB/     Tiêu chí đánh                           Khi Trước    đặc biệt\r\nTT     Nội dung                                                        pháp     Tại nhà\r\n                          thuật           KCB          giá                               giao khi ký   cần thử\r\n                                                                     kiểm tra    máy\r\n                                                                                         hàng TAM      nghiệm\r\n                      sai số cho phép ≤\r\n                              5%\r\n                                                Đạt: Đáp ứng theo\r\n     Hiển thị trạng                                                 Kiểm tra\r\n                                                yêu cầu\r\n3    thái hoạt động       Đáp ứng         CB                        trực tiếp     X      (X)\r\n                                                Không đạt: Không\r\n     (chạy/dừng)                                                    sản phẩm\r\n                                                đáp ứng yêu cầu\r\n                     - Nhiệt độ nước\r\n                    làm mát cao hoặc\r\n                    nhiệt độ động cơ\r\n                    cao\r\n                    - Áp suất dầu bôi\r\n                    trơn thấp hơn\r\n                    ngưỡng cho phép\r\n                    - Điện áp đầu ra\r\n                    cao/thấp hơn\r\n                    ngưỡng cho phép\r\n                    - Tần số dòng               Đạt: Đáp ứng theo\r\n                                                                    Kiểm tra\r\n                    điện đầu ra                 yêu cầu\r\n4    Cảnh báo                             CB                        trực tiếp     X      (X)   X\r\n                    cao/thấp hơn                Không đạt: Không\r\n                                                                    sản phẩm\r\n                    ngưỡng cho phép             đáp ứng yêu cầu\r\n                    - Quá tải\r\n                    - Tác động nút\r\n                    dừng khẩn cấp\r\n                    - Điện áp ắc quy\r\n                    khởi động thấp\r\n                    - Mức nhiên liệu\r\n                    thấp hơn ngưỡng\r\n                    cho phép\r\n                    (ngưỡng có thể\r\n                    thay đổi được)\r\n                    - Nhiệt độ nước\r\n                    làm mát cao hoặc\r\n                    nhiệt độ động cơ\r\n                    cao (mặc định\r\n                    của nhà sản xuất)\r\n                    - Áp suất dầu bôi\r\n                    trơn thấp hơn\r\n                    ngưỡng cho phép\r\n                    (mặc định của\r\n                    nhà sản xuất)\r\n                    - Điện áp đầu ra\r\n                    cao/thấp hơn\r\n                                                Đạt: Đáp ứng theo\r\n                    ngưỡng cho phép                                 Kiểm tra\r\n                                                yêu cầu\r\n5    Bảo vệ tắt máy (thay đổi được        CB                        trực tiếp     X      (X)   X\r\n                                                Không đạt: Không\r\n                    trên bộ điều                                    sản phẩm\r\n                                                đáp ứng yêu cầu\r\n                    khiển)\r\n                    - Tần số dòng\r\n                    điện đầu ra\r\n                    cao/thấp hơn\r\n                    ngưỡng cho phép\r\n                    (thay đổi được\r\n                    trên bộ điều\r\n                    khiển)\r\n                    - Quá tải (mặc\r\n                    định của nhà sản\r\n                    xuất)\r\n                    - Tác động nút\r\n\r\n                                                                                                                  6\r\n\f                                                                                  Giai đoạn kiểm tra   Chỉ tiêu\r\n                                                                     Phương\r\n                         Yêu cầu kỹ       CB/     Tiêu chí đánh                           Khi Trước    đặc biệt\r\nTT     Nội dung                                                        pháp     Tại nhà\r\n                           thuật          KCB          giá                               giao khi ký   cần thử\r\n                                                                     kiểm tra    máy\r\n                                                                                         hàng TAM      nghiệm\r\n                       dừng khẩn cấp\r\n                       - Điện áp ắc quy\r\n                       khởi động thấp\r\n                       - Mức nhiên liệu\r\n                       thấp hơn ngưỡng\r\n                       cho phép (thay\r\n                       đổi được trên bộ\r\n                       điều khiển)\r\n     Có tiếp điểm\r\n     NO/NC cảnh                                 Đạt: Đáp ứng theo\r\n                                                                    Kiểm tra\r\n     báo khi mức                                yêu cầu\r\n6                             Có          CB                        trực tiếp     X      (X)   X\r\n     nhiên liệu thấp                            Không đạt: Không\r\n                                                                    sản phẩm\r\n     hơn ngưỡng                                 đáp ứng yêu cầu\r\n     cho phép\r\n                                                Đạt: Đáp ứng theo   Tham\r\n     Chuẩn truyền       Modbus RTU,             yêu cầu             chiếu tài\r\n7                                         CB                                      X      (X)   X\r\n     thông                RS485                 Không đạt: Không    liệu kỹ\r\n                                                đáp ứng yêu cầu     thuật\r\n                       Các thông tin\r\n                     hiển thị và cảnh\r\n                     báo tối thiểu tại\r\n                    mục D.2, D.3, D4            Đạt: Đáp ứng theo   Tham\r\n   Thông        tin có thể đọc được             yêu cầu             chiếu tài\r\n 8                                        CB                                      X      (X)   X\r\n   truyền thông      qua cổng truyền            Không đạt: Không    liệu kỹ\r\n                      thông Modbus              đáp ứng yêu cầu     thuật\r\n                    Cung cấp đầy đủ\r\n                    địa chỉ các thanh\r\n                        ghi dữ liệu\r\n   Tính      năng                               Đạt: Đáp ứng theo\r\n                                                                    Kiểm tra\r\n   khởi động từ                                 yêu cầu\r\n 9                          Có            CB                        trực tiếp     X      (X)\r\n   xa qua tiếp                                  Không đạt: Không\r\n                                                                    sản phẩm\r\n   điểm khô                                     đáp ứng yêu cầu\r\n   Bản vẽ sơ đồ\r\n                                                Đạt: Đáp ứng theo   Tham\r\n   kết nối của hệ\r\n                                                yêu cầu             chiếu tài\r\n10 thống      điều       Đáp ứng          CB                                      X      (X)\r\n                                                Không đạt: Không    liệu kỹ\r\n   khiển với đầy\r\n                                                đáp ứng yêu cầu     thuật\r\n   đủ chỉ dẫn\r\n   Các dây tín\r\n   hiệu       điều\r\n   khiển và cảm\r\n   biến, cảnh báo\r\n   phải      được                               Đạt: Đáp ứng theo\r\n                                                                    Kiểm tra\r\n   đánh số hoặc                                 yêu cầu\r\n11                       Đáp ứng          CB                        trực tiếp     X      (X)\r\n   có quy định                                  Không đạt: Không\r\n                                                                    sản phẩm\r\n   màu sắc kèm                                 đáp ứng yêu cầu\r\n   theo chú thích\r\n   rõ ràng về\r\n   chức năng của\r\n   từng dây\r\n   HỆ THỐNG\r\n   KẾT       NỐI\r\nE\r\n   ĐIỆN ĐẦU\r\n   RA\r\n                    Sử dụng Aptomat             Đạt: Đáp ứng theo\r\n                                                                    Kiểm tra\r\n   Thiết bị bảo vệ 3pha/4 cực hoặc              yêu cầu\r\n 1                                        CB                        trực tiếp     X      (X)\r\n   điện áp đầu ra     3 cực phù hợp             Không đạt: Không\r\n                                                                    sản phẩm\r\n                       với công suất            đáp ứng yêu cầu\r\n\r\n                                                                                                                  7\r\n\f                                                                                Giai đoạn kiểm tra   Chỉ tiêu\r\n                                                                   Phương\r\n                       Yêu cầu kỹ       CB/     Tiêu chí đánh                           Khi Trước    đặc biệt\r\nTT     Nội dung                                                      pháp     Tại nhà\r\n                         thuật          KCB          giá                               giao khi ký   cần thử\r\n                                                                   kiểm tra    máy\r\n                                                                                       hàng TAM      nghiệm\r\n                    máy, bảo vệ quá\r\n                   tải và ngắn mạch\r\n                    Điểm kết nối cố\r\n                   định, dùng ren vít         Đạt: Đáp ứng theo\r\n     Điểm kết nối                                                 Kiểm tra\r\n                   và đai ốc, có nắp          yêu cầu\r\n2    điện động lực                      CB                        trực tiếp     X      (X)\r\n                    bảo vệ che mưa            Không đạt: Không\r\n     đầu ra                                                       sản phẩm\r\n                     để đảm bảo an            đáp ứng yêu cầu\r\n                          toàn\r\n                                              Đạt: Đáp ứng theo\r\n                                                                  Kiểm tra\r\n                     Có điểm đấu tiếp         yêu cầu\r\n3    Điểm tiếp đất                      CB                        trực tiếp     X      (X)\r\n                     đất trên vỏ máy          Không đạt: Không\r\n                                                                  sản phẩm\r\n                                              đáp ứng yêu cầu\r\n     YÊU  CẦU\r\nF\r\n     KHÁC\r\n                                            Đạt: Đáp ứng theo\r\n                                            yêu cầu\r\n                                            Chấp nhận được:\r\n                                            Cam kết đáp ứng\r\n                        Loại bu lông                              Kiểm tra\r\n     Bulong liên                            yêu cầu và đáp ứng\r\n1                        chống trộm,    KCB                       trực tiếp     X      (X)\r\n     kết ngoài                              yêu cầu khi kiểm\r\n                         không gỉ sét                             sản phẩm\r\n                                            tra nghiệm thu\r\n                                            hàng hóa\r\n                                            Không đạt: Không\r\n                                            đáp ứng yêu cầu\r\n                                            Đạt: Đáp ứng theo\r\n                                            yêu cầu\r\n                                            Chấp nhận được:\r\n                       Bản lề loại âm       Cam kết đáp ứng\r\n                                                                  Kiểm tra\r\n                       giấu bên trong,      yêu cầu và đáp ứng\r\n2    Bản lề cửa                         KCB                       trực tiếp     X      (X)\r\n                      chống tháo trộm       yêu cầu khi kiểm\r\n                                                                  sản phẩm\r\n                        từ bên ngoài        tra nghiệm thu\r\n                                            hàng hóa\r\n                                            Không đạt: Không\r\n                                            đáp ứng yêu cầu\r\n                                            Đạt: Đáp ứng theo\r\n                      Có ống thoát ra       yêu cầu\r\n                      ngoài vỏ chống        Chấp nhận được:\r\n                       ồn kết hợp với       Cam kết đáp ứng\r\n                                                                  Kiểm tra\r\n     Hệ thống xả      van/khóa bên ở        yêu cầu và đáp ứng\r\n3                                       KCB                       trực tiếp     X      (X)\r\n     dầu bôi trơn    bên trong hoặc có      yêu cầu khi kiểm\r\n                                                                  sản phẩm\r\n                      bơm tay/ thiết bị     tra nghiệm thu\r\n                     hỗ trợ thay dầu rà     hàng hóa\r\n                        ngoài vỏ máy        Không đạt: Không\r\n                                            đáp ứng yêu cầu\r\n                                            Đạt: Đáp ứng theo\r\n                                            yêu cầu\r\n                                            Chấp nhận được:\r\n                                            Cam kết đáp ứng\r\n     Đèn chiếu                                                    Kiểm tra\r\n                                            yêu cầu và đáp ứng\r\n4    sáng trong           Có đèn led   KCB                       trực tiếp     X      (X)\r\n                                            yêu cầu khi kiểm\r\n     khoang máy                                                   sản phẩm\r\n                                            tra nghiệm thu\r\n                                            hàng hóa\r\n                                            Không đạt: Không\r\n                                            đáp ứng yêu cầu\r\n                        Sử dụng thép                              Kiểm tra\r\n                                            Đạt: Đáp ứng theo\r\n5    Ống xả            không gỉ hoặc KCB                          trực tiếp     X      (X)\r\n                                            yêu cầu\r\n                     sơn mạ chịu nhiệt                            sản phẩm\r\n\r\n                                                                                                                8\r\n\f                                                                         Giai đoạn kiểm tra   Chỉ tiêu\r\n                                                            Phương\r\n                   Yêu cầu kỹ        CB/   Tiêu chí đánh                         Khi Trước    đặc biệt\r\nTT   Nội dung                                                 pháp     Tại nhà\r\n                     thuật           KCB        giá                             giao khi ký   cần thử\r\n                                                            kiểm tra    máy\r\n                                                                                hàng TAM      nghiệm\r\n                 ≥300 độ C, được      Chấp nhận được:\r\n                  bọc cách nhiệt,     Cam kết đáp ứng\r\n                 xả theo chiều dọc    yêu cầu và đáp ứng\r\n                 và hướng về phía     yêu cầu khi kiểm\r\n                   sau của máy        tra nghiệm thu\r\n                                      hàng hóa\r\n                                      Không đạt: Không\r\n                                      đáp ứng yêu cầu\r\n                                      Đạt: Đáp ứng theo\r\n                Bao gồm chữ, số\r\n                                      yêu cầu\r\n                     và mã vạch\r\n                                      Chấp nhận được:\r\n                 Được khắc chìm\r\n                                      Cam kết đáp ứng\r\n                 vào trên động cơ                          Kiểm tra\r\n  Serial máy                          yêu cầu và đáp ứng\r\n6                 hoặc khắc tem KCB                        trực tiếp     X      (X)\r\n  phát điện                           yêu cầu khi kiểm\r\n                Inox và được gắn                           sản phẩm\r\n                                      tra nghiệm thu\r\n                 vào vỏ chống ổn\r\n                                      hàng hóa\r\n                  hoặc trên động\r\n                                      Không đạt: Không\r\n                         cơ.\r\n                                      đáp ứng yêu cầu\r\n                                      Đạt: Đáp ứng theo\r\n                                      yêu cầu\r\n                                      Chấp nhận được:\r\n  Decal để                            Cam kết đáp ứng\r\n                 Có decal hướng                            Kiểm tra\r\n  hướng dẫn                           yêu cầu và đáp ứng\r\n7                   dẫn vận hành  KCB                      trực tiếp     X      (X)\r\n  vận hành máy                        yêu cầu khi kiểm\r\n                         máy                               sản phẩm\r\n  phát điện                           tra nghiệm thu\r\n                                      hàng hóa\r\n                                      Không đạt: Không\r\n                                      đáp ứng yêu cầu\r\n                  Tem Inox khắc       Đạt: Đáp ứng theo\r\n                chìm \"VIETTEL\"        yêu cầu\r\n                gắn vào vỏ chống      Chấp nhận được:\r\n                 ồn bằng vít hoặc     Cam kết đáp ứng\r\n                                                           Kiểm tra\r\n                      đinh rút.       yêu cầu và đáp ứng\r\n8 Tem nhãn                        KCB                      trực tiếp     X      (X)\r\n                    - Kích thước      yêu cầu khi kiểm\r\n                                                           sản phẩm\r\n                  team nhôm tối       tra nghiệm thu\r\n                   thiểu 15x5 cm      hàng hóa\r\n                  -Chiều cao chữ      Không đạt: Không\r\n                  tối thiểu 1,5cm     đáp ứng yêu cầu\r\n  CHỨNG\r\nG\r\n  CHỈ\r\n                                      Đạt: Có cung cấp\r\n  Chứng chỉ\r\n                                      chứng nhận ISO       Tham\r\n  quản lý chất   Cung cấp chứng\r\n                                      9001 còn hạn của     chiếu tài\r\n1 lượng sản       nhận ISO 9001    CB                                    X      (X)\r\n                                      nhà máy              liệu kỹ\r\n  xuất của nhà         còn hạn\r\n                                      Không đạt: Không     thuật\r\n  máy\r\n                                      đáp ứng yêu cầu\r\n                                      Đạt: Đáp ứng, cam\r\n                                      kết cung cấp CO,\r\n                                      CQ theo hàng hóa     Tham\r\n  Chứng chỉ về\r\n                                      Không đạt: Không     chiếu tài\r\n2 xuất xứ, chất       CO, CQ       CB                                    X      (X)\r\n                                      đáp ứng yêu cầu,     liệu kỹ\r\n  lượng\r\n                                      không cung cấp       thuật\r\n                                      CO, CQ theo hàng\r\n                                      hóa\r\n\r\n\r\n\r\n\r\n                                                                                                         9\r\n\f                                                                                  Giai đoạn kiểm tra   Chỉ tiêu\r\n                                                                     Phương\r\n                        Yêu cầu kỹ        CB/     Tiêu chí đánh                           Khi Trước    đặc biệt\r\nTT     Nội dung                                                        pháp     Tại nhà\r\n                          thuật           KCB          giá                               giao khi ký   cần thử\r\n                                                                     kiểm tra    máy\r\n                                                                                         hàng TAM      nghiệm\r\n                       Đáp ứng QCVN\r\n                      19:2009/BTNMT\r\n                      (Kv= 0,8; Kp=1)\r\n                          hoặc tương\r\n                        đương (với các\r\n                        thông số CO ≤\r\n                      800, NOx ≤ 680,           Đạt: Đáp ứng theo   Tham\r\n     Tiêu chuẩn         SO2 ≤ 400, bụi          yêu cầu             chiếu tài\r\n3                                         CB                                      X      (X)\r\n     khí thải             PM ≤ 160).            Không đạt: Không    liệu kỹ\r\n                         Cung cấp test          đáp ứng yêu cầu     thuật\r\n                       report của hãng,\r\n                      hoặc chứng nhân\r\n                        kiểm định của\r\n                         bên thứ 3 cho\r\n                      model máy/động\r\n                         cơ chào thầu)\r\nH PHỤ KIỆN\r\n  Bộ nạp bù ắc\r\nI\r\n  quy\r\n                                                Đạt: Đáp ứng theo   Tham\r\n     Model/nhà\r\n                       Nhà thầu cung            yêu cầu             chiếu tài\r\n1    sản xuất/xuất                        CB                                      X      (X)\r\n                       cấp thông tin            Không đạt: Không    liệu kỹ\r\n     xứ\r\n                                                đáp ứng yêu cầu     thuật\r\n                       Sử dụng nguồn\r\n                                                Đạt: Đáp ứng theo   Tham\r\n     Dải điện áp        đầu vào AC:\r\n                                                yêu cầu             chiếu tài\r\n2    đầu vào danh         130V ÷          CB                                      X      (X)\r\n                                                Không đạt: Không    liệu kỹ\r\n     định              240Vhoặc bao\r\n                                                đáp ứng yêu cầu     thuật\r\n                          dải trên\r\n                                                Đạt: Đáp ứng theo   Tham\r\n     Hiệu suất tối                              yêu cầu             chiếu tài\r\n3                          ≥ 80%          CB                                      X      (X)\r\n     đa                                         Không đạt: Không    liệu kỹ\r\n                                                đáp ứng yêu cầu     thuật\r\n                        Tối thiểu 2 chế         Đạt: Đáp ứng theo   Tham\r\n                       độ: Nạp ổn dòng          yêu cầu             chiếu tài\r\n4    Chế độ nạp                           CB                                      X      (X)\r\n                      (Boost) và nạp ổn         Không đạt: Không    liệu kỹ\r\n                          áp (Float)            đáp ứng yêu cầu     thuật\r\n                                                Đạt: Đáp ứng theo   Tham\r\n     Điện áp đầu                                yêu cầu             chiếu tài\r\n5                         12VDC           CB                                      X      (X)\r\n     ra định mức                                Không đạt: Không    liệu kỹ\r\n                                                đáp ứng yêu cầu     thuật\r\n                                                Đạt: Đáp ứng theo   Tham\r\n     Dòng điện                                  yêu cầu             chiếu tài\r\n6                           ≥ 5A          CB                                      X      (X)\r\n     đầu ra tối đa                              Không đạt: Không    liệu kỹ\r\n                                                đáp ứng yêu cầu     thuật\r\n                   Tự động bảo vệ\r\n                    khi điện áp đầu             Đạt: Đáp ứng theo   Tham\r\n     Bảo vệ quá áp vào vượt quá dải             yêu cầu             chiếu tài\r\n7                                         CB                                      X      (X)\r\n     đầu vào       điện áp làm việc             Không đạt: Không    liệu kỹ\r\n                    và không hỏng               đáp ứng yêu cầu     thuật\r\n                     hóc thiết bị.\r\n                                                Đạt: Đáp ứng theo   Tham\r\n     Hiển thị trạng\r\n                                                yêu cầu             chiếu tài\r\n8    thái làm việc          LED           CB                                      X      (X)\r\n                                                Không đạt: Không    liệu kỹ\r\n     và cảnh báo\r\n                                                đáp ứng yêu cầu     thuật\r\n                   Khi đấu ngược\r\n     Bảo vệ ngược                               Đạt: Đáp ứng theo   Tham\r\n9                 cực ắc quy ở phía       CB                                      X      (X)\r\n     cực đầu ra                                 yêu cầu             chiếu tài\r\n                  đầu ra thì bộ nạp\r\n\r\n                                                                                                                  10\r\n\f                                                                                     Giai đoạn kiểm tra       Chỉ tiêu\r\n                                                                       Phương\r\n                          Yêu cầu kỹ       CB/     Tiêu chí đánh                             Khi Trước        đặc biệt\r\nTT     Nội dung                                                          pháp      Tại nhà\r\n                            thuật          KCB          giá                                 giao khi ký       cần thử\r\n                                                                       kiểm tra     máy\r\n                                                                                            hàng TAM          nghiệm\r\n                        bù không bị hư           Không đạt: Không    liệu kỹ\r\n                             hỏng                đáp ứng yêu cầu     thuật\r\n     Môi trường\r\n10\r\n     làm việc\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n10. Nhiệt độ làm         0 ÷ 500C hoặc           yêu cầu             chiếu tài\r\n                                           CB                                        X       (X)\r\n 1 việc                   bao dải trên           Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                        0÷90%RH hoặc             Đạt: Đáp ứng theo   Tham\r\n10.                       bao dải trên,          yêu cầu             chiếu tài\r\n    Độ ẩm                                  CB                                        X       (X)\r\n 2                        không đọng             Không đạt: Không    liệu kỹ\r\n                             sương               đáp ứng yêu cầu     thuật\r\n                        Đầy đủ phụ kiện          Đạt: Đáp ứng theo   Tham\r\n     Phụ kiện lắp        lắp bộ nạp bù           yêu cầu             chiếu tài\r\n11                                         CB                                        X       (X)\r\n     đặt                trong máy phát           Không đạt: Không    liệu kỹ\r\n                              điện               đáp ứng yêu cầu     thuật\r\n\r\n\r\n      2.     Máy phát điện 100 kVA\r\n                                                                                                              Chỉ tiêu\r\n                                                                                    Giai đoạn kiểm tra      đặc biệt cần\r\n                                                                     Phương\r\n                                           CB/                                                              thử nghiệm\r\nTT     Nội dung        Yêu cầu kỹ thuật        Tiêu chí đánh giá       pháp\r\n                                           KCB                                              Khi    Trước\r\n                                                                     kiểm tra     Tại nhà\r\n                                                                                            giao   khi ký\r\n                                                                                   máy\r\n                                                                                            hàng   TAM\r\n      TỔ MÁY\r\n A\r\n      PHÁT\r\n      Hãng   sản                                 Đạt: Đáp ứng theo   Tham\r\n      xuất/  Mã         Nhà thầu cung            yêu cầu             chiếu tài\r\n 1                                         CB                                       X       (X)\r\n      hiệu/ Xuất        cấp thông tin            Không đạt: Không    liệu kỹ\r\n      xứ                                         đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                        Từ 1 năm trước\r\n      Năm        sản                             yêu cầu             chiếu tài\r\n 2                       thời điểm mở      CB                                       X       (X)\r\n      xuất                                       Không đạt: Không    liệu kỹ\r\n                        thầu trở về sau\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                        Máy phát điện\r\n                                                 yêu cầu             chiếu tài\r\n 3    Loại máy         xoay chiều, 3 pha   CB                                       X       (X)\r\n                                                 Không đạt: Không    liệu kỹ\r\n                             4 dây\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                         220/380 V -             yêu cầu             chiếu tài\r\n 4    Cấp điện áp                          CB                                       X       (X)\r\n                          230/400 V              Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n      Tần số danh                                yêu cầu             chiếu tài\r\n 5                          50 Hz          CB                                       X       (X)\r\n      định                                       Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo\r\n                                                                     Đo kiểm\r\n      Công suất         ≥ 80 kW/ 100             yêu cầu\r\n 6                                         CB                        bằng tải       X       (X)    X             X\r\n      định mức              kVA                  Không đạt: Không\r\n                                                                     giả AC\r\n                                                 đáp ứng yêu cầu\r\n                                                 Đạt: Đáp ứng theo\r\n                                                                     Đo kiểm\r\n      Công suất         ≥ 88 kW/ 110             yêu cầu\r\n 7                                         CB                        bằng tải       X       (X)    X             X\r\n      dự phòng              kVA                  Không đạt: Không\r\n                                                                     giả AC\r\n                                                 đáp ứng yêu cầu\r\n      Công suất         ≥ 80 kW/ 100             Đạt: Đáp ứng theo   Tham\r\n 8                                         CB                                       X       (X)\r\n      đầu ra của            kVA                  yêu cầu             chiếu tài\r\n                                                                                                                           11\r\n\f                                                                                                           Chỉ tiêu\r\n                                                                                 Giai đoạn kiểm tra      đặc biệt cần\r\n                                                                 Phương\r\n                                        CB/                                                              thử nghiệm\r\nTT    Nội dung       Yêu cầu kỹ thuật       Tiêu chí đánh giá      pháp\r\n                                        KCB                                              Khi    Trước\r\n                                                                 kiểm tra      Tại nhà\r\n                                                                                         giao   khi ký\r\n                                                                                máy\r\n                                                                                         hàng   TAM\r\n     máy      phát                           Không đạt: Không liệu kỹ\r\n     điện ở nhiệt                            đáp ứng yêu cầu  thuật\r\n     độ 40˚C, áp\r\n     suất      khí\r\n     quyển 1 atm\r\n     (vị trí có độ\r\n     cao <100m),\r\n     độ ẩm 30%.\r\n                                                                 Đo kiểm\r\n     Thời    gian\r\n                                                                 bằng tải\r\n     vận     hành\r\n                                             Đạt: Đáp ứng theo   giả AC ở\r\n     liên tục ở\r\n                                             yêu cầu             mức công\r\n9    chế độ 100%         ≥ 12 giờ       CB                                       X       (X)    X             X\r\n                                             Không đạt: Không    suất yêu\r\n     công     suất\r\n                                             đáp ứng yêu cầu     cầu chạy\r\n     định    mức\r\n                                                                 liên tục 12\r\n     của máy\r\n                                                                 giờ.\r\n                                                                 Đo kiểm\r\n     Thời    gian\r\n                                                                 bằng tải\r\n     vận     hành\r\n                                             Đạt: Đáp ứng theo   giả AC ở\r\n     liên tục ở\r\n                                             yêu cầu             mức công\r\n10   chế độ 100%          ≥ 1 giờ       CB                                       X       (X)    X             X\r\n                                             Không đạt: Không    suất yêu\r\n     công suất dự\r\n                                             đáp ứng yêu cầu     cầu chạy\r\n     phòng của\r\n                                                                 liên tục 1\r\n     máy\r\n                                                                 giờ.\r\n                       Đảm bảo chạy\r\n     Dung     tích\r\n                       12h liên tục ở        Đạt: Đáp ứng theo   Tham\r\n     bình    chứa\r\n                       75% công suất         yêu cầu             chiếu tài\r\n11   nhiên    liệu                      CB                                       X       (X)\r\n                        định mức mà          Không đạt: Không    liệu kỹ\r\n     kèm    theo\r\n                       không cần tiếp        đáp ứng yêu cầu     thuật\r\n     máy\r\n                      thêm nhiên liệu\r\n                                             Đạt: Đáp ứng theo\r\n     Khả   năng                                                Đo kiểm\r\n                ≥ 65% công suất              yêu cầu\r\n12   đóng tải 1                         CB                     bằng tải          X       (X)    X             X\r\n                   định mức                  Không đạt: Không\r\n     cấp                                                       giả AC\r\n                                             đáp ứng yêu cầu\r\n                                                               Đo kiểm\r\n     Độ ồn ở 75%                                               bằng tải\r\n     tải định mức                            Đạt: Đáp ứng theo giả AC và\r\n     trong không      ≤ 65dB (tại 60         yêu cầu           máy đo độ\r\n13                                      CB                                       X       (X)                  X\r\n     gian mở ở            kW)                Không đạt: Không ồn, tính\r\n     khoảng cách                             đáp ứng yêu cầu   trung bình\r\n     7m                                                        cộng 4\r\n                                                               hướng.\r\n                   Vỏ thép ngoài\r\n                  dày ≥ 2mm, sơn\r\n                   tĩnh điện, Bên\r\n                 trong có vật liệu\r\n                                             Đạt: Đáp ứng theo\r\n                 tiêu âm. Cấp bảo                              Kiểm tra\r\n                                             yêu cầu\r\n14   Vỏ chống ồn vệ của vỏ máy ≥        CB                     trực tiếp         X       (X)\r\n                                             Không đạt: Không\r\n                   IP23, phù hợp                               sản phẩm\r\n                                             đáp ứng yêu cầu\r\n                   cho máy phát\r\n                    điện sử dụng\r\n                 ngoài trời, không\r\n                     có mái che\r\n     ĐẦU PHÁT\r\nB\r\n     ĐIỆN\r\n\r\n                                                                                                                        12\r\n\f                                                                                                             Chỉ tiêu\r\n                                                                                   Giai đoạn kiểm tra      đặc biệt cần\r\n                                                                     Phương\r\n                                            CB/                                                            thử nghiệm\r\nTT    Nội dung        Yêu cầu kỹ thuật          Tiêu chí đánh giá      pháp\r\n                                            KCB                                            Khi    Trước\r\n                                                                     kiểm tra    Tại nhà\r\n                                                                                           giao   khi ký\r\n                                                                                  máy\r\n                                                                                           hàng   TAM\r\n     Hãng   sản                                  Đạt: Đáp ứng theo   Tham\r\n     xuất / Mã         Nhà thầu cung             yêu cầu             chiếu tài\r\n1                                           CB                                     X       (X)\r\n     hiệu/ Xuất        cấp thông tin             Không đạt: Không    liệu kỹ\r\n     xứ                                          đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                       Từ 1 năm trước\r\n     Năm        sản                              yêu cầu             chiếu tài\r\n2                       thời điểm mở        CB                                     X       (X)\r\n     xuất                                        Không đạt: Không    liệu kỹ\r\n                       thầu trở về sau\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Công suất                                   yêu cầu             chiếu tài\r\n3                        ≥ 100 kVA          CB                                     X       (X)\r\n     định mức                                    Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Hệ số công                                  yêu cầu             chiếu tài\r\n4                           ≥ 0,8           CB                                     X       (X)\r\n     suất                                        Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                      Tự kích từ, không          yêu cầu             chiếu tài\r\n5    Kích từ                                CB                                     X       (X)\r\n                          chổi than              Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Bộ        điều\r\n                     Điều chỉnh điện             yêu cầu             chiếu tài\r\n6    chỉnh     điện                         CB                                     X       (X)\r\n                    áp tự động (AVR)             Không đạt: Không    liệu kỹ\r\n     áp\r\n                                                 đáp ứng yêu cầu     thuật\r\n                      Khi tải thay đổi từ\r\n                                                                     Đo kiểm\r\n     Độ     chính     không tải đến tải\r\n                                                 Đạt: Đáp ứng theo   bằng tải\r\n     xác điện áp       định mức, trong\r\n                                                 yêu cầu             giả AC và\r\n7    từ không tải     vòng 30 giây sau      CB                                     X       (X)    X             X\r\n                                                 Không đạt: Không    máy phân\r\n     đến tải định     đó giá trị điện áp\r\n                                                 đáp ứng yêu cầu     tích điện\r\n     mức.             thuộc dải điện áp\r\n                                                                     năng\r\n                      định mức ± 2.5%\r\n                                                                     Đo kiểm\r\n                                                                     bằng tải\r\n     Tổng biến                                   Đạt: Đáp ứng theo   giả AC và\r\n     dạng sóng                                   yêu cầu             máy phân\r\n8                           ≤ 5%            CB                                     X       (X)    X             X\r\n     hài điện áp                                 Không đạt: Không    tích điện\r\n     (THD)                                       đáp ứng yêu cầu     năng đo\r\n                                                                     được sóng\r\n                                                                     hài.\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Cấp       cách                              yêu cầu             chiếu tài\r\n9                      Tối thiểu cấp H      CB                                     X       (X)\r\n     nhiệt                                       Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Cấp bảo vệ                                  yêu cầu             chiếu tài\r\n10                         ≥ IP23           CB                                     X       (X)\r\n     đầu phát                                    Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Kết cấu đầu                                 yêu cầu             chiếu tài\r\n11                       Một ổ trục         CB                                     X       (X)\r\n     phát                                        Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Làm mát đầu Cánh quạt đầu                   yêu cầu             chiếu tài\r\n12                                          CB                                     X       (X)\r\n     phát        trục thổi trực tiếp             Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n\r\n                                                                                                                          13\r\n\f                                                                                                          Chỉ tiêu\r\n                                                                                Giai đoạn kiểm tra      đặc biệt cần\r\n                                                                  Phương\r\n                                         CB/                                                            thử nghiệm\r\nTT    Nội dung       Yêu cầu kỹ thuật        Tiêu chí đánh giá      pháp\r\n                                         KCB                                            Khi    Trước\r\n                                                                  kiểm tra    Tại nhà\r\n                                                                                        giao   khi ký\r\n                                                                               máy\r\n                                                                                        hàng   TAM\r\nC     ĐỘNG CƠ\r\n     Hãng    sản                              Đạt: Đáp ứng theo   Tham\r\n     xuất / mã        Nhà thầu cung           yêu cầu             chiếu tài\r\n1                                        CB                                     X       (X)\r\n     hiệu / xuất      cấp thông tin           Không đạt: Không    liệu kỹ\r\n     xứ                                       đáp ứng yêu cầu     thuật\r\n                                              Đạt: Đáp ứng theo   Tham\r\n                      Từ 1 năm trước\r\n     Năm      sản                             yêu cầu             chiếu tài\r\n2                      thời điểm mở      CB                                     X       (X)\r\n     xuất                                     Không đạt: Không    liệu kỹ\r\n                      thầu trở về sau\r\n                                              đáp ứng yêu cầu     thuật\r\n                                              Đạt: Đáp ứng theo   Tham\r\n                     Động cơ diesel 4         yêu cầu             chiếu tài\r\n3    Loại động cơ                        CB                                     X       (X)\r\n                           kỳ                 Không đạt: Không    liệu kỹ\r\n                                              đáp ứng yêu cầu     thuật\r\n                                              Đạt: Đáp ứng theo   Tham\r\n     Số xilanh,                               yêu cầu             chiếu tài\r\n4                           ≥3           CB                                     X       (X)\r\n     dung tích                                Không đạt: Không    liệu kỹ\r\n                                              đáp ứng yêu cầu     thuật\r\n     Dung tích\r\n                                              Đạt: Đáp ứng theo   Tham\r\n     dầu bôi trơn\r\n                      Nhà thầu cung           yêu cầu             chiếu tài\r\n5    khi thay lọc/                       CB                                     X       (X)\r\n                      cấp thông tin           Không đạt: Không    liệu kỹ\r\n     không thay\r\n                                              đáp ứng yêu cầu     thuật\r\n     lọc\r\n                                              Đạt: Đáp ứng theo   Tham\r\n     Dung     tích\r\n                      Nhà thầu cung           yêu cầu             chiếu tài\r\n6    nước     làm                        CB                                     X       (X)\r\n                      cấp thông tin           Không đạt: Không    liệu kỹ\r\n     mát\r\n                                              đáp ứng yêu cầu     thuật\r\n                                              Đạt: Đáp ứng theo   Tham\r\n     Tốc độ định                              yêu cầu             chiếu tài\r\n7                     1500 vòng/phút     CB                                     X       (X)\r\n     mức động cơ                              Không đạt: Không    liệu kỹ\r\n                                              đáp ứng yêu cầu     thuật\r\n                                              Đạt: Đáp ứng theo   Tham\r\n                     ≥ 137 HP ở 1500\r\n     Công     suất                            yêu cầu             chiếu tài\r\n8                    vòng/phút (≥ 137    CB                                     X       (X)\r\n     tối đa                                   Không đạt: Không    liệu kỹ\r\n                      HP at 1500rpm)\r\n                                              đáp ứng yêu cầu     thuật\r\n                   Khi tải thay đổi từ\r\n                                                                  Đo kiểm\r\n     Độ     chính không tải đến tải\r\n                                              Đạt: Đáp ứng theo   bằng tải\r\n     xác tần số từ định mức, trong\r\n                                              yêu cầu             giả AC và\r\n9    không     tải vòng 30 giây sau      CB                                     X       (X)    X             X\r\n                                              Không đạt: Không    máy phân\r\n     đến tải định đó giá trị tần số\r\n                                              đáp ứng yêu cầu     tích điện\r\n     mức.           thuộc dải tần số\r\n                                                                  năng\r\n                    định mức ± 5%\r\n                                                                Đo kiểm\r\n                                                                bằng tải\r\n                                                                giả AC và\r\n                                                                dụng cụ\r\n                                                                đo. Đong/\r\n     Mức tiêu thụ\r\n                                              Đạt: Đáp ứng theo cân đo\r\n     nhiên liệu\r\n                      ≤ 23 l/h (tại 80        yêu cầu           mức nhiên\r\n10   của tổ máy ở                        CB                                     X       (X)    X             X\r\n                           kW)                Không đạt: Không liệu ban\r\n     tải    100%\r\n                                              đáp ứng yêu cầu   đầu, sau\r\n     định mức\r\n                                                                đó cấp cho\r\n                                                                máy chạy\r\n                                                                60P ở mức\r\n                                                                tải yêu\r\n                                                                cầu, đong\r\n\r\n                                                                                                                       14\r\n\f                                                                                                         Chỉ tiêu\r\n                                                                               Giai đoạn kiểm tra      đặc biệt cần\r\n                                                                 Phương\r\n                                        CB/                                                            thử nghiệm\r\nTT    Nội dung      Yêu cầu kỹ thuật        Tiêu chí đánh giá      pháp\r\n                                        KCB                                            Khi    Trước\r\n                                                                 kiểm tra    Tại nhà\r\n                                                                                       giao   khi ký\r\n                                                                              máy\r\n                                                                                       hàng   TAM\r\n                                                               đo tính\r\n                                                               mức tiêu\r\n                                                               hao nhiên\r\n                                                               liệu\r\n                                                               Đo kiểm\r\n                                                               bằng tải\r\n                                                               giả AC và\r\n                                                               dụng cụ\r\n                                                               đo. Đong/\r\n                                                               cân đo\r\n                                                               mức nhiên\r\n     Mức tiêu thụ\r\n                                             Đạt: Đáp ứng theo liệu ban\r\n     nhiên liệu\r\n                      ≤ 17 l/h (tại          yêu cầu           đầu, sau\r\n11   của tổ máy ở                       CB                                     X       (X)    X             X\r\n                        60kW)                Không đạt: Không đó cấp cho\r\n     tải 75% định\r\n                                             đáp ứng yêu cầu   máy chạy\r\n     mức\r\n                                                               60P ở mức\r\n                                                               tải yêu\r\n                                                               cầu, đong\r\n                                                               đo tính\r\n                                                               mức tiêu\r\n                                                               hao nhiên\r\n                                                               liệu\r\n     Bảng    tiêu\r\n     thụ    nhiên\r\n                                             Đạt: Đáp ứng theo   Tham\r\n     liệu của tổ\r\n                     Nhà thầu cung           yêu cầu             chiếu tài\r\n12   máy ở tải 0-                       CB                                     X       (X)\r\n                     cấp thông tin           Không đạt: Không    liệu kỹ\r\n     25%-50%-\r\n                                             đáp ứng yêu cầu     thuật\r\n     75%-100%\r\n     định mức\r\n                  Bơm điện để bơm\r\n     Hệ     thống                            Đạt: Đáp ứng theo   Tham\r\n                  chuyển tiếp nhiên\r\n     bơm chuyển                              yêu cầu             chiếu tài\r\n13                 liệu từ bồn chứa     CB                                     X       (X)\r\n     tiếp nhiên                              Không đạt: Không    liệu kỹ\r\n                    đến cốc lọc và\r\n     liệu                                    đáp ứng yêu cầu     thuật\r\n                      bơm cao áp\r\n                    Khởi động điện\r\n                  bằng ắc quy 12V\r\n                     -Ắc quy khởi\r\n                    động theo quy\r\n                    định của hãng:\r\n                   Trọn bộ ắc quy,           Đạt: Đáp ứng theo   Tham\r\n     Hệ     thống giá đỡ, đầu bóp,           yêu cầu             chiếu tài\r\n14                                      CB                                     X       (X)\r\n     khởi động        cáp đấu nối            Không đạt: Không    liệu kỹ\r\n                  - Ắc quy đáp ứng           đáp ứng yêu cầu     thuật\r\n                   bài kiểm tra theo\r\n                  mục 9.10 của tiêu\r\n                     chuẩn TCVN\r\n                  7916-1:2008 hoặc\r\n                     tương đương\r\n                   Có bộ lọc nhiên\r\n                                             Đạt: Đáp ứng theo\r\n                    liệu tách nước,                            Kiểm tra\r\n                                             yêu cầu\r\n15   Bộ lọc          lọc nhiên liệu     CB                     trực tiếp       X       (X)\r\n                                             Không đạt: Không\r\n                   tinh, lọc gió, lọc                          sản phẩm\r\n                                             đáp ứng yêu cầu\r\n                          nhớt\r\n     Hệ     thống Làm mát bằng               Đạt: Đáp ứng theo Tham\r\n16                                      CB                                     X       (X)\r\n     làm mát      nước có pha dung           yêu cầu           chiếu tài\r\n\r\n                                                                                                                      15\r\n\f                                                                                                           Chỉ tiêu\r\n                                                                                 Giai đoạn kiểm tra      đặc biệt cần\r\n                                                                   Phương\r\n                                          CB/                                                            thử nghiệm\r\nTT    Nội dung     Yêu cầu kỹ thuật           Tiêu chí đánh giá      pháp\r\n                                          KCB                                            Khi    Trước\r\n                                                                   kiểm tra    Tại nhà\r\n                                                                                         giao   khi ký\r\n                                                                                máy\r\n                                                                                         hàng   TAM\r\n                    dịch chống đóng            Không đạt: Không liệu kỹ\r\n                    cặn có kèm theo           đáp ứng yêu cầu  thuật\r\n                     bình nước phụ\r\n     Hệ thống hỗ                               Đạt: Đáp ứng theo   Tham\r\n     trợ      khởi Nhiệt độ khởi               yêu cầu             chiếu tài\r\n17                                        CB                                     X       (X)\r\n     động ở nhiệt động được ≤-5˚C              Không đạt: Không    liệu kỹ\r\n     độ thấp                                   đáp ứng yêu cầu     thuật\r\n     BỘ ĐIỀU\r\nD\r\n     KHIỂN\r\n     Hãng       sản                            Đạt: Đáp ứng theo   Tham\r\n     xuất / mã Nhà thầu cung                   yêu cầu             chiếu tài\r\n1                                         CB                                     X       (X)\r\n     hiệu / xuất        cấp thông tin          Không đạt: Không    liệu kỹ\r\n     xứ                                        đáp ứng yêu cầu     thuật\r\n                    Điện áp (V), dòng\r\n                      điện (A), tần số\r\n                      (Hz), công suất,\r\n                                               Đạt: Đáp ứng theo\r\n                      hệ số công suất,                           Kiểm tra\r\n                                               yêu cầu\r\n2    Hiển thị         số giờ vận hành     CB                     trực tiếp       X       (X)\r\n                                               Không đạt: Không\r\n                     (giờ), điện áp ắc                           sản phẩm\r\n                                               đáp ứng yêu cầu\r\n                     quy đề (V), mức\r\n                     nhiên liệu, sai số\r\n                       cho phép ≤ 5%\r\n     Hiển thị                                  Đạt: Đáp ứng theo\r\n                                                                 Kiểm tra\r\n     trạng thái                                yêu cầu\r\n3                         Đáp ứng         CB                     trực tiếp       X       (X)\r\n     hoạt động                                 Không đạt: Không\r\n                                                                 sản phẩm\r\n     (chạy/dừng)                               đáp ứng yêu cầu\r\n                    - Nhiệt độ nước\r\n                    làm mát cao hoặc\r\n                    nhiệt độ động cơ\r\n                    cao\r\n                    - Áp suất dầu bôi\r\n                    trơn thấp hơn\r\n                    ngưỡng cho phép\r\n                    - Điện áp đầu ra\r\n                    cao/thấp hơn\r\n                    ngưỡng cho phép\r\n                    - Tần số dòng              Đạt: Đáp ứng theo\r\n                                                                 Kiểm tra\r\n                    điện đầu ra                yêu cầu\r\n4    Cảnh báo                             CB                     trực tiếp       X       (X)    X\r\n                    cao/thấp hơn               Không đạt: Không\r\n                                                                 sản phẩm\r\n                    ngưỡng cho phép            đáp ứng yêu cầu\r\n                    - Quá tải\r\n                    - Tác động nút\r\n                    dừng khẩn cấp\r\n                    - Điện áp ắc quy\r\n                    khởi động thấp\r\n                    - Mức nhiên liệu\r\n                    thấp hơn ngưỡng\r\n                    cho phép (ngưỡng\r\n                    có thể thay đổi\r\n                    được)\r\n                    - Nhiệt độ nước\r\n                                               Đạt: Đáp ứng theo\r\n                    làm mát cao hoặc                             Kiểm tra\r\n     Bảo vệ tắt                                yêu cầu\r\n5                   nhiệt độ động cơ      CB                     trực tiếp       X       (X)    X\r\n     máy                                       Không đạt: Không\r\n                    cao (mặc định của                            sản phẩm\r\n                                               đáp ứng yêu cầu\r\n                    nhà sản xuất)\r\n\r\n                                                                                                                        16\r\n\f                                                                                                          Chỉ tiêu\r\n                                                                                Giai đoạn kiểm tra      đặc biệt cần\r\n                                                                  Phương\r\n                                         CB/                                                            thử nghiệm\r\nTT    Nội dung       Yêu cầu kỹ thuật        Tiêu chí đánh giá      pháp\r\n                                         KCB                                            Khi    Trước\r\n                                                                  kiểm tra    Tại nhà\r\n                                                                                        giao   khi ký\r\n                                                                               máy\r\n                                                                                        hàng   TAM\r\n                     - Áp suất dầu bôi\r\n                     trơn thấp hơn\r\n                     ngưỡng cho phép\r\n                     (mặc định của\r\n                     nhà sản xuất)\r\n                     - Điện áp đầu ra\r\n                     cao/thấp hơn\r\n                     ngưỡng cho phép\r\n                     (thay đổi được\r\n                     trên bộ điều\r\n                     khiển)\r\n                     - Tần số dòng\r\n                     điện đầu ra\r\n                     cao/thấp hơn\r\n                     ngưỡng cho phép\r\n                     (thay đổi được\r\n                     trên bộ điều\r\n                     khiển)\r\n                     - Quá tải (mặc\r\n                     định của nhà sản\r\n                     xuất)\r\n                     - Tác động nút\r\n                     dừng khẩn cấp\r\n                     - Điện áp ắc quy\r\n                     khởi động thấp\r\n                     - Mức nhiên liệu\r\n                     thấp hơn ngưỡng\r\n                     cho phép (thay\r\n                     đổi được trên bộ\r\n                     điều khiển)\r\n     Có tiếp điểm\r\n     NO/NC\r\n                                              Đạt: Đáp ứng theo\r\n     cảnh báo khi                                               Kiểm tra\r\n                                              yêu cầu\r\n6    mức nhiên              Có           CB                     trực tiếp       X       (X)    X\r\n                                              Không đạt: Không\r\n     liệu thấp hơn                                              sản phẩm\r\n                                              đáp ứng yêu cầu\r\n     ngưỡng cho\r\n     phép\r\n                                              Đạt: Đáp ứng theo   Tham\r\n     Chuẩn            Modbus RTU,             yêu cầu             chiếu tài\r\n7                                        CB                                     X       (X)    X\r\n     truyền thông       RS485                 Không đạt: Không    liệu kỹ\r\n                                              đáp ứng yêu cầu     thuật\r\n                      Các thông tin\r\n                    hiển thị và cảnh\r\n                    báo tối thiểu tại\r\n                   mục D.2, D.3, D4           Đạt: Đáp ứng theo   Tham\r\n     Thông     tin có thể đọc được            yêu cầu             chiếu tài\r\n8                                        CB                                     X       (X)    X\r\n     truyền thông qua cổng truyền             Không đạt: Không    liệu kỹ\r\n                     thông Modbus             đáp ứng yêu cầu     thuật\r\n                   Cung cấp đầy đủ\r\n                   địa chỉ các thanh\r\n                       ghi dữ liệu\r\n     Tính năng                                Đạt: Đáp ứng theo\r\n                                                                Kiểm tra\r\n     khởi động từ                             yêu cầu\r\n9                          Có            CB                     trực tiếp       X       (X)\r\n     xa qua tiếp                              Không đạt: Không\r\n                                                                sản phẩm\r\n     điểm khô                                 đáp ứng yêu cầu\r\n\r\n                                                                                                                       17\r\n\f                                                                                                          Chỉ tiêu\r\n                                                                                Giai đoạn kiểm tra      đặc biệt cần\r\n                                                                  Phương\r\n                                         CB/                                                            thử nghiệm\r\nTT    Nội dung        Yêu cầu kỹ thuật       Tiêu chí đánh giá      pháp\r\n                                         KCB                                            Khi    Trước\r\n                                                                  kiểm tra    Tại nhà\r\n                                                                                        giao   khi ký\r\n                                                                               máy\r\n                                                                                        hàng   TAM\r\n     Bản vẽ sơ đồ\r\n     kết nối của                              Đạt: Đáp ứng theo   Tham\r\n     hệ      thống                            yêu cầu             chiếu tài\r\n10                        Đáp ứng        CB                                     X       (X)\r\n     điều khiển                               Không đạt: Không    liệu kỹ\r\n     với đầy đủ                               đáp ứng yêu cầu     thuật\r\n     chỉ dẫn\r\n     Các dây tín\r\n     hiệu      điều\r\n     khiển       và\r\n     cảm      biến,\r\n     cảnh       báo\r\n     phải được                                Đạt: Đáp ứng theo\r\n                                                                Kiểm tra\r\n     đánh số hoặc                             yêu cầu\r\n11                        Đáp ứng        CB                     trực tiếp       X       (X)\r\n     có quy định                              Không đạt: Không\r\n                                                                sản phẩm\r\n     màu sắc kèm                             đáp ứng yêu cầu\r\n     theo       chú\r\n     thích rõ ràng\r\n     về       chức\r\n     năng       của\r\n     từng dây\r\n     HỆ\r\n     THỐNG\r\nE    KẾT NỐI\r\n     ĐIỆN ĐẦU\r\n     RA\r\n                  Sử dụng Aptomat\r\n                  3pha/4 cực hoặc 3           Đạt: Đáp ứng theo\r\n     Thiết bị bảo                                               Kiểm tra\r\n                   cực phù hợp với            yêu cầu\r\n1    vệ điện áp                          CB                     trực tiếp       X       (X)\r\n                    công suất máy,            Không đạt: Không\r\n     đầu ra                                                     sản phẩm\r\n                   bảo vệ quá tải và          đáp ứng yêu cầu\r\n                      ngắn mạch\r\n                   Điểm kết nối cố\r\n                  định, dùng ren vít          Đạt: Đáp ứng theo\r\n     Điểm kết nối                                               Kiểm tra\r\n                   và đai ốc, có nắp          yêu cầu\r\n2    điện động                           CB                     trực tiếp       X       (X)\r\n                    bảo vệ che mưa            Không đạt: Không\r\n     lực đầu ra                                                 sản phẩm\r\n                    để đảm bảo an             đáp ứng yêu cầu\r\n                         toàn\r\n                                              Đạt: Đáp ứng theo\r\n                                                                Kiểm tra\r\n     Điểm     tiếp Có điểm đấu tiếp           yêu cầu\r\n3                                        CB                     trực tiếp       X       (X)\r\n     đất           đất trên vỏ máy            Không đạt: Không\r\n                                                                sản phẩm\r\n                                              đáp ứng yêu cầu\r\n     YÊU CẦU\r\nF\r\n     KHÁC\r\n                                             Đạt: Đáp ứng theo\r\n                                             yêu cầu\r\n                                             Chấp nhận được:\r\n                                             Cam kết đáp ứng\r\n                        Loại bu lông                           Kiểm tra\r\n     Bulong liên                             yêu cầu và đáp\r\n1                       chống trộm,      KCB                   trực tiếp        X       (X)\r\n     kết ngoài                               ứng yêu cầu khi\r\n                        không gỉ sét                           sản phẩm\r\n                                             kiểm tra nghiệm\r\n                                             thu hàng hóa\r\n                                             Không đạt: Không\r\n                                             đáp ứng yêu cầu\r\n\r\n\r\n\r\n                                                                                                                       18\r\n\f                                                                                                       Chỉ tiêu\r\n                                                                             Giai đoạn kiểm tra      đặc biệt cần\r\n                                                               Phương\r\n                                     CB/                                                             thử nghiệm\r\nTT    Nội dung    Yêu cầu kỹ thuật       Tiêu chí đánh giá       pháp\r\n                                     KCB                                             Khi    Trước\r\n                                                               kiểm tra    Tại nhà\r\n                                                                                     giao   khi ký\r\n                                                                            máy\r\n                                                                                     hàng   TAM\r\n                                           Đạt: Đáp ứng theo\r\n                                           yêu cầu\r\n                                           Chấp nhận được:\r\n                   Bản lề loại âm          Cam kết đáp ứng\r\n                                                               Kiểm tra\r\n                   giấu bên trong,         yêu cầu và đáp\r\n2    Bản lề cửa                      KCB                       trực tiếp     X       (X)\r\n                  chống tháo trộm          ứng yêu cầu khi\r\n                                                               sản phẩm\r\n                    từ bên ngoài           kiểm tra nghiệm\r\n                                           thu hàng hóa\r\n                                           Không đạt: Không\r\n                                           đáp ứng yêu cầu\r\n                                           Đạt: Đáp ứng theo\r\n                   Có ống thoát ra         yêu cầu\r\n                   ngoài vỏ chống          Chấp nhận được:\r\n                    ồn kết hợp với         Cam kết đáp ứng\r\n                                                               Kiểm tra\r\n     Hệ thống xả van/khóa bên ở            yêu cầu và đáp\r\n3                                    KCB                       trực tiếp     X       (X)\r\n     dầu bôi trơn bên trong hoặc có        ứng yêu cầu khi\r\n                                                               sản phẩm\r\n                   bơm tay/ thiết bị       kiểm tra nghiệm\r\n                  hỗ trợ thay dầu rà       thu hàng hóa\r\n                    ngoài vỏ máy           Không đạt: Không\r\n                                           đáp ứng yêu cầu\r\n                                           Đạt: Đáp ứng theo\r\n                                           yêu cầu\r\n                                           Chấp nhận được:\r\n                                           Cam kết đáp ứng\r\n     Đèn chiếu                                                Kiểm tra\r\n                                           yêu cầu và đáp\r\n4    sáng trong      Có đèn led     KCB                       trực tiếp     X       (X)\r\n                                           ứng yêu cầu khi\r\n     khoang máy                                                sản phẩm\r\n                                           kiểm tra nghiệm\r\n                                           thu hàng hóa\r\n                                           Không đạt: Không\r\n                                           đáp ứng yêu cầu\r\n                                           Đạt: Đáp ứng theo\r\n                     Sử dụng thép          yêu cầu\r\n                  không gỉ hoặc sơn        Chấp nhận được:\r\n                     mạ chịu nhiệt         Cam kết đáp ứng\r\n                                                               Kiểm tra\r\n                   ≥300 độ C, được         yêu cầu và đáp\r\n5    Ống xả                         KCB                        trực tiếp     X       (X)\r\n                    bọc cách nhiệt,        ứng yêu cầu khi\r\n                                                               sản phẩm\r\n                  xả theo chiều dọc        kiểm tra nghiệm\r\n                  và hướng về phía         thu hàng hóa\r\n                     sau của máy           Không đạt: Không\r\n                                           đáp ứng yêu cầu\r\n                                           Đạt: Đáp ứng theo\r\n                  Bao gồm chữ, số\r\n                                           yêu cầu\r\n                     và mã vạch\r\n                                           Chấp nhận được:\r\n                   Được khắc chìm\r\n                                           Cam kết đáp ứng\r\n                  vào trên động cơ                             Kiểm tra\r\n     Serial máy                            yêu cầu và đáp\r\n6                   hoặc khắc tem  KCB                         trực tiếp     X       (X)\r\n     phát điện                             ứng yêu cầu khi\r\n                  Inox và được gắn                             sản phẩm\r\n                                           kiểm tra nghiệm\r\n                   vào vỏ chống ổn\r\n                                           thu hàng hóa\r\n                    hoặc trên động\r\n                                           Không đạt: Không\r\n                          cơ.\r\n                                           đáp ứng yêu cầu\r\n     Decal để                              Đạt: Đáp ứng theo\r\n     hướng dẫn                             yêu cầu             Kiểm tra\r\n                   Có decal hướng\r\n7    vận hành                      KCB     Chấp nhận được:     trực tiếp     X       (X)\r\n                  dẫn vận hành máy\r\n     máy phát                              Cam kết đáp ứng     sản phẩm\r\n     điện                                  yêu cầu và đáp\r\n\r\n                                                                                                                    19\r\n\f                                                                                                         Chỉ tiêu\r\n                                                                               Giai đoạn kiểm tra      đặc biệt cần\r\n                                                                 Phương\r\n                                        CB/                                                            thử nghiệm\r\nTT    Nội dung      Yêu cầu kỹ thuật        Tiêu chí đánh giá      pháp\r\n                                        KCB                                            Khi    Trước\r\n                                                                 kiểm tra    Tại nhà\r\n                                                                                       giao   khi ký\r\n                                                                              máy\r\n                                                                                       hàng   TAM\r\n                                          ứng yêu cầu khi\r\n                                          kiểm tra nghiệm\r\n                                          thu hàng hóa\r\n                                          Không đạt: Không\r\n                                          đáp ứng yêu cầu\r\n                      Tem Inox khắc       Đạt: Đáp ứng theo\r\n                    chìm \"VIETTEL\"        yêu cầu\r\n                    gắn vào vỏ chống      Chấp nhận được:\r\n                     ồn bằng vít hoặc     Cam kết đáp ứng\r\n                                                            Kiểm tra\r\n                          đinh rút.       yêu cầu và đáp\r\n8    Tem nhãn                         KCB                   trực tiếp          X       (X)\r\n                    - Kích thước team     ứng yêu cầu khi\r\n                                                            sản phẩm\r\n                      nhôm tối thiểu      kiểm tra nghiệm\r\n                          15x5 cm         thu hàng hóa\r\n                      -Chiều cao chữ      Không đạt: Không\r\n                      tối thiểu 1,5cm     đáp ứng yêu cầu\r\n     CHỨNG\r\nG\r\n     CHỈ\r\n                                             Đạt: Có cung cấp\r\n     Chứng chỉ\r\n                                             chứng nhận ISO    Tham\r\n     quản lý chất    Cung cấp chứng\r\n                                             9001 còn hạn của chiếu tài\r\n1    lượng sản       nhận ISO 9001      CB                                     X       (X)\r\n                                             nhà máy           liệu kỹ\r\n     xuất của nhà       còn hạn\r\n                                             Không đạt: Không thuật\r\n     máy\r\n                                             đáp ứng yêu cầu\r\n                                             Đạt: Đáp ứng, cam\r\n                                             kết cung cấp CO,\r\n                                             CQ theo hàng hóa Tham\r\n     Chứng chỉ\r\n                                             Không đạt: Không chiếu tài\r\n2    về xuất xứ,        CO, CQ          CB                                     X       (X)\r\n                                             đáp ứng yêu cầu, liệu kỹ\r\n     chất lượng\r\n                                             không cung cấp    thuật\r\n                                             CO, CQ theo hàng\r\n                                             hóa\r\n                     Đáp ứng QCVN\r\n                    19:2009/BTNMT\r\n                     (Kv= 0,8; Kp=1)\r\n                    hoặc tương đương\r\n                    (với các thông số\r\n                    CO ≤ 800, NOx ≤\r\n                                             Đạt: Đáp ứng theo   Tham\r\n                     680, SO2 ≤ 400,\r\n     Tiêu chuẩn                              yêu cầu             chiếu tài\r\n3                     bụi PM ≤ 160).    CB                                     X       (X)\r\n     khí thải                                Không đạt: Không    liệu kỹ\r\n                       Cung cấp test\r\n                                             đáp ứng yêu cầu     thuật\r\n                     report của hãng,\r\n                     hoặc chứng nhân\r\n                      kiểm định của\r\n                       bên thứ 3 cho\r\n                     model máy/động\r\n                       cơ chào thầu)\r\nH    PHỤ KIỆN\r\n     Bộ nạp bù\r\nI\r\n     ắc quy\r\n                                             Đạt: Đáp ứng theo   Tham\r\n     Model/nhà\r\n                     Nhà thầu cung           yêu cầu             chiếu tài\r\n1    sản                                CB                                     X       (X)\r\n                     cấp thông tin           Không đạt: Không    liệu kỹ\r\n     xuất/xuất xứ\r\n                                             đáp ứng yêu cầu     thuật\r\n\r\n\r\n\r\n                                                                                                                      20\r\n\f                                                                                                          Chỉ tiêu\r\n                                                                                Giai đoạn kiểm tra      đặc biệt cần\r\n                                                                  Phương\r\n                                         CB/                                                            thử nghiệm\r\nTT    Nội dung       Yêu cầu kỹ thuật        Tiêu chí đánh giá      pháp\r\n                                         KCB                                            Khi    Trước\r\n                                                                  kiểm tra    Tại nhà\r\n                                                                                        giao   khi ký\r\n                                                                               máy\r\n                                                                                        hàng   TAM\r\n                      Sử dụng nguồn\r\n                                              Đạt: Đáp ứng theo   Tham\r\n     Dải điện áp       đầu vào AC:\r\n                                              yêu cầu             chiếu tài\r\n 2   đầu vào             130V ÷          CB                                     X       (X)\r\n                                              Không đạt: Không    liệu kỹ\r\n     danh định       240Vhoặc bao dải\r\n                                              đáp ứng yêu cầu     thuật\r\n                           trên\r\n                                              Đạt: Đáp ứng theo   Tham\r\n     Hiệu suất tối                            yêu cầu             chiếu tài\r\n 3                        ≥ 80%          CB                                     X       (X)\r\n     đa                                       Không đạt: Không    liệu kỹ\r\n                                              đáp ứng yêu cầu     thuật\r\n                       Tối thiểu 2 chế        Đạt: Đáp ứng theo   Tham\r\n                      độ: Nạp ổn dòng         yêu cầu             chiếu tài\r\n 4   Chế độ nạp                          CB                                     X       (X)\r\n                     (Boost) và nạp ổn        Không đạt: Không    liệu kỹ\r\n                         áp (Float)           đáp ứng yêu cầu     thuật\r\n                                              Đạt: Đáp ứng theo   Tham\r\n     Điện áp đầu                              yêu cầu             chiếu tài\r\n 5                       12VDC           CB                                     X       (X)\r\n     ra định mức                              Không đạt: Không    liệu kỹ\r\n                                              đáp ứng yêu cầu     thuật\r\n                                              Đạt: Đáp ứng theo   Tham\r\n     Dòng điện                                yêu cầu             chiếu tài\r\n 6                         ≥ 5A          CB                                     X       (X)\r\n     đầu ra tối đa                            Không đạt: Không    liệu kỹ\r\n                                              đáp ứng yêu cầu     thuật\r\n                     Tự động bảo vệ\r\n                      khi điện áp đầu         Đạt: Đáp ứng theo   Tham\r\n     Bảo vệ quá      vào vượt quá dải         yêu cầu             chiếu tài\r\n 7                                       CB                                     X       (X)\r\n     áp đầu vào      điện áp làm việc         Không đạt: Không    liệu kỹ\r\n                      và không hỏng           đáp ứng yêu cầu     thuật\r\n                       hóc thiết bị.\r\n     Hiển thị                                 Đạt: Đáp ứng theo   Tham\r\n     trạng thái                               yêu cầu             chiếu tài\r\n 8                         LED           CB                                     X       (X)\r\n     làm việc và                              Không đạt: Không    liệu kỹ\r\n     cảnh báo                                 đáp ứng yêu cầu     thuật\r\n                      Khi đấu ngược\r\n                                              Đạt: Đáp ứng theo   Tham\r\n     Bảo vệ          cực ắc quy ở phía\r\n                                              yêu cầu             chiếu tài\r\n 9   ngược cực       đầu ra thì bộ nạp   CB                                     X       (X)\r\n                                              Không đạt: Không    liệu kỹ\r\n     đầu ra           bù không bị hư\r\n                                              đáp ứng yêu cầu     thuật\r\n                           hỏng\r\n     Môi trường\r\n10\r\n     làm việc\r\n                                              Đạt: Đáp ứng theo   Tham\r\n     Nhiệt độ         0 ÷ 500C hoặc           yêu cầu             chiếu tài\r\n10.1                                     CB                                     X       (X)\r\n     làm việc          bao dải trên           Không đạt: Không    liệu kỹ\r\n                                              đáp ứng yêu cầu     thuật\r\n                     0÷90%RH hoặc             Đạt: Đáp ứng theo   Tham\r\n                       bao dải trên,          yêu cầu             chiếu tài\r\n10.2 Độ ẩm                               CB                                     X       (X)\r\n                       không đọng             Không đạt: Không    liệu kỹ\r\n                          sương               đáp ứng yêu cầu     thuật\r\n                     Đầy đủ phụ kiện          Đạt: Đáp ứng theo   Tham\r\n     Phụ kiện lắp     lắp bộ nạp bù           yêu cầu             chiếu tài\r\n11                                       CB                                     X       (X)\r\n     đặt             trong máy phát           Không đạt: Không    liệu kỹ\r\n                           điện               đáp ứng yêu cầu     thuật\r\n\r\n\r\n\r\n\r\n                                                                                                                       21\r\n\f     3. Máy phát điện 150 kVA\r\n                                                                                     Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                     Phương\r\n                        Yêu cầu kỹ        CB/    Tiêu chí nghiệm                             Khi    Trước    đặc biệt\r\nTT    Nội dung                                                         pháp       Tại nhà\r\n                          thuật           KCB          thu                                   giao   khi ký   cần thử\r\n                                                                     kiểm tra      máy\r\n                                                                                            hàng     TAM     nghiệm\r\n     TỔ    MÁY\r\nA\r\n     PHÁT\r\n     Hãng   sản                                 Đạt: Đáp ứng theo   Tham\r\n     xuất/  Mã         Nhà thầu cung            yêu cầu             chiếu tài\r\n1                                         CB                                        X        (X)\r\n     hiệu/ Xuất        cấp thông tin            Không đạt: Không    liệu kỹ\r\n     xứ                                         đáp ứng yêu cầu     thuật\r\n                                                Đạt: Đáp ứng theo   Tham\r\n                      Từ 1 năm trước\r\n     Năm        sản                             yêu cầu             chiếu tài\r\n2                      thời điểm mở       CB                                        X        (X)\r\n     xuất                                       Không đạt: Không    liệu kỹ\r\n                      thầu trở về sau\r\n                                                đáp ứng yêu cầu     thuật\r\n                                                Đạt: Đáp ứng theo   Tham\r\n                       Máy phát điện\r\n                                                yêu cầu             chiếu tài\r\n3    Loại máy         xoay chiều, 3 pha   CB                                        X        (X)\r\n                                                Không đạt: Không    liệu kỹ\r\n                            4 dây\r\n                                                đáp ứng yêu cầu     thuật\r\n                                                Đạt: Đáp ứng theo   Tham\r\n                        220/380 V -             yêu cầu             chiếu tài\r\n4    Cấp điện áp                          CB                                        X        (X)\r\n                         230/400 V              Không đạt: Không    liệu kỹ\r\n                                                đáp ứng yêu cầu     thuật\r\n                                                Đạt: Đáp ứng theo   Tham\r\n     Tần số danh                                yêu cầu             chiếu tài\r\n5                          50 Hz          CB                                        X        (X)\r\n     định                                       Không đạt: Không    liệu kỹ\r\n                                                đáp ứng yêu cầu     thuật\r\n                                                Đạt: Đáp ứng theo\r\n                                                                    Đo kiểm\r\n     Công    suất      ≥ 120kW/ 150             yêu cầu\r\n6                                         CB                        bằng tải        X        (X)   X            X\r\n     định mức              kVA                  Không đạt: Không\r\n                                                                    giả AC\r\n                                                đáp ứng yêu cầu\r\n                                                Đạt: Đáp ứng theo\r\n                                                                    Đo kiểm\r\n     Công suất dự      ≥ 132 kW/ 165            yêu cầu\r\n7                                         CB                        bằng tải        X        (X)   X            X\r\n     phòng                 kVA                  Không đạt: Không\r\n                                                                    giả AC\r\n                                                đáp ứng yêu cầu\r\n     Công      suất\r\n     đầu ra của\r\n     máy       phát\r\n     điện ở nhiệt                               Đạt: Đáp ứng theo   Tham\r\n     độ 40˚C, áp       ≥ 120kW/ 150             yêu cầu             chiếu tài\r\n8                                         CB                                        X        (X)\r\n     suất       khí        kVA                  Không đạt: Không    liệu kỹ\r\n     quyển 1 atm                                đáp ứng yêu cầu     thuật\r\n     (vị trí có độ\r\n     cao <100m),\r\n     độ ẩm 30%.\r\n                                                                    Đo kiểm\r\n     Thời    gian                                                   bằng tải\r\n     vận hành liên                              Đạt: Đáp ứng theo   giả AC ở\r\n     tục ở chế độ                               yêu cầu             mức công\r\n9                         ≥ 12 giờ        CB                                        X        (X)   X            X\r\n     100% công                                  Không đạt: Không    suất yêu\r\n     suất    định                               đáp ứng yêu cầu     cầu chạy\r\n     mức của máy                                                    liên tục 12\r\n                                                                    giờ.\r\n                                                                    Đo kiểm\r\n     Thời    gian\r\n                                                                    bằng tải\r\n     vận hành liên\r\n                                                Đạt: Đáp ứng theo   giả AC ở\r\n     tục ở chế độ\r\n                                                yêu cầu             mức công\r\n10   100% công             ≥ 1 giờ        CB                                        X        (X)   X            X\r\n                                                Không đạt: Không    suất yêu\r\n     suất       dự\r\n                                                đáp ứng yêu cầu     cầu chạy\r\n     phòng của\r\n                                                                    liên tục 1\r\n     máy\r\n                                                                    giờ.\r\n                                                                                                                        22\r\n\f                                                                                     Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                      Phương\r\n                         Yêu cầu kỹ        CB/    Tiêu chí nghiệm                            Khi    Trước    đặc biệt\r\nTT    Nội dung                                                          pháp      Tại nhà\r\n                           thuật           KCB          thu                                  giao   khi ký   cần thử\r\n                                                                      kiểm tra     máy\r\n                                                                                            hàng     TAM     nghiệm\r\n                         Đảm bảo chạy\r\n     Dung       tích\r\n                         12h liên tục ở          Đạt: Đáp ứng theo   Tham\r\n     bình      chứa\r\n                         75% công suất           yêu cầu             chiếu tài\r\n11   nhiên      liệu                       CB                                       X        (X)\r\n                          định mức mà            Không đạt: Không    liệu kỹ\r\n     kèm      theo\r\n                         không cần tiếp          đáp ứng yêu cầu     thuật\r\n     máy\r\n                        thêm nhiên liệu\r\n                                                 Đạt: Đáp ứng theo\r\n     Khả   năng                                                      Đo kiểm\r\n                ≥ 65% công suất                  yêu cầu\r\n12   đóng tải 1                            CB                        bằng tải       X        (X)   X            X\r\n                   định mức                      Không đạt: Không\r\n     cấp                                                             giả AC\r\n                                                 đáp ứng yêu cầu\r\n                                                                     Đo kiểm\r\n     Độ ồn ở 75%                                                     bằng tải\r\n     tải định mức                                Đạt: Đáp ứng theo   giả AC và\r\n     trong không        ≤ 70dB (tại 90           yêu cầu             máy đo độ\r\n13                                         CB                                       X        (X)                X\r\n     gian mở ở              kW)                  Không đạt: Không    ồn, tính\r\n     khoảng cách                                 đáp ứng yêu cầu     trung bình\r\n     7m                                                              cộng 4\r\n                                                                     hướng.\r\n                   Vỏ thép ngoài\r\n                  dày ≥ 2mm, sơn\r\n                   tĩnh điện, Bên\r\n                 trong có vật liệu\r\n                                                 Đạt: Đáp ứng theo\r\n                 tiêu âm. Cấp bảo                                    Kiểm tra\r\n                                                 yêu cầu\r\n14   Vỏ chống ồn vệ của vỏ máy ≥           CB                        trực tiếp      X        (X)\r\n                                                 Không đạt: Không\r\n                   IP23, phù hợp                                     sản phẩm\r\n                                                 đáp ứng yêu cầu\r\n                   cho máy phát\r\n                    điện sử dụng\r\n                 ngoài trời, không\r\n                     có mái che\r\n     ĐẦU PHÁT\r\nB\r\n     ĐIỆN\r\n     Hãng    sản                                 Đạt: Đáp ứng theo   Tham\r\n     xuất / Mã Nhà thầu cung                     yêu cầu             chiếu tài\r\n1                                          CB                                       X        (X)\r\n     hiệu/ Xuất     cấp thông tin                Không đạt: Không    liệu kỹ\r\n     xứ                                          đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                        Từ 1 năm trước\r\n     Năm        sản                              yêu cầu             chiếu tài\r\n2                        thời điểm mở      CB                                       X        (X)\r\n     xuất                                        Không đạt: Không    liệu kỹ\r\n                        thầu trở về sau\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Công    suất                                yêu cầu             chiếu tài\r\n3                         ≥ 150 kVA        CB                                       X        (X)\r\n     định mức                                    Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Hệ số công                                  yêu cầu             chiếu tài\r\n4                            ≥ 0,8         CB                                       X        (X)\r\n     suất                                        Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                       Tự kích từ, không         yêu cầu             chiếu tài\r\n5    Kích từ                               CB                                       X        (X)\r\n                           chổi than             Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n                       Điều chỉnh điện\r\n     Bộ       điều                               yêu cầu             chiếu tài\r\n6                        áp tự động        CB                                       X        (X)\r\n     chỉnh điện áp                               Không đạt: Không    liệu kỹ\r\n                           (AVR)\r\n                                                 đáp ứng yêu cầu     thuật\r\n     Độ chính xác Khi tải thay đổi               Đạt: Đáp ứng theo   Đo kiểm\r\n7                                          CB                                       X        (X)   X            X\r\n     điện áp từ từ không tải đến                 yêu cầu             bằng tải\r\n\r\n                                                                                                                        23\r\n\f                                                                                     Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                       Phương\r\n                         Yêu cầu kỹ         CB/    Tiêu chí nghiệm                           Khi    Trước    đặc biệt\r\nTT    Nội dung                                                           pháp     Tại nhà\r\n                           thuật            KCB          thu                                 giao   khi ký   cần thử\r\n                                                                       kiểm tra    máy\r\n                                                                                            hàng     TAM     nghiệm\r\n     không tải đến       tải định mức,            Không đạt: Không    giả AC và\r\n     tải định mức.      trong vòng 30             đáp ứng yêu cầu     máy phân\r\n                      giây sau đó giá trị                             tích điện\r\n                      điện áp thuộc dải                               năng\r\n                      điện áp định mức\r\n                             ± 2.5%\r\n                                                                      Đo kiểm\r\n                                                                      bằng tải\r\n     Tổng    biến                                 Đạt: Đáp ứng theo   giả AC và\r\n     dạng    sóng                                 yêu cầu             máy phân\r\n8                           ≤ 5%            CB                                      X        (X)   X            X\r\n     hài điện áp                                  Không đạt: Không    tích điện\r\n     (THD)                                        đáp ứng yêu cầu     năng đo\r\n                                                                      được sóng\r\n                                                                      hài.\r\n                                                  Đạt: Đáp ứng theo   Tham\r\n     Cấp      cách                                yêu cầu             chiếu tài\r\n9                      Tối thiểu cấp H      CB                                      X        (X)\r\n     nhiệt                                        Không đạt: Không    liệu kỹ\r\n                                                  đáp ứng yêu cầu     thuật\r\n                                                  Đạt: Đáp ứng theo   Tham\r\n     Cấp bảo vệ                                   yêu cầu             chiếu tài\r\n10                         ≥ IP23           CB                                      X        (X)\r\n     đầu phát                                     Không đạt: Không    liệu kỹ\r\n                                                  đáp ứng yêu cầu     thuật\r\n                                                  Đạt: Đáp ứng theo   Tham\r\n     Kết cấu đầu                                  yêu cầu             chiếu tài\r\n11                       Một ổ trục         CB                                      X        (X)\r\n     phát                                         Không đạt: Không    liệu kỹ\r\n                                                  đáp ứng yêu cầu     thuật\r\n                                                  Đạt: Đáp ứng theo   Tham\r\n     Làm mát đầu Cánh quạt đầu                    yêu cầu             chiếu tài\r\n12                                          CB                                      X        (X)\r\n     phát        trục thổi trực tiếp              Không đạt: Không    liệu kỹ\r\n                                                  đáp ứng yêu cầu     thuật\r\nC    ĐỘNG CƠ\r\n                                                  Đạt: Đáp ứng theo   Tham\r\n     Hãng       sản\r\n                       Nhà thầu cung              yêu cầu             chiếu tài\r\n1    xuất / mã                              CB                                      X        (X)\r\n                       cấp thông tin              Không đạt: Không    liệu kỹ\r\n     hiệu / xuất xứ\r\n                                                  đáp ứng yêu cầu     thuật\r\n                                                  Đạt: Đáp ứng theo   Tham\r\n                       Từ 1 năm trước\r\n     Năm       sản                                yêu cầu             chiếu tài\r\n2                       thời điểm mở        CB                                      X        (X)\r\n     xuất                                         Không đạt: Không    liệu kỹ\r\n                       thầu trở về sau\r\n                                                  đáp ứng yêu cầu     thuật\r\n                                                  Đạt: Đáp ứng theo   Tham\r\n                      Động cơ diesel 4            yêu cầu             chiếu tài\r\n3    Loại động cơ                           CB                                      X        (X)\r\n                            kỳ                    Không đạt: Không    liệu kỹ\r\n                                                  đáp ứng yêu cầu     thuật\r\n                                                  Đạt: Đáp ứng theo   Tham\r\n     Số    xilanh,                                yêu cầu             chiếu tài\r\n4                            ≥3             CB                                      X        (X)\r\n     dung tích                                    Không đạt: Không    liệu kỹ\r\n                                                  đáp ứng yêu cầu     thuật\r\n     Dung     tích\r\n                                                  Đạt: Đáp ứng theo   Tham\r\n     dầu bôi trơn\r\n                       Nhà thầu cung              yêu cầu             chiếu tài\r\n5    khi thay lọc/                          CB                                      X        (X)\r\n                       cấp thông tin              Không đạt: Không    liệu kỹ\r\n     không thay\r\n                                                  đáp ứng yêu cầu     thuật\r\n     lọc\r\n                                                  Đạt: Đáp ứng theo   Tham\r\n     Dung      tích\r\n                       Nhà thầu cung              yêu cầu             chiếu tài\r\n6    nước      làm                          CB                                      X        (X)\r\n                       cấp thông tin              Không đạt: Không    liệu kỹ\r\n     mát\r\n                                                  đáp ứng yêu cầu     thuật\r\n\r\n\r\n                                                                                                                        24\r\n\f                                                                                   Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                    Phương\r\n                      Yêu cầu kỹ         CB/    Tiêu chí nghiệm                            Khi    Trước    đặc biệt\r\nTT    Nội dung                                                        pháp      Tại nhà\r\n                        thuật            KCB          thu                                  giao   khi ký   cần thử\r\n                                                                    kiểm tra     máy\r\n                                                                                          hàng     TAM     nghiệm\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Tốc độ định                               yêu cầu             chiếu tài\r\n7                1500 vòng/phút          CB                                       X        (X)\r\n     mức động cơ                               Không đạt: Không    liệu kỹ\r\n                                               đáp ứng yêu cầu     thuật\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Công suất tối     206 HP (tại             yêu cầu             chiếu tài\r\n8                                        CB                                       X        (X)\r\n     đa                 1500rpm)               Không đạt: Không    liệu kỹ\r\n                                               đáp ứng yêu cầu     thuật\r\n                    Khi tải thay đổi\r\n                    từ không tải đến                               Đo kiểm\r\n     Độ chính xác     tải định mức,            Đạt: Đáp ứng theo   bằng tải\r\n     tần số từ trong vòng 30                   yêu cầu             giả AC và\r\n9                                        CB                                       X        (X)   X            X\r\n     không tải đến giây sau đó giá trị         Không đạt: Không    máy phân\r\n     tải định mức. tần số thuộc dải            đáp ứng yêu cầu     tích điện\r\n                   tần số định mức ±                               năng\r\n                            5%\r\n                                                                   Đo kiểm\r\n                                                                   bằng tải\r\n                                                                   giả AC và\r\n                                                                   dụng cụ\r\n                                                                   đo. Đong/\r\n                                                                   cân đo\r\n                                                                   mức nhiên\r\n     Mức tiêu thụ\r\n                                               Đạt: Đáp ứng theo   liệu ban\r\n     nhiên    liệu\r\n                                               yêu cầu             đầu, sau\r\n10   của tổ máy ở ≤ 37 l/h (120kW)       CB                                       X        (X)   X            X\r\n                                               Không đạt: Không    đó cấp cho\r\n     tải    100%\r\n                                               đáp ứng yêu cầu     máy chạy\r\n     định mức\r\n                                                                   60P ở mức\r\n                                                                   tải yêu\r\n                                                                   cầu, đong\r\n                                                                   đo tính\r\n                                                                   mức tiêu\r\n                                                                   hao nhiên\r\n                                                                   liệu\r\n                                                                   Đo kiểm\r\n                                                                   bằng tải\r\n                                                                   giả AC và\r\n                                                                   dụng cụ\r\n                                                                   đo. Đong/\r\n                                                                   cân đo\r\n                                                                   mức nhiên\r\n     Mức tiêu thụ\r\n                                               Đạt: Đáp ứng theo   liệu ban\r\n     nhiên    liệu\r\n                                               yêu cầu             đầu, sau\r\n11   của tổ máy ở ≤ 30 l/h (90 kW)       CB                                       X        (X)   X            X\r\n                                               Không đạt: Không    đó cấp cho\r\n     tải 75% định\r\n                                               đáp ứng yêu cầu     máy chạy\r\n     mức\r\n                                                                   60P ở mức\r\n                                                                   tải yêu\r\n                                                                   cầu, đong\r\n                                                                   đo tính\r\n                                                                   mức tiêu\r\n                                                                   hao nhiên\r\n                                                                   liệu\r\n     Bảng tiêu thụ\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     nhiên    liệu\r\n                     Nhà thầu cung             yêu cầu             chiếu tài\r\n12   của tổ máy ở                        CB                                       X        (X)\r\n                     cấp thông tin             Không đạt: Không    liệu kỹ\r\n     tải 0-25%-\r\n                                               đáp ứng yêu cầu     thuật\r\n     50%-75%-\r\n\r\n                                                                                                                      25\r\n\f                                                                                     Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                       Phương\r\n                          Yêu cầu kỹ        CB/    Tiêu chí nghiệm                           Khi    Trước    đặc biệt\r\nTT    Nội dung                                                           pháp     Tại nhà\r\n                            thuật           KCB          thu                                 giao   khi ký   cần thử\r\n                                                                       kiểm tra    máy\r\n                                                                                            hàng     TAM     nghiệm\r\n     100%       định\r\n     mức\r\n                   Bơm điện để bơm\r\n     Hệ      thống                                Đạt: Đáp ứng theo   Tham\r\n                   chuyển tiếp nhiên\r\n     bơm chuyển                                   yêu cầu             chiếu tài\r\n13                  liệu từ bồn chứa        CB                                      X        (X)\r\n     tiếp    nhiên                                Không đạt: Không    liệu kỹ\r\n                     đến cốc lọc và\r\n     liệu                                         đáp ứng yêu cầu     thuật\r\n                       bơm cao áp\r\n                     Khởi động điện\r\n                   bằng ắc quy 12V\r\n                      -Ắc quy khởi\r\n                     động theo quy\r\n                     định của hãng:\r\n                    Trọn bộ ắc quy,               Đạt: Đáp ứng theo   Tham\r\n     Hệ      thống giá đỡ, đầu bóp,               yêu cầu             chiếu tài\r\n14                                          CB                                      X        (X)\r\n     khởi động         cáp đấu nối                Không đạt: Không    liệu kỹ\r\n                   - Ắc quy đáp ứng               đáp ứng yêu cầu     thuật\r\n                    bài kiểm tra theo\r\n                   mục 9.10 của tiêu\r\n                      chuẩn TCVN\r\n                   7916-1:2008 hoặc\r\n                      tương đương\r\n                    Có bộ lọc nhiên\r\n                                                  Đạt: Đáp ứng theo\r\n                     liệu tách nước,                                  Kiểm tra\r\n                                                  yêu cầu\r\n15   Bộ lọc           lọc nhiên liệu        CB                        trực tiếp     X        (X)\r\n                                                  Không đạt: Không\r\n                    tinh, lọc gió, lọc                                sản phẩm\r\n                                                  đáp ứng yêu cầu\r\n                           nhớt\r\n                     Làm mát bằng\r\n                                                  Đạt: Đáp ứng theo   Tham\r\n                   nước có pha dung\r\n     Hệ thống làm                                 yêu cầu             chiếu tài\r\n16                  dịch chống đóng         CB                                      X        (X)\r\n     mát                                          Không đạt: Không    liệu kỹ\r\n                    cặn có kèm theo\r\n                                                  đáp ứng yêu cầu     thuật\r\n                     bình nước phụ\r\n     Hệ thống hỗ                                  Đạt: Đáp ứng theo   Tham\r\n     trợ khởi động Nhiệt độ khởi                  yêu cầu             chiếu tài\r\n17                                          CB                                      X        (X)\r\n     ở nhiệt độ động được ≤-5˚C                   Không đạt: Không    liệu kỹ\r\n     thấp                                         đáp ứng yêu cầu     thuật\r\n     BỘ ĐIỀU\r\nD\r\n     KHIỂN\r\n                                                  Đạt: Đáp ứng theo   Tham\r\n     Hãng       sản\r\n                        Nhà thầu cung             yêu cầu             chiếu tài\r\n1    xuất / mã                              CB                                      X        (X)\r\n                        cấp thông tin             Không đạt: Không    liệu kỹ\r\n     hiệu / xuất xứ\r\n                                                  đáp ứng yêu cầu     thuật\r\n                       Điện áp (V), dòng\r\n                        điện (A), tần số\r\n                        (Hz), công suất,\r\n                                                  Đạt: Đáp ứng theo\r\n                        hệ số công suất,                              Kiểm tra\r\n                                                  yêu cầu\r\n2    Hiển thị           số giờ vận hành     CB                        trực tiếp     X        (X)\r\n                                                  Không đạt: Không\r\n                        (giờ), điện áp ắc                             sản phẩm\r\n                                                  đáp ứng yêu cầu\r\n                       quy đề (V), mức\r\n                       nhiên liệu, sai số\r\n                         cho phép ≤ 5%\r\n     Hiển thị                                     Đạt: Đáp ứng theo\r\n                                                                      Kiểm tra\r\n     trạng thái                                   yêu cầu\r\n3                          Đáp ứng          CB                        trực tiếp     X        (X)\r\n     hoạt động                                    Không đạt: Không\r\n                                                                      sản phẩm\r\n     (chạy/dừng)                                  đáp ứng yêu cầu\r\n                        - Nhiệt độ nước                               Kiểm tra\r\n                                                  Đạt: Đáp ứng theo\r\n4    Cảnh báo          làm mát cao hoặc     CB                        trực tiếp     X        (X)   X\r\n                                                  yêu cầu\r\n                       nhiệt độ động cơ                               sản phẩm\r\n\r\n                                                                                                                        26\r\n\f                                                                             Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                              Phương\r\n                    Yêu cầu kỹ      CB/    Tiêu chí nghiệm                           Khi    Trước    đặc biệt\r\nTT    Nội dung                                                  pháp      Tại nhà\r\n                      thuật         KCB          thu                                 giao   khi ký   cần thử\r\n                                                              kiểm tra     máy\r\n                                                                                    hàng     TAM     nghiệm\r\n                cao                       Không đạt: Không\r\n                - Áp suất dầu bôi         đáp ứng yêu cầu\r\n                trơn thấp hơn\r\n                ngưỡng cho phép\r\n                - Điện áp đầu ra\r\n                cao/thấp hơn\r\n                ngưỡng cho phép\r\n                - Tần số dòng\r\n                điện đầu ra\r\n                cao/thấp hơn\r\n                ngưỡng cho phép\r\n                - Quá tải\r\n                - Tác động nút\r\n                dừng khẩn cấp\r\n                - Điện áp ắc quy\r\n                khởi động thấp\r\n                - Mức nhiên liệu\r\n                thấp hơn ngưỡng\r\n                cho phép\r\n                (ngưỡng có thể\r\n                thay đổi được)\r\n                - Nhiệt độ nước\r\n                làm mát cao hoặc\r\n                nhiệt độ động cơ\r\n                cao (mặc định\r\n                của nhà sản xuất)\r\n                - Áp suất dầu bôi\r\n                trơn thấp hơn\r\n                ngưỡng cho phép\r\n                (mặc định của\r\n                nhà sản xuất)\r\n                - Điện áp đầu ra\r\n                cao/thấp hơn\r\n                ngưỡng cho phép\r\n                (thay đổi được\r\n                trên bộ điều\r\n                khiển)\r\n                                          Đạt: Đáp ứng theo\r\n                - Tần số dòng                                 Kiểm tra\r\n     Bảo vệ tắt                           yêu cầu\r\n5               điện đầu ra         CB                        trực tiếp     X        (X)   X\r\n     máy                                  Không đạt: Không\r\n                cao/thấp hơn                                  sản phẩm\r\n                                          đáp ứng yêu cầu\r\n                ngưỡng cho phép\r\n                (thay đổi được\r\n                trên bộ điều\r\n                khiển)\r\n                - Quá tải (mặc\r\n                định của nhà sản\r\n                xuất)\r\n                - Tác động nút\r\n                dừng khẩn cấp\r\n                - Điện áp ắc quy\r\n                khởi động thấp\r\n                - Mức nhiên liệu\r\n                thấp hơn ngưỡng\r\n                cho phép (thay\r\n                đổi được trên bộ\r\n                điều khiển)\r\n\r\n\r\n                                                                                                                27\r\n\f                                                                                    Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                      Phương\r\n                       Yêu cầu kỹ          CB/    Tiêu chí nghiệm                           Khi    Trước    đặc biệt\r\nTT    Nội dung                                                          pháp     Tại nhà\r\n                         thuật             KCB          thu                                 giao   khi ký   cần thử\r\n                                                                      kiểm tra    máy\r\n                                                                                           hàng     TAM     nghiệm\r\n     Có tiếp điểm\r\n     NO/NC cảnh\r\n                                                 Đạt: Đáp ứng theo\r\n     báo khi mức                                                     Kiểm tra\r\n                                                 yêu cầu\r\n6    nhiên    liệu          Có             CB                        trực tiếp     X        (X)   X\r\n                                                 Không đạt: Không\r\n     thấp     hơn                                                    sản phẩm\r\n                                                 đáp ứng yêu cầu\r\n     ngưỡng cho\r\n     phép\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     Chuẩn truyền     Modbus RTU,                yêu cầu             chiếu tài\r\n7                                          CB                                      X        (X)   X\r\n     thông              RS485                    Không đạt: Không    liệu kỹ\r\n                                                 đáp ứng yêu cầu     thuật\r\n                        Các thông tin\r\n                      hiển thị và cảnh\r\n                       báo tối thiểu tại\r\n                     mục D.2, D.3, D4            Đạt: Đáp ứng theo   Tham\r\n     Thông       tin có thể đọc được             yêu cầu             chiếu tài\r\n8                                          CB                                      X        (X)   X\r\n     truyền thông qua cổng truyền                Không đạt: Không    liệu kỹ\r\n                       thông Modbus              đáp ứng yêu cầu     thuật\r\n                      Cung cấp đầy đủ\r\n                      địa chỉ các thanh\r\n                         ghi dữ liệu\r\n     Tính     năng                               Đạt: Đáp ứng theo\r\n                                                                     Kiểm tra\r\n     khởi động từ                                yêu cầu\r\n9                            Có            CB                        trực tiếp     X        (X)\r\n     xa qua tiếp                                 Không đạt: Không\r\n                                                                     sản phẩm\r\n     điểm khô                                    đáp ứng yêu cầu\r\n     Bản vẽ sơ đồ\r\n                                                 Đạt: Đáp ứng theo   Tham\r\n     kết nối của\r\n                                                 yêu cầu             chiếu tài\r\n10   hệ thống điều        Đáp ứng          CB                                      X        (X)\r\n                                                 Không đạt: Không    liệu kỹ\r\n     khiển với đầy\r\n                                                 đáp ứng yêu cầu     thuật\r\n     đủ chỉ dẫn\r\n     Các dây tín\r\n     hiệu      điều\r\n     khiển và cảm\r\n     biến,    cảnh\r\n     báo       phải                              Đạt: Đáp ứng theo\r\n                                                                     Kiểm tra\r\n     được đánh số                                yêu cầu\r\n11                        Đáp ứng          CB                        trực tiếp     X        (X)\r\n     hoặc có quy                                 Không đạt: Không\r\n                                                                     sản phẩm\r\n     định màu sắc                                đáp ứng yêu cầu\r\n     kèm theo chú\r\n     thích rõ ràng\r\n     về chức năng\r\n     của từng dây\r\n     HỆ THỐNG\r\n     KẾT NỐI\r\nE\r\n     ĐIỆN ĐẦU\r\n     RA\r\n                     Sử dụng Aptomat\r\n                     3pha/4 cực hoặc 3           Đạt: Đáp ứng theo\r\n     Thiết bị bảo                                                    Kiểm tra\r\n                      cực phù hợp với            yêu cầu\r\n1    vệ điện áp                            CB                        trực tiếp     X        (X)\r\n                       công suất máy,            Không đạt: Không\r\n     đầu ra                                                          sản phẩm\r\n                      bảo vệ quá tải và          đáp ứng yêu cầu\r\n                         ngắn mạch\r\n                      Điểm kết nối cố            Đạt: Đáp ứng theo\r\n     Điểm kết nối                                                    Kiểm tra\r\n                     định, dùng ren vít          yêu cầu\r\n2    điện     động                         CB                        trực tiếp     X        (X)\r\n                      và đai ốc, có nắp          Không đạt: Không\r\n     lực đầu ra                                                      sản phẩm\r\n                      bảo vệ che mưa             đáp ứng yêu cầu\r\n\r\n\r\n                                                                                                                       28\r\n\f                                                                                  Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                   Phương\r\n                       Yêu cầu kỹ        CB/    Tiêu chí nghiệm                           Khi    Trước    đặc biệt\r\nTT    Nội dung                                                       pháp      Tại nhà\r\n                         thuật           KCB          thu                                 giao   khi ký   cần thử\r\n                                                                   kiểm tra     máy\r\n                                                                                         hàng     TAM     nghiệm\r\n                     để đảm bảo an\r\n                          toàn\r\n                                               Đạt: Đáp ứng theo\r\n                                                                   Kiểm tra\r\n                   Có điểm đấu tiếp            yêu cầu\r\n3    Điểm tiếp đất                       CB                        trực tiếp     X        (X)\r\n                   đất trên vỏ máy             Không đạt: Không\r\n                                                                   sản phẩm\r\n                                               đáp ứng yêu cầu\r\n     YÊU CẦU\r\nF\r\n     KHÁC\r\n                                             Đạt: Đáp ứng theo\r\n                                             yêu cầu\r\n                                             Chấp nhận được:\r\n                                             Cam kết đáp ứng\r\n                      Loại bu lông                                 Kiểm tra\r\n     Bulong liên                             yêu cầu và đáp ứng\r\n1                     chống trộm,        KCB                       trực tiếp     X        (X)\r\n     kết ngoài                               yêu cầu khi kiểm\r\n                      không gỉ sét                                 sản phẩm\r\n                                             tra nghiệm thu\r\n                                             hàng hóa\r\n                                             Không đạt: Không\r\n                                             đáp ứng yêu cầu\r\n                                             Đạt: Đáp ứng theo\r\n                                             yêu cầu\r\n                                             Chấp nhận được:\r\n                     Bản lề loại âm          Cam kết đáp ứng\r\n                                                                   Kiểm tra\r\n                     giấu bên trong,         yêu cầu và đáp ứng\r\n2    Bản lề cửa                          KCB                       trực tiếp     X        (X)\r\n                    chống tháo trộm          yêu cầu khi kiểm\r\n                                                                   sản phẩm\r\n                      từ bên ngoài           tra nghiệm thu\r\n                                             hàng hóa\r\n                                             Không đạt: Không\r\n                                             đáp ứng yêu cầu\r\n                                             Đạt: Đáp ứng theo\r\n                     Có ống thoát ra         yêu cầu\r\n                     ngoài vỏ chống          Chấp nhận được:\r\n                      ồn kết hợp với         Cam kết đáp ứng\r\n                                                                   Kiểm tra\r\n     Hệ thống xả     van/khóa bên ở          yêu cầu và đáp ứng\r\n3                                        KCB                       trực tiếp     X        (X)\r\n     dầu bôi trơn   bên trong hoặc có        yêu cầu khi kiểm\r\n                                                                   sản phẩm\r\n                     bơm tay/ thiết bị       tra nghiệm thu\r\n                    hỗ trợ thay dầu rà       hàng hóa\r\n                      ngoài vỏ máy           Không đạt: Không\r\n                                             đáp ứng yêu cầu\r\n                                             Đạt: Đáp ứng theo\r\n                                             yêu cầu\r\n                                             Chấp nhận được:\r\n                                             Cam kết đáp ứng\r\n     Đèn chiếu                                                     Kiểm tra\r\n                                             yêu cầu và đáp ứng\r\n4    sáng trong        Có đèn led       KCB                       trực tiếp     X        (X)\r\n                                             yêu cầu khi kiểm\r\n     khoang máy                                                    sản phẩm\r\n                                             tra nghiệm thu\r\n                                             hàng hóa\r\n                                             Không đạt: Không\r\n                                             đáp ứng yêu cầu\r\n                      Sử dụng thép           Đạt: Đáp ứng theo\r\n                      không gỉ hoặc          yêu cầu\r\n                    sơn mạ chịu nhiệt        Chấp nhận được:\r\n                                                                   Kiểm tra\r\n                    ≥300 độ C, được          Cam kết đáp ứng\r\n5    Ống xả                              KCB                       trực tiếp     X        (X)\r\n                     bọc cách nhiệt,         yêu cầu và đáp ứng\r\n                                                                   sản phẩm\r\n                    xả theo chiều dọc        yêu cầu khi kiểm\r\n                    và hướng về phía         tra nghiệm thu\r\n                       sau của máy           hàng hóa\r\n\r\n\r\n                                                                                                                     29\r\n\f                                                                               Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                 Phương\r\n                      Yêu cầu kỹ      CB/    Tiêu chí nghiệm                           Khi    Trước    đặc biệt\r\nTT    Nội dung                                                     pháp     Tại nhà\r\n                        thuật         KCB          thu                                 giao   khi ký   cần thử\r\n                                                                 kiểm tra    máy\r\n                                                                                      hàng     TAM     nghiệm\r\n                                          Không đạt: Không\r\n                                          đáp ứng yêu cầu\r\n                                          Đạt: Đáp ứng theo\r\n                     Bao gồm chữ, số\r\n                                          yêu cầu\r\n                        và mã vạch\r\n                                          Chấp nhận được:\r\n                     Được khắc chìm\r\n                                          Cam kết đáp ứng\r\n                     vào trên động cơ                           Kiểm tra\r\n     Serial máy                           yêu cầu và đáp ứng\r\n6                      hoặc khắc tem KCB                        trực tiếp     X        (X)\r\n     phát điện                            yêu cầu khi kiểm\r\n                    Inox và được gắn                            sản phẩm\r\n                                          tra nghiệm thu\r\n                     vào vỏ chống ổn\r\n                                          hàng hóa\r\n                      hoặc trên động\r\n                                          Không đạt: Không\r\n                             cơ.\r\n                                          đáp ứng yêu cầu\r\n                                          Đạt: Đáp ứng theo\r\n                                          yêu cầu\r\n                                          Chấp nhận được:\r\n     Decal để\r\n                                          Cam kết đáp ứng\r\n     hướng dẫn        Có decal hướng                            Kiểm tra\r\n                                          yêu cầu và đáp ứng\r\n7    vận hành          dẫn vận hành   KCB                       trực tiếp     X        (X)\r\n                                          yêu cầu khi kiểm\r\n     máy phát               máy                                 sản phẩm\r\n                                          tra nghiệm thu\r\n     điện\r\n                                          hàng hóa\r\n                                          Không đạt: Không\r\n                                          đáp ứng yêu cầu\r\n                      Tem Inox khắc       Đạt: Đáp ứng theo\r\n                    chìm \"VIETTEL\"        yêu cầu\r\n                    gắn vào vỏ chống      Chấp nhận được:\r\n                     ồn bằng vít hoặc     Cam kết đáp ứng\r\n                                                                Kiểm tra\r\n                          đinh rút.       yêu cầu và đáp ứng\r\n8    Tem nhãn                         KCB                       trực tiếp     X        (X)\r\n                    - Kích thước team     yêu cầu khi kiểm\r\n                                                                sản phẩm\r\n                      nhôm tối thiểu      tra nghiệm thu\r\n                          15x5 cm         hàng hóa\r\n                      -Chiều cao chữ      Không đạt: Không\r\n                      tối thiểu 1,5cm     đáp ứng yêu cầu\r\n     CHỨNG\r\nG\r\n     CHỈ\r\n                                            Đạt: Có cung cấp\r\n     Chứng chỉ\r\n                                            chứng nhận ISO      Tham\r\n     quản lý chất    Cung cấp chứng\r\n                                            9001 còn hạn của    chiếu tài\r\n1    lượng sản       nhận ISO 9001    CB                                      X        (X)\r\n                                            nhà máy             liệu kỹ\r\n     xuất của nhà       còn hạn\r\n                                            Không đạt: Không    thuật\r\n     máy\r\n                                            đáp ứng yêu cầu\r\n                                            Đạt: Đáp ứng, cam\r\n                                            kết cung cấp CO,\r\n                                            CQ theo hàng hóa    Tham\r\n     Chứng chỉ\r\n                                            Không đạt: Không    chiếu tài\r\n2    về xuất xứ,        CO, CQ        CB                                      X        (X)\r\n                                            đáp ứng yêu cầu,    liệu kỹ\r\n     chất lượng\r\n                                            không cung cấp      thuật\r\n                                            CO, CQ theo hàng\r\n                                            hóa\r\n                     Đáp ứng QCVN\r\n                    19:2009/BTNMT\r\n                    (Kv= 0,8; Kp=1)\r\n                                            Đạt: Đáp ứng theo   Tham\r\n                       hoặc tương\r\n     Tiêu chuẩn                             yêu cầu             chiếu tài\r\n3                    đương (với các   CB                                      X        (X)\r\n     khí thải                               Không đạt: Không    liệu kỹ\r\n                     thông số CO ≤\r\n                                            đáp ứng yêu cầu     thuật\r\n                    800, NOx ≤ 680,\r\n                     SO2 ≤ 400, bụi\r\n                       PM ≤ 160).\r\n\r\n                                                                                                                  30\r\n\f                                                                                  Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                    Phương\r\n                       Yêu cầu kỹ        CB/    Tiêu chí nghiệm                           Khi    Trước    đặc biệt\r\nTT     Nội dung                                                       pháp     Tại nhà\r\n                         thuật           KCB          thu                                 giao   khi ký   cần thử\r\n                                                                    kiểm tra    máy\r\n                                                                                         hàng     TAM     nghiệm\r\n                      Cung cấp test\r\n                     report của hãng,\r\n                     hoặc chứng nhân\r\n                      kiểm định của\r\n                      bên thứ 3 cho\r\n                     model máy/động\r\n                      cơ chào thầu)\r\n H   PHỤ KIỆN\r\n     Bộ nạp bù\r\n I\r\n     ắc quy\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Model/nhà\r\n                      Nhà thầu cung            yêu cầu             chiếu tài\r\n 1   sản xuất/xuất                       CB                                      X        (X)\r\n                      cấp thông tin            Không đạt: Không    liệu kỹ\r\n     xứ\r\n                                               đáp ứng yêu cầu     thuật\r\n                   Đối với loại sử\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Dải điện áp   dụng nguồn đầu\r\n                                               yêu cầu             chiếu tài\r\n 2   đầu vào danh vào AC: 130V ÷         CB                                      X        (X)\r\n                                               Không đạt: Không    liệu kỹ\r\n     định         240Vhoặc bao dải\r\n                                               đáp ứng yêu cầu     thuật\r\n                        trên\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Hiệu suất tối                             yêu cầu             chiếu tài\r\n 3                        ≥ 80%          CB                                      X        (X)\r\n     đa                                        Không đạt: Không    liệu kỹ\r\n                                               đáp ứng yêu cầu     thuật\r\n                       Tối thiểu 2 chế         Đạt: Đáp ứng theo   Tham\r\n                      độ: Nạp ổn dòng          yêu cầu             chiếu tài\r\n 4   Chế độ nạp                          CB                                      X        (X)\r\n                     (Boost) và nạp ổn         Không đạt: Không    liệu kỹ\r\n                         áp (Float)            đáp ứng yêu cầu     thuật\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Điện áp đầu                               yêu cầu             chiếu tài\r\n 5                       12VDC           CB                                      X        (X)\r\n     ra định mức                               Không đạt: Không    liệu kỹ\r\n                                               đáp ứng yêu cầu     thuật\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Dòng điện                                 yêu cầu             chiếu tài\r\n 6                         ≥ 5A          CB                                      X        (X)\r\n     đầu ra tối đa                             Không đạt: Không    liệu kỹ\r\n                                               đáp ứng yêu cầu     thuật\r\n                     Tự động bảo vệ\r\n                      khi điện áp đầu          Đạt: Đáp ứng theo   Tham\r\n     Bảo vệ quá      vào vượt quá dải          yêu cầu             chiếu tài\r\n 7                                       CB                                      X        (X)\r\n     áp đầu vào      điện áp làm việc          Không đạt: Không    liệu kỹ\r\n                      và không hỏng            đáp ứng yêu cầu     thuật\r\n                       hóc thiết bị.\r\n     Hiển thị                                  Đạt: Đáp ứng theo   Tham\r\n     trạng thái                                yêu cầu             chiếu tài\r\n 8                         LED           CB                                      X        (X)\r\n     làm việc và                               Không đạt: Không    liệu kỹ\r\n     cảnh báo                                  đáp ứng yêu cầu     thuật\r\n                      Khi đấu ngược\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Bảo vệ          cực ắc quy ở phía\r\n                                               yêu cầu             chiếu tài\r\n 9   ngược cực       đầu ra thì bộ nạp   CB                                      X        (X)\r\n                                               Không đạt: Không    liệu kỹ\r\n     đầu ra           bù không bị hư\r\n                                               đáp ứng yêu cầu     thuật\r\n                           hỏng\r\n     Môi trường\r\n10\r\n     làm việc\r\n                                               Đạt: Đáp ứng theo   Tham\r\n     Nhiệt độ làm     0 ÷ 500C hoặc            yêu cầu             chiếu tài\r\n10.1                                     CB                                      X        (X)\r\n     việc              bao dải trên            Không đạt: Không    liệu kỹ\r\n                                               đáp ứng yêu cầu     thuật\r\n\r\n\r\n                                                                                                                     31\r\n\f                                                                               Giai đoạn kiểm tra      Chỉ tiêu\r\n                                                                 Phương\r\n                      Yêu cầu kỹ      CB/    Tiêu chí nghiệm                           Khi    Trước    đặc biệt\r\nTT    Nội dung                                                     pháp     Tại nhà\r\n                        thuật         KCB          thu                                 giao   khi ký   cần thử\r\n                                                                 kiểm tra    máy\r\n                                                                                      hàng     TAM     nghiệm\r\n                    0÷90%RH hoặc            Đạt: Đáp ứng theo   Tham\r\n                      bao dải trên,         yêu cầu             chiếu tài\r\n10.2 Độ ẩm                            CB                                      X        (X)\r\n                      không đọng            Không đạt: Không    liệu kỹ\r\n                         sương              đáp ứng yêu cầu     thuật\r\n                    Đầy đủ phụ kiện         Đạt: Đáp ứng theo   Tham\r\n     Phụ kiện lắp    lắp bộ nạp bù          yêu cầu             chiếu tài\r\n11                                    CB                                      X        (X)\r\n     đặt            trong máy phát          Không đạt: Không    liệu kỹ\r\n                          điện              đáp ứng yêu cầu     thuật\r\n\r\n\r\n\r\n\r\n                                                                                                                  32"}