{"text":"--- Tệp: Chương V.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n      1.1. Giới thiệu chung về dự án, gói thầu\r\n      - Gói thầu: Thay vật tư máy phát điện dự phòng tại Trung tâm Hành chính, Trụ sở\r\nlàm việc các đơn vị Hành chính – Sự nghiệp, Trung tâm lưu trữ lịch sử năm 2024\r\n     - Tên chủ đầu tư: Ban quản lý Trung tâm Hành chính - Chính trị tỉnh Bà Rịa -\r\nVũng Tàu.\r\n      - Thời gian thực hiện hợp đồng: 30 ngày.\r\n      1.2. Yêu cầu về kỹ thuật\r\n      - Các thiết bị chào thầu phải bảo đảm các yêu cầu sau và phải nêu rõ:\r\n      + Ký mã hiệu;\r\n      + Nhãn mác sản phẩm;\r\n      + Tên nhà sản xuất;\r\n      + Nguồn gốc xuất xứ;\r\n      - Hàng hóa phải là thiết bị chính hãng, tình trạng mới 100% chưa qua sử dụng và\r\nđược sản xuất từ năm 2024 trở về sau;\r\n       - Xuất xứ của hàng hóa: Nhà thầu phải lựa chọn xuất xứ hàng hoá (nhà sản\r\nxuất/nước sản xuất) chào thầu sao cho đảm bảo đặc tính kỹ thuật, chất lượng hàng hóa\r\nphải tương đương hoặc tốt hơn so với yêu cầu kỹ thuật do bên mời thầu mô tả.\r\n      - Phải có chứng nhận xuất xứ CO hợp lệ (nếu là hàng hóa nhập khẩu) và cung cấp\r\nGiấy chứng nhận chất lượng CQ, các tài liệu về chứng nhận hợp quy.\r\n       - Nhà thầu phải đảm bảo tính trung thực, chính xác về các thông tin đối với thiết bị\r\ncủa mình. Bên mời thầu sẽ không chập thuận tất cả các sản phẩm, thiết bị do nhà thầu\r\ncung cấp mà không có nguồn gốc rõ ràng, không đảm bảo chất lượng hoặc vi phạm các\r\nchính sách có liên quan do Nhà nước ban hành.\r\n      - Tài liệu chứng minh tính hợp lệ của hàng hóa chào thầu gồm:\r\n       + Catalogue, tài liệu kỹ thuật của nhà sản xuất phải nêu rõ các thông số kỹ thuật,\r\nphải đồng bộ và phù hợp với thông số dự thầu.\r\n        + Cam kết của nhà thầu sẽ cung cấp đầy đủ các tài liệu chứng tỏ nguồn gốc xuất\r\nxứ và chất lượng của hàng hóa chào thầu khi cấp hàng, gồm: Cung cấp giấy chứng nhận\r\nxuất xứ CO (đối với hàng hóa nhập khẩu); cung cấp giấy chứng nhận chất lượng CQ và\r\ncác tài liệu về chứng nhận hợp quy.\r\n      - Yêu cầu chi tiết:\r\n\f      + Nhà thầu có thể chào các chủng loại thiết bị khác nhưng phải đảm bảo tương\r\nđương với với chủng loại yêu cầu dưới đây. Khái niệm tương đương được hiểu là tương\r\nđương về các tính năng kỹ thuật, chất lượng, mẫu mã, và giá cả thị trường tại cùng thời\r\nđiểm, phải có tài liệu chứng minh tính tương đương của nhà sản xuất hoặc đơn vị có\r\nchuyên môn.\r\n        Nhà thầu phải nêu rõ chủng loại, mã hiệu, xuất xứ (nhà sản xuất/ nước sản xuất)\r\nvà các thông số kỹ thuật theo yêu cầu của E-HSMT.\r\n       - Nếu nhà thầu không đáp ứng một trong các yêu cầu nêu trên thì sẽ bị loại.\r\n      - Việc đáp ứng đầy đủ các yêu cầu này sẽ là một trong các cơ sở để đánh giá tính\r\nđáp ứng về yêu cầu kỹ thuật của E-HSDT.\r\n       Cụ thể các yêu cầu riêng cho từng loại thiết bị hàng hóa được nêu chi tiết tại bảng\r\nsau đây: Nhà thầu phải kê khai thông số kỹ thuật của hàng hóa, thiết bị dự thầu tuân thủ\r\ncác thông số kỹ thuật và các tiêu chuẩn sau:\r\n\r\n                                                                                       Số\r\n STT        Danh mục vật tư           Ký mã hiệu/Thông số kỹ thuật        Đơn vị\r\n                                                                                     lượng\r\n\r\n   A TRUNG TÂM HÀNH CHÍNH\r\n    I 01 Máy hiệu Mitsubishi 1000KVA\r\n   1 Nhớt                      Castrol 15W-40 turbo (tương đương)/CS        Lít       160\r\n                                             VIỆT NAM\r\n   2 Nước làm mát              Preston Gm Vehicles (tương đương )/G7       Bình         4\r\n   3 Bình ắc quy nước            Delkor,Gs ( 12v N200A -tương đương        Cái          4\r\n                                               )/JAPAN\r\n   4 Nhân công                                                              Lần         1\r\n   II 07 Máy hiệu Cummins (06 máy 1250 KVA, 01 máy 750KVA)\r\n                              Castrol 15W-40 turbo (tương đương)/CS\r\n   1 Nhớt (01 máy= 160 lít)                                                 Lít       1.120\r\n                              VIỆT NAM\r\n   2 Nước làm mát             Preston Gm Vehicles (tương đương )/G7        Bình         28\r\n   3 Bình ắc quy nước (3 máy) Delkor,Gs ( 12v N200A -tương đương           Cái          12\r\n                              )/JAPAN\r\n   4 Dây cuaroa               Cummins 3003341 (tương đương )                Dây         5\r\n                              CO,CQ/G7\r\n   5 Ống dầu                  XK13-022-00433 ( tương đương ) Japan          Bộ          6\r\n   6 Bộ nguồn 24vdc           Smartgen Kentuckey ( tương đương )/G7         Bộ          4\r\n   7 Nhân công                                                              Lần         7\r\n   B TRỤ SỞ 123 BẠCH ĐẰNG\r\n    I Máy phát Cummins 500KVA\r\n                              Castrol 15W-40 turbo (tương đương)/CS\r\n   1 Nhớt                                                                   Lít         80\r\n                              VIỆT NAM\r\n   2 Nước làm mát             Preston Gm Vehicles (tương đương )/G7        Bình         4\r\n\f   3   Bình ắc quy nước        Delkor,Gs ( 12v N200A -tương đương       Cái    2\r\n                               )/JAPAN\r\n  4 Nhân công                                                           Lần    1\r\n  C TRUNG TÂM LƯU TRỮ LỊCH SỬ\r\n  I Máy phát Cummins 500KVA\r\n                         Castrol 15W-40 turbo (tương đương)/CS\r\n  1 Nhớt                                                                Lít    80\r\n                         VIỆT NAM\r\n  2 Nước làm mát         Preston Gm Vehicles (tương đương )/G7          Bình   4\r\n  3 Acquy                Delkor,Gs ( 12v N200A -tương đương             Cái    4\r\n                         )/JAPAN\r\n    Bộ điểu khiển         ComAp Intelite- NT Nhậu khảu chính            Bộ     1\r\n  4                       hãng G7),18500 hoặc tương đương.\r\n                          Thông số kỹ thuật:\r\n                         Auto     Mains      FailureWebSupervisor,\r\n                         AirGate và LOCATE hỗ trợ *\r\n                         Tự động SMS báo động hoặc sự kiện &\r\n                         kiểm soát gen-set qua SMS *\r\n                         Kiểm soát trực tuyến và giám sát các trang\r\n                         web (máy chủ web nhúng) thông qua plug\r\n                         & play IB-Lite\r\n                         Tùy chọn GSM / GPRS modem / Internet\r\n                         không dây qua IL-NT GPRS\r\n                         Chống trộm cắp nhiên liệu\r\n                         Cấu hình thay thế thay thế phải cài đặt\r\n                         như bộ cũ\r\n                         Giám sát chạy bảo trì tự động.,\r\n                         Tự động kết nối báo sự cố về trung tâm\r\n                         điều khiển.\r\n                         Có thể hòa đồng bộ với lưới.\r\n  5         Nhân công                                                   Lần    1\r\n       Mục 2. Bản vẽ\r\n       E-HSMT này gồm có các bản vẽ trong danh mục sau đây: Không có.\r\n       Trường hợp có bản vẽ thì phải đính kèm theo bản vẽ.\r\n       Mục 3. Kiểm tra và thử nghiệm\r\n       - Kiểm tra tất cả hàng hóa khi giao nhận\r\n      - Thử nghiệm tối thiểu 10% số lượng hàng hóa (nếu thấy cần thiết), Bên mời\r\nthầu sẽ gửi thông báo cho Nhà thầu thời gian, cách thức và địa điểm để cùng xem\r\nxét"}