{"text":"--- Tệp: YEU CAU KY THUAT MFD.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\n1. Giới thiệu chung về dự án, gói thầu\nTên dự án: Trang bị máy phát điện 12KVA và 40KVA chạy dầu Diesel cho các trạm BTS- VNPT Quảng Trị năm 2024\nChủ đầu tư: Viễn thông Quảng Trị-Tập đoàn Bưu chính Viễn thông Việt Nam\nĐịa điểm thực hiện dự án: Tỉnh Quảng Trị.\nThời gian thực hiện dự án: Quý 2/2024.\nQuy mô và Mục tiêu dự án: Mua sắm 42 máy phát điện 12KVA chạy dầu Diesel và và 01 máy phát điện 40KVA chạy dầu Diesel.\n2. Yêu cầu về kỹ thuật\na. Yêu cầu chung:\nTình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\n- Năm sản xuất: Năm 2023 trở về sau\n- Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn.\n- Khí thải:\n+ Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT);\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011);\n- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015; ISO45001:2018;\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50 độ C và độ ẩm môi trường <80%.\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng sử dụng tiếp cận được.\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n+ Tên hoặc thương hiệu của nhà chế tạo;\n+ Số seri của nhà chế tạo hoặc nhãn nhận biết;\n+ Công suất ra định danh;\n+ Điện áp ra định danh;\n+ Tần số danh định;\n+ Hệ số công suất danh định;\n+ Kích thước, khối lượng tổng của máy;\n- Tài liệu kèm theo:\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt);\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\nb. Yêu cầu kỹ thuật chi tiết:\nSTT\nNội dung\nThông số kỹ thuật yêu cầu\nĐánh giá\n\n\n\nĐáp ứng yêu cầu\nKhông đáp ứng yêu cầu\nYêu cầu kỹ thuật của “Máy phát điện Diesel 12KVA/1pha, kèm ATS, vỏ cách âm”\nI\nYêu cầu chung của Tổ máy phát điện\n\nTình trạng thiết bị, năm sản xuất\nToàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\nĐạt\nKhông đạt\n\nNhãn hiệu/ Xuất xứ\nNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp/ Xuất xứ nhà thầu đề xuất.\nĐạt\nKhông đạt\n\nNăm sản xuất\n- Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất từ năm 2023 trở về sau;\n- Tổ máy phát điện được sản xuất/lắp ráp từ năm 2023 trở về sau.\nĐạt\nKhông đạt\n\nLoại máy\nMáy phát điện chạy dầu Diezen mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nĐạt\nKhông đạt\n\nCông suất liên tục (100% tải)\n≥ 12,0 kVA/ 12,0 kW\nĐạt\nKhông đạt\n\nCông suất dự phòng\n≥ 13,2 kVA/ 13,2 kW\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220-230V, xoay chiều\nĐạt\nKhông đạt\n\nDao động điện áp (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nSố pha, số dây\n1 pha, 2 dây\nĐạt\nKhông đạt\n\nTần số\n50 Hz\nĐạt\nKhông đạt\n\nDao động tần số (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường VN\nĐạt\nKhông đạt\n\nHệ số công suất\nCosϕ = 1\nĐạt\nKhông đạt\n\nTốc độ vòng quay\n1.500 vòng/phút\nĐạt\nKhông đạt\n\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy\nĐạt\nKhông đạt\n\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\nĐạt\nKhông đạt\n\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao\nĐạt\nKhông đạt\n\nBộ nạp bình ắc quy\nKèm theo máy\nĐạt\nKhông đạt\n\nAptomat tại ngõ ra của máy\n- Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, LS\n- CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện\nĐạt\nKhông đạt\n\nMáy chạy liên tục 24/24 ở 75% công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\nĐạt\nKhông đạt\n\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ\nĐạt\nKhông đạt\n\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\nĐạt\nKhông đạt\n\nMức tiêu thụ nhiên liệu\n≤ 3,1 lít/giờ tại (75 %) tải định mức\nĐạt\nKhông đạt\n\n\n≤ 4.1 lít/giờ tại (100 %) tải định mức\nĐạt\nKhông đạt\n\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 73 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục\nĐạt\nKhông đạt\n\nĐiều kiện hoạt động, vận hành\nToàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.\nĐạt\nKhông đạt\n\n\nNhiệt độ môi trường: -10oC đến +50oC\nĐạt\nKhông đạt\n\n\nĐộ ẩm hoạt động: 80% đến 100%\nĐạt\nKhông đạt\n\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn\nĐạt\nKhông đạt\n\nDung tích thùng nhiên liệu\n≥ 65 lít\nĐạt\nKhông đạt\n\nVỏ cách âm\n- Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện\n- Cấp bảo vệ bằng vỏ ngoài: ≥ IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu chứng minh đáp ứng tiêu chuẩn ≥ IP23)\nĐạt\nKhông đạt\n\nKhung – đế máy\nĐược thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện\nĐạt\nKhông đạt\n\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\nĐạt\nKhông đạt\n\nKích thước tổng thể máy (D x R x C) cả vỏ\nTương đương ≤1430 x 730 x 950) mm\nĐạt\nKhông đạt\n\nTrọng lượng tịnh\n≤ 670 KG\nĐạt\nKhông đạt\n\nChứng nhận chất lượng\nISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)\nĐạt\nKhông đạt\n\nChứng nhận môi trường\nISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)\nĐạt\nKhông đạt\n\nChứng nhận an toàn lao động và sức khỏe nghề nghiệp\nISO 45005:2018 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)\nĐạt\nKhông đạt\n\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\nĐạt\nKhông đạt\n\nKhí thải, hệ thống thoát khí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\nĐạt\nKhông đạt\n\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\nĐạt\nKhông đạt\n\nBảng thông số đặc trưng\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n- Tên hoặc thương hiệu của nhà chế tạo;\n- Số seri của nhà chế tạo, hoặc nhãn nhận biết;\n- Công suất ra danh định;\n- Điện áp danh định;\n- Tần số danh định;\n- Hệ số công suất danh định;\n- Kích thước, khối lượng tổng của máy phát.\nĐạt\nKhông đạt\n\nTài liệu kèm theo\n- Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt);\n- Tài liệu hướng dẫn vận hành (tiếng Việt).\nĐạt\nKhông đạt\n\nVận hành\nMáy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\nĐạt\nKhông đạt\n\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nĐạt\nKhông đạt\n\nCatalogue tổ máy, cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá.\nCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\nĐạt\nKhông đạt\n\nSơ đồ, bản vẽ cấu tạo\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\n- Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn\nĐạt\nKhông đạt\nII\nYêu cầu về động cơ\n\nThương hiệu\nThương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương\nĐạt\nKhông đạt\n\nHãng sản xuất/Nhãn hiệu/ mã hiệu / xuất xứ\nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nNăm sản xuất\n2023 trở lại đây\nĐạt\nKhông đạt\n\nLoại động cơ\nDiesel 4 kỳ, làm mát bằng nước\nĐạt\nKhông đạt\n\nTốc độ vòng quay định mức\n1.500 vòng/phút\nĐạt\nKhông đạt\n\nĐộ ổn định tốc độ ở tải không đổi (ISO 8528-5 Class G3)\n≤ ±0.5%\nĐạt\nKhông đạt\n\nCông suất định mức (PRP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 17.0 kW\nĐạt\nKhông đạt\n\nCông dự phòng (ESP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 19.0 kW\nĐạt\nKhông đạt\n\nSố xy lanh, kiểu bố trí\n≥ 4 thẳng hàng\nĐạt\nKhông đạt\n\nTổng dung tích xilanh\n≥ 2.3 lít\nĐạt\nKhông đạt\n\nĐường kính xilanh\n≥ 89 mm\nĐạt\nKhông đạt\n\nHành trình của xilanh\n≤ 103 mm\nĐạt\nKhông đạt\n\nTỉ số nén\n≥ 17.5:1\nĐạt\nKhông đạt\n\nKiểu điều tốc\nĐiện tử\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDiesel\nĐạt\nKhông đạt\n\nPhun nhiên liệu\nTrực tiếp (Direct)\nĐạt\nKhông đạt\n\nHệ thống nạp khí\nTự nhiên\nĐạt\nKhông đạt\n\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\nĐạt\nKhông đạt\n\nDung tích dầu bôi trơn (bao gồm cả lọc dầu)\n≤ 11.5 lít\nĐạt\nKhông đạt\n\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nĐạt\nKhông đạt\n\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn\nĐạt\nKhông đạt\n\n\nCảm biến nhiệt độ nước\nĐạt\nKhông đạt\n\n\nCảm biến mức nhiên liệu\nĐạt\nKhông đạt\n\nHệ thống khởi động\nMotor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\nĐạt\nKhông đạt\n\nẮc quy khởi động\n≥ 45Ah, loại kín khí\nĐạt\nKhông đạt\n\nCông suất mô tơ khởi động\n≥ 3,0kW\nĐạt\nKhông đạt\n\nCông suất máy phát sạc ắc quy\n≥ 35A\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục; Có kèm theo bình nước phụ\nĐạt\nKhông đạt\n\nDung tích nước làm làm (đã bao gồm két nước và đường ống)\n≤ 8,2 lít\nĐạt\nKhông đạt\nIII\nYêu cầu về đầu phát\n\nNhãn hiệu\nNhãn hiệu cùng với nhãn hiệu tổ máy\nĐạt\nKhông đạt\n\nXuất xứ\nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nNăm sản xuất\n2023 trở lại đây\nĐạt\nKhông đạt\n\nHệ số công suất cos \n1\nĐạt\nKhông đạt\n\nĐiện áp ra\n220-230 VAC\nĐạt\nKhông đạt\n\nPha\n1 pha 2 dây\nĐạt\nKhông đạt\n\nDao động điện áp\n≤ ± 1%\nĐạt\nKhông đạt\n\nDao động tần số\n≤ ± 1,5%\nĐạt\nKhông đạt\n\nTần số\n50 Hz\nĐạt\nKhông đạt\n\nCông suất liên tục tại 40oC, Class H\n≥ 15.0 KVA\nĐạt\nKhông đạt\n\nCông suất dự phòng tại 40oC, Class H\n≥ 110%* công suất liện tục\nĐạt\nKhông đạt\n\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐạt\nKhông đạt\n\nKhả năng quá tốc độ\n≥ 2250 vòng\nĐạt\nKhông đạt\n\nKích từ\nTự kích từ, không chổi than\nĐạt\nKhông đạt\n\nBộ điều chỉnh điện áp\nAVR\nĐạt\nKhông đạt\n\nCấp cách nhiệt\nTối thiểu cấp H\nĐạt\nKhông đạt\n\nCấp bảo vệ đầu phát\n≥ IP23\nĐạt\nKhông đạt\n\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 88%\nĐạt\nKhông đạt\n\nKết cấu đầu phát\nMột ổ trục\nĐạt\nKhông đạt\n\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\nĐạt\nKhông đạt\nIV\nYêu cầu về bộ điều khiển và hiển thị\n\nỔ khóa cấp nguồn khởi động\nCó\nĐạt\nKhông đạt\n\nChế độ vận hành\n- Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố.\n- Tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.\nĐạt\nKhông đạt\n\nBảng điều khiển có các phím nhấn điều khiển\n- Stop (Dừng máy)\n- Start (khởi động)\n- Auto (Khởi động tự động);\n- Manual (Khởi động bằng tay);\n- C/O (Đóng/ mở CB hoặc rơ le...);\n- Set (Xác nhận chế độ cài đặt…)\n- Phím dịch chuyển lên, xuống\nĐạt\nKhông đạt\n\nĐèn báo trạng thái\n- Có  đèn LED hiển thị trạng thái:\n+ Trạng thái hoạt động bảng điều khiển\n+ Trạng thái hoạt động chế độ Stop\n+ Trạng thái hoạt động chế độ Auto\n+ Trạng thái hoạt động chế độ C/O\n+ Trạng thái hoạt động chế độ Manual\n+ Trạng thái cảnh báo\nĐạt\nKhông đạt\n\nĐèn báo máy phát\nCó\nĐạt\nKhông đạt\n\nNút dừng khẩn cấp\nCó\nĐạt\nKhông đạt\n\nBảng điều khiển\nKỹ thuật số\nĐạt\nKhông đạt\n\nMàn hình hiển thị\n≥ 128x64 LCD\nĐạt\nKhông đạt\n\nNhiệt độ hoạt động\nTừ -25oC đến 70oC\nĐạt\nKhông đạt\n\nĐiện áp cấp nguồn sử dụng liên tục\n8-35V\nĐạt\nKhông đạt\n\nCấp bảo vệ\n≥ IP65\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (V)- Tần số máy phát (Hz)- Dòng điện máy phát (A)- Công suất (kW, kVA, KVAr; kWh- Mức % tải\n- Trình tự pha\n- Điên áp ắc quy của trạm BTS- Hệ số công suất; - Tốc độ động cơ; - Số giờ vận hành máy\n- Số lần khởi động máy- Điện áp sạc ắcquy; - Điện áp ắcquy;- Nhiệt độ nước làm mát; - Áp suất dầu bôi trơn; - Mức nhiên liệu\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới (V)- Tần số điện lưới (V) - Trình tự pha\nĐạt\nKhông đạt\n\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp\n- Điện áp ắc quy thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ắc quy\nĐạt\nKhông đạt\n\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy\nĐạt\nKhông đạt\n\nGiao điện kết nối bộ ATS\nMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\nĐạt\nKhông đạt\n\nChuẩn truyền thông\nModbus RTU, RS485\nĐạt\nKhông đạt\n\nKết nối với máy tính\nBảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.\nĐạt\nKhông đạt\n\nChức năng mở rộng khi cần (Trang bị thêm thiết bị)\nKết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone\nĐạt\nKhông đạt\n\nPhần mềm điều khiển\nDownload miễn phí từ Website nhà sản xuất và cài đặt được trên máy vi tính cho phép điều khiển được trên máy tính khi kết nối qua cổng USB hoặc RS485\nĐạt\nKhông đạt\n\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng để làm cơ sở xem xét đánh giá\nĐạt\nKhông đạt\nV\nHệ thống kết nối điện áp ra\n\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n+ Có nắp bảo vệ\nĐạt\nKhông đạt\n\nCơ chế bảo vệ\nSử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nĐạt\nKhông đạt\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\nCông nghệ\nSwitchmode, flyback 65 kHz\nĐạt\nKhông đạt\n\nĐiện áp đầu ra (Vo)\nTự động chọn, 13.5 hoặc 27.0VDC\nĐạt\nKhông đạt\n\nDòng điện đầu ra (Io)\n≥ 4.0 ADC (liên tục)\nĐạt\nKhông đạt\n\nDải điện áp đầu vào\n170-300 VAC\nĐạt\nKhông đạt\n\nDòng đầu vào\nTối đa 1.7 A\nĐạt\nKhông đạt\n\nDải tần số đầu vào\n45-68 Hz\nĐạt\nKhông đạt\n\nLàm mát\nĐối lưu tự nhiên\nĐạt\nKhông đạt\n\nCông suất đầu vào tối đa\n< 125 W\nĐạt\nKhông đạt\n\nHiệu suất cao nhất\n≥ 92%\nĐạt\nKhông đạt\n\nCông suất đầu ra\nLiên tục tối đa 108 W\nĐạt\nKhông đạt\n\nNguồn không tải\n< 0,3W @ 230VAC / 24VDC\n< 0,15W @ 230VAC / 12VDC\nĐạt\nKhông đạt\n\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +80 ºC\nĐạt\nKhông đạt\n\nKhả năng cung cấp công suất liên không bị sụt giảm tại nhiệt độ hoạt động\nTừ -30 ºC đến +50 ºC\nĐạt\nKhông đạt\n\nĐộ ẩm tương đối tối đa\n≥ 95% (không ngưng tụ)\nĐạt\nKhông đạt\n\nMức độ bảo vệ\n≥ IP20\nĐạt\nKhông đạt\n\nVật liệu vỏ\nABS / PC chống cháy, UL94-V0\nĐạt\nKhông đạt\n\nChế độ bảo vệ\n- Bảo vệ quá tải\n- Bảo vệ ngắn mạch\n- Bảo vệ nhiệt độ cao\nĐạt\nKhông đạt\nVII\nYêu cầu đối bộ tự động chuyển nguồn ATS\n\nNăm sản xuất\nNăm 2024\nĐạt\nKhông đạt\n\nDòng định mức\n≥ 85A\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220/230V\nĐạt\nKhông đạt\n\nSố pha\n1 pha\nĐạt\nKhông đạt\n\nSố cực\n2 cực\nĐạt\nKhông đạt\n\nThiết bị đóng cắt\nchuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P\nĐạt\nKhông đạt\n\nChức năng chính\n- Hai chế độ vận hành: tự động và bằng tay ( AUTO-MANUAL), có công tắc chuyển MAN -GEN.\n- Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện\nMất điện, điều khiển máy phát đề nổ, tự động chuyển nguồn sang máy phát dự phòng dự phòng.\n- Khi có điện, chuyển nguồn từ máy phát sang điện lưới, điều khiển tắt máy.\n- Các thông số cài đặt dễ dàng điều chỉnh trên máy phát điện\nĐạt\nKhông đạt\n\nĐèn hiển thị\nCó đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải\nĐạt\nKhông đạt\n\nVỏ tủ\nSơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời\nĐạt\nKhông đạt\nB\nYêu cầu kỹ thuật của “Máy phát điện Diesel 40KVA/3pha, kèm ATS, vỏ cách âm”\nI\nYêu cầu chung của Tổ máy phát điện\n\nTình trạng thiết bị, năm sản xuất\nToàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\nĐạt\nKhông đạt\n\nNhãn hiệu/ Xuất xứ\nNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp/ Xuất xứ nhà thầu đề xuất.\nĐạt\nKhông đạt\n\nNăm sản xuất\n- Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất từ năm 2023 trở về sau;\n- Tổ máy phát điện được sản xuất/lắp ráp từ năm 2023 trở về sau.\nĐạt\nKhông đạt\n\nLoại máy\nMáy phát điện chạy dầu Diezen mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nĐạt\nKhông đạt\n\nCông suất liên tục (100% tải)\n≥ 40,0 kVA/ 32,0 kW\nĐạt\nKhông đạt\n\nCông suất dự phòng\n≥ 44,0 kVA/ 35,2 kW\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220/380V – 230/400V, xoay chiều\nĐạt\nKhông đạt\n\nDao động điện áp (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nSố pha, số dây\n3 pha, 4 dây\nĐạt\nKhông đạt\n\nTần số\n50 Hz\nĐạt\nKhông đạt\n\nDao động tần số (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường VN\nĐạt\nKhông đạt\n\nHệ số công suất\nCosϕ = 0.8\nĐạt\nKhông đạt\n\nTốc độ vòng quay\n1.500 vòng/phút\nĐạt\nKhông đạt\n\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy\nĐạt\nKhông đạt\n\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\nĐạt\nKhông đạt\n\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao\nĐạt\nKhông đạt\n\nBộ nạp bình ắc quy\nKèm theo máy\nĐạt\nKhông đạt\n\nAptomat tại ngõ ra của máy\n- Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, LS\n- CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện\nĐạt\nKhông đạt\n\nMáy chạy liên tục 24/24 ở 75% công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\nĐạt\nKhông đạt\n\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ\nĐạt\nKhông đạt\n\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\nĐạt\nKhông đạt\n\nMức tiêu thụ nhiên liệu\n≤ 6.6 lít/giờ tại (75 %) tải định mức\nĐạt\nKhông đạt\n\n\n≤ 9.3 lít/giờ tại (100 %) tải định mức\nĐạt\nKhông đạt\n\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 65 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục\nĐạt\nKhông đạt\n\nĐiều kiện hoạt động, vận hành\nToàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.\nĐạt\nKhông đạt\n\n\nNhiệt độ môi trường: -10oC đến +50oC\nĐạt\nKhông đạt\n\n\nĐộ ẩm hoạt động: 80% đến 100%\nĐạt\nKhông đạt\n\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong khung bệ máy và vỏ cách âm; vị trí tiếp nhiên liệu bên trong vỏ máy\nĐạt\nKhông đạt\n\nDung tích thùng nhiên liệu\n≥ 130 lít\nĐạt\nKhông đạt\n\nVỏ cách âm\n- Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện\n- Cấp bảo vệ bằng vỏ ngoài: ≥ IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu chứng minh đáp ứng tiêu chuẩn ≥ IP23)\nĐạt\nKhông đạt\n\nKhung – đế máy\nĐược thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện\nĐạt\nKhông đạt\n\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\nĐạt\nKhông đạt\n\nKích thước tổng thể máy (D x R x C) cả vỏ\nTương đương ≤2515 x 1080 x 1410) mm\nĐạt\nKhông đạt\n\nTrọng lượng tịnh\n≤ 1180 KG\nĐạt\nKhông đạt\n\nChứng nhận chất lượng\nISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)\nĐạt\nKhông đạt\n\nChứng nhận môi trường\nISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)\nĐạt\nKhông đạt\n\nChứng nhận an toàn lao động và sức khỏe nghề nghiệp\nISO 45005:2018 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)\nĐạt\nKhông đạt\n\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\nĐạt\nKhông đạt\n\nKhí thải, hệ thống thoát khí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\nĐạt\nKhông đạt\n\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\nĐạt\nKhông đạt\n\nBảng thông số đặc trưng\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n- Tên hoặc thương hiệu của nhà chế tạo;\n- Số seri của nhà chế tạo, hoặc nhãn nhận biết;\n- Công suất ra danh định;\n- Điện áp danh định;\n- Tần số danh định;\n- Hệ số công suất danh định;\n- Kích thước, khối lượng tổng của máy phát.\nĐạt\nKhông đạt\n\nTài liệu kèm theo\n- Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt);\n- Tài liệu hướng dẫn vận hành (tiếng Việt).\nĐạt\nKhông đạt\n\nVận hành\nMáy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\nĐạt\nKhông đạt\n\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nĐạt\nKhông đạt\n\nCatalogue tổ máy, cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá.\nCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\nĐạt\nKhông đạt\n\nSơ đồ, bản vẽ cấu tạo\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\n- Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn\nĐạt\nKhông đạt\nII\nYêu cầu về động cơ\n\nThương hiệu\nThương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương\nĐạt\nKhông đạt\n\nHãng sản xuất/Nhãn hiệu/ mã hiệu / xuất xứ\nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nNăm sản xuất\n2023 trở lại đây\nĐạt\nKhông đạt\n\nLoại động cơ\nDiesel 4 kỳ, làm mát bằng nước\nĐạt\nKhông đạt\n\nTốc độ vòng quay định mức\n1.500 vòng/phút\nĐạt\nKhông đạt\n\nĐộ ổn định tốc độ ở tải không đổi (ISO 8528-5 Class G3)\n≤ ±0.5%\nĐạt\nKhông đạt\n\nCông suất định mức (PRP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 36.0 kW\nĐạt\nKhông đạt\n\nCông dự phòng (ESP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 40.0 kW\nĐạt\nKhông đạt\n\nSố xy lanh, kiểu bố trí\n≥ 4 thẳng hàng\nĐạt\nKhông đạt\n\nTổng dung tích xilanh\n≥ 2.3 lít\nĐạt\nKhông đạt\n\nĐường kính xilanh\n≥ 89 mm\nĐạt\nKhông đạt\n\nHành trình của xilanh\n≤ 103 mm\nĐạt\nKhông đạt\n\nTỉ số nén\n≥ 17.5:1\nĐạt\nKhông đạt\n\nKiểu điều tốc\nĐiện tử\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDiesel\nĐạt\nKhông đạt\n\nPhun nhiên liệu\nTrực tiếp (Direct)\nĐạt\nKhông đạt\n\nHệ thống lạp khí\nTự nhiên\nĐạt\nKhông đạt\n\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\nĐạt\nKhông đạt\n\nDung tích dầu bôi trơn (bao gồm cả lọc dầu)\n≤ 11.5 lít\nĐạt\nKhông đạt\n\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nĐạt\nKhông đạt\n\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn\nĐạt\nKhông đạt\n\n\nCảm biến nhiệt độ nước\nĐạt\nKhông đạt\n\n\nCảm biến mức nhiên liệu\nĐạt\nKhông đạt\n\nHệ thống khởi động\nMotor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\nĐạt\nKhông đạt\n\nẮc quy khởi động\n≥ 60Ah, loại kín khí\nĐạt\nKhông đạt\n\nCông suất mô tơ khởi động\n≥ 3,8kW\nĐạt\nKhông đạt\n\nCông suất máy phát sạc ắc quy\n≥ 35A\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục; Có kèm theo bình nước phụ\nĐạt\nKhông đạt\n\nDung tích nước làm làm (đã bao gồm két nước và đường ống)\n≤ 9,4 lít\nĐạt\nKhông đạt\nIII\nYêu cầu về đầu phát\n\nNhãn hiệu\nNhãn hiệu cùng với nhãn hiệu tổ máy\nĐạt\nKhông đạt\n\nXuất xứ\nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nNăm sản xuất\n2023 trở lại đây\nĐạt\nKhông đạt\n\nHệ số công suất cos \n0.8\nĐạt\nKhông đạt\n\nĐiện áp ra\n220/380 – 230/400 VAC\nĐạt\nKhông đạt\n\nPha\n3 pha 4 dây\nĐạt\nKhông đạt\n\nDao động điện áp\n≤ ± 1%\nĐạt\nKhông đạt\n\nDao động tần số\n≤ ± 1,5%\nĐạt\nKhông đạt\n\nTần số\n50 Hz\nĐạt\nKhông đạt\n\nCông suất liên tục tại 40oC, Class H\n≥ 40.0 KVA\nĐạt\nKhông đạt\n\nCông suất dự phòng tại 40oC, Class H\n≥ 110%* công suất liện tục\nĐạt\nKhông đạt\n\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐạt\nKhông đạt\n\nKhả năng quá tốc độ\n≥ 2250 vòng\nĐạt\nKhông đạt\n\nKích từ\nTự kích từ, không chổi than\nĐạt\nKhông đạt\n\nBộ điều chỉnh điện áp\nAVR\nĐạt\nKhông đạt\n\nCấp cách nhiệt\nTối thiểu cấp H\nĐạt\nKhông đạt\n\nCấp bảo vệ đầu phát\n≥ IP23\nĐạt\nKhông đạt\n\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 89%\nĐạt\nKhông đạt\n\nKết cấu đầu phát\nMột ổ trục\nĐạt\nKhông đạt\n\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\nĐạt\nKhông đạt\nIV\nYêu cầu về bộ điều khiển và hiển thị\n\nỔ khóa cấp nguồn khởi động\nCó\nĐạt\nKhông đạt\n\nChế độ vận hành\n- Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố.\n- Tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.\nĐạt\nKhông đạt\n\nBảng điều khiển có các phím nhấn điều khiển\n- Stop (Dừng máy)\n- Start (khởi động)\n- Auto (Khởi động tự động);\n- Manual (Khởi động bằng tay);\n- C/O (Đóng/ mở CB hoặc rơ le...);\n- Set (Xác nhận chế độ cài đặt…)\n- Phím dịch chuyển lên, xuống\nĐạt\nKhông đạt\n\nĐèn báo trạng thái\n- Có  đèn LED hiển thị trạng thái:\n+ Trạng thái hoạt động bảng điều khiển\n+ Trạng thái hoạt động chế độ Stop\n+ Trạng thái hoạt động chế độ Auto\n+ Trạng thái hoạt động chế độ C/O\n+ Trạng thái hoạt động chế độ Manual\n+ Trạng thái cảnh báo\nĐạt\nKhông đạt\n\nĐèn báo máy phát\nCó\nĐạt\nKhông đạt\n\nNút dừng khẩn cấp\nCó\nĐạt\nKhông đạt\n\nBảng điều khiển\nKỹ thuật số\nĐạt\nKhông đạt\n\nMàn hình hiển thị\n≥ 128x64 LCD\nĐạt\nKhông đạt\n\nNhiệt độ hoạt động\nTừ -25oC đến 70oC\nĐạt\nKhông đạt\n\nĐiện áp cấp nguồn sử dụng liên tục\n8-35V\nĐạt\nKhông đạt\n\nCấp bảo vệ\n≥ IP65\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (V)- Tần số máy phát (Hz)- Dòng điện máy phát (A)- Công suất (kW, kVA, KVAr; kWh- Mức % tải\n- Trình tự pha\n- Điên áp ắc quy của trạm BTS- Hệ số công suất; - Tốc độ động cơ; - Số giờ vận hành máy\n- Số lần khởi động máy- Điện áp sạc ắcquy; - Điện áp ắcquy;- Nhiệt độ nước làm mát; - Áp suất dầu bôi trơn; - Mức nhiên liệu\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới (V)- Tần số điện lưới (V) - Trình tự pha\nĐạt\nKhông đạt\n\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp\n- Điện áp ắc quy thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy\nĐạt\nKhông đạt\n\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy\nĐạt\nKhông đạt\n\nGiao điện kết nối bộ ATS\nMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\nĐạt\nKhông đạt\n\nChuẩn truyền thông\nModbus RTU, RS485\nĐạt\nKhông đạt\n\nKết nối với máy tính\nBảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.\nĐạt\nKhông đạt\n\nChức năng mở rộng khi cần (Trang bị thêm thiết bị)\nKết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone\nĐạt\nKhông đạt\n\nPhần mềm điều khiển\nDownload miễn phí từ Website nhà sản xuất và cài đặt được trên máy vi tính cho phép điều khiển được trên máy tính khi kết nối qua cổng USB hoặc RS485\nĐạt\nKhông đạt\n\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng để làm cơ sở xem xét đánh giá\nĐạt\nKhông đạt\nV\nHệ thống kết nối điện áp ra\n\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n+ Có nắp bảo vệ\nĐạt\nKhông đạt\n\nCơ chế bảo vệ\nSử dụng Aptomat 3pha, 3 cực hoặc 4 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nĐạt\nKhông đạt\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\nCông nghệ\nSwitchmode, flyback 65 kHz\nĐạt\nKhông đạt\n\nĐiện áp đầu ra (Vo)\nTự động chọn, 13.5 hoặc 27.0VDC\nĐạt\nKhông đạt\n\nDòng điện đầu ra (Io)\n≥ 4.0 ADC (liên tục)\nĐạt\nKhông đạt\n\nDải điện áp đầu vào\n170-300 VAC\nĐạt\nKhông đạt\n\nDòng đầu vào\nTối đa 1.7 A\nĐạt\nKhông đạt\n\nDải tần số đầu vào\n45-68 Hz\nĐạt\nKhông đạt\n\nLàm mát\nĐối lưu tự nhiên\nĐạt\nKhông đạt\n\nCông suất đầu vào tối đa\n< 125 W\nĐạt\nKhông đạt\n\nHiệu suất cao nhất\n≥ 92%\nĐạt\nKhông đạt\n\nCông suất đầu ra\nLiên tục tối đa 108 W\nĐạt\nKhông đạt\n\nNguồn không tải\n< 0,3W @ 230VAC / 24VDC\n< 0,15W @ 230VAC / 12VDC\nĐạt\nKhông đạt\n\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +80 ºC\nĐạt\nKhông đạt\n\nKhả năng cung cấp công suất liên không bị sụt giảm tại nhiệt độ hoạt động\nTừ -30 ºC đến +50 ºC\nĐạt\nKhông đạt\n\nĐộ ẩm tương đối tối đa\n≥ 95% (không ngưng tụ)\nĐạt\nKhông đạt\n\nMức độ bảo vệ\n≥ IP20\nĐạt\nKhông đạt\n\nVật liệu vỏ\nABS / PC chống cháy, UL94-V0\nĐạt\nKhông đạt\n\nChế độ bảo vệ\n- Bảo vệ quá tải\n- Bảo vệ ngắn mạch\n- Bảo vệ nhiệt độ cao\nĐạt\nKhông đạt\nVII\nYêu cầu đối bộ tự động chuyển nguồn ATS\n\nNăm sản xuất\nNăm 2024\nĐạt\nKhông đạt\n\nDòng định mức\n≥ 100A\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220/380 – 230/400V\nĐạt\nKhông đạt\n\nSố pha\n3 pha\nĐạt\nKhông đạt\n\nSố cực\n3 cực hoặc 4 cực\nĐạt\nKhông đạt\n\nChức năng chính\n- Hai chế độ vận hành: tự động và bằng tay ( AUTO-MANUAL), có công tắc chuyển MAN -GEN.\n- Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện\nMất điện, điều khiển máy phát đề nổ, tự động chuyển nguồn sang máy phát dự phòng dự phòng.\n- Khi có điện, chuyển nguồn từ máy phát sang điện lưới, điều khiển tắt máy.\n- Các thông số cài đặt dễ dàng điều chỉnh trên máy phát điện\nĐạt\nKhông đạt\n\nĐèn hiển thị\nCó đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải\nĐạt\nKhông đạt\n\nVỏ tủ\nSơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời\nĐạt\nKhông đạt\n1.3. Các yêu cầu khác:\n1.3.1. Yêu cầu về chất lượng: \n- Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại từ năm 2023 trở về sau. Có đầy đủ catalogue mô tả cấu tạo, thông số chính của hàng hóa, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của Nhà sản xuất (nếu tài liệu bằng tiếng nước ngoài thì phải có bản dịch bằng tiếng Việt). Sản phẩm phải phù hợp mục đích sử dụng theo điều kiện môi trường địa phương.\n- Nhà thầu phải cam kết hàng hóa có nguồn gốc, xuất xứ rõ ràng. Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước, giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ\n1.3.2. Yêu cầu về tiến độ thực hiện:\n- Tiến độ cung cấp: Trong vòng 45 ngày, kể từ ngày hợp đồng có hiệu lực.\n- Địa điểm cung cấp và lắp đặt: Tại kho thuộc Viễn thông Quảng Trị.\n1.3.3. Yêu cầu về các điều kiện thương mại:\n- Bên B phải thực hiện biện pháp bảo đảm thực hiện hợp đồng có giá trị bằng 3% giá trị hợp đồng trong vòng 07 ngày kể từ ngày ký hợp đồng. Thời gian đảm bảo thực hiện hợp đồng là 60 ngày.\n- Loại hợp đồng: Hợp đồng trọn gói.\n- Đồng tiền thanh toán: Tiền đồng Việt Nam.\n- Phương thức thanh toán: thanh toán 100% giá trị Hợp đồng trong vòng 30 ngày làm việc, kể từ ngày hai bên ký biên bản bàn giao nghiệm thu toàn bộ lô hàng đưa vào sử dụng và Bên A nhận đầy đủ các hóa đơn tài chính, chứng từ  hợp lệ có liên quan của Bên B và đồng thời Bên B phải cung cấp giấy bảo lãnh bảo hành có giá trị bằng 5% giá trị hợp đồng có thời hạn bảo hành (≥36 tháng) do một ngân hàng có uy tín tại Việt Nam phát hành.\n1.3.4. Bảo hành: \n- Yêu cầu về bảo hành đối với hàng hóa như sau: \n+ Thời hạn bảo hành: ≥36 tháng kể từ ngày bàn giao nghiệm thu.\n+ Địa điểm bảo hành: Tại địa bàn tỉnh Quảng Trị.\n+ Trong thời gian bảo hành nếu hàng hóa qua kiểm tra, thử nghiệm hoặc đang sử dụng mà không phù hợp với các đặc tính kỹ thuật thì bên bán phải thay thế sản phẩm mới khác.\n+ Trong thời gian thiết bị còn bảo hành, nếu thiết bị có hư hỏng thì bên B phải có trách nhiệm sửa chữa, thay thế vật tư cùng nguồn gốc và chất lượng.\n+ Trong thời gian bảo hành, nhà thầu sẽ thực hiện việc bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt máy phát điện.\n+ Trong thời gian bảo hành, bên B có trách nhiệm phối hợp xử lý sự cố 24/24, trường hợp bên A không xử lý được thì bên B phải có mặt trong vòng 8 giờ để xử lý, mọi sự chậm trễ bên B phải chi trả 100% chi phí phát sinh. Nếu không thể khắc phục/sửa chữa nhanh các hư hỏng, thì thời gian thay thế/sửa chữa không quá 07 ngày nếu thay thế/sửa chữa trong nước và 30 ngày nếu thay thế/sửa chữa ở nước ngoài. \n+ Mọi chi phí liên quan đến việc sửa chữa hoặc thay thế sẽ do Nhà thầu chịu bao gồm nhưng không hạn chế: \n•  Phí vận chuyển;\n•  Phí sửa chữa hoặc thay thế;\n•  Các chi phí phát sinh liên quan khác.\n+ Trường hợp hàng hóa/thiết bị được gửi đi để thay thế hoặc sửa chữa không được trả lại đúng hạn Nhà thầu sẽ chịu mọi chi phí và tổn thất do việc chậm trễ này gây ra;\n+ Nhà thầu sẽ không chịu trách nhiệm về những hư hỏng do lỗi của đơn vị sử dụng/Chủ đầu tư;\n+ Nếu trong thời gian bảo hành, sau khi đã sửa chữa và/hoặc thay thế mà hàng hóa/thiết bị vẫn không đáp ứng được các tính năng kỹ thuật, Chủ đầu tư sẽ trả hàng lại cho Nhà thầu và Nhà thầu hoàn lại số tiền đã thanh toán và các chi phí liên quan căn cứ trên hóa đơn do Chủ đầu tư xuất trình.\n+ Bên B sẽ nộp bảo đảm bảo hành: 5% tổng giá trị hợp đồng, thời gian hiệu lực ít nhất 3 năm kể từ ngày bàn giao nghiệm thu. Bảo đảm bảo hành theo hình thức thư bảo lãnh do Ngân hàng hoặc tổ chức tín dụng hoạt động hợp pháp tại Việt Nam phát hành và phải là bảo đảm không có điều kiện.\nMục 2. Bản vẽ\nKhông có bản vẽ\nMục 3. Kiểm tra và thử nghiệm\n- Toàn bộ hàng hóa phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thoả mãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ các thiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần thiết khác để tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục.\n- Trước khi thử nghiệm Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp đảm bảo an toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử Nhà thầu có trách nhiệm dọn dẹp vệ sinh công trình.\n- Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của chủ đầu tư về nghiệm thu, hoàn thành công tác thử nghiệm hàng hóa.\n- Báo cáo kiểm tra và thử nghiệm của Nhà thầu phải được Chủ đầu tư ký xác nhận.\n- Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng theo hồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí sửa chữa cho tới khi hoàn chỉnh.\n- Bất kỳ hàng hoá nào qua kiểm tra, thử nghiệm mà không phù hợp với đặc đính kỹ thuật theo hợp đồng thì Chủ đầu tư có quyền từ chối và Nhà thầu phải có trách nhiệm thay thế bằng hàng hoá khác hoặc tiến hành những điều chỉnh cần thiết để đáp ứng đúng các yêu cầu về đặc tính kỹ thuật. Trong trường hợp Nhà thầu không có khả năng thay thế hay điều chỉnh các hàng hoá không phù hợp, nhà thầu sẽ bị phạt vi phạm hợp đồng theo quy định tại E-ĐKC 24\n- Chủ đầu tư và Nhà thầu sẽ tổ chức nghiệm thu đưa vào sử dụng tại nơi lắp đặt, các trạm BTS trong phạm vi tỉnh Quảng Trị do Chủ đầu tư chỉ định theo hợp đồng.\n- Chi phí cho việc kiểm tra, thử nghiệm và nghiện thu do nhà thầu chịu. \n- Hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu."}