{"text":"--- Tệp: Yêu cầu về kỹ thuật.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                      Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n Mục 1. Yêu cầu về kỹ thuật\r\n       Tài liệu viện dẫn, tham chiếu:\r\n         - QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công\r\n              nghiệp.\r\n         - TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn\r\n              động bởi động cơ đốt trong kiểu pit tông.\r\n         - TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.\r\n         - TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.\r\n         - Tiêu chuẩn kỹ thuật máy phát điện nhỏ và vừa ban hành kèm văn bản số\r\n              6483/VNPT-CNM-KHĐT ngày 02/12/2016 của Tập đoàn Bưu chính Viễn\r\n              thông Việt Nam.\r\n       Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n 1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n         -   Tên dự án: Trang bị bổ sung máy phát điện dự phòng cho các trạm BTS/Viễn\r\n             thông đợt 1 năm 2024.\r\n         -   Tên gói thầu: Mua sắm máy phát điện 8,5KVA và 12,5KVA.\r\n         -   Nội dung gói thầu: Đầu tư lắp đặt mới 15 máy phát điện 8,5KVA - 1pha và\r\n             6 máy phát điện 12,5KVA - 1pha (có vỏ chống ồn, ATS và vật tư lắp đặt chủ\r\n             yếu kèm theo: cáp điện, tiếp đất, ống bô, đầu cote,…) tại các trạm BTS/Viễn\r\n             thông.\r\n         -   Thời gian thực hiện hợp đồng: 21 ngày.\r\n         -   Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi trong nước.\r\n         -   Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ\r\n         -   Nguồn vốn: Nguồn khấu hao tài sản cố định.\r\n         -   Địa điểm cung cấp và lắp đặt:\r\n                                                                 Tọa độ            Công\r\nTT     Mã trạm        Đơn vị quản lý         Địa chỉ\r\n                                                              Long      Lat        suất\r\n1    BPC2023-015     TTVT Bình Long    Ấp 3, xã Tân Khai                          8,5KVA\r\n                                                            106.61439 11.52289\r\n                                       Xã Thanh Phú,\r\n2    BLO008E_BPC     TTVT Bình Long    Bình Long, tỉnh                           12,5KVA\r\n                                                            106,58950 11,69940\r\n                                       Bình Phước\r\n                                       Xã Thanh Lương,\r\n3                    TTVT Bình Long                                              12,5KVA\r\n     BLO006X_BPC                       Bình Long            106,60665 11,73020\r\n\f                                Thôn 1, xã Nghĩa\r\n4    BPC2023-053      TTVT Bù Đăng                                        8,5KVA\r\n                                Trung                107.06090 11.66230\r\n                                Ngã 3 Tám Láo, xã\r\n5    BPC2023-008 TTVT Bù Đăng                                             8,5KVA\r\n                                Thống Nhất           107.21570 11.64850\r\n                                Xã Bom Bo, huyện\r\n6    BDA051M     TTVT Bù Đăng                                             8,5KVA\r\n                                Bù Đăng              107,19480 11,88070\r\n                 TTVT Chơn      Ấp 6, xã Minh\r\n7    BPC2023-049                                                          8,5KVA\r\n                 Thành          Thắng                106.72950 11.51860\r\n                                Chợ Minh Hưng,\r\n                 TTVT Chơn\r\n8                               Minh Hưng, Chơn                           12,5KVA\r\n     CTH069M_BPC Thành                               106,61775 11,47721\r\n                                Thành\r\n                                QL13 Xã Thành\r\n                 TTVT Chơn\r\n9    CTH026E_BPC                Tâm, huyện Chơn                           12,5KVA\r\n                 Thành                               106,62530 11,37100\r\n                                Thành\r\n                                KP Thắng Lợi, TT\r\n10   BPC2023-004 TTVT Đồng Phú                                            8,5KVA\r\n                                Tân Phú              106.87656 11.45819\r\n                                Ấp Suối Đôi, xã\r\n11   DPH067M     TTVT Đồng Phú                                            12,5KVA\r\n                                Tân Hưng             106,93340 11,50970\r\n                                Ấp 3, xã Tiến\r\n12   BPC2023-011 TTVT Đồng Xoài                                           8,5KVA\r\n                                Hưng                 106.88575 11.48501\r\n                                Ấp Thanh Trung,\r\n13   BPC2023-010 TTVT Lộc Ninh                                            8,5KVA\r\n                                TT Thanh Bình        106.80948 11.95660\r\n                                Thôn 5, Thiện\r\n14   BPC2023-95  TTVT Lộc Ninh                                            8,5KVA\r\n                                Hưng, Bù Đốp         106.80340 11.99784\r\n                                ấp Hiệp Thành, xã\r\n15   BPC2023-043 TTVT Lộc Ninh                                            8,5KVA\r\n                                Lộc Hiệp             106.69727 11.89200\r\n                                Ấp 5, Lộc Hưng,\r\n16   BPC2023-41  TTVT Lộc Ninh                                            8,5KVA\r\n                                Lộc Ninh             106.59010 11.79400\r\n                                Lộc Bình 2, Lộc\r\n17   LNI045M     TTVT Lộc Ninh  Thành, Lộc Ninh,                          8,5KVA\r\n                                                     106,56127 11,82708\r\n                                Bình Phước\r\n                                Ấp Thanh Thuỷ, tt.\r\n18   BDO003M     TTVT Lộc Ninh  Thanh Bình, huyện                         8,5KVA\r\n                                                     106,83699 11,96501\r\n                                Bù Đốp\r\n                                91, ấp Tà Thiết,\r\n19   LNI059M     TTVT Lộc Ninh                                            8,5KVA\r\n                                Lộc Ninh, BPC        106,50816 11,75303\r\n                 TTVT Phước     KP Bình Giang 1,\r\n20   BPC2023-94                                                           8,5KVA\r\n                 Long           Phường Sơn Giang     106.96798 11.82564\r\n                                 xã Phú Riềng, Phú\r\n                 TTVT Phước\r\n21   PRI042X_BPC                Riềng, tỉnh Bình                          12,5KVA\r\n                 Long                                106,89705 11,64840\r\n                                Phước.\r\n\r\n\r\n 1.2. Yêu cầu về kỹ thuật\r\n a. Yêu cầu chung:\r\n\f    -   Máy phát điện phải đáp ứng các yêu cầu theo bảng tiêu chuẩn kỹ thuật máy phát\r\n        điện và đáp ứng các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện hành.\r\n    -   Nhà cung cấp phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ các\r\n        chứng nhận, cam kết chất lượng, tài liệu kỹ thuật và các tài liệu liên quan khác.\r\n    -   Đối với những chỉ tiêu kỹ thuật của MPĐ cần phải kèm theo tài liệu chứng minh cụ\r\n        thể.\r\n    -   Tài liệu chứng minh xuất xứ và chất lượng của hàng hóa như sau:\r\n    -   + Đối với hàng hóa xuất xứ Việt Nam: Giấy chứng nhận xuất xưởng (bản gốc);\r\n        Trong trường hợp sử dụng thành phần (động cơ/đầu phát/bảng điều khiển) nhập\r\n        khẩu, cung cấp Giấy chứng nhận xuất xứ -CO và chứng nhận chất lượng-CQ (bản\r\n        gốc hoặc bản chứng thực công chứng) khi giao hàng;\r\n    -   + Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển,\r\n        ATS) sản xuất từ năm 2024 trở về sau, máy phát điện mới 100% chưa qua sử dụng.\r\nb) Yêu cầu về kỹ thuật cụ thể:\r\n        Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham\r\n chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không\r\n hợp lệ thì được coi là \"Không đạt\".\r\n                                                                               Đánh giá\r\n                                                                           Đáp\r\nSTT           Nội dung                 Thông số kỹ thuật yêu cầu                       Không\r\n                                                                            ứng\r\n                                                                                      đáp ứng\r\n                                                                            yêu\r\n                                                                                      yêu cầu\r\n                                                                            cầu\r\n  A     Yêu Cầu kỹ thuật đối với Máy phát điện 8.5kVA chạy Diesel\r\n  I     Yêu cầu đối với tổ máy phát điện\r\n                                - Mới 100%, năm 2024 trở về sau. Hàng       Đạt      Không\r\n                                hóa có xuất xứ Việt Nam.                             đạt\r\n                                - Khí thải:\r\n                                + Đáp ứng quy chuẩn kỹ thuật quốc gia\r\n                                về khí thải công nghiệp đối với bụi và các\r\n                                chất vô cơ (QCVN 19:2009/BTNMT).\r\n                                Cung cấp chứng nhận kiểm định của bên\r\n                                thứ 3 cho hàng hóa chào thầu chứng\r\n  1     Yêu cầu chung\r\n                                minh đáp ứng QCVN 19:2009/BTNMT.\r\n                                + Hệ thống thoát khí thải được thiết kế\r\n                                đảm bảo thông thoáng cho môi trường\r\n                                xung quanh.\r\n                                + Hướng xả khí thải của miệng ống xả\r\n                                theo chiều dọc của máy.\r\n                                - Điều kiện hoạt động: Phù hợp với khí\r\n                                hậu Việt Nam và có khả năng hoạt động\r\n\f                                                                          Đánh giá\r\n                                                                       Đáp\r\nSTT         Nội dung             Thông số kỹ thuật yêu cầu                    Không\r\n                                                                       ứng\r\n                                                                             đáp ứng\r\n                                                                       yêu\r\n                                                                              yêu cầu\r\n                                                                       cầu\r\n                           ở trong điều kiện nhiệt độ môi trường từ\r\n                           0 oC đến 40 oC và độ ẩm môi trường ≤\r\n                           80%.\r\n                           - Ghi nhãn: Ghi nhãn đầu nối phải đảm\r\n                           bảo nhận biết được tất cả các đầu nối dây\r\n                           quấn và đầu nối thiết bị phụ mà người sử\r\n                           dụng tiếp cận được.\r\n                           - Bảng thông số đặc trưng: tất cả các máy\r\n                           đều phải có bảng thông số đặc trưng;\r\n                           Bảng thông số phải làm bằng vật liệu đủ\r\n                           bền, được lắp đặt chắc chắn trên vỏ máy\r\n                           (hoặc in trực tiếp trên vỏ máy) và được\r\n                           bố trí sao cho dễ đọc; Bảng thông số gồm\r\n                           tối thiểu các nội dung sau:\r\n                           + Tên hoặc thương hiệu nhà chế tạo.\r\n                           + Số seri của nhà chế tạo, hoặc nhãn nhận\r\n                           biết.\r\n                           + Công suất ra danh định.\r\n                           + Điện áp danh định.\r\n                           + Tần số danh định.\r\n                           + Hệ số công suất danh định.\r\n                           + Kích thước, khối lượng tổng của máy\r\n                           phát.\r\n                           - Tài liệu kèm theo:\r\n                           + Tài liệu kỹ thuật (Tiếng Anh hoặc\r\n                           Tiếng Việt).\r\n                           + Tài liệu hướng dẫn vận hành (Tiếng\r\n                           Việt).\r\n                                                                             Không\r\n 2    Công suất liên tục   ≥ 8.5 KVA ± 0.5                             Đạt\r\n                                                                             đạt\r\n                                                                             Không\r\n 3    Công suất tối đa     ≥ 9.5 kVA± 0.5                              Đạt\r\n                                                                             đạt\r\n      Điện áp/Tần số (danh                                                   Không\r\n 4                         220-230V/50Hz                               Đạt\r\n      đinh)                                                                  đạt\r\n                                                                             Không\r\n 5    Hệ số công suất cos Ø 1                                          Đạt\r\n                                                                             đạt\r\n\f                                                                            Đánh giá\r\n                                                                         Đáp\r\nSTT         Nội dung               Thông số kỹ thuật yêu cầu                     Không\r\n                                                                         ứng\r\n                                                                                đáp ứng\r\n                                                                         yêu\r\n                                                                                yêu cầu\r\n                                                                         cầu\r\n      Dao động điện áp đầu                                                     Không\r\n 6                          ≤ ±1%                                        Đạt\r\n      ra                                                                       đạt\r\n                            Độ ồn ở khoảng cách 7m, 75% tải: ≤ 69              Không\r\n 7    Độ ồn máy phát điện                                                Đạt\r\n                            dB(A)                                              đạt\r\n                            Bằng thép, sơn tĩnh điện, được thiết kế\r\n                                                                               Không\r\n 8    Thùng nhiên liệu      cao hơn hệ thống lọc đảm bảo nhiên liệu      Đạt\r\n                                                                               đạt\r\n                            được cấp dễ dàng vào bơm cao áp.\r\n      Dung tích thùng nhiên                                                    Không\r\n 9                          Nhà thầu đề xuất                             Đạt\r\n      liệu                                                                     đạt\r\n      Thời gian vận hành\r\n      liên tục tại 100% tải\r\n                                                                               Không\r\n10    định mức (không tiếp ≥15 giờ                                       Đạt\r\n                                                                               đạt\r\n      thêm nhiên liệu) tiếp\r\n      nhiên liệu\r\n                            Có khả năng khởi động từ mức 0% tải lên            Không\r\n11    Khả năng khởi động                                                 Đạt\r\n                            100% trong vòng 30s.                               đạt\r\n                            Có khả năng hoạt động với thời gian 1\r\n                            giờ ở chế độ công suất dự phòng trong              Không\r\n12    Khả năng quá tải                                                   Đạt\r\n                            khoảng thời gian hoạt động 12 giờ bất              đạt\r\n                            kỳ.\r\n                            - Vỏ máy được thiết kế giảm ồn, được\r\n                            sơn tĩnh điện, chống được tác động của\r\n                            khí hậu nhiệt đới và nhiệt độ cao, có khóa\r\n                            đảm bảo an toàn cho vỏ máy.\r\n                                                                               Không\r\n13    Vỏ máy                - Máy có bố trí móc cẩu trên nóc vỏ máy      Đạt\r\n                                                                               đạt\r\n                            - Ống pô giảm thanh nằm bên trong vỏ\r\n                            máy\r\n                            - Thoát nhiệt nóng và ống khói theo\r\n                            chiều dọc của máy\r\n                            - Khung máy được chế tạo chắc chắn,\r\n                            chịu lực, có độ giảm chấn, chống rung để\r\n                            máy vận hành êm, cân bằng, không làm\r\n                                                                               Không\r\n14    Khung bệ máy          ảnh hưởng đến các thiết bị, công trình       Đạt\r\n                                                                               đạt\r\n                            xung quanh; có đế cao su giảm chấn.\r\n                            - Khung được gấp & hàn bằng thép tấm\r\n                            tiêu chuẩn chất lượng cao, sơn tĩnh điện\r\n\f                                                                         Đánh giá\r\n                                                                      Đáp\r\nSTT        Nội dung                Thông số kỹ thuật yêu cầu                  Không\r\n                                                                      ứng\r\n                                                                             đáp ứng\r\n                                                                      yêu\r\n                                                                             yêu cầu\r\n                                                                      cầu\r\n      Kích thước máy (Dài                                                   Không\r\n15                          ≤ (1450 x 780 x 1400 mm)                  Đạt\r\n      x Rộng x Cao)                                                         đạt\r\n      Trọng lượng khô máy\r\n                                                                            Không\r\n16    bao gồm: vỏ chống     Nhà thầu đề xuất                          Đạt\r\n                                                                            đạt\r\n      ồn, ắc quy\r\n      Chứng nhận chất                                                       Không\r\n17                          ISO 9001:2015                             Đạt\r\n      lượng                                                                 đạt\r\n      Chứng nhận môi                                                        Không\r\n18                          ISO 14001:2015                            Đạt\r\n      trường                                                                đạt\r\n                             CE. Chứng nhận phải kiểm tra được trên\r\n      Chứng nhận sức khỏe\r\n                             website của đơn vị cấp chứng chỉ và có         Không\r\n19    và an toàn đối với sản                                          Đạt\r\n                             thể hiện sản phẩm chào thầu (khi bàn           đạt\r\n      phẩm máy phát điện\r\n                             giao hàng hoá)\r\nII    Yêu cầu đối với động cơ\r\n                                                                            Không\r\n 1    Xuất xứ/Nhãn hiệu     Nhà thầu khai báo thông tin .             Đạt\r\n                                                                            đạt\r\n                                                                            Không\r\n 2    Năm sản xuất          2024                                      Đạt\r\n                                                                            đạt\r\n                            4 kỳ làm mát bằng nước, phun nhiên liệu         Không\r\n 3    Loại động cơ                                                    Đạt\r\n                            trực tiếp                                       đạt\r\n                                                                            Không\r\n 4    Dung tích xilanh      Nhà thầu khai báo thông tin               Đạt\r\n                                                                            đạt\r\n                                                                            Không\r\n 5    Số xilanh             ≥3                                        Đạt\r\n                                                                            đạt\r\n      Công suất định mức\r\n      (PRP) đầu ra Net của                                                  Không\r\n 6                          ≥ 12 kW                                   Đạt\r\n      động cơ tại 1500                                                      đạt\r\n      vòng/phút\r\n      Công dự phòng (ESP)\r\n                                                                            Không\r\n 7    đầu ra Net của động ≥ 14 kW                                     Đạt\r\n                                                                            đạt\r\n      cơ tại 1500 vòng/phút\r\n                                                                            Không\r\n 8    Tốc độ vòng quay      1500 vòng/ phút                           Đạt\r\n                                                                            đạt\r\n                                                                            Không\r\n 9    Nhiên liệu sử dụng    Diesel                                    Đạt\r\n                                                                            đạt\r\n                                                                            Không\r\n10    Hình thức khởi động   Khởi động điện, 12VDC                     Đạt\r\n                                                                            đạt\r\n\f                                                                           Đánh giá\r\n                                                                        Đáp\r\nSTT         Nội dung                  Thông số kỹ thuật yêu cầu                 Không\r\n                                                                        ứng\r\n                                                                               đáp ứng\r\n                                                                        yêu\r\n                                                                               yêu cầu\r\n                                                                        cầu\r\n                                                                              Không\r\n11    Ắc quy khởi động       ≥ 70Ah, loại kín khí                       Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n12    Kiểu điều tốc          Điện tử                                    Đạt\r\n                                                                              đạt\r\n                             Có bộ lọc gió, lọc nhiên liệu, lọc nhớt,         Không\r\n13    Hệ thống lọc                                                      Đạt\r\n                             lọc tách nước và có thể thay thế                 đạt\r\n                             Bơm dầu bôi trơn, phin lọc bôi trơn, bầu         Không\r\n14    Hệ thống bôi trơn                                                 Đạt\r\n                             lọc                                              đạt\r\n      Dung tích dầu bôi\r\n                                                                              Không\r\n15    trơn (bao gồm cả lọc Nhà thầu khai báo thông tin                  Đạt\r\n                                                                              đạt\r\n      dầu bôi trơn)\r\n                           Làm mát bằng nước có pha dung dịch\r\n                           chống đóng cặn - Có kèm theo bình nước             Không\r\n16    Hệ thống làm mát                                                  Đạt\r\n                           phụ kết hợp quạt gió đầu trục và dầu bôi           đạt\r\n                           trơn\r\n      Dung tích nước làm                                                      Không\r\n17                         Nhà thầu khai báo thông tin                  Đạt\r\n      mát của động cơ                                                         đạt\r\n                                                                              Không\r\n18    Tự động xả Air         được trang bị bơm điện tự động xả Air      Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n19    Tiêu thụ nhiên liệu    Tại 100% tải: ≤ 3,5 lít/giờ                Đạt\r\n                                                                              đạt\r\nIII   Yêu cầu đối với đầu phát điện\r\n                                                                              Không\r\n 1    Xuất xứ/Nhãn hiệu      Nhà thầu khai báo thông tin                Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n 2    Năm sản xuất           2024                                       Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n 3    Hệ số công suất cos ϕ 1                                           Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n 4    Điện áp ra             220-230 VAC                                Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n 5    Số pha, số dây         1 pha, 2 dây                               Đạt\r\n                                                                              đạt\r\n      Dao động điện áp đầu                                                    Không\r\n 6                         ≤ ± 1%                                       Đạt\r\n      ra                                                                      đạt\r\n                                                                              Không\r\n 7    Tần số                 50 Hz                                      Đạt\r\n                                                                              đạt\r\n\f                                                                             Đánh giá\r\n                                                                          Đáp\r\nSTT         Nội dung                Thông số kỹ thuật yêu cầu                     Không\r\n                                                                          ứng\r\n                                                                                 đáp ứng\r\n                                                                          yêu\r\n                                                                                 yêu cầu\r\n                                                                          cầu\r\n      Dao động tần số đầu                                                       Không\r\n 8                           ≤ ± 1%                                       Đạt\r\n      ra                                                                        đạt\r\n      Công suất liên tục tại                                                    Không\r\n 9                           ≥ 10.8 KVA                                   Đạt\r\n      40oC, Class H                                                             đạt\r\n      Công suất dự phòng                                                        Không\r\n10                           ≥ 110%* công suất liên tục                   Đạt\r\n      tại 40oC, Class H                                                         đạt\r\n                             Có khả năng hoạt động 1 giờ ở chế độ\r\n                                                                                Không\r\n11    Khả năng quá tải       quá tải 110% trong khoảng thời gian hoạt     Đạt\r\n                                                                                đạt\r\n                             động 12 giờ bất kỳ\r\n                                                                                Không\r\n12    Kích từ                 Tự kích từ, không chổi than                 Đạt\r\n                                                                                đạt\r\n                                                                                Không\r\n13    Bộ điều chỉnh điện áp AVR                                           Đạt\r\n                                                                                đạt\r\n                                                                                Không\r\n14    Cấp cách nhiệt          Tối thiểu cấp H                             Đạt\r\n                                                                                đạt\r\n                                                                                Không\r\n15    Cấp bảo vệ đầu phát     ≥ IP23                                      Đạt\r\n                                                                                đạt\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n      Ổ khóa cấp nguồn                                                          Không\r\n 1                           Có                                           Đạt\r\n      khởi động                                                                 đạt\r\n                             - Vận hành bằng phím mềm trên bảng\r\n                             điều khiển.\r\n                             - Tự động khởi động máy phát điện khi              Không\r\n 2    Chế độ vận hành                                                     Đạt\r\n                             điện áp ắc quy của trạm BTS thấp hơn               đạt\r\n                             ngưỡng cho phép; Máy hoạt động để cấp\r\n                             nguồn cho sạc ắc quy của trạm BTS.\r\n                             - Stop (Dừng máy)\r\n                             - Start (khởi động)\r\n                             - Auto (Khởi động tự động);\r\n      Bảng điều khiển có\r\n                             - Man (Khởi động bằng tay);                        Không\r\n 3    các phím nhấn điều                                                  Đạt\r\n                             - ON (Đóng/ mở nguồn điện ATS...)                  đạt\r\n      khiển\r\n                             - Test (chế độ kiểm tra)\r\n                             - Prog (Xác nhận chế độ cài đặt…)\r\n                             - Phím dịch chuyển lên, xuống, trái, phải.\r\n                             - Có đèn LED hiển thị trạng thái:\r\n                                                                                Không\r\n 4    Đèn báo trạng thái     + Trạng thái hoạt động bảng điều khiển       Đạt\r\n                                                                                đạt\r\n                             + Trạng thái hoạt động chế độ Stop\r\n\f                                                                      Đánh giá\r\n                                                                   Đáp\r\nSTT        Nội dung               Thông số kỹ thuật yêu cầu               Không\r\n                                                                   ứng\r\n                                                                         đáp ứng\r\n                                                                   yêu\r\n                                                                          yêu cầu\r\n                                                                   cầu\r\n                            + Trạng thái hoạt động chế độ Auto\r\n                            + Trạng thái hoạt động chế độ ON\r\n                            + Trạng thái hoạt động chế độ Manual\r\n                            + Trạng thái hoạt động chế độ Test\r\n                            + Trạng thái Shutdown.\r\n                            + Trạng thái warning.\r\n                            + Trạng thái Maintenance.\r\n      Đèn báo máy phát vận                                               Không\r\n 5                         Có                                      Đạt\r\n      hành                                                               đạt\r\n                                                                         Không\r\n 6    Nút dừng khẩn cấp     Có                                     Đạt\r\n                                                                         đạt\r\n                                                                         Không\r\n 7    Bảng điều khiển       Kỹ thuật số                            Đạt\r\n                                                                         đạt\r\n                                                                         Không\r\n 8    Nhiệt độ hoạt động    Từ -20oC đến 70oC                      Đạt\r\n                                                                         đạt\r\n      Điện áp cấp nguồn sử                                               Không\r\n 9                         Nhà thầu đề xuất                        Đạt\r\n      dụng liên tục                                                      đạt\r\n                                                                         Không\r\n10    Cấp bảo vệ            ≥ IP65                                 Đạt\r\n                                                                         đạt\r\n                             - Điện áp máy phát (V)\r\n                             - Tần số máy phát (Hz)\r\n                             - Dòng điện máy phát (A)\r\n                             - Công suất (kW, kVA, KVAr; kWh\r\n                             - Mức % tải\r\n                             - Trình tự pha\r\n                             - Hệ số công suất;\r\n      Tính năng đo lường\r\n                             - Tốc độ động cơ;\r\n      hiển thị trên màn hình                                             Không\r\n11                           - Số giờ vận hành máy                 Đạt\r\n      LCD các thông số của                                               đạt\r\n                             - Số lần khởi động máy\r\n      máy phát\r\n                             - Điện áp sạc acquy;\r\n                             - Điện áp ắc quy;\r\n                             - Nhiệt độ nước làm mát;\r\n                             - Áp suất dầu bôi trơn;\r\n                             - Mức nhiên liệu\r\n                             - Lưu trữ dữ liệu và sự kiện ≥ 500\r\n                             event log\r\n\f                                                                         Đánh giá\r\n                                                                      Đáp\r\nSTT        Nội dung               Thông số kỹ thuật yêu cầu                  Không\r\n                                                                      ứng\r\n                                                                            đáp ứng\r\n                                                                      yêu\r\n                                                                             yêu cầu\r\n                                                                      cầu\r\n                            - Hiển thị sóng hài (THD) bằng độ thị\r\n                            và %\r\n      Tính năng đo lường\r\n      hiển thị trên màn hình - Điện áp điện lưới (V)\r\n                                                                            Không\r\n12    LCD các thông số của - Tần số điện lưới (V)                     Đạt\r\n                                                                            đạt\r\n      điện lưới khi kết nối - Trình tự pha\r\n      với ATS\r\n                             - Điện áp máy phát cao/thấp\r\n                             - Tần số máy phát cao/thấp\r\n                             - Điện áp ắc quy cao/thấp\r\n                             - Tốc độ động cơ cao/thấp\r\n      Bảo vệ dừng máy tự - Quá tải/quá dòng/ngắn mạch                       Không\r\n13                                                                    Đạt\r\n      động                   - Áp suất dầu bôi trơn thấp                    đạt\r\n                             - Nhiệt độ nước làm mát cao\r\n                             - Mức nhiên liệu thấp\r\n                             - Nút dừng khẩn cấp đóng\r\n                             - Lỗi sạc ác quy\r\n                             - Điện áp máy phát cao/thấp\r\n                             - Tần số máy phát cao/thấp\r\n                             - Điện áp ắc quy cao/thấp\r\n                             - Tốc độ động cơ cao/thấp\r\n                             - Quá tải/quá dòng/ngắn mạch                   Không\r\n14    Bảo vệ cảnh báo                                                 Đạt\r\n                             - Áp suất dầu bôi trơn thấp                    đạt\r\n                             - Nhiệt độ nước làm mát cao\r\n                             - Mức nhiên liệu thấp\r\n                             - Nút dừng khẩn cấp đóng\r\n                             - Lỗi sạc ác quy\r\n                             Máy có giao diện kết nối với bộ ATS để\r\n      Giao điện kết nối bộ thực hiện điều khiển tắt/bật máy phát            Không\r\n15                                                                    Đạt\r\n      ATS                    điện khi không có điện lưới hoặc điều          đạt\r\n                             khiển cưỡng bức từ xa.\r\nB     Yêu Cầu kỹ thuật đối với Máy phát điện 12.5kVA chạy Diesel\r\nI     Yêu cầu đối với tổ máy phát điện\r\n                             - Mới 100%, năm 2024 trở về sau. Hàng    Đạt   Không\r\n 1    Yêu cầu chung          hóa có xuất Việt Nam.                          đạt\r\n                             - Khí thải:\r\n\f                                                                 Đánh giá\r\n                                                              Đáp\r\nSTT   Nội dung         Thông số kỹ thuật yêu cầu                     Không\r\n                                                              ứng\r\n                                                                    đáp ứng\r\n                                                              yêu\r\n                                                                     yêu cầu\r\n                                                              cầu\r\n                 + Đáp ứng quy chuẩn kỹ thuật quốc gia\r\n                 về khí thải công nghiệp đối với bụi và các\r\n                 chất vô cơ (QCVN 19:2009/BTNMT).\r\n                 Cung cấp chứng nhận kiểm định của bên\r\n                 thứ 3 cho hàng hóa chào thầu chứng\r\n                 minh đáp ứng QCVN 19:2009/BTNMT.\r\n                 + Hệ thống thoát khí thải được thiết kế\r\n                 đảm bảo thông thoáng cho môi trường\r\n                 xung quanh.\r\n                 + Hướng xả khí thải của miệng ống xả\r\n                 theo chiều dọc của máy.\r\n                 - Điều kiện hoạt động: Phù hợp với khí\r\n                 hậu Việt Nam và có khả năng hoạt động\r\n                 ở trong điều kiện nhiệt độ môi trường từ\r\n                 0 đến 40oC và độ ẩm môi trường ≤ 80%.\r\n                 - Ghi nhãn: Ghi nhãn đầu nối phải đảm\r\n                 bảo nhận biết được tất cả các đầu nối dây\r\n                 quấn và đầu nối thiết bị phụ mà người sử\r\n                 dụng tiếp cận được.\r\n                 - Bảng thông số đặc trưng: tất cả các máy\r\n                 đều phải có bảng thông số đặc trưng;\r\n                 Bảng thông số phải làm bằng vật liệu đủ\r\n                 bền, được lắp đặt chắc chắn trên vỏ máy\r\n                 (hoặc in trực tiếp trên vỏ máy) và được\r\n                 bố trí sao cho dễ đọc; Bảng thông số gồm\r\n                 tối thiểu các nội dung sau:\r\n                 + Tên hoặc thương hiệu nhà chế tạo.\r\n                 + Số seri của nhà chế tạo, hoặc nhãn nhận\r\n                 biết.\r\n                 + Công suất ra danh định.\r\n                 + Điện áp danh định.\r\n                 + Tần số danh định.\r\n                 + Hệ số công suất danh định.\r\n                 + Kích thước, khối lượng tổng của máy\r\n                 phát.\r\n                 - Tài liệu kèm theo:\r\n                 + Tài liệu kỹ thuật (Tiếng Anh hoặc\r\n                 Tiếng Việt).\r\n\f                                                                            Đánh giá\r\n                                                                         Đáp\r\nSTT         Nội dung               Thông số kỹ thuật yêu cầu                    Không\r\n                                                                         ứng\r\n                                                                               đáp ứng\r\n                                                                         yêu\r\n                                                                                yêu cầu\r\n                                                                         cầu\r\n                             + Tài liệu hướng dẫn vận hành (Tiếng\r\n                             Việt).\r\n                                                                               Không\r\n 2    Công suất liên tục     ≥ 12.5 ± 0.5 KVA                            Đạt\r\n                                                                               đạt\r\n                                                                               Không\r\n 3    Công suất tối đa       ≥ 13.5 ± 0.5 KVA                            Đạt\r\n                                                                               đạt\r\n      Điện áp/Tần số (danh                                                     Không\r\n 4                         220-230V/50Hz                                 Đạt\r\n      đinh)                                                                    đạt\r\n                                                                               Không\r\n 5    Hệ số công suất cos Ø 1                                            Đạt\r\n                                                                               đạt\r\n      Dao động điện áp đầu                                                     Không\r\n 6                          ≤ ±1%                                        Đạt\r\n      ra                                                                       đạt\r\n                            Độ ồn ở khoảng cách 7m, 75% tải: ≤ 69              Không\r\n 7    Độ ồn máy phát điện                                                Đạt\r\n                            dB(A)                                              đạt\r\n                            Bằng thép, sơn tĩnh sđiện, được thiết kế\r\n                                                                               Không\r\n 8    Thùng nhiên liệu      cao hơn hệ thống lọc đảm bảo nhiên liệu      Đạt\r\n                                                                               đạt\r\n                            được cấp dễ dàng vào bơm cao áp.\r\n      Dung tích thùng nhiên                                                    Không\r\n 9                          Nhà thầu đề xuất                             Đạt\r\n      liệu                                                                     đạt\r\n      Thời gian vận hành\r\n      liên tục tại 100% tải\r\n                                                                               Không\r\n10    định mức (không tiếp ≥15 giờ                                       Đạt\r\n                                                                               đạt\r\n      thêm nhiên liệu) tiếp\r\n      nhiên liệu\r\n                            Có khả năng khởi động từ mức 0% tải lên            Không\r\n11    Khả năng khởi động                                                 Đạt\r\n                            100% trong vòng 30s.                               đạt\r\n                            Có khả năng hoạt động với thời gian 1\r\n                            giờ ở chế độ công suất dự phòng trong              Không\r\n12    Khả năng quá tải                                                   Đạt\r\n                            khoảng thời gian hoạt động 12 giờ bất              đạt\r\n                            kỳ.\r\n                            - Vỏ máy được thiết kế giảm ồn, được\r\n                            sơn tĩnh điện, chống được tác động của\r\n                            khí hậu nhiệt đới và nhiệt độ cao, có khóa\r\n                                                                               Không\r\n13    Vỏ máy                đảm bảo an toàn cho vỏ máy.                  Đạt\r\n                                                                               đạt\r\n                            - Máy có bố trí móc cẩu trên nóc vỏ máy\r\n                            - Ống pô giảm thanh nằm bên trong vỏ\r\n                            máy\r\n\f                                                                          Đánh giá\r\n                                                                       Đáp\r\nSTT        Nội dung                Thông số kỹ thuật yêu cầu                  Không\r\n                                                                       ứng\r\n                                                                             đáp ứng\r\n                                                                       yêu\r\n                                                                              yêu cầu\r\n                                                                       cầu\r\n                            - Thoát nhiệt nóng và ống khói theo\r\n                            chiều dọc của máy\r\n                            - Khung máy được chế tạo chắc chắn,\r\n                            chịu lực, có độ giảm chấn, chống rung để\r\n                            máy vận hành êm, cân bằng, không làm\r\n                                                                             Không\r\n14    Khung bệ máy          ảnh hưởng đến các thiết bị, công trình     Đạt\r\n                                                                             đạt\r\n                            xung quanh; có đế cao su giảm chấn.\r\n                            - Khung được gấp & hàn bằng thép tấm\r\n                            tiêu chuẩn chất lượng cao, sơn tĩnh điện\r\n      Kích thước máy (Dài                                                    Không\r\n15                          ≤ (1650 x 900 x 1400 mm)                   Đạt\r\n      x Rộng x Cao)                                                          đạt\r\n      Trọng lượng khô máy\r\n                                                                             Không\r\n16    bao gồm: vỏ chống     Nhà thầu đề xuất                           Đạt\r\n                                                                             đạt\r\n      ồn, ắc quy\r\n      Chứng nhận chất                                                        Không\r\n17                          ISO 9001:2015                              Đạt\r\n      lượng                                                                  đạt\r\n      Chứng nhận môi                                                         Không\r\n18                          ISO 14001:2015                             Đạt\r\n      trường                                                                 đạt\r\n                             CE. Chứng nhận phải kiểm tra được trên\r\n      Chứng nhận sức khỏe\r\n                             website của đơn vị cấp chứng chỉ và có          Không\r\n19    và an toàn đối với sản                                           Đạt\r\n                             thể hiện sản phẩm chào thầu (khi bàn            đạt\r\n      phẩm máy phát điện\r\n                             giao hàng hoá)\r\nII    Yêu cầu đối với động cơ\r\n                                                                             Không\r\n 1    Xuất xứ/Nhãn hiệu     Nhà thầu khai báo thông tin                Đạt\r\n                                                                             đạt\r\n                                                                             Không\r\n 2    Năm sản xuất          2024                                       Đạt\r\n                                                                             đạt\r\n                            4 kỳ làm mát bằng nước, phun nhiên liệu          Không\r\n 3    Loại động cơ                                                     Đạt\r\n                            trực tiếp                                        đạt\r\n                                                                             Không\r\n 4    Dung tích xilanh      Nhà thầu khai báo thông tin                Đạt\r\n                                                                             đạt\r\n                                                                             Không\r\n 5    Số xilanh             ≥3                                         Đạt\r\n                                                                             đạt\r\n      Công suất định mức\r\n      (PRP) đầu ra Net của                                                   Không\r\n 6                         ≥ 16 kW                                     Đạt\r\n      động cơ tại 1500                                                       đạt\r\n      vòng/phút\r\n\f                                                                           Đánh giá\r\n                                                                        Đáp\r\nSTT         Nội dung                  Thông số kỹ thuật yêu cầu                Không\r\n                                                                        ứng\r\n                                                                              đáp ứng\r\n                                                                        yêu\r\n                                                                               yêu cầu\r\n                                                                        cầu\r\n      Công dự phòng (ESP)\r\n                                                                              Không\r\n 7    đầu ra Net của động ≥ 18 kW                                       Đạt\r\n                                                                              đạt\r\n      cơ tại 1500 vòng/phút\r\n                                                                              Không\r\n 8    Tốc độ vòng quay       1500 vòng/ phút                            Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n 9    Nhiên liệu sử dụng     Diesel                                     Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n10    Hình thức khởi động    Khởi động điện, 12VDC                      Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n11    Ắc quy khởi động       ≥ 70Ah, loại kín khí                       Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n12    Kiểu điều tốc          Điện tử                                    Đạt\r\n                                                                              đạt\r\n                             Có bộ lọc gió, lọc nhiên liệu, lọc nhớt,         Không\r\n13    Hệ thống lọc                                                      Đạt\r\n                             lọc tách nước và có thể thay thế                 đạt\r\n                             Bơm dầu bôi trơn, phin lọc bôi trơn, bầu         Không\r\n14    Hệ thống bôi trơn                                                 Đạt\r\n                             lọc                                              đạt\r\n      Dung tích dầu bôi\r\n                                                                              Không\r\n15    trơn (bao gồm cả lọc Nhà thầu khai báo thông tin                  Đạt\r\n                                                                              đạt\r\n      dầu bôi trơn)\r\n                           Làm mát bằng nước có pha dung dịch\r\n                           chống đóng cặn - Có kèm theo bình nước             Không\r\n16    Hệ thống làm mát                                                  Đạt\r\n                           phụ kết hợp quạt gió đầu trục và dầu bôi           đạt\r\n                           trơn\r\n      Dung tích nước làm                                                      Không\r\n17                         Nhà thầu khai báo thông tin                  Đạt\r\n      mát của động cơ                                                         đạt\r\n                                                                              Không\r\n18    Tự động xả Air         được trang bị bơm điện tự động xả Air      Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n19    Tiêu thụ nhiên liệu    Tại 100% tải: ≤ 5 lít/giờ                  Đạt\r\n                                                                              đạt\r\nIII   Yêu cầu đối với đầu phát điện\r\n                                                                              Không\r\n 1    Xuất xứ/Nhãn hiệu      Nhà thầu khai báo thông tin                Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n 2    Năm sản xuất           2024                                       Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n 3    Hệ số công suất cos ϕ 1                                           Đạt\r\n                                                                              đạt\r\n\f                                                                           Đánh giá\r\n                                                                        Đáp\r\nSTT        Nội dung                  Thông số kỹ thuật yêu cầu                  Không\r\n                                                                        ứng\r\n                                                                               đáp ứng\r\n                                                                        yêu\r\n                                                                               yêu cầu\r\n                                                                        cầu\r\n                                                                              Không\r\n 4    Điện áp ra             220-230 VAC                                Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n 5    Số pha, số dây         1 pha, 2 dây                               Đạt\r\n                                                                              đạt\r\n      Dao động điện áp đầu                                                    Không\r\n 6                         ≤ ± 1%                                       Đạt\r\n      ra                                                                      đạt\r\n                                                                              Không\r\n 7    Tần số                 50 Hz                                      Đạt\r\n                                                                              đạt\r\n      Dao động tần số đầu                                                     Không\r\n 8                           ≤ ± 1%                                     Đạt\r\n      ra                                                                      đạt\r\n      Công suất liên tục tại                                                  Không\r\n 9                           ≥ 12.8 KVA                                 Đạt\r\n      40oC, Class H                                                           đạt\r\n      Công suất dự phòng                                                      Không\r\n10                           ≥ 110%* công suất liên tục                 Đạt\r\n      tại 40oC, Class H                                                       đạt\r\n                             Có khả năng hoạt động 1 giờ ở chế độ\r\n                                                                              Không\r\n11    Khả năng quá tải       quá tải 110% trong khoảng thời gian hoạt   Đạt\r\n                                                                              đạt\r\n                             động 12 giờ bất kỳ\r\n                                                                              Không\r\n12    Kích từ                Tự kích từ, không chổi than                Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n13    Bộ điều chỉnh điện áp AVR                                         Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n14    Cấp cách nhiệt         Tối thiểu cấp H                            Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n15    Cấp bảo vệ đầu phát    ≥ IP23                                     Đạt\r\n                                                                              đạt\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n      Ổ khóa cấp nguồn                                                        Không\r\n 1                           Có                                         Đạt\r\n      khởi động                                                               đạt\r\n                             - Vận hành bằng phím mềm trên bảng\r\n                             điều khiển.\r\n                             - Tự động khởi động máy phát điện khi            Không\r\n 2    Chế độ vận hành                                                   Đạt\r\n                             điện áp ắc quy của trạm BTS thấp hơn             đạt\r\n                             ngưỡng cho phép; Máy hoạt động để cấp\r\n                             nguồn cho sạc ắc quy của trạm BTS.\r\n      Bảng điều khiển có - Stop (Dừng máy)\r\n                                                                              Không\r\n 3    các phím nhấn điều - Start (khởi động)                            Đạt\r\n                                                                              đạt\r\n      khiển                  - Auto (Khởi động tự động);\r\n\f                                                                           Đánh giá\r\n                                                                        Đáp\r\nSTT        Nội dung              Thông số kỹ thuật yêu cầu                     Không\r\n                                                                        ứng\r\n                                                                              đáp ứng\r\n                                                                        yêu\r\n                                                                               yêu cầu\r\n                                                                        cầu\r\n                           - Man (Khởi động bằng tay);\r\n                           - ON (Đóng/ mở nguồn điện ATS...)\r\n                           - Test (chế độ kiểm tra)\r\n                           - Prog (Xác nhận chế độ cài đặt…)\r\n                           - Phím dịch chuyển lên, xuống, trái, phải.\r\n                           - Có đèn LED hiển thị trạng thái:\r\n                           + Trạng thái hoạt động bảng điều khiển\r\n                           + Trạng thái hoạt động chế độ Stop\r\n                           + Trạng thái hoạt động chế độ Auto\r\n                           + Trạng thái hoạt động chế độ ON                   Không\r\n 4    Đèn báo trạng thái                                                Đạt\r\n                           + Trạng thái hoạt động chế độ Manual               đạt\r\n                           + Trạng thái hoạt động chế độ Test\r\n                           + Trạng thái Shutdown.\r\n                           + Trạng thái warning.\r\n                           + Trạng thái Maintenance.\r\n      Đèn báo máy phát vận                                                    Không\r\n 5                         Có                                           Đạt\r\n      hành                                                                    đạt\r\n                                                                              Không\r\n 6    Nút dừng khẩn cấp    Có                                           Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n 7    Bảng điều khiển      Kỹ thuật số                                  Đạt\r\n                                                                              đạt\r\n                                                                              Không\r\n 8    Nhiệt độ hoạt động   Từ -20oC đến 70oC                            Đạt\r\n                                                                              đạt\r\n      Điện áp cấp nguồn sử                                                    Không\r\n 9                         Nhà thầu đề xuất                             Đạt\r\n      dụng liên tục                                                           đạt\r\n                                                                              Không\r\n10    Cấp bảo vệ           ≥ IP65                                       Đạt\r\n                                                                              đạt\r\n                             - Điện áp máy phát (V)\r\n                             - Tần số máy phát (Hz)\r\n                             - Dòng điện máy phát (A)\r\n      Tính năng đo lường\r\n                             - Công suất (kW, kVA, KVAr; kWh\r\n      hiển thị trên màn hình                                                  Không\r\n11                           - Mức % tải                                Đạt\r\n      LCD các thông số của                                                    đạt\r\n                             - Trình tự pha\r\n      máy phát\r\n                             - Hệ số công suất;\r\n                             - Tốc độ động cơ;\r\n                             - Số giờ vận hành máy\r\n\f                                                                        Đánh giá\r\n                                                                     Đáp\r\nSTT        Nội dung                Thông số kỹ thuật yêu cầu                Không\r\n                                                                     ứng\r\n                                                                           đáp ứng\r\n                                                                     yêu\r\n                                                                            yêu cầu\r\n                                                                     cầu\r\n                             - Số lần khởi động máy\r\n                             - Điện áp sạc acquy;\r\n                             - Điện áp ắc quy;\r\n                             - Nhiệt độ nước làm mát;\r\n                             - Áp suất dầu bôi trơn;\r\n                             - Mức nhiên liệu\r\n                             - Lưu trữ dữ liệu và sự kiện ≥ 500\r\n                             event log\r\n                             - Hiển thị sóng hài (THD) bằng độ thị\r\n                             và %\r\n      Tính năng đo lường\r\n      hiển thị trên màn hình - Điện áp điện lưới (V)\r\n                                                                           Không\r\n12    LCD các thông số của - Tần số điện lưới (V)                    Đạt\r\n                                                                           đạt\r\n      điện lưới khi kết nối - Trình tự pha\r\n      với ATS\r\n                              - Điện áp máy phát cao/thấp\r\n                              - Tần số máy phát cao/thấp\r\n                              - Điện áp ắc quy cao/thấp\r\n                              - Tốc độ động cơ cao/thấp\r\n      Bảo vệ dừng máy tự - Quá tải/quá dòng/ngắn mạch                      Không\r\n13                                                                   Đạt\r\n      động                    - Áp suất dầu bôi trơn thấp                  đạt\r\n                              - Nhiệt độ nước làm mát cao\r\n                              - Mức nhiên liệu thấp\r\n                              - Nút dừng khẩn cấp đóng\r\n                              - Lỗi sạc ác quy\r\n                              - Điện áp máy phát cao/thấp\r\n                              - Tần số máy phát cao/thấp\r\n                              - Điện áp ắc quy cao/thấp\r\n                              - Tốc độ động cơ cao/thấp\r\n                              - Quá tải/quá dòng/ngắn mạch                 Không\r\n14    Bảo vệ cảnh báo                                                Đạt\r\n                              - Áp suất dầu bôi trơn thấp                  đạt\r\n                              - Nhiệt độ nước làm mát cao\r\n                              - Mức nhiên liệu thấp\r\n                              - Nút dừng khẩn cấp đóng\r\n                              - Lỗi sạc ác quy\r\nV     Hệ thống kết nối điện áp ra\r\n\f                                                                             Đánh giá\r\n                                                                          Đáp\r\nSTT         Nội dung                Thông số kỹ thuật yêu cầu                    Không\r\n                                                                          ứng\r\n                                                                                đáp ứng\r\n                                                                          yêu\r\n                                                                                 yêu cầu\r\n                                                                          cầu\r\n                              Dùng cọc kết nối cố định:\r\n                              + Các đầu nối có ren vít và bu lông\r\n      Cực đấu cấp nguồn bằng đồng, cách điện.                                   Không\r\n 1                                                                        Đạt\r\n      cho phụ tải             + Phù hợp với kích thước của đầu cos,             đạt\r\n                              Ø ≥ 8;\r\n                              + Có nắp bảo vệ\r\n                              Sử dụng Aptomat 1 pha, 2 cực, dòng điện\r\n                                                                                Không\r\n 2    Cơ chế bảo vệ           phù hợp với công suất máy, bảo vệ quá       Đạt\r\n                                                                                đạt\r\n                              tải và ngắn mạch\r\nC     Yêu cầu đối với tủ tự động chuyển nguồn ATS\r\n                              - Là loại chuyên dụng chuyển mạch tuần\r\n                              tự A-B (On -On) có chất lượng tương\r\n                              đương với sản phẩm của các hãng sản\r\n                              xuất: Mitsubishi, Schneider, Clipsal, LS,\r\n                              Vitzroem.\r\n                              - Dòng điện định mức (A): ≥ 80A (đối\r\n                              với máy 8.5kVA); ≥ 100A (đối với máy              Không\r\n 1    Thiết bị đóng cắt                                                   Đạt\r\n                              12.5kVA);                                         đạt\r\n                              - Điện áp định mức (V): 220 VAC\r\n                              - Điện áp cách điện định mức (V): 300\r\n                              VAC\r\n                              - Điện áp sung định mức (kV): ≥4\r\n                              - Số cực: 2\r\n\r\n                              Hai chế độ vận hành: tự động và bằng tay\r\n                                                                                Không\r\n                              ( AUTO-MANUAL), có công tắc                 Đạt\r\n                                                                                đạt\r\n                              chuyển MAIN -GEN\r\n                              Sử dụng chức năng AMF (Automatic                  Không\r\n                                                                          Đạt\r\n                              Mains Failure) với máy phát điện                  đạt\r\n                              Mất điện, điều khiển máy phát đề nổ, tự\r\n 2                                                                              Không\r\n      Chức năng chính         động chuyển nguồn sang máy phát dự          Đạt\r\n                                                                                đạt\r\n                              phòng dự phòng\r\n                              Khi có điện, chuyển nguồn từ máy phát             Không\r\n                                                                          Đạt\r\n                              sang điện lưới, điều khiển tắt máy.               đạt\r\n                              Các thông số cài đặt dễ dàng điều chỉnh           Không\r\n                                                                          Đạt\r\n                              trên máy phát điện                                đạt\r\n\f                                                                           Đánh giá\r\n                                                                        Đáp\r\nSTT            Nội dung             Thông số kỹ thuật yêu cầu                  Không\r\n                                                                        ứng\r\n                                                                              đáp ứng\r\n                                                                        yêu\r\n                                                                               yêu cầu\r\n                                                                        cầu\r\n                              Có đèn hiển thị trạng thái đang sử dụng\r\n                                                                              Không\r\n  3    Đèn hiển thị           điện lưới hay máy phát, đóng tải hay      Đạt\r\n                                                                              đạt\r\n                              không tải\r\n                              Sơn tĩnh điện, có khóa an toàn, chắc\r\n                                                                              Không\r\n  4    vỏ tủ                  chắn. Tủ có thể lắp đặt trong nhà hoặc    Đạt\r\n                                                                              đạt\r\n                              ngoài trời\r\n  D     Bảo hành\r\n                                                                              Không\r\n       Thời gian bảo hành     ≥ 3 năm                                   Đạt\r\n                                                                              đạt\r\n                           Khi thông tin trên web site của nhà sản\r\n                           xuất không trùng khớp với catalog và\r\n                           bản tuyên bố đáp ứng của nhà thầu hoặc\r\n                           có thông số nào chưa rõ thì Bên mời thầu\r\n                           có quyền yêu cầu nhà thầu phải cung cấp\r\n                           hàng mẫu để bên mời thầu kiểm tra các\r\n                           thông số cần thiết.\r\n                           Việc kiểm tra hàng mẫu được tiến hành\r\n       Cung cấp hàng mẫu\r\n                           trong vòng 5 ngày kể từ khi bên mời thầu           Không\r\n  E    để phục vụ xét thầu                                              Đạt\r\n                           thông báo có thể thực hiện bằng cách: (1)          đạt\r\n       (nếu cần)\r\n                           Nhà thầu chuyển hàng mẫu đến kho Chủ\r\n                           đầu tư (Thành phố Đồng Xoài, tỉnh Bình\r\n                           Phước) để Bên mời thầu đến trực tiếp\r\n                           thực hiện việc kiểm tra hàng mẫu; (2)\r\n                           Nhà thầu tự bố trí vị trí phù hợp và thuận\r\n                           lợi cho Nhà thầu để Bên mời thầu đến\r\n                           trực tiếp thực hiện việc kiểm tra hàng\r\n                           mẫu.\r\n\r\n  * Hướng dẫn nhà thầu tuyên bố đáp ứng bảng yêu cầu và đánh giá kỹ thuật:\r\n       Tên hàng hóa/dịch                             Tuyên bố đáp Tài liệu tham chiếu/\r\n                            Thông số kỹ thuật và\r\nTT     vụ                                            ứng của nhà thầu Giải thích\r\n                            các tiêu chuẩn\r\n       liên quan\r\n1\r\n2\r\n  * Tuyên bố đáp ứng: Đối với mỗi yêu cầu kỹ thuật, nhà thầu chỉ được tuyên bố là “Đáp\r\n  ứng hoàn toàn” hoặc “Không đáp ứng”. “Đáp ứng hoàn toàn”: Nhà thầu đáp ứng hoàn toàn\r\n  yêu cầu. “Không đáp ứng”: nhà thầu không đáp ứng một phần hay hoàn toàn yêu cầu.\r\n\f* Tham chiếu: Đối với tất cả các tuyên bố đáp ứng từng nội dung thành phần, nhà thầu phải\r\nghi rõ đường dẫn tham chiếu đến mục tham khảo của tài liệu kỹ thuật do nhà thầu cung cấp\r\ntrong E-HSDT để chứng minh. Nếu không ghi rõ đường dẫn tham chiếu chính xác thì bên\r\nmời thầu có quyền đánh giá nhà thầu không đáp ứng yêu cầu kỹ thuật đó.\r\nViệc đánh giá về mặt kỹ thuật được thực hiện theo phương pháp đánh giá đạt/không đạt\r\ntheo các tiêu chuẩn được quy định tại Mục 1.2 Chương V “Yêu cầu về kỹ thuật” dựa trên\r\ntuyên bố đáp ứng của nhà thầu, tài liệu kỹ thuật đính kèm theo E-HSDT, tài liệu kỹ thuật\r\nlàm rõ, bổ sung E-HSDT (nếu có).\r\nE-HSDT có sản phẩm chào thầu đạt tất cả các nội dung tại yêu cầu kỹ thuật sẽ được đánh\r\ngiá là đạt yêu cầu về kỹ thuật của HSMT và được chuyển sang bước đánh giá về giá.\r\nE-HSDT không đáp ứng yêu cầu về kỹ thuật sẽ không được xem xét, đánh giá ở bước tiếp\r\ntheo.\r\n      1.3. Các yêu cầu khác:\r\n\r\n     Mục 1. Yêu cầu về Bảo hành hàng hóa\r\n      1. Bên Bán bảo đảm rằng hàng hóa được cung cấp theo hợp đồng là mới 100%, chưa\r\nsử dụng, được sản xuất từ năm 2024 trở về sau, không hư hỏng hay khiếm khuyết về vật\r\ntư. Sản xuất, thiết kế phù hợp yêu cầu về tiêu chuẩn kỹ thuật.\r\n     2. Yêu cầu về bảo hành đối với hàng hóa như sau:\r\n     - Thời hạn bảo hành hàng hóa: sản phẩm được bảo hành tối thiểu 3 năm kể từ ngày\r\nký biên bản nghiệm thu, bàn giao hàng hóa.\r\n     - Địa điểm bảo hành: tại địa điểm lắp đặt hàng hóa.\r\n      3. Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng\r\nhóa trong thời hạn bảo hành:\r\n      - Trong thời gian bảo hành, Đơn vị quản lý sử dụng sẽ thông báo bằng văn bản, fax,\r\nđiện thoại cho Bên bán về lỗi, khiếm khuyết của hàng hóa. Trong vòng 24h kể từ khi Bên\r\nbán nhận được thông báo bằng điện thoại hoặc văn bản, Bên bán phải cử đại diện của mình\r\nđến Đơn vị quản lý sử dụng, để cùng với Đơn vị quản lý sử dụng lập biên bản xác định\r\nnguyên nhân lỗi và kiểm tra, khắc phục lỗi hoặc đối với các lỗi được xác định là có thể xử\r\nlý ngay, cơ bản có thể hướng dẫn từ xa để đơn vị quản lý sử dụng thực hiện. Biên bản xác\r\nnhận bảo hành của Bên bán gửi cho Đơn vị quản lý sử dụng có thể qua email miễn là được\r\nĐơn vị quản lý sử dụng chấp nhận.\r\n      - Trong trường hợp không khắc phục được thì Bên bán phải cung cấp hàng hóa thay\r\nthế cho Đơn vị quản lý sử dụng trong vòng 03 ngày kể từ ngày Bên bán nhận được thông\r\nbáo của Đơn vị quản lý sử dụng. Bên bán chịu mọi chi phí liên quan đến việc sửa chữa,\r\nthay thế hàng hóa, chi phí vận chuyển, bao gồm cả các chi phí vận chuyển đến địa điểm sử\r\ndụng thiết bị của Đơn vị quản lý sử dụng và chi phí khác (nếu có).\r\n\f      - Trong thời gian bảo hành, Bên bán phải hỗ trợ kỹ thuật miễn phí trực tuyến hoặc\r\nqua điện thoại trong giờ làm việc 24h mỗi ngày suốt 07 ngày/tuần, để giải đáp thắc mắc và\r\nhỗ trợ kỹ thuật.\r\n     - Nhà thầu đảm bảo rằng các hàng hóa sửa chữa, thay thế trong thời gian bảo hành\r\nsẽ được bảo hành thêm 180 ngày kể từ ngày sửa chữa, thay thế hoặc đến ngày kết thúc bảo\r\nhành tùy theo trường hợp nào đến sau. Nhà thầu có trách nhiệm gia hạn bảo đảm bảo hành\r\ncho hàng hóa sửa chữa, thay thế trong trường hợp bảo đảm bảo hành hết hiệu lực.\r\n      Mục 2. Bản vẽ: Không\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n\r\n     Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n     Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi tiến hành lắp đặt đưa\r\nvào sử dụng. Việc chạy thử tải phải được chứng kiến của Bên bán và Bên mua; Toàn bộ\r\nchi phí liên quan đến các công việc chạy thử, kiểm tra kỹ thuật, nghiệm thu do nhà thầu chi\r\ntrả."}