{"text":"--- Tệp: Chương V. Yêu cầu kỹ thuật.pdf ---\n86\r\n                     Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                   Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n       1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\r\n    - Tên gói thầu: Bảo trì định kỳ 04 máy phát điện dự phòng FG Wilson của\r\nVăn phòng Chính phủ năm 2024.\r\n    - Tên hạng mục: Bảo trì định kỳ 04 máy phát điện dự phòng FG Wilson\r\ncủa Văn phòng Chính phủ năm 2024.\r\n    - Bên mời thầu: Cục Quản trị, Văn phòng Chính phủ.\r\n    - Chủ đầu tư: Cục Quản trị, Văn phòng Chính phủ.\r\n    - Địa điểm thực hiện hợp đồng: Số 1 Hoàng Hoa Thám, Ba Đình, Hà Nội.\r\n    - Hình thức hợp đồng: Trọn gói.\r\n    - Thời gian thực hiện hợp đồng: 09 tháng.\r\n       2. Mục tiêu công việc:\r\n      Cung cấp dịch vụ bảo trì định kỳ 04 máy phát điện dự phòng Bố trí kỹ sư\r\ntrực, vận hành hệ thống khi có thông báo, xử lý sự cố khẩn cấp 24/24.\r\n      Cụ thể:\r\n                                                                          Số\r\nSTT          Danh mục dịch vụ               Đặc tính kỹ thuật\r\n                                                                        lượng\r\n\r\n  I        Bảo trì máy phát điện\r\n\r\n         Bảo trì 03 máy phát điện       Tần suất dịch vụ 2 lần và hỗ\r\n  01     Wilson 2000KVA và 01            trợ xử lý sự cố khẩn cấp      04 Máy\r\n         máy 2500 KVA                              24/24\r\n       3. Yêu cầu kỹ thuật của gói thầu:\r\n     3.1. Yêu cầu chung\r\n      - Trong quá trình thực hiện công việc theo hợp đồng phải tuân thủ đúng\r\nnội qui, qui chế của Văn phòng Chính phủ, Pháp luật hiện hành về bảo vệ bí\r\nmật Nhà nước.\r\n      - Đảm bảo sau khi thực hiện công tác bảo trì các máy phát điện hoạt động\r\nbình thường, đảm bảo các thông số kỹ thuật của nhà sản xuất.\r\n       - Nhà thầu có quy trình bảo trì dòng Máy phát điện 2000KVA và 2500\r\nKVA.\r\n     3.2. Yêu cầu chi tiết\r\n     - Công tác bảo trì phải tuân thủ đúng yêu cầu kỹ thuật đảm bảo sau khi thực\r\nhiện bảo trì các máy phát điện hoạt động bình thường, đảm bảo các thông số kỹ\r\nthuật của nhà sản xuất.\r\n     3.3. Nội dung công việc bảo trì\r\n\f                                      87\r\n     Nội dung công việc Bảo trì định kỳ 04 máy phát điện dự phòng FG Wilson\r\ncủa Văn phòng Chính phủ cụ thể như sau:\r\nTT                              Nội dung công việc\r\n A   QUY TRÌNH BẢO TRÌ\r\n I   Toàn bộ phần điện của hệ thống máy phát điện:\r\n 1   Phần điện bảng điều khiển máy phát: Power Wizard\r\n     Kiểm tra, vệ sinh các loại cầu chì, giắc cắm, rơle … bảng điều khiển.\r\n     Kiểm tra, vệ sinh các điểm tiếp xúc đầu nối, các thông số hiển thị…\r\n     Kiểm tra, vệ sinh các phím bấm, nút nhấn đèn báo hiển thị, màn hình\r\n     LCD….\r\n     Hiệu chỉnh lại các thông số bảng điều khiển như điện áp, nhiệt độ nước, áp\r\n     suất dầu…\r\n     Kiểm tra hiệu chỉnh các thông số hoà đồng bộ của các bảng điều khiển nếu\r\n     có.\r\n 2   Phần điện động cơ:\r\n     Kiểm tra vệ sinh bổ sung nước, xiết chặt các cực tiếp xúc, máy phát điện\r\n     nạp ắc quy…\r\n     Kiểm tra căn chỉnh hệ thống khởi động, tín hiệu khởi động, các loại rơle,\r\n     motor đề,…\r\n     Kiểm tra, vệ sinh căn chỉnh các cảm biến (nhiệt độ nước, áp suất dầu bôi\r\n     trơn, nhiêt độ nhiên liệu, dầu bôi trơn, khí xả…)\r\n     Kiểm tra căn chỉnh hệ thống điều tốc động cơ….\r\n     Kiểm tra, vệ sinh hiệu chỉnh sửa chữa bộ nạp ắc quy...( Không bao gồm\r\n     vật tư..)\r\n 3   Phần điện đầu phát:\r\n     Kiểm tra, vệ sinh các loại cầu chì giắc cắm, điểm tiếp xúc đầu dây.\r\n     Kiểm tra, vệ sinh hệ thống máy phát kích từ ..\r\n     Kiểm tra, vệ sinh hiệu chỉnh điện áp (AVR) đầu ra của máy phát điện….\r\n     Kiểm tra, vệ sinh căn chỉnh hệ thống điện động lực, thiết bị đóng cắt\r\n     (MCB, MCCB, ACB…)\r\n 4   Phần tủ chuyển đổi nguồn tự động (ATS) nếu có:\r\n     Kiểm tra, vệ sinh các loại cầu chì giắc cắm, điểm tiếp xúc đầu dây.\r\n     Kiểm tra, vệ sinh các loại rơle trung gian, thời gian, tín hiệu điện áp đưa\r\n     về ATS.\r\n\f                                      88\r\n     Kiểm tra, vệ sinh hiệu chỉnh lại các thông số về thời gian, điện áp….\r\n     Kiểm tra, vệ sinh căn chỉnh hệ thống điện động lực…\r\n     Kiểm tra chế độ Auto/Men, các phím bấm, nút nhấn đèn báo hiển thị\r\nII   Toàn bộ phần cơ của hệ thống máy phát điện:\r\n1    Hệ thống khí nạp, khí xả:\r\n     Kiểm tra vệ sinh các loại phin lọc không khí, cảnh báo nghẹt khí…\r\n     Kiểm tra vệ sinh két làm mát khí nạp, ống góp khí nạp vào ra, dây\r\n     curoa….\r\n     Kiểm tra vệ sinh hệ thống Turbo tăng áp, van gió…\r\n     Kiểm tra, xiết chặt hệ thống đường ống khí xả…\r\n2    Hệ thống nước làm mát động cơ:\r\n     Kiểm tra bổ sung nước làm mát nếu cần (Khách hàng cung cấp).\r\n     Kiểm tra hiệu chỉnh van đóng mở nước làm mát (Van hằng nhiệt).\r\n     Kiểm tra hiệu chỉnh cảm biến mức nước làm mát.\r\n     Kiểm tra căn chỉnh kết làm mát, day curoa, puly, cánh quạt làm mát két\r\n     nước…\r\n     Kiểm tra căn chỉnh bơm nước làm mát động cơ.\r\n     Kiểm tra xiết chặt các điểm nối mềm két mát và động cơ….\r\n3    Hệ thống dầu bôi trơn:\r\n     Kiểm tra mức dầu nhớt động cơ bổ sung nếu cần (khách hàng cung cấp\r\n     dầu động cơ).\r\n     Kiểm tra căn chỉnh bơm dầu bôi trơn.\r\n     Kiểm tra hiệu chỉnh các loại cảm biến áp lực dầu bôi trơn.\r\n     Kiểm tra xiết chặt các điểm nối hệ thống dầu bôi trơn...\r\n4    Hệ thống nhiên liệu:\r\n     Kiểm tra mức nhiên liệu trong thùng chứa dầu, đồng hồ báo mức dầu.\r\n     Kiểm tra hiệu chỉnh các loại cảm biến về nhiên liệu.\r\n     Kiểm tra căn chỉnh đường nhiên liệu thấp áp như bơm tay, phin lọc,đường\r\n     ống...\r\n     Kiểm tra căn chỉnh hệ thống nhiên liệu cao áp như bơm, ống dẫn, van, vòi\r\n     phun...\r\n5    Hệ thống cơ khí động cơ:\r\n     Kiểm tra tiếng động lạ.\r\n\f                                            89\r\n      Kiểm tra xiết chặt các cơ cấu phối khí...\r\n      Kiểm tra các cơ cấu truyền động như bánh đà, bánh răng đề...\r\n      Kiêm tra xiết chặt toàn bộ các ecu buloong máy...\r\n      Bơm mỡ cho các chi tiết chuyển động như vòng bi, puly cánh quạt...\r\n      Kiểm tra độ căng dây Curoa.\r\n      Kiểm tra, vệ sinh tình trạng cánh quạt.\r\nIII   Hệ thống phòng vỏ chống ồn bồn nhiên liệu\r\n1     Hệ thống phòng, vỏ chống ồn:\r\n      Kiểm tra hệ thống điện chiếu sáng thống gió...trong phòng, vỏ chống ồn\r\n      Kiểm tra các hệ thống tiêu âm đầu vào, đầu ra...\r\n      Kiểm tra hệ thống vách cách âm tường trần vỏ..\r\n2     Hệ thống cung cấp nhiên liệu (Bồn dầu và hệ thống bơm dầu)\r\n      Kiểm tra mức nhiên liệu trong bồn bể chứa.\r\n      Kiểm tra rò rỉ nhiên liệu bồn chứa, đường ống, van vòi, báo mức thông\r\n      hơi...\r\n      Kiểm tra, vệ sinh hệ thống nhiên liệu như bơm cấp, tủ điều khiển bơm...\r\nB     Chạy thử sau khi bảo trì:\r\n1     Chạy thử không tải\r\n      Kiểm tra ghi lại tất cả các thông số điện một chiều như điện áp nạp ắc quy,\r\n      nhiệt độ nước, áp suất dầu bôi trơn, màn hình hiển thị, thời gian máy hoạt\r\n      động..\r\n      Kiểm tra các thông số xoay chiều như điện áp dây, điện áp pha, tần số,\r\n      công suất....\r\n      Xác định tình trạng của thiết bị...\r\n2     Chạy có tải\r\n      Kiểm tra ghi lại tất cả các thông số điện một chiều như điện áp nạp ắc quy,\r\n      nhiệt độ nước, áp suất dầu bôi trơn, màn hình hiển thị, thời gian máy hoạt\r\n      động..\r\n      Kiểm tra các thông số xoay chiều như điện áp dây, điện áp pha, tần số,\r\n      công suất....\r\n      Xác định tình trạng của thiết bị...\r\n3     Báo cáo kết quả công tác bảo trì, bảo dưỡng và đưa ra khuyến cáo cho\r\n      Chủ đầu tư\r\n\f                                       90\r\n      Ghi chú: Quy trình này làm cơ sở để đánh giá quy trình trong HSDT của\r\nnhà thầu\r\n     3.3 Yêu cầu khác:\r\n       - Nhà thầu có tài liệu chứng minh đã từng thực hiện bảo trì, bảo dưỡng và\r\nthay thế vật tư tiêu hao cho máy phát điện có công suất tối thiểu từ 2000 KVA\r\ntrở lên.\r\n      - Nhà thầu phải có cam kết đáp ứng sẵn sàng linh kiện thay thế đột xuất\r\nchính hãng, kịp thời và hỗ trợ sẵn sàng linh kiện chính hãng cho mượn để thay\r\nthế đột xuất, kịp thời đáp ứng yêu cầu vận hành;\r\n     - Nhà thầu phải có cam kết thời gian có mặt để tại hiện trường để xem xét\r\nvà sửa chữa các hỏng hóc hoặc hoạt động không bình thường của các thiết bị\r\nchậm nhất là 60 phút, kể từ khi nhận được yêu cầu của Chủ đầu tư;\r\n     - Nhà thầu phải có cam kết Hỗ trợ xử lý sự cố khẩn cấp 24/24 kể cả ngày\r\nnghỉ và các ngày Lễ, Tết và có số điện thoại hotline kèm theo;\r\n     - Nhà thầu phải có cam kết trong quá trình thực hiện công việc theo hợp\r\nđồng phải chấp hành đầy đủ các nội quy, quy định của Văn phòng Chính Phủ về\r\nan ninh, an toàn, bảo vệ bí mật nhà nước và phòng chống cháy nổ;\r\n     - Nhà thầu phải có cam kết trong trường hợp trúng thầu phải cung cấp danh\r\nsách lý lịch nhân sự có xác nhận sở tư pháp ngay sau khi hợp đồng có hiệu lực;\r\n    - Nhà thầu phải có cam kết sẽ bồi thường thiệt hại các hư hỏng do nhà\r\nthầu gây ra trong quá trình thực hiện;\r\n     - Nhà thầu phải có cam kết Cung cấp dịch vụ đúng tiến độ;\r\n    - Nhà thầu phải có cam kết Bố trí đội ngũ cán bộ, kỹ sư và nhân viên có đủ\r\nnăng lực chuyên môn để đáp ứng tốt yêu cầu công việc của gói thầu;\r\n     - Nhà thầu phải có cam kết thời gian thực hiện công tác bảo trì chủ yếu\r\n ngoài giờ hành chính, thứ bảy, chủ nhật;\r\n     - Nhà thầu phải có cam kết bảo hành thời gian tối thiểu 06 tháng đối với\r\ncác công việc đã thực hiện xong;\r\n     - Nhà thầu phải có cam kết sẽ tự chịu trách nhiệm về an toàn lao động và\r\ncon người của nhà thầu trong quá trình thực hiện gói thầu;\r\n     - Nhà thầu phải có cam kết chấp thuận thương thảo hợp đồng ngay khi có\r\nthông báo của bên mời thầu;\r\n    - Nhà thầu phải có cam kết thời gian bắt đầu thực hiện công tác bảo trì\r\n ngay sau khi hợp đồng có hiệu lực.\r\n\f                                     91\r\n      4. Giải pháp và phương pháp luận:\r\n      Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực\r\nhiện dịch vụ theo các nội dung quy định tại Chương này, gồm các phần như sau:\r\n      1. Giải pháp và phương pháp luận;\r\n      2. Kế hoạch công tác.\r\n      5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n      Mục này quy định về quy trình kiểm tra, nghiệm thu sản phẩm, trình tự\r\ngiao nộp sản phẩm (nếu có)... để phục vụ công tác thanh, quyết toán hợp đồng."}