{"text":"--- Tệp: Yeu cau ky thuat MPD.pdf ---\n136\r\n                           Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                         Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n      1.1. Giới thiệu chung về dự án, gói thầu\r\n     + Mục tiêu đầu tư xây dựng: Trang bị máy phát điện để đảm bảo nguồn điện dự\r\n phòng cho các trạm BTS Vinaphone.\r\n      1.2. Yêu cầu về kỹ thuật\r\n      Nhà thầu phải cung cấp đầy đủ catalog (bằng tiếng Anh) và bản dịch tiếng Việt của nhà\r\n sản xuất, cho từng bộ phận của tổ máy phát điện: Động cơ, đầu phát, bộ điều khiển và tủ\r\n ATS.\r\n      Nhà thầu cung cấp tài liệu kỹ thuật của hãng sản xuất, thuyết minh tiếng Việt, phải\r\n chịu trách nhiệm về tính trung thực, chính xác của các thông tin, các tuyên bố đáp ứng\r\n trong HSDT, cung cấp đường dẫn (link) đến trang Web đang hoạt động trên internet của\r\n nhà sản xuất. Các tài liệu phải là tiếng Anh hoặc tiếng Việt và được kiểm chứng trên\r\n website hoặc là tài liệu của chính nhà sản xuất;\r\n       Nhà thầu có trách nhiệm cung cấp đầy đủ các tài liệu chứng minh đầy đủ các chỉ\r\n tiêu kỹ thuật theo yêu cầu, chỉ ra các tham chiếu để tra cứu đáp ứng từng yêu cầu kỹ\r\n thuật.\r\n       Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu về chất\r\n lượng, an toàn, thẩm mỹ, đảm bảo toàn bộ hệ thống có thể vận hành liên tục và đạt công suất\r\n tối đa. Các đầu nối dây phải chắc chắn, có đủ đầu cos, băng keo, đánh dấu rõ ràng.\r\n      - Hàng hóa nhập khẩu phải có đầy đủ C/O, CQ, hàng hóa trong nước phải có đo\r\n kiểm xuất xưởng.\r\n      * Yêu cầu kỹ thuật máy phát điện chạy xăng 7KVA:\r\nStt Yêu cầu kỹ thuật                                                                Loại yêu\r\n                                                                                      cầu\r\n1   Tài liệu kỹ    Có catalog bằng tiếng Anh của nhà sản xuất máy phát               MRQ\r\n    thuật          điện, có đầy đủ model động cơ, đầu phát\r\n2   Tình        trạng\r\n                   Mới 100%, chưa qua sử dụng, không bị móp méo, biến                 MRQ\r\n    máy:           dạng.\r\n                   Tổ máy phát điện được sản xuất/lắp ráp năm 2024.\r\n3   Năm sản xuất Ngày xuất xưởng phải không quá 6 tháng trước khi giao                MRQ\r\n    hàng hóa       hàng.\r\n4   Loại máy phát Máy phát điện 1 pha, 2 dây; động cơ xăng 4 kỳ; Cơ cấu               MRQ\r\n    điện           truyền động trực tiếp bằng khớp nối đồng trục\r\n5   Công suất định ≥ 7KVA                                                             MRQ\r\n    mức máy phát\r\n    điện\r\n6   Công suất định ≥ 7.5KVA                                                            RQ\r\n\f                                              137\r\nStt Yêu cầu kỹ thuật                                                                 Loại yêu\r\n                                                                                       cầu\r\n     mức máy phát\r\n     điện\r\n7    Công suất tối      ≥ 8KVA                                                        MRQ\r\n     đa máy phát\r\n     điện\r\n8    Bình nhiên liệu    Bằng thép, gắn liền với khung máy, dung tích ≥ 25 lít         MRQ\r\n9    Tần số             50Hz                                                          MRQ\r\n10   Điện áp ra         220VAC, 230VAC                                                MRQ\r\n11   Dòng điện ra       ≥ 31,5A                                                       MRQ\r\n12   Hệ số công suất    1                                                             MRQ\r\n13   Công suất liên     ≥ 17Hp,                                                       MRQ\r\n     tục đầu ra của     ≥ 11kW\r\n     động cơ:\r\n14   Công suất liên     ≥ 18Hp                                                         RQ\r\n     tục đầu ra của\r\n     động cơ:\r\n15   - Mức tiêu thụ     ≤ 3,5 lít                                                     MRQ\r\n     nhiên       liệu\r\n     100% tải:\r\n16   - Mức tiêu thụ     ≤ 3,2 lít                                                     MRQ\r\n     nhiên liệu 75%\r\n     tải:\r\n17   Mức tiêu thụ       ≤ 3 lít                                                        RQ\r\n     nhiên liệu 75%\r\n     tải:\r\n18   Dao động điện      ≤ ±1%                                                          RQ\r\n     áp đầu ra:\r\n19   Cấp cách điện      tối thiểu cấp H                                               MRQ\r\n     đầu phát\r\n20   Hệ thống làm       làm mát bằng khí                                              MRQ\r\n     mát\r\n21   Cấp bảo vệ         tối thiểu là IP21                                             MRQ\r\n     bằng vỏ ngoài\r\n22   Bảo vệ quá tải     Bằng aptomat                                                  MRQ\r\n23   Khởi động          Có thêm chế độ giật nổ                                        MRQ\r\n24   Tốc độ vòng        3000 vòng/phút                                                MRQ\r\n     quay:\r\n25   Độ      ồn     ở   ≤ 80 dB                                                       MRQ\r\n     khoảng     cách\r\n     7m, 75% tải:\r\n26   Độ      ồn     ở   ≤ 75 dB                                                        RQ\r\n     khoảng     cách\r\n     7m, 75% tải:\r\n27   Cấp tải ngõ        - Cấp tải ngõ ra, ổ cắm công nghiệp, lắp cố định trên máy,    MRQ\r\n\f                                             138\r\n Stt Yêu cầu kỹ thuật                                                                Loại yêu\r\n                                                                                       cầu\r\n                       dòng tải đảm bảo dòng định mức của máy: 1x16A và 1x32A\r\n 28 Vận hành           - Máy vận hành bằng khóa điện đề nổ; tự động kích từ; tự       MRQ\r\n                       động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng\r\n                       AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí kèm\r\n                       theo máy tối thiểu 12V/14Ah;\r\n 29 Hiển thị điều Có Bộ hiển thị, hiển thị đầy đủ các thông số điện Áp, tần           MRQ\r\n      khiển            số, dòng điện tải, màn hình LED hoặc tương đương.\r\n 30 Khung máy          Khung máy bằng ống thép: Khung đế máy được làm bằng            MRQ\r\n                       thép chế tạo chắc chắn, toàn bộ tổ máy được lắp đặt trên\r\n                       cao su giảm chấn chống rung để vận hành êm, cân bằng\r\n                       dùng cố định máy, dễ dàng nâng máy, bằng thép ống fi 32,\r\n                       chống được tác động của khí hậu nhiệt đới (độ ẩm và nhiệt\r\n                       độ cao).\r\n                       Có tay kéo đẩy, có ít nhất 2 bánh xe đẩy, có chân cố định.\r\n 31 Khả năng kết Cho phép mở rộng kết nối ATS khi cần thiết.                          MRQ\r\n      nối ATS\r\n 32 Ngõ ra điện DC Có, 12VDC, >8A                                                     MRQ\r\n 33 Đấu nối ra tải     - Mỗi máy phải kèm theo phích cắm công nghiệp, tương           MRQ\r\n                       thích với ổ cắm lắp trên máy phát điện: kèm theo máy để nối\r\n                       dây cấp điện ra tải sử dụng.\r\n 34 Vị trí nối tiếp - Máy có vị trí nối tiếp đất.                                     MRQ\r\n      đất\r\n 35 Bảng thông số Tất cả các máy đều phải có bảng thông số đặc trưng; bảng            MRQ\r\n      đặc trưng        thông số phải làm bằng vật liệu đủ bền, được lắp chắc\r\n                       chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được\r\n                       bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội\r\n                       dung sau: Tên hoặc thương hiệu của nhà chế tạo; Số seri\r\n                       của chế tạo, hoặc nhãn hiệu nhận biết; Công suất ra danh\r\n                       định; Điện áp danh định; Tần số danh định; Hệ số công\r\n                       suất danh định; Kích thước, khối lượng tổng của máy\r\n                       phát. Năm sản xuất.\r\n - Các yêu cầu MRQ là các yêu cầu bắt buộc phải tuân thủ, phải đạt.\r\n - Các yêu cầu RQ: cho phép tối đa 3 chỉ tiêu không đạt\r\n       Khi thoả mãn 2 yêu cầu trên: đạt yêu cầu kỹ thuật\r\n       Ngược lại: không đạt yêu cầu kỹ thuật\r\n      * Yêu cầu kỹ thuật máy phát điện chạy dầu 12KVA:\r\nStt   Yêu cầu kỹ thuật                                                                  Loại\r\n                                                                                       yêu cầu\r\nI     Yêu cầu chung đối với tổ máy phát điện\r\n1     Loại máy                Máy phát điện xoay chiều, 1 pha 2 dây; Cơ cấu             MRQ\r\n                              truyền động trực tiếp bằng khớp nối đồng trục\r\n2     Chất lượng              Mới 100%, chưa qua sử dụng, không bị móp méo,             MRQ\r\n                              biến dạng, có chứng nhận nguồn gốc xuất xứ và chất\r\n                              lượng hàng hóa khi giao hàng.\r\n\f                                            139\r\nStt   Yêu cầu kỹ thuật                                                                Loại\r\n                                                                                     yêu cầu\r\n3     Năm sản xuất            - Động cơ, đầu phát, bộ điều khiển máy phát điện        MRQ\r\n                              được sản xuất năm 2023-2024: có chứng nhận nguồn\r\n                              gốc xuất xứ và chất lượng hàng hóa đối với các bộ\r\n                              phận trên.\r\n                              - Tổ máy phát điện được sản xuất/lắp ráp năm 2024.\r\n4     Khung vỏ máy và thùng Sơn tĩnh điện                                             MRQ\r\n      nhiên liệu\r\n5     Cấp điện áp             220V- 230V                                              MRQ\r\n6     Tần số định mức         50 Hz                                                   MRQ\r\n7     Công suất định mức      ≥ 12.0 kVA                                              MRQ\r\n8     Công suất định mức      ≥ 12.5 kVA                                              RQ\r\n9     Công suất dự phòng      ≥ 13.2 kVA                                              MRQ\r\n10    Công suất dự phòng      ≥ 13.7 kVA                                              RQ\r\n11    Hệ số công suất         Cosϕ = 1.                                               MRQ\r\n12    Tốc độ vòng quay        1.500 vòng/phút.                                        MRQ\r\n13    Thời gian vận hành liên                                                         MRQ\r\n      tục ở chế độ 100% công ≥ 12h\r\n      suất định mức của máy\r\n14    Dung tích bình chứa     ≥ 50 lít                                                MRQ\r\n      nhiên liệu kèm theo\r\n      máy\r\n15    Dung tích bình chứa     ≥ 80 lít                                                 RQ\r\n      nhiên liệu kèm theo\r\n      máy\r\n16    Mức tiêu thụ nhiên liệu < 4 lít/giờ tại 100% tải định mức                       MRQ\r\n17    Mức tiêu thụ nhiên liệu < 3 lít/giờ tại 75% tải định mức                        MRQ\r\n18    Mức tiêu thụ nhiên liệu ≤ 2.8 lít/giờ tại 75% tải định mức                      RQ\r\n19    Thùng chứa nhiên liệu   Gắn liền với khung bệ máy; được chế tạo chắc chắn,      MRQ\r\n                              bằng thép đã qua xử lý hóa học để chống sự rỉ sét và\r\n                              tăng độ bám dính của sơn.\r\n20    Thời gian vận hành liên                                                         MRQ\r\n      tục ở 110% công suất    ≥ 1h\r\n      dự phòng\r\n21                            Độ ồn lớn nhất ≤ 67dB(A) khi hoạt động ở chế độ         MRQ\r\n      Độ ồn                   >75% công suất định mức trong không gian mở ở\r\n                              khoảng cách 7m\r\n22                            Độ ồn lớn nhất ≤ 64dB(A) khi hoạt động ở chế độ          RQ\r\n      Độ ồn                   >75% công suất định mức trong không gian mở ở\r\n                              khoảng cách 7m\r\n23    Vỏ máy đảm bảo hoạt     Tối thiểu cấp bảo vệ IP23                               MRQ\r\n      động ngoài trời\r\n24    Hệ thống chống rung     Động cơ và đầu phát được lắp trên hệ thống cao su       MRQ\r\n                              chống rung, đảm bảo khả năng chịu tải và chấn động\r\n                              cao\r\n25    Hệ thống làm mát        Làm mát bằng nước (có pha dung dịch chống đông)         MRQ\r\n\f                                             140\r\nStt   Yêu cầu kỹ thuật                                                                  Loại\r\n                                                                                       yêu cầu\r\n                                kết hợp quạt gió đầu trục.\r\n26    Điều kiện hoạt động,      Toàn bộ các bộ phận được nhiệt đới hóa, phù hợp         MRQ\r\n      vận hành                  với điều kiện khí hậu tại Việt Nam. Nhiệt độ môi\r\n                                trường: -10oC đến +50oC. Độ ẩm hoạt động: 80%\r\n                                đến 100%.\r\n27    Vỏ cách âm                Bằng thép, độ dày vỏ cách âm ≥ 2mm; được xử lý bề       MRQ\r\n                                mặt bằng hoá học để chống oxy hóa và được sơn\r\n                                tĩnh điện, cách âm bằng vật liệu chống cháy.\r\n                                Máy có thể đặt ngoài trời, có khóa đảm bảo an toàn\r\n                                cho vỏ máy. Có bố trí các cửa, thuận lợi trong việc\r\n                                bảo trì, bảo dưỡng.\r\n                                - Phần bảng điều khiển trên vỏ máy cách âm có kính\r\n                                mica để tiện cho việc kiểm tra, vận hành máy.\r\n                                - Vỏ cách âm đảm bảo chắc chắn, không rung lắc.\r\n28    Khung – đế máy            Được thiết kế chắc chắn, chịu lực cao; sử dụng thép     MRQ\r\n                                chữ U, I hoặc V có độ dày ≥3mm; được xử lý bề mặt\r\n                                bằng hoá chất để chống oxy hóa và được sơn tĩnh\r\n                                điện.\r\n29    Hệ thống thoát khí thải   Hệ thống thoát khí thải được thiết kế đảm bảo thông     MRQ\r\n                                thoáng cho môi trường xung quanh.\r\n                                Phù hợp với thiết thiết kế phòng máy kích thước nhỏ\r\n                                (khoảng 2mx3m), thổi khói và khí nóng ra đuôi máy.\r\n                                Thiết kế chắc chắc, khớp nối kín, đảm bảo lưu thoát\r\n                                toàn bộ 100% khí nóng ra ngoài phòng.\r\n                                Hệ thống thoát khí thải phải có đuôi ra ngoài hoàn\r\n                                toàn, che chắn nước mưa.\r\n30    Nối đất                   Máy phải có đầu nối đất hoặc phương tiện khác để        MRQ\r\n                                đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối\r\n                                đất an toàn.\r\n31    Khí thải                  - Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải       MRQ\r\n                                công nghiệp đối với bụi và các chất vô cơ\r\n                                (QCVN19:2009/BTNMT).\r\n                                - Hệ thống thoát khí thải được thiết kế đảm bảo\r\n                                thông thoáng cho môi trường xung quanh.\r\n32    Sạc ắc quy                Có sạc từ máy phát phát điện                            MRQ\r\n33    Kết nối ATS               Có ngõ kết nối điều khiển ATS                           MRQ\r\n34    Bảng thông số đặc         Tất cả các máy đều phải có bảng thông số đặc trưng;     MRQ\r\n      trưng                     Bảng thông số phải làm bằng vật liệu đủ bền, được\r\n                                lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ\r\n                                máy) và được bố trí sao cho dễ đọc; Bảng thông số\r\n                                gồm tối thiểu các nội dung sau:\r\n                                - Tên hoặc thương hiệu của nhà chế tạo;\r\n                                - Số seri của nhà chế tạo, hoặc nhãn nhận biết;\r\n                                - Công suất ra danh định;\r\n                                - Điện áp danh định;\r\n\f                                           141\r\nStt   Yêu cầu kỹ thuật                                                              Loại\r\n                                                                                   yêu cầu\r\n                              - Tần số danh định;\r\n                              - Hệ số công suất danh định;\r\n                              - Kích thước, khối lượng tổng của máy phát.\r\n                              - Trọng lượng, năm sản xuất.\r\n35    Tài liệu hướng dẫn sử   Tiếng Việt                                            MRQ\r\n      dụng, vận hành (bao\r\n      gồm tài liệu chuẩn đoán\r\n      sự cố)\r\n36    Chứng chỉ nhà sản xuất Nhà sản xuất lắp ráp máy phát điện: có ít nhất các     MRQ\r\n                              chứng chỉ ISO 9001:2015 và ISO 14001:2015 hoặc\r\n                              tương đương mới hơn. Hàng sản xuất lắp ráp trong\r\n                              nước phải có đăng ký nhãn hiệu.\r\nII    Yêu cầu đối với đầu phát điện\r\n1     Sơ đồ, bản vẽ cấu tạo,  Có sơ đồ cấu tạo chi tiết của các cụm chi tiết cấu    MRQ\r\n      tài liệu kỹ thuật       thành và sơ đồ lắp ráp tổng thể của đầu phát\r\n                              Có đầy đủ catalog gốc (bằng tiếng Anh) của nhà sản\r\n                              xuất cho phần đầu phát điện, có đầy đủ thông số kỹ\r\n                              thuật theo yêu cầu\r\n2     Số pha, số dây          1 pha, 2 dây                                          MRQ\r\n3     Nhiệt độ danh định      ≥ 40 oC                                               MRQ\r\n4     Tổng méo sóng hài <5%                                                         MRQ\r\n      (THD) đầy tải\r\n5     Tổng méo sóng hài <3%                                                         MRQ\r\n      (THD) không tải\r\n6     Công suất định mức      ≥ 12 kVA                                              MRQ\r\n7     Công suất định mức      > 12.5 kVA                                            RQ\r\n8     Hệ số công suất         1.0                                                   MRQ\r\n9     Kích từ                 Tự kích từ, không chổi than                           MRQ\r\n10    Bộ điều chỉnh áp        Tự động điều chỉnh bằng bộ điều áp AVR, cho phép      MRQ\r\n                              họat động ở nhiều mức tải\r\n11    Độ ổn định điện áp (%) ≤ ±1% từ không tải đến đầy tải định mức trong 30       MRQ\r\n                              giây\r\n12    Độ ổn định tần số (%)   ≤ ±1% từ không tải đến đầy tải định mức trong 30      MRQ\r\n                              giây\r\n13    Cấp cách nhiệt          Tối thiểu cấp H                                       MRQ\r\n14    Cấp bảo vệ đầu phát     Tối thiểu IP23                                        MRQ\r\n15    Làm mát đầu phát        Cánh quạt đầu trục thổi trực tiếp                     RQ\r\nIII   Yêu cầu đối với động cơ\r\n 1    Sơ đồ, bản vẽ cấu tạo,  Có sơ đồ cấu tạo chi tiết của các cụm chi tiết cấu    MRQ\r\n      tài liệu kỹ thuật       thành và sơ đồ lắp ráp tổng thể của động cơ\r\n                              Có đầy đủ catalog gốc (bằng tiếng Anh) của nhà sản\r\n                              xuất cho phần động cơ, có đầy đủ thông số kỹ thuật\r\n                              theo yêu cầu\r\n2     Nhiên liệu sử dụng      Dầu Diesel                                            MRQ\r\n3     Loại động cơ            4 kỳ làm mát bằng nước                                MRQ\r\n\f                                            142\r\nStt   Yêu cầu kỹ thuật                                                                Loại\r\n                                                                                     yêu cầu\r\n4     Công suất liên tục       ≥ 15,5 kW.                                             MRQ\r\n                               1500 vòng/phút\r\n5     Công suất tối đa         ≥ 17 KW                                                MRQ\r\n                               1500 vòng/phút\r\n6     Công suất tối đa         ≥ 19 KW                                                 RQ\r\n                               (1500 vòng/phút)\r\n7     Số xilanh, kiểu bố trí   ≥ 3, thẳng hàng                                        MRQ\r\n8     Cơ cấu điều tốc          Điện tử.                                               MRQ\r\n9     Hệ thống nạp khí         Hút khí tự nhiên                                       RQ\r\n10    Kiểu phun nhiên liệu     Trực tiếp hoặc gián tiếp                               RQ\r\n11    Hệ thống bơm chuyển      Bơm cơ và bơm điện kết hợp bơm tay để bơm              MRQ\r\n      tiếp nhiên liệu          chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và\r\n                               bơm cao áp\r\nIV    Hệ thống khởi động\r\n 1    Hình thức khởi động     Khởi động điện.                                         MRQ\r\n 2    Nguồn khởi động         Ắc quy được cố định hoàn toàn bên trong vỏ chống        MRQ\r\n                              ồn, gồm đầy đủ các phụ kiện (giá đỡ, đầu cốt, cáp\r\n                              đấu nối). Ắc quy là loại kín khí\r\n                              Ắc quy kèm theo máy ≥ 90AH\r\n3     Hệ thống lọc            Có bộ lọc gió, lọc nhiên liệu, lọc nhớt                 MRQ\r\n4     Hệ thống bôi trơn       Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc            MRQ\r\n5     Hệ thống làm mát        - Làm mát bằng nước có pha dung dịch chống đóng         MRQ\r\n                              cặn\r\n                              - Có kèm theo bình nước phụ kết hợp quạt gió đầu\r\n                              trục và dầu bôi trơn\r\n6     Tính năng sấy           Có tính năng sấy trước khi khởi động                    MRQ\r\nV     Yêu cầu đối với hệ thống điều khiển\r\n1     Sơ đồ, bản vẽ đấu nối,  Có sơ đồ đấu nối chi tiết của bộ điều khiển, đấu nối    MRQ\r\n      tài liệu kỹ thuật       tiếp điểm điều khiển.\r\n                               Có đầy đủ catalog gốc (bằng tiếng Anh) của nhà\r\n                              sản xuất bộ điều khiển, có đầy đủ thông số kỹ thuật\r\n                              theo yêu cầu\r\n                              Có tài liệu hướng dẫn sử dụng của nhà sản xuất.\r\n                              Có đường dẫn trang web tra cứu tài liệu kỹ thuật\r\n                              chính hãng\r\n2     Loại bộ điều khiển      Chuyên dùng cho máy phát điện                           MRQ\r\n                              Cấu trúc khối, mođun dễ dàng thay thế\r\n                              Thông dụng trên thị trường Việt Nam\r\n                              Có thể được sử dụng cho nhiều loại máy phát điện\r\n                              của các nhà sản xuất khác nhau\r\n3     Màn hình hiển thị       Màn hình LCD                                            MRQ\r\n4     Ngôn ngữ hiển thị       Tiếng Việt hoặc Tiếng Anh                               MRQ\r\n5                             - TEST (Kiểm tra);                                      MRQ\r\n                              - RUN (Vận hành);\r\n                              - AUTO (Vận hành tự động);\r\n\f                                          143\r\nStt   Yêu cầu kỹ thuật                                                             Loại\r\n                                                                                  yêu cầu\r\n      Chế độ vận hành         - STOP (tắt);\r\n                              - Các phím bấm chuyển chế độ hiển thị: Lên,\r\n                             xuống, trái, phải\r\n                             - Khởi động bằng bằng tay (ổ khóa đề)\r\n6     Chức năng tự động Có                                                         MRQ\r\n      khởi động máy phát khi\r\n      có sự cố điện lưới\r\n7     Đèn LED cảnh báo lỗi   Có                                                    MRQ\r\n8     Có các nút điều khiển  - Nút khởi động bằng tay START                        MRQ\r\n                             - Nút dừng máy bằng tay STOP\r\n                             - Nút dừng máy khẩn cấp\r\n9     Các thông số hiển thị  - Điện áp (V)                                         MRQ\r\n      được trên màn hình     - Dòng điện (A)\r\n      LCD                    - Tần số (Hz)\r\n                             - Công suất máy phát (kW)\r\n                             - Tải máy phát (%)\r\n                             - Hệ số công suất\r\n                             - Tốc độ động cơ (rpm)\r\n                             - Áp suất dầu bôi trơn (Bar)\r\n                             - Nhiệt độ nước làm mát (oC)\r\n                             - Mức nhiên liệu (% hoặc Lít)\r\n                             - Điện áp sạc ắc quy (Vdc)\r\n                             - Trạng thái hoạt động của máy phát điện\r\n                             (chạy/dừng)\r\n                             - Số giờ hoạt động còn lại máy phát đến bảo trì\r\n                             - Hiển thị và phân tích điện áp… dạng đồ thị\r\n10    Các tính năng cảnh báo - Nhiệt độ nước làm mát cao hoặc Nhiệt độ động cơ     MRQ\r\n                             cao\r\n                             - Áp suất dầu bôi trơn của động cơ thấp hơn\r\n                             ngưỡng cho phép\r\n                             - Điện Áp đầu ra cao/thấp hơn ngưỡng cho phép\r\n                             - Tần số dòng Điện đầu ra cao/thấp hơn ngưỡng cho\r\n                             phép\r\n                             - Máy phát Điện quá tải\r\n                             - Tác động nút dừng khẩn cấp\r\n                             - Điện Áp ắc quy khởi động thấp\r\n                             - Mức nhiên liệu thấp hơn ngưỡng cài đặt trên bộ\r\n                             điều khiển (có thể thay đổi được ngưỡng cài đặt)\r\n11    Tự động dừng máy phát - Nhiệt độ nước làm mát cao hơn ngưỡng cho phép        MRQ\r\n      điện khi               - Nhiệt độ động cơ cao hơn ngưỡng cho phép\r\n                             - Áp suất dầu bôi trơn thấp hơn ngưỡng cho phép\r\n                             (mặc định của nhà sản xuất)\r\n                             - Điện áp ra cao/thấp hơn ngưỡng cho phép (cài đặt\r\n                             được trên bộ điều khiển)\r\n                             - Tần số cao/thấp hơn ngưỡng cho phép (cài đặt\r\n\f                                            144\r\nStt   Yêu cầu kỹ thuật                                                                Loại\r\n                                                                                     yêu cầu\r\n                                được trên bộ điều khiển)\r\n                                - Quá tải vượt ngưỡng cho phép (mặc định của nhà\r\n                                sản xuất).\r\n                                - Tác động nút dừng khẩn cấp\r\n                                - Mức nhiên liệu thấp hơn ngưỡng cho phép (cài đặt\r\n                                được trên bộ điều khiển).\r\n12    Đánh dấu, đấu nối         Các đầu dây có đánh dấu phân biệt đấu nối.            MRQ\r\n13    Thời gian đưa nguồn       Khi điện lưới hồi phục, bộ ATS ngay lập tức chuyển    MRQ\r\n      điện lưới vào làm việc    phụ tải sang nguồn điện lưới (Khi nguồn điện lưới\r\n      khi nguồn điện lưới lại   đã ổn định), máy phát sẽ tự động tắt sau khi chạy\r\n                                làm mát 1-2 phút (Có thể điều chỉnh được).\r\n14    Thời gian đưa máy phát    Trong khoảng từ 5 giây đến 30 phút (Có thể điều       MRQ\r\n      điện vào làm việc khi     chỉnh được).\r\n      mất nguồn điện lưới\r\n15    Tính năng điều khiển tự Tích hợp tính năng theo dõi vận hành máy từ xa qua      MRQ\r\n      động                    SMS, Internet…\r\n16    Chuẩn truyền thông      MODBUS/CANBUS hoặc tương đương                          MRQ\r\n17    Cấp bảo vệ              IP5 (mặt trước)                                         MRQ\r\nVI    Hệ thống cảnh báo, bảo vệ\r\n1     CB bảo vệ điện áp đầu   1 pha 2 cực                                             MRQ\r\n      ra\r\n2     Hệ thống kết nối điện   Dùng cọc kết nối cố định, cọc kết nối có ren vít và     MRQ\r\n      động lực đầu ra         đai ốc, có nắp bảo vệ\r\n3     Bảo vệ chống sét lan    Có kèm theo máy:                                        MRQ\r\n      truyền theo đường điện Bảo vệ thiết bị điện, điện tử của máy phát điện\r\n      đầu vào                 Số cực: 1P+1N\r\n                              Khả năng xả dòng xung sét: ≥20kA\r\n                              Khả năng thoát sét 8/20us\r\n                              Điện áp định mức 230VAC\r\n                              Loại chống sét lan truyền\r\n                              Công nghệ cắt lọc sét: MOV + GDT\r\nVII   Yêu cầu đối với tủ ATS\r\n 1    Công suất               Dòng điện định mức: ≥ 100 A, 1 pha                      MRQ\r\n 2    Hiển thị                Có đèn chỉ thị các trạng thái nguồn điện lưới, điện     MRQ\r\n                              máy phát, tải.\r\n3     Điều khiển              Có công tắc điều chỉnh vận hành máy phát điện tự        MRQ\r\n                              động/bằng tay\r\n4     Thiết bị đóng cắt       - Sử dụng các khởi động từ được khóa chéo liên          MRQ\r\n                              động\r\n                              - Sử dụng thêm các CB rời để đóng ngắt và điều\r\n                              khiển, không dùng cầu chì hay tận dụng các tiếp\r\n                              điểm của bộ khởi động từ.\r\n5     Sạc accu                Có kèm bộ sạc accu máy phát điện, tự động sạc accu      MRQ\r\n6     Đánh dấu, đấu nối       Các đầu dây có đánh dấu, có bảng vẽ đấu nối kèm         MRQ\r\n                              theo tủ\r\n\f                                            145\r\nStt   Yêu cầu kỹ thuật                                                                 Loại\r\n                                                                                      yêu cầu\r\n                               (in kèm theo hồ sơ thầu)\r\n 7    Vỏ tủ                    Sơn tỉnh điện, chắc chắn, có khóa an toàn có thể lắp    MRQ\r\n                               đặt trong nhà hoặc ngoài trời\r\nVIII Yêu cầu về lắp đặt,\r\n     đấu nối\r\n 1   Vật tư lắp đặt theo máy  Bộ thoát gió và thoát khói ra ngoài phòng                MRQ\r\n                              Cọc tiếp địa thép mạ đồng loại 2,4 mét\r\n                              Cáp đồng tiếp đất 1x16mm2 (10 mét/máy)\r\n                              Ống nhựa và phụ kiện (5 mét/máy), hoặc loại tương\r\n                              đương đi ống bảo vệ dây cáp.\r\n                              Cáp nguồn đồng 2x25mm2 (5 mét/máy)\r\n                              Cáp điều khiển (5 mét/máy)\r\n                              Và các vật tư khác đảm bảo cho công tác lắp đặt\r\n                              hoàn chỉnh hệ thống\r\n 2    Lắp đặt                 Toàn bộ máy phát điện phải được lắp đặt hoàn             MRQ\r\n                              chỉnh, đảm bảo cáo yêu cầu về chất lượng, an toàn,\r\n                              thẩm mỹ, đảm bảo toàn bộ hệ thống có thể vận hành\r\n                              liên tục và đạt công suất tối đa.\r\n                              Các đầu nối dây phải chắc chắn, có đủ đầu code,\r\n                              băng keo, đánh dấu rõ ràng.\r\n                              Ống bảo vệ phải liên tục, cố định chắc chắn trên nền,\r\n                              tường.\r\n                              Toàn bộ máy phát điện và hệ thống thoát gió phải\r\n                              chắc chắn, đảm bảo luồn gió nóng và khí thải thoát\r\n                              ra ngoài hoàn toàn.\r\n                              Trong quá trình lắp đặt có thể phải khoan cắt tường\r\n                              hoặc bê tông, đảm bảo cho công tác lắp đặt máy,\r\n                              hoàn chỉnh hệ thống thoát gió, thoát khói, có thể\r\n                              phải tô trát bô tông hoàn chỉnh, xử lý các phát sinh\r\n                              trong quá trình lắp đặt hế thống thoát gió.\r\n                              (Không bao gồm xây dựng bệ máy)\r\n 3    Phụ tùng kèo theo       Bộ đồ nghề sửa chữa cơ bản: Bộ đồ nghề tiêu chuẩn        MRQ\r\n                              nhà sản xuất kèm theo máy (kèm theo mỗi máy phát\r\n                              điện), gồm: kềm răng 8inch; tua vít 2 đầu 8 inch; Bộ\r\n                              khóa VM Yeti 8, 10, 12, 13, 14, 17, 19; Túi đựng đồ\r\n                              nghề: đủ cho các kiểm tra đơn giản.\r\n      - Các yêu cầu MRQ là các yêu cầu bắt buộc phải tuân thủ, phải đạt.\r\n      - Các yêu cầu RQ: cho phép tối đa 5 chỉ tiêu không đạt\r\n          Khi thoả mãn 2 yêu cầu trên: đạt yêu cầu kỹ thuật\r\n          Ngược lại: không đạt yêu cầu kỹ thuật\r\n      Mục 2. Bản vẽ\r\n      Nhà thầu cung cấp bản vẽ chế tạo vỏ cách âm, thông gió máy phát điện.\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n\f                                       146\r\nI    Đo kiểm khi nghiệm thu máy phát điện\r\n     Kiểm tra thông tin Nhãn mác, kiểm tra bên ngoài\r\n1\r\n     sản phẩm:           Yêu cầu đúng như chào thầu, mới 100%\r\n     Kiểm tra dấu và Dùng vải thấm nước/xăng lau lần lượt trong 15s, yêu cầu\r\n2\r\n     nhãn:               không bị nhòe, mất chữ\r\n     Tải giả chạy thử Nhà thầu cung cấp đầy đủ tải giả, dây cáp và thiết bị đo\r\n3\r\n     máy                 phục vụ cho chạy thử nghiệm thu.\r\n                         Nhà thầu cung cấp theo máy:\r\n                              - Máy chạy xăng: 5 lít xăng mỗi máy, nhớt đổ đầy\r\n     Nhiên liệu cho chạy\r\n4                               theo máy.\r\n     thử nghiệm thu\r\n                              - Máy chạy dầu: 10 lít dầu mỗi máy, nhớt đổ đầy theo\r\n                                máy, đổ đầy nước làm mát.\r\n                         Quy trình thử tải máy phát điện được chia làm các\r\n                         bước\r\n                         Bước 1: Khởi động máy phát điện và chạy máy trong 5 -\r\n                         10 phút.\r\n                         Bước 2: Kiểm tra thông số điện áp, tần số, độ ồn\r\n                         Chạy không tải. Thời gian: 5 phút\r\n                         Bước 3: Thực hiện đóng tải: Kiểm tra thông số điện áp,\r\n                         tần số, độ ồn ở từng giai đoạn.\r\n                         1. Đóng CB cấp điện từ máy ra đến tải.\r\n                         2. Đóng CB tải trở lên đến 25% công suất máy phát điện,\r\n     Quy trình thử tải   máy mang tải trong thời gian 5 phút và ghi nhận thông số.\r\n5\r\n     (tất cả các máy)\r\n                         3. Đóng CB tải trở lên đến 50% công suất máy phát điện,\r\n                         máy mang tải trong thời gian 10 phút và ghi nhận thông\r\n                         số.\r\n                         4. Đóng CB tải trở lên đến 75% công suất máy phát điện,\r\n                         máy mang tải trong thời gian 10 phút và ghi nhận thông\r\n                         số.\r\n                         5. Đóng CB tải trở lên đến 100% công suất máy phát điện,\r\n                         máy mang tải trong thời gian 10 phút và ghi nhận thông\r\n                         số.\r\n                         6. OFF tất cả các CB tải trở, cho máy chạy không tải trong\r\n                         5 phút.\r\n                         Quy trình thử tiêu hao nhiên liệu máy phát điện được\r\n                         chia làm các bước\r\n     Quy trình tiêu hao Bước 1: Khởi động máy phát điện\r\n     nhiên liệu\r\n6\r\n     (thử ≥1% số máy Bước 2:\r\n     từng loại)          - Đóng CB tải đến 75% công suất máy phát điện, máy\r\n                         mang tải trong thời gian 30 phút và ghi nhận thông số.\r\n                         - Kiểm tra tiêu hao nhiên liệu, đánh giá\r\nII   Yêu cầu về Bảo hành\r\n\f                                     147\r\n                         Nhà thầu cam kết bảo hành hàng hóa do nhà thầu cung cấp\r\n                         là ≥ 2 năm hoặc 1000 giờ chạy máy (tùy theo điều kiện\r\n1   Thời gian bảo hành\r\n                         nào đến trước) kể từ ngày bàn giao và nghiệm thu hàng\r\n                         hóa đưa vào sử dụng."}