{"text":"--- Tệp: HSMT, yêu cầu kỹ thuật, tiêu chuẩn kỹ thuật.rar ---\n--- QĐ phê duyệt HSMT.pdf ---\nDAI TRUYỀN HÌNH VIỆT NAM CONG HÒA XÃ HỘI CHỦ NGHĨA VIET NAM\r\n\r\nVĂN PHÒNG Độc lập - Tự do - Hạnh phúc\r\nSố:2⁄? /QĐ - VP Ha Nội, ngày o tháng ¿ năm 2024\r\nQUYẾT ĐỊNH\r\n\r\nPhê duyệt HSMT gói thầu “Cung cấp dịch vụ\r\nBảo trì hệ thống Máy phát điện Đài THVN năm 2024-2026”\r\n\r\nCHÁNH VAN PHÒNG PAI TRUYEN HÌNH VIỆT NAM\r\n\r\nCăn cứ Quyết định số 1308/QĐ-THVN ngày 14/12/2022 của Tong Giám đóc\r\nĐài Ti Yuyên hình Việt Nam về việc Ban hành chức năng, nhiệm vụ, quyền hạn và cơ\r\ncấu tổ chức của Văn phòng;\r\n\r\nCăn cứ Luật đấu thầu ngày 23 tháng 6 năm 2023;\r\n\r\nCăn cứ Thông tư số 06/2024/TT-BKHĐT ngày 26/4/2024 của Bộ trưởng Bộ\r\nKế hoạch và Đâu tư, hướng dẫn việc cung cấp, đăng tải thông tin về lựa chọn nhà\r\nthầu và mẫu hồ sơ đấu thầu trên Hệ thống mạng đấu thầu Quốc gia;\r\n\r\nCăn cứ Quyết định số 429/QD-THVN ngày 11/6/2021 của Tổng Giám doc\r\nĐài Truyền hình Việt Nam về ban hành quy chế quản lý tài chính của Đài THVN;\r\n\r\nCăn cứ Quyết định số 539/QĐ-THVN ngày 24/5/2024 của Tổng Giám doc\r\nĐài THVN về việc phê duyệt kế hoạch lựa chọn nhà thầu gói thầu thuộc dự toán\r\n“Bảo trì hệ thong Máy phát điện Đài THVN năm 2024-2026”;\r\n\r\nCăn cứ Quyết định số 195/QD-VP ngày 28/5/2024 của Chánh Văn phòng Đài\r\nTHVN về việc thành lập Tổ đấu thầu, Tổ thầm định đấu thầu cho gói thầu “Cung\r\ncấp dịch vụ Bảo trì hệ thống May phát điện Đài THVN năm 2024-2026”;\r\n\r\nCăn cứ vào nội dung Hồ sơ mời thầu gói thầu “Cung cấp dịch vụ Bảo trì hệ\r\nthống Máy phát điện Đài THVN năm 2024-2026”, do Tổ đấu thầu lập;\r\n\r\nCăn cứ Tờ trình ngày 31/5/2024 về việc phê duyệt hồ sơ mời thầu gói thầu\r\n“Cung cấp dịch vụ Bảo trì hệ thống Máy phát điện Đài THVN năm 2024-2026”\r\ncủa TỔ đấu thầu;\r\n\r\nCăn cứ Báo cáo thẩm định HSMT ngày 03/6/2024 của Tổ thầm định đấu thầu\r\ngói thầu “Cung cấp dịch vụ Bảo trì hệ thống Máy phát điện Đài THVN năm 2024-\r\n2026”;\r\n\r\nTheo đề nghị của Trưởng phòng kỹ thuật cơ điện.\r\n\fQUYẾT ĐỊNH:\r\n\r\nĐiều 1. Phê duyệt hồ sơ mời thầu gói thầu “Cung cấp dịch vụ Bảo trì hệ thống\r\nMáy phát điện Đài THVN năm 2024-2026”;\r\n\r\nĐiều 2. Trưởng phòng Kỹ thuật cơ điện, Tổ đấu thầu, Tổ thẩm định đấu thầu\r\nvà các đơn vị, cá nhân có liên quan chịu trách nhiệm triển khai thực hiện các công\r\nviệc tiếp theo đảm bảo đúng theo Luật đấu thầu và các quy định hiện hành của Nhà\r\nnước và của Đài THVN.\r\n\r\nĐiều 3. Quyết định này có hiệu lực kể từ ngày ký. Các ông, bà Trưởng phòng\r\nTổ chức-Hành chính-Y tế, Trưởng phòng Kỹ thuật cơ điện, Trưởng phòng Kế\r\nhoạch-Tài chính, Tổ đấu thầu, Tổ thẩm định đấu thầu và các đơn vị, cá nhân có\r\nliên quan chịu trách nhiệm thi hành quyết định này./.\r\n\r\nNơi nhận: KT. CHÁNH VĂN PHÒNG\r\n\r\n- Như Điều 3;\r\n- Lưu: VT, KTCD.\r\n\r\nĐặng Quốc Huân\n\n--- Yêu cầu kỹ thuật.pdf ---\n23\r\nPhần 2. YÊU CAU VE KỸ THUẬT\r\nChương V. YÊU CAU VE KỸ THUAT\r\n\r\n1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\r\n1.1 Giới thiệu chung\r\n\r\n- Tên gói thầu: Cung cấp dịch vụ Bảo trì hệ thống Máy phát điện Đài THVN năm\r\n2024-2026.\r\n\r\n- Tên dự án: Bảo trì hệ thống Máy phát điện Đài THVN năm 2024-2026.\r\n\r\n- Địa điểm thực hiện: Đài Truyền hình Việt Nam; địa chỉ: Số 43 Nguyễn Chí\r\nThanh, Ngọc Khánh, Ba Đình, Hà Nội.\r\n\r\n- Quy mô dự án: Quy mô nhỏ.\r\n\r\n- Yêu cầu về cung cấp dịch vụ : Trọn gói.\r\n\r\n- Thời gian thực hiện: Năm 2024, 2025, 2026, 2027 (32 tháng).\r\n\r\n- Nội dung công việc: Theo phạm vi, hạng mục chi tiết quy định tại mục 2. Mục\r\ntiêu công việc, chương V của E-HSMT.\r\n\r\n1.2 Giới thiệu về hệ thống máy phát điện Đài THVN\r\n\r\nVăn phòng Đài Truyền hình Việt Nam hiện nay đang quản lý sử dụng hệ\r\nthống máy phát điện gồm hai phần tương đối độc lập cấp cho khu vực 5 tằng dé,\r\ncho khối cao ting và 5 tầng phụ trợ.\r\n\r\nHệ thống máy phát điện cấp cho khối 5 tầng đế: gồm 2 máy phát điện Gas\r\nTua-bin của hãng Kawasaki công suất 1500kVA, các máy đặt trong phòng máy\r\nphát điện thuộc trạm điện tòa nhà.\r\n\r\nHệ thống máy phát điện cấp cho khối cao tầng và 5 ting phụ trợ: gồm 2 máy\r\nphát điện Diesel của hãng Kohler, công suất 1850/2035 kVA, hai máy đều đặt phía\r\nngoài trạm hạ thế tòa nhà.\r\n\r\n2. Mục tiêu công việc:\r\n\r\n2.1 Mục tiêu chung\r\n\r\nBảo trì máy phát điện nhằm duy trì hệ thống hoạt động ổn định, an toàn,\r\ntin cậy; nâng cao hiệu suất sử dụng máy phát điện, kéo dài thời gian sử dụng của\r\nthiết bị; đảm bảo máy phát luôn trong trạng thái sẵn sàng cấp điện dự phòng khi\r\nxây ra sự cố nguồn điện đầu vào (sự cô lưới điện quốc gia, máy biến áp, tủ trung\r\nthê...) và vận hành đạt thông sô đầu ra (điện áp, tần sô, thời gian khởi động)\r\ntrong phạm vi cho phép theo thiết kế của nhà sản xuất. Gói dịch vụ này cần được\r\nthực hiện bởi kỹ sư, kỹ thuật viên có kinh nghiệm. Đồng thời nhà thầu phải tuân\r\nthủ theo các yêu cầu kỹ thuật, chỉ dẫn kỹ thuật thể hiện trên tài liệu kỹ thuật của\r\nmáy phát điện. Tuân thủ quy trình về bảo trì để đảm bảo an toàn lao động, vệ\r\nsinh môi trường, phòng chấy chữa cháy, huy động thiết bị, kiểm tra, giám sát\r\nchất lượng và các yêu câu khác.\r\n\r\n\"\r\n\r\nA\r\n\r\nA\r\n\r\na\r\n\r\nnd\r\n\r\n~~\r\n\r\n~\r\n\f24\r\n2.2 Hạng mục chỉ tiết các dịch vụ được thực hiện\r\n\r\na) Năm 2024\r\n(Thời gian thực hiện: từ khi hợp đồng ký có hiệu lực đến hết 31/12/2024)\r\nSTT Mô tả sản phẩm, dịch vụ vị bảo\r\n\r\ntính | \"8 |\r\n\r\nA | BẢO TRI HE THONG MAY PHAT ĐIỆN KAWASAKI | Bộ 2\r\n\r\nI | Máy phát điện Gas tua-bin 380V, 50Hz, 85dB (A):\r\n\r\nKiểm tra và bảo dưỡng tổng quan\r\n\r\nKiểm tra và bảo dưỡng tổng thể máy phát, kiểm tra rò rỉ, dấu\r\nhiệu bất thường: đầu phát AC, động cơ, tuabin khí, các tằng\r\n1 nén khí ly tâm, bên trong và ngoài hộp máy phát, khu vực oily Bộ 2 1\r\ngió xung quanh, hop cách âm, khung máy, giảm chấn .... siết\r\nlại các kết cầu nếu cần\r\n\r\nKiểm tra toàn bộ chế độ vận hành, chạy thử chế độ tự động\r\nkhởi động, bằng tay, ghi nhận và đánh giá các thông số, kết\r\nquả kiêm tra, thời gian khởi động / dừng máy trong khoảng Bộ > 1\r\n\r\n2 cho phép, ngưỡng điện áp dòng điện của các bơm, quạt, van\r\ncó động cơ, các thông số hoạt động định mức của máy phát,\r\ncác rung động, tiếng ồn, mùi bất thường...\r\n3 Kiểm tra va xử lý độ ồn trong phòng tại vi trí cách vỏ máy Bộ\r\n_ ộ 2 1\r\nĐộng cơ tuabin khí:\r\n4 | Kiểm tra độ rung lắc, cân bằng của trục Bộ 2 1\r\n5 | Kiểm tra khả năng mang tải và độ ồn định của động cơ Bộ 2 1\r\n6 | Kiểm tra hoạt động của hộp truyền động và giảm tốc Bộ 2 1\r\n7 Kiểm tra mức và làm sạch lọc gió, lọc nhớt, lọc dầu, kiểm tra Bb , h\r\nrò rỉ dầu hộp số i\r\nĐầu phát:\r\n8 | Kiểm tra và xử lý độ nghẽn đường gió vào và ra Bộ 2 1\r\n9 | Kiểm tra và bảo dưỡng dây quần Bộ 2 1\r\n10 Kiém tra do điện trở cách điện và xử lý cách điện của đầu Bộ 4 h\r\nphát. Po độ dân điện của dây nôi đất. j\r\nKiém tra va xử lý các kết nối cáp động lực và vệ sinh, kiểm\r\n11 | tra siết lại các kết cấu bị lỏng do rung lắc trong quá trình chạy | Bộ 2 1\r\nmáy.\r\n12 | Kiểm tra rò rỉ, bảo dưỡng bd sung mỡ bôi trơn vào bạc đạn Bộ 2 1\r\nII | Ti điện cấp nguồn cho máy phát điện:\r\nKiểm tra, đánh giá hoạt động của thiết bị, so sánh đặt lại\r\n13 | ngưỡng cảnh báo các đồng hồ báo và các thiết bị hiển thi chất | Bộ 2 1\r\nlượng điện năng: dòng điện, điện áp,...\r\n14 | Kiểm tra, xử lý cách điện và các an toàn về điện Bộ 2 1\r\n15 Kiểm tra đấu nối siết lại đầu cáp, đai ốc, điện trở nối đất, Bộ 2 1\r\n\r\nnhiệt độ khi mang tải và vệ sinh thanh cái\r\n\r\n16 | Vệsinh toàn bộ dãy tủ điện Bộ 2 1\r\n\r\n17 Kiém tra hoat động, tín hiệu các nút vặn, chuyển mạch điều\r\n\r\nkhiển, các ACB động lực, MCCB, Contactor và các thiết bị 58 2 1\r\n\r\n\f25\r\nbảo vệ an toàn, cảnh báo\r\n\r\nIII | HỆ THONG NẠP KHÍ, KHÔNG KHÍ, KHÍ THAI\r\nQuạt gió hút vào:\r\n18 | Kiểm tra đo và xử lý cách điện của động cơ Bộ 4\r\n19 | Tra dầu mỡ bôi tron vào vòng bi Bộ 4\r\n20 | Siết chặt cơ cấu cơ khí lắp đặt quạt, các điểm đầu nối điện Bộ 4\r\n21 Kiểm tra vệ sinh tong thé toàn bộ quạt, tinh trạng cánh quạt, Bộ 4\r\nloại bỏ tác nhân bất thường gây nghẽn, kẹt\r\nQuạt thông gió đặt trong hộp:\r\n22 | Kiểm tra đo và xử lý cách điện của động cơ Bộ 2\r\n23 _ | Tra dầu mỡ bôi tron vào vòng bi Bộ 2\r\n24 | Siết chặt cơ cấu cơ khí lắp đặt quạt, các diểm đấu nối diện Bộ 2\r\n25 Kiém tra vệ sinh tong thé toàn bộ quạt, tinh trạng cánh quạt, Bộ 9\r\nloại bỏ tác nhân bat thường gây nghẽn, ket\r\nCác bộ tiêu âm cho quạt máy phát, khói xả cấp 1 90dB\r\n(A), cấp 2 75dB (A), gió vào cấp 1, cấp 2:\r\n26 Siết chặt tất cả cơ cấu cơ khí lắp đặt, kiểm tra đường ống, Bộ 10\r\nkhớp ni, vệ sinh bộ tiêu âm\r\nVan điều chỉnh lưu lượng không khí, van piston chặn lửa\r\ncho thông gió, van 1 chiều cho không khí thải:\r\n27 |Siết chặt tất cả cơ cầu cơ khí lắp van, các mối nối điện Bộ 6\r\n28 | Kiểm tra hoạt động và căn chỉnh độ đóng mở của van Bộ 6\r\n29 | Kiểm tra và vệ sinh bên trong và ngoài van Bộ 2\r\nVan có động cơ cho không khí vào có van piston chặn lửa:\r\n30 | Siết chặt tất cả cơ cấu cơ khí lắp van Bộ 2\r\n31 | Kiểm tra hoạt động và căn chinh độ đóng mở của van Bộ 2\r\n32 | Kiểm tra và xử lý cách điện của động cơ Bộ 2\r\n33 | Kiểm tra và vệ sinh bên trong và ngoài van Bộ 2\r\nHệ thống đường ống cấp khí vào và khí thải:\r\nKiểm tra và căn chỉnh giá treo và hệ thống cb định đường\r\n34 |ống, kiểm tra xử lý độ nghẽn, độ kín khít đường ống, các | Bộ 2\r\nkhớp nối cứng, mềm.\r\nIV | HỆ THÓNG NHIÊN LIỆU\r\nCông tắc điều khiến mức chất lỏng:\r\n35 Kiểm tra và bảo dưỡng tiếp điểm của công tắc, nguồn điện, Bô 1\r\nhoạt động của chuyển mạch ©\r\n36 Kiểm tra, căn chỉnh hệ thống phao va mức phao ứng với chế Bộ ñ\r\nđộ hoạt động bình thường\r\nThùng cấp nhiên liệu 1950L và bể dầu ngằm:\r\n37 Kiểm tra xả đáy thùng cấp, xả cặn, xả khí đường ống, đánh Bộ 1\r\ngiá chat lượng nhiên liệu, kiêm tra có bị lan nước.\r\nKiểm tra và xử lý độ kín, nắp đậy, hình dạng của thùng cấp\r\n38 nhiên liệu và sự rò rỉ của hệ thống cấp nhiên liệu, gia cố cơ | Bộ 1\r\ncầu treo, đỡ thùng cấp nhiên liệu\r\n39 Kiểm tra bảo dưỡng cặn thùng dầu và lọc dầu, bộ lọc thô, y Bộ 1\r\n\r\nlọc, van cân bằng áp suất, các gioăng tại vị trí van, khớp nối.\r\n\r\n-\r\n\f26\r\nKiểm tra tình trạng và mực dầu của hệ thống bể ngằm cấp\r\n\r\n40 | dầu 100.000 lít gồm hai thùng 50.000 lít là nguồn cấp cho | Bộ\r\nthùng 1.950 lít.\r\n\r\n41 | Kiểm tra và xử lý ống thông hơi thùng dầu trung gian Bộ\r\nBơm cấp nhiên liệu:\r\n\r\n42 | Kiểm tra đo điện trở cách điện và xử lý cách điện của bơm Bộ\r\n\r\n43 Kiểm tra tiếng ồn, hoạt động bất thường, kiểm tra và xử lý rò Bộ\r\nri\r\n\r\n44 | Siết chặt tất cả các bu lông và dai ốc dé cố định bơm Bộ\r\n\r\n45 Kiểm tra và cài đặt hoạt động của bơm theo tín hiệu điều Bồ\r\nkhiển. 0\r\n\r\n46 Bo dac va căn chỉnh lưu lượng làm việc, độ đóng mở các van Bộ\r\ncủa bơm đảm bảo theo thiêt kê.\r\n\r\n47 | Vệ sinh bên trong động cơ và bên ngoài bơm, van Bộ\r\nBơm hồi nhiên liệu:\r\n\r\n48 | Kiểm tra đo điện trở cách điện và xử lý cách điện của bơm Bộ\r\n\r\n4g Kiểm tra tiếng ồn, hoạt động bất thường, kiểm tra và xử lý rò BS\r\nri :\r\n\r\n50 Đo đạc và căn chỉnh lưu lượng làm việc, độ đóng mở các van Bô\r\ncủa bơm đảm bảo theo thiêt kê. ;\r\n\r\n51 Kiểm tra và cài đặt hoạt động của bơm theo tín hiệu điều BG\r\nkhién. ©\r\n\r\n52 | Siét chặt tất ca các bu lông và dai ốc dể có dinh bơm Bộ\r\n\r\n53 | Vệ sinh bên trong động cơ và bên ngoài bơm, van Bộ\r\nBộ điều khiển nhiên liệu:\r\n\r\n54 | Kiểm tra va đo đạc nguồn điện cấp cho bộ điều khiển Bộ\r\n\r\n55 | Kiểm tra và xử lý cách điện của bộ điều khiển Bộ\r\n\r\n56 Kiểm tra và cài đặt hoạt động của bộ điều khiển, điều khiển Bộ\r\nbơm hoạt động ở các chê độ khác nhau :\r\n\r\n57 | Kiểm tra làm sạch toàn bộ hệ điều khiển cấp nhiên liệu Bộ\r\nHệ thống van điện từ:\r\n\r\n58 | Kiểm tra, đo đạc hệ thống nguồn cấp cho van điện từ Bộ\r\n\r\n59 Kiểm tra và căn chỉnh hoạt động đóng/mở của van, cài đặt Bô\r\nhoạt động của van theo tín hiệu điều khiên. i\r\n\r\n60 | Kiểm tra, làm sạch và xử lý cách điện của van Bộ\r\nBộ lọc nhiên liệu:\r\n\r\n61 | Kiểm tra làm sạch hoặc thay thế bộ lọc nhiên liệu Bộ\r\n\r\nV | HỆ THÓNG BÔI TRƠN\r\nBơm dầu bôi trơn:\r\n\r\n62 | Kiểm tra và xử lý rò ri bom dầu và đường ống Bộ\r\n\r\n63 | Kiểm tra hoạt động, vệ sinh bơm, van Bộ\r\nBộ lọc, lưới lọc dầu bôi trơn:\r\n\r\n64 Kiểm tra thăm dầu, mức dầu, chất lượng dầu, đảm bảo lượng Bô\r\ndâu bôi trơn nhiêu hơn 75% mức H trước khi khởi động :\r\n\r\n65 | Kiểm tra để làm sạch hoặc thay thế bộ lọc, lưới lọc dầu Bộ\r\n\r\nVan điều khiến áp suất dầu:\r\n\r\n\f27\r\n\r\n66 | Kiểm tra và căn chỉnh hoạt động của van Bộ\r\n- Kiểm tra các thông số dầu bôi trơn có đảm bảo điều kiện hoạt Bb\r\nđộng, nhiệt độ, áp suất... i\r\nVI | HE THONG KHOI ĐỘNG\r\nTi điều khiển khởi động tự động\r\n68 Kiểm tra tổng thể tình trạng tủ điện, tình trạng cáp điện, dây Bộ\r\ndân điện, đèn báo trạng thái, chuông còi đèn cảnh báo\r\n69 Kiểm tra các thiết bị động lực và các thiết bị bảo vệ cảnh báo, Bô\r\nđặt lại mức nếu cần i\r\n70 Kiém tra điểm kết nối, jack cắm, siết lại đầu cáp, đai ốc, điện Bộ\r\ntrở nôi đât, nhiệt độ khi mang tải\r\nKiểm, tra chạy thử, ghi nhận các thông số dòng điện, điện áp,\r\n71 |tần số, tốc độ, nhiệt độ, áp suất.. . các thông số bơm, quat | Bộ\r\nvan, căn chỉnh lại nếu cần thiết\r\n72 | Vệ sinh toàn bộ dãy tủ Bộ\r\nBộ nguồn DC để khởi động:\r\n73 | Kiểm tra đo đạc hệ thống sạc bình, các chế độ sạc Bộ\r\n74 | Kiểm tra đấu nối bộ nguồn, kiểm tra dây nối Bộ\r\nKiểm tra rò rì, đầu cực có dấu hiệu oxi hóa, rỉ sét, phát nhiệt,\r\n75 4 . 4 Bộ\r\nsict lại cực dc quy\r\n76 | Po nội trở, điện áp từng ắc quy Bộ\r\n77 | Kiểm tra, đánh giá độ sụt áp của ắc quy khi đề máy Bộ\r\n78 | Vệ sinh bộ nguồn Bộ\r\nĐộng cơ khởi động:\r\n79 | Kiểm tra đo đạc nguồn điện Bộ\r\n80 | Kiểm tra và xử lý cách điện của động cơ Bộ\r\n81 | Bảo dưỡng động cơ, làm sạch chổi than, cd góp Bộ\r\nVI | HE THONG ĐÁNH LỬA\r\nBộ kích từ:\r\n82 | Kiểm tra siết lại các điểm đấu nối bộ kích điện Bộ\r\n83 Kiểm tra cáp cao áp, nắp chụp có dấu hiệu bất thường, làm Bộ\r\nsạch bộ kích điện\r\nPhích cắm đánh lira:\r\nKiểm tra có hư hại, lớp cách điện và căn chỉnh tiếp xúc của | „„\r\n84 in bi Bộ\r\nphích căm\r\nVII | HỆ THÓNG ĐIỀU KHIỂN MÁY PHÁT\r\nBộ cảm biến cho tốc độ quay và điều khiển:\r\n\r\n85 | Kiểm tra, đo đạc nguồn điện cấp cho bộ cảm biến Bộ\r\n86 | Kiểm tra siết lại các điểm đấu nối tín hiệu Bộ\r\nECB (Engine Control Box), Module cấp nguồn, Bộ\r\n\r\nchuyển đổi DC\r\nBảo dưỡng các cảm biến, ECB’s body, module cấp nguồn, bộ\r\n\r\n87 chuyén đổi DC/DC. Kiểm tra tín hiệu, siết lai các điểm đấu | Bộ\r\nnối, Jack cắm, rơle..\r\n\r\nIX |HỆ THÓNG THIẾT BI ĐO LƯỜNG GIAM SÁT\r\n\r\nĐồng hồ đo áp suất dầu, Nhiệt kế dầu, Đồng hồ đo áp suất\r\n\r\n\f28\r\nmáy nén, đo tốc độ vòng quay, đo nhiệt độ khí thải, đo tin\r\nsố, Hệ thống đồng hồ đo điện áp, công suất dòng điện, bộ\r\nđếm công suất:\r\n\r\nKiểm tra và căn chỉnh chỉ thị của đồng hồ, đánh giá các thông\r\n\r\n38 số trong ngưỡng cho phép 5$\r\nX | HỆ THONG BOM HUT NƯỚC HO GAS BON DAU\r\nBơm nước hút hồ gas và Ti điều khiển bơm nước:\r\n89 | Kiểm tra và xử lý an toàn điện của bơm và tủ Bộ\r\n90 Kiểm tra và xử lý rò ri nước, tiếng ồn bất thường, siết có định BG\r\nlai bom :\r\n91 | Kiểm tra hoạt động của bơm, van theo tín hiệu điều khiển. Bộ\r\nXI | HỖ TRỢKỸ THUẬT\r\n92 | Hỗ trợ kỹ thuật 24/7 hệ máy phát Turbine Kawasaki Máy\r\n\r\nB | BẢO TRÌ MÁY PHÁT ĐIỆN KOHLER 2000ROEZM Bộ\r\n\r\nI | ĐỘNG CƠ\r\n\r\n93 | Kiểm tra và xử lý dầu rò rỉ Bộ\r\n94 | Kiểm tra và căn chỉnh đồng hd áp suất dầu Bộ\r\n95 | Kiểm tra và bảo dưỡng đèn báo áp suất dầu Bộ\r\n96 | Kiểm tra dầu máy và lọc dầu Bộ\r\n97 | Kiểm tra và bảo dưỡng lõi lọc dầu Bộ\r\n98 | Kiểm tra và bảo dưỡng phin lọc dầu Bộ\r\n99 | Kiểm tra dầu bôi trơn Bộ\r\n100 | Kiểm tra và bảo dưỡng lọc thô dầu nhờn Bộ\r\n101 | Kiểm tra và xử lý rò rỉ nhiên liệu Bộ\r\n102 | Kiểm tra và bảo dưỡng phin lọc nhiên liệu Bộ\r\n103 | Kiểm tra mức nước làm mát Bộ\r\n104 | Kiểm tra và xử lý độ rò rỉ của nước làm mát Bộ\r\n105 | Kiểm tra và xử lý độ kín của nắp đậy bộ tản nhiệt Bộ\r\n106 | Kiểm tra và bảo dưỡng cánh tản nhiệt Bộ\r\n107 | Kiểm tra và căn chỉnh độ căng dây cu-roa Bộ\r\n108 | Làm sạch bề ngoài bộ tản nhiệt Bộ\r\n109 | Làm sạch hệ thống làm mát Bộ\r\n110 | Kiểm tra và bd sung nước ắc quy Bộ\r\n111 | Kiểm tra bảo dưỡng, siết cực ắc quy Bộ\r\n112 | Kiểm tra, đo đạc tình trạng nạp ắc quy Bộ\r\n113 | Bôi mỡ chống rỉ đầu cực ắc quy Bộ\r\n114 | Kiểm tra vệ sinh máy phát và máy đề Bộ\r\n115 | Kiểm tra và siết lại dây và các điểm nối Bộ\r\n116 | Làm sạch lõi lọc không khí Bộ\r\n117 | Làm sạch bên ngoài bộ lọc khí Bộ\r\n118 | Làm sạch bên trong bộ lọc khí Bộ\r\n119 | Kiểm tra và bảo dưỡng lõi lọc khí Bộ\r\n120 | Kiểm tra hệ thống hút xả, bộ tăng áp (Turbo) Bộ\r\n121 | Kiểm tra và xử lý độ ồn và tình trạng khởi động Bộ\r\n\r\n122 | Kiểm tra và xử lý tình trạng khí thải Bộ\r\n\r\n\f29\r\nKiểm tra và bảo dưỡng ống pô giảm thanh, ống dẫn thoát khí\r\n\r\nBộ\r\n\r\n123 | thải\r\nII | ĐÀU PHÁT\r\n124 | Vệ sinh tổng thể đầu phát điện Bộ 2 1\r\n125 êm tra và siết lại các điểm tiếp xúc điện động lực và các Bộ 2 h\r\nlêm tiệp xúc tín hiệu\r\n126 | Kiểm tra và xử lý sự an toàn điện Bộ 2 1\r\n127 | Kiểm tra và cài đặt bộ điều chỉnh điện áp AVR Bộ 2 1\r\n128 | Kiểm tra và căn chỉnh bộ điều chỉnh tốc độ Bộ 2 1\r\nIII | BANG DIEU KHIỂN\r\n129 | Vệ sinh tủ bảng điều khiển Bộ 2 1\r\n130 | Kiểm tra và bảo dưỡng đồng hồ, đèn báo Bộ 2 1\r\nIV | TỦ HÒA PONG BỘ\r\n131 | Kiểm tra vệ sinh tủ hòa đồng bộ Bộ 2 1\r\n132 | Kiểm tra và siết lại các điểm tiếp xúc điện động lực, tínhiệu | Bộ 2 1\r\nV | vO CHÓNG ON VÀ HỆ THONG NHIÊN LIEU\r\n133 | Vệ sinh vỏ chống ồn Bộ z 1\r\n134 | Kiểm tra và bảo dưỡng cửa lấy gió vào giải nhiệt máy Bộ 2 1\r\n135 | Kiểm tra và bảo dưỡng hộp, cửa thoát gió nóng Bộ 2 1\r\n136 Kiểm tra và bảo dưỡng tủ điều khiển bơm dầu, bơm dầu, - 2 h\r\nđường ống dầu ợ\r\n137 | Kiểm tra và xử lý sự rò rỉ Bộ 2 1\r\nVI |HỖTRỢKỸ THUAT\r\n138 | HỖ trợ kỹ thuật 24/7 hệ thống máy phát Kohler Máy 2\r\nb) Năm 2025\r\n(Thời gian thực hiện: từ 01/01/2025 đến hết 31/12/2025)\r\n| Đơn | Khối Số lan\r\nSTT Mô tả sản phâm, dịch vụ vị lượng bảo\r\ntính : trì\r\nA | BẢO TRI HỆ THONG MAY PHÁT ĐIỆN KAWASAKI | Bộ 2\r\nI Máy phát điện Gas tua-bin 380V, 50Hz, 85dB (A):\r\nKiểm tra và bảo dưỡng tổng quan\r\nKiểm tra và bảo dưỡng tổng thể máy phát, kiểm tra rò rỉ, dấu\r\nhiệu bất thường: đầu phát AC, động cơ, tuabin khí, các ting\r\n1 nén khí ly tâm, bên trong va ngoài hộp máy phát, khu vực 14 Bộ 2 3\r\ngió xung, quanh, \"hộp cách âm, khung máy, giảm chấn .... siết\r\nlại các kết cầu nếu cần\r\nKiểm tra toàn bộ chế độ vận hành, chạy thử chế độ tự dong\r\nkhởi động, bằng tay, ghi nhận và đánh giá các thông số, kết\r\n2 quả kiểm tra, thời gian khởi động / dừng máy trong khoảng Bb 2 3\r\ncho phép, ngưỡng điện áp dòng điện của các bơm, quạt, van :\r\ncó động cơ, các thông số hoạt động định mức của máy phát,\r\ncác rung động, tiếng ồn, mùi bất thường...\r\n3 Kiểm tra và xử lý độ ồn trong phòng tại vị trí cách vỏ máy Bộ 2 1\r\n\r\n1m\r\n\r\n\f30\r\n\r\nĐộng cơ tuabin khí:\r\n4 | Kiểm tra độ rung lắc, cân bằng của trục Bộ 2\r\n5 | Kiểm tra khả năng mang tải và độ ôn định của động cơ Bộ 2\r\n6 | Kiểm tra hoạt động của hộp truyền động và giảm tốc Bộ 2\r\nKiểm tra mức và làm sạch lọc gió, lọc nhớt, lọc dầu, kiểm tra %\r\n7 AB TA oh Bộ 2\r\nrò rỉ dâu hộp sô\r\nĐầu phát:\r\n8 | Kiểm tra và xử lý độ nghẽn đường gió vào và ra Bộ 2\r\n9 | Kiểm tra và bảo dưỡng dây quấn Bộ 2\r\njo | Kiểm tra đo điện trở cách điện và xử lý cách điện của đầu Bộ | 2\r\nphát. Po độ dan điện của say nôi đất.\r\nKiểm tra và xử ly các kết nối cáp động lực và vệ sinh, kiểm\r\n11 | tra siết lại các kết cấu bị lỏng do rung lắc trong quá trình chạy | Bộ 2\r\nmáy.\r\n12 | Kiểm tra rò rỉ, bảo dưỡng bd sung mỡ bôi trơn vào bạc đạn Bộ 2\r\nU | Tủ điện cấp nguồn cho máy phát điện:\r\nKiểm tra, đánh giá hoạt động của thiết bị, so sánh đặt lại\r\n13 | ngưỡng cảnh báo các đồng hồ báo và các thiết bị hiển thị chất | Bộ 2\r\nlượng điện năng: dòng điện, điện áp,...\r\n14 | Kiểm tra, xử lý cách điện và các an toàn về điện Bộ 2\r\n15 Kiểm tra đấu nối siết lại đầu cáp, đai ốc, điện trở nối đất, Bộ 2\r\nnhiệt độ khi mang tải và vệ sinh thanh cái\r\nló | Vệ sinh toàn bộ dãy tủ điện Bộ 2\r\nKiểm tra hoạt động, tín hiệu các nút vặn, chuyển mạch điều\r\n17 | khiển, các ACB động lực, MCCB, Contactor và các thiết bi | Bộ 2\r\nbảo vệ an toàn, cảnh báo\r\nIII | HỆ THONG NẠP KHÍ, KHÔNG KHÍ, KHÍ THAI\r\nQuạt gió hút vào:\r\n18 | Kiểm tra đo và xử lý cách điện của động cơ Bộ 4\r\n19 | Tra dầu mỡ bôi trơn vào vòng bi Bộ 4\r\n20 | Siết chặt cơ cấu cơ khí lắp đặt quạt, các điểm đầu nối điện Bộ 4\r\n21 Kiém tra vệ sinh tổng thé toàn bộ quạt, tình trạng cánh quạt, Bộ 4\r\nloại bỏ tác nhân bât thường gây nghẽn, kẹt\r\nQuạt thông gió đặt trong hộp:\r\n22 | Kiểm tra đo và xử lý cách điện của động cơ Bộ 2\r\n23 _ | Tra dầu mỡ bôi tron vào vòng bi Bộ 2\r\n24 | Siết chặt cơ cấu cơ khí lắp đặt quạt, các điểm đấu nối điện Bộ 2\r\n25 Kiểm tra vệ sinh tong thé toan bộ quạt, tinh trạng cánh quạt, Bô 2\r\nloại bỏ tác nhân bât thường gây nghẽn, kẹt :\r\nCác bộ tiêu âm cho quạt máy phát, khói xả cấp 1 90dB\r\n(A), cấp 275dB (A), gió vào cấp 1, cấp 2:\r\n26 Siết chặt tất cả cơ cấu cơ khí lắp đặt, kiểm tra đường ống, Bộ 10\r\nkhớp nồi, vệ sinh bộ tiêu âm\r\nVan điều chỉnh lưu lượng không khí, van piston chặn lửa\r\ncho thông gió, van 1 chiều cho không khí thai:\r\n27 | Siết chặt tất cả cơ cấu cơ khí lắp van, các mối nối điện Bộ 6\r\n\r\n\f31\r\n\r\n28 | Kiểm tra hoạt động và căn chỉnh độ đóng mở của van Bộ\r\n29 | Kiểm tra và vệ sinh bên trong và ngoài van Bộ\r\nVan có động cơ cho không khí vào có van piston chặn lửa:\r\n30 | Siết chặt tất cả cơ cấu cơ khí lắp van Bộ\r\n31 | Kiểm tra hoạt động và căn chỉnh độ đóng mở của van Bộ\r\n32 | Kiểm tra và xử lý cách điện của động cơ Bộ\r\n33 | Kiểm tra và vệ sinh bên trong và ngoài van Bộ\r\nHệ thống đường ống cấp khí vào và khí thải:\r\nKiểm tra và căn chỉnh giá treo và hệ thống cố định đường\r\n\r\n34 |ống, kiểm tra xử lý độ nghẽn, độ kín khít đường ống, các | Bộ\r\nkhớp nối cứng, mềm.\r\n\r\nIV | HE THONG NHIÊN LIEU\r\nCông tắc điều khiển mức chất lỏng:\r\n\r\n45 Kiểm tra và bảo dưỡng tiếp điểm của công tắc, nguồn điện, Bộ\r\nhoạt động của chuyển mạch 0\r\n\r\n36 Kiểm tra, căn chỉnh hệ thống phao và mức phao ứng với chế Bộ\r\nđộ hoạt động bình thường\r\nThùng cấp nhiên liệu 1950L và bể dầu ngầm:\r\n\r\n57 Kiểm tra xả đáy thùng cấp, xả cặn, xả khí đường ống, đánh BG\r\ngid chất lượng nhiên liệu, kiêm tra có bị lan nước. ’\r\nKiểm tra và xử lý độ kin, nắp đậy, hình dạng của thùng cấp\r\n\r\n38 | nhiên liệu và sự rò ri của hệ thống cấp nhiên liệu, gia cốcơ| Bộ\r\nchu treo, đỡ thùng cấp nhiên liệu\r\n\r\n39 Kiểm tra bảo dưỡng cặn thùng dầu và lọc dầu, bộ lọc thô, y Bộ\r\nlọc, van cân bằng áp suất, các gioăng tại vị trí van, khớp nối.\r\nKiểm tra tình trạng và mực dầu của hệ thống bể ngằm cấp\r\n\r\n40 | dầu 100.000 lít gồm hai thùng 50.000 lít là nguồn cấp cho | Bộ\r\nthùng 1.950 lít.\r\n\r\n41 | Kiểm tra và xử lý ống thông hơi thùng dầu trung gian Bộ\r\nBơm cấp nhiên liệu:\r\n\r\n42 | Kiểm tra đo điện trở cách điện và xử lý cách điện của bơm Bộ\r\n\r\n43 Kiểm tra tiếng ồn, hoạt động bắt thường, kiểm tra và xử lý rò | uA\r\nri i\r\n\r\n44 | Siết chặt tất cả các bu lông và đai ốc để cố định bơm Bộ\r\nKiểm tra và cài đặt hoạt động của bơm theo tín hiệu điều | „.\r\n\r\n45 «2 Bộ\r\nkhiên.\r\n\r\n46 Đo đạc và căn chỉnh lưu lượng làm việc, độ đóng mở các van Bô\r\ncủa bơm đảm bảo theo thiết kế. j\r\n\r\n47 | Vệ sinh bên trong động co và bên ngoài bơm, van Bộ\r\nBơm hồi nhiên liệu:\r\n\r\n48 | Kiểm tra đo điện trở cách điện và xử lý cách điện của bơm Bộ\r\n\r\n49 Kiểm tra tiếng ồn, hoạt động bất thường, kiểm tra và xử lý rò Bộ\r\nri\r\n\r\n50 Đo đạc và căn chỉnh lưu lượng làm việc, độ đóng mở các van Bộ\r\ncủa bơm đảm bảo theo thiệt kê.\r\n\r\n51 Kiểm tra và cài đặt hoạt động của bơm theo tín hiệu điều Bộ\r\n\r\n«A\r\nkhién.\r\n\r\n\f32\r\n\r\n52 | Siét chặt tất cả các bu lông và dai ốc dé có định bom Bộ\r\n\r\n53 | Vệ sinh bên trong động cơ và bên ngoài bơm, van Bộ\r\nBộ điều khiển nhiên liệu:\r\n\r\n54 | Kiểm tra và đo đạc nguồn điện cấp cho bộ điều khiển Bộ\r\n\r\n55 | Kiểm tra và xử lý cách điện của bộ điều khiển Bộ\r\n\r\n56 Kiểm tra và cai đặt hoạt động của bộ điều khiển, điều khiển Bộ\r\nbơm hoạt động ở các chê độ khác nhau\r\n\r\n57 | Kiểm tra làm sạch toàn bộ hệ điều khiển cấp nhiên liệu Bộ\r\nHệ thống van điện từ:\r\n\r\n58 | Kiểm tra, đo đạc hệ thống nguồn cấp cho van điện từ Bộ\r\n\r\n59 Kiém tra va căn chỉnh hoạt động đóng/mở của van, cài đặt Bộ\r\nhoạt động của van theo tín hiệu điều khiên.\r\n\r\n60 | Kiểm tra, làm sạch và xử lý cách điện của van Bộ\r\nBộ lọc nhiên liệu:\r\n\r\n61 | Kiểm tra làm sạch hoặc thay thế bộ lọc nhiên liệu Bộ\r\n\r\nV | HỆ THÓNG BÔI TRƠN\r\nBơm dầu bôi trơn:\r\n\r\n62 | Kiểm tra và xử lý rò rỉ bơm dầu và đường ống Bộ\r\n\r\n63 | Kiểm tra hoạt động, vệ sinh bơm, van Bộ\r\nBộ lọc, lưới lọc dầu bôi trơn:\r\n\r\n64 Kiểm tra thăm dầu, mức dầu, chất lượng dầu, đảm bảo lượng Bộ\r\ndâu bôi trơn nhiêu hơn 75% mức H trước khi khởi động\r\n\r\n65 | Kiểm tra để làm sạch hoặc thay thế bộ lọc, lưới lọc dầu Bộ\r\nVan điều khiến áp suất dầu:\r\n\r\n66 | Kiểm tra và căn chỉnh hoạt động của van Bộ\r\nKiểm tra các thông số dầu bôi trơn có đảm bảo điều kiện hoạt | „-.\r\n\r\n7 | động nhiệt độ áp suit... Bộ\r\n\r\nVI | HỆ THONG KHOI ĐỘNG\r\nTủ điều khiển khởi động tự động\r\n\r\n68 Kiểm tra tổng thể tình trạng tủ điện, tình trạng cáp điện, dây Bộ\r\ndan điện, đèn báo trạng thái, chuông còi đèn cảnh báo\r\n\r\n69 | Kiểm tra các thiết bị động lực và các thiết bị bảo vệ cảnh báo, Bộ\r\nđặt lại mức nêu cân\r\n\r\n70 Kiểm tra điểm kết nối, jack cắm, siết lại đầu cáp, đai ốc, điện Bộ\r\ntrở nôi đât, nhiệt độ khi mang tải d\r\nKiểm tra chạy thử, ghi nhận các thông số dòng điện, điện áp,\r\n\r\n71 | tần số, tốc độ, nhiệt độ, áp suất... các thông số bơm, quạt| Bộ\r\nvan, căn chỉnh lại nếu cần thiết\r\n\r\n72 | Vệ sinh toàn bộ dãy tủ Bộ\r\nBộ nguồn DC dé khởi động:\r\n\r\n73 | Kiểm tra đo đạc hệ thống sạc bình, các chế độ sạc Bộ\r\n\r\n74 | Kiểm tra đấu nối bộ nguồn, kiểm tra dây nối Bộ\r\n\r\n- Kiểm tra rò ri, đầu cực có dấu hiệu oxi hóa, rỉ sét, phát nhiệt, Bộ\r\nsiết lại cực ắc quy M\r\n\r\n76 | Đo nội trở, điện áp từng ắc quy Bộ\r\n\r\n77 | Kiểm tra, đánh giá độ sụt áp của ắc quy khi đề máy Bộ\r\n\r\n\f33\r\n\r\n78 | Vệ sinh bộ nguồn Bộ 2 2\r\nĐộng cơ khởi động:\r\n\r\n79 | Kiểm tra đo đạc nguồn điện Bộ 2 3\r\n\r\n80 | Kiểm tra va xử lý cách điện của động cơ Bộ 2 3\r\n\r\n81 | Bảo dưỡng động co, làm sạch chổi than, cổ góp Bộ 2 3\r\n\r\nVII | HE THONG PANH LUA\r\nBộ kích từ:\r\n\r\n82 | Kiểm tra siết lại các điểm đấu nối bộ kích điện Bộ 2 3\r\nKiểm tra cáp cao áp, nắp chụp có dấu hiệu bất thường, làm 2\r\n\r\n55 sạch bộ kích điện nạ 2 2\r\nPhích cắm đánh lira:\r\n\r\n84 Kiém tra có hư hai, lớp cách điện va căn chỉnh tiếp xúc của Bộ 2 3\r\nphich cắm\r\n\r\nVIII | HE THONG DIEU KHIỂN MAY PHAT\r\n\r\nBộ cảm biến cho tốc độ quay và điều khiển:\r\n\r\n85 | Kiểm tra, đo đạc nguồn điện cấp cho bộ cảm biến Bộ 2 3\r\n86 | Kiểm tra siết lại các điểm đấu nói tín hiệu Bộ 2 3\r\nECB (Engine Control Box), Module cấp nguồn, Bộ\r\nchuyển đồi DC\r\nBảo dưỡng các cảm biến, ECB’s body, module cấp nguồn, bộ\r\n87 chuyén đổi DC/DC. Kiểm tra tín hiệu, siết lại các điểm đấu | Bộ 2 3\r\n\r\nnối, jack cắm, role..\r\n\r\nIX | HỆ THÓNG THIẾT BỊ ĐO LƯỜNG GIÁM SÁT\r\n\r\nĐồng hồ đo áp suất dầu, Nhiệt kế dầu, Đồng hồ đo áp suất\r\nmáy nén, ‹ đo tốc độ vòng quay, đo nhiệt ag khi thai, do tin\r\nsố, Hệ thống đồng hồ đo điện áp, công suất dòng điện, bộ\r\nđếm công suất:\r\n\r\nKiểm tra và căn chỉnh chỉ thị của đồng hồ, đánh giá các thông\r\n\r\n58 số trong ngưỡng cho phép Bộ i s\r\nX | HỆ THÓNG BƠM HÚT NƯỚC HÓ GAS BÒN DẦU\r\nBơm nước hút hố gas và Tủ điều khiển bơm nước:\r\n89 | Kiểm tra và xử lý an toàn điện của bơm và tủ Bộ 1 2\r\n90 Kiểm tra và xử lý rò rỉ nước, tiếng ồn bất thường, siết có định Bộ I 5\r\nlai bom\r\n91 | Kiểm tra hoạt động của bom, van theo tin hiệu điều khiển. Bộ 1 2\r\nXI | HỖ TRO KY THUẬT\r\n92 | Hỗ trợ kỹ thuật 24/7 hệ máy phát Turbine Kawasaki Máy 2\r\nB |BẢO TRI MAY PHÁT ĐIỆN KOHLER 2000ROEZM Bộ 2\r\nI | ĐỘNG CƠ\r\n93 | Kiểm tra và xử lý dầu rò rỉ Bộ 2 3\r\n94 _ | Kiểm tra và căn chỉnh đồng hồ áp suất dầu Bộ 2 3\r\n95 | Kiểm tra và bảo dưỡng đèn báo áp suất dầu Bộ 2 3\r\n96 | Kiểm tra dầu máy và lọc dầu Bộ 2 3\r\n97 | Kiểm tra và bảo dưỡng lõi lọc dầu Bộ 2 3\r\n98 | Kiểm tra và bảo dưỡng phin lọc dầu Bộ 2 3\r\n\r\n99 | Kiểm tra dầu bôi trơn Bộ 2 3\r\n\r\n\f34\r\n\r\n100 | Kiểm tra và bảo dưỡng lọc thô dầu nhờn Bộ\r\n101 | Kiểm tra và xử lý rò rỉ nhiên liệu Bộ\r\n102 | Kiểm tra và bảo dưỡng phin lọc nhiên liệu Bộ\r\n103 | Kiểm tra mức nước làm mát Bộ\r\n104 | Kiểm tra và xử lý độ rò rỉ của nước làm mát Bộ\r\n105 | Kiểm tra và xử lý độ kín của nắp đậy bộ tản nhiệt Bộ\r\n106 | Kiểm tra và bảo dưỡng cánh tản nhiệt Bộ\r\n107 | Kiểm tra và căn chỉnh độ căng dây cu-roa Bộ\r\n108 | Làm sạch bề ngoài bộ tản nhiệt Bộ\r\n109 | Làm sạch hệ thống làm mát Bộ\r\n110 | Kiểm tra và bổ sung nước ắc quy Bộ\r\n111 | Kiểm tra bảo dưỡng, siết cực ắc quy Bộ\r\n112 | Kiểm tra, đo đạc tình trạng nạp ắc quy Bộ\r\n113 | Bôi mỡ chống rỉ đầu cực ắc quy Bộ\r\n114 | Kiểm tra vệ sinh máy phát và máy đề Bộ\r\n115 | Kiểm tra và siết lại dây và các điểm nối Bộ\r\n116 | Làm sạch lõi lọc không khí Bộ\r\n117 | Làm sạch bên ngoài bộ lọc khí Bộ\r\n118 | Làm sạch bên trong bộ lọc khí Bộ\r\n119 | Kiểm tra và bảo dưỡng lõi lọc khí Bộ\r\n120 | Kiểm tra hệ thống hút xả, bộ tăng áp (Turbo) Bộ\r\n121 | Kiểm tra và xử lý độ ồn và tình trạng khởi động Bộ\r\n122 | Kiểm tra và xử lý tình trạng khí thải Bộ\r\nKiểm tra và bảo dưỡng ống pd giảm thanh, ống dẫn thoát khí |  .\r\n123 | thải Bộ\r\nI | ĐÀUPHÁT\r\n124 | Vệ sinh tổng thể đầu phát điện Bộ\r\n125 Kiểm tra và siết lại các điểm tiếp xúc điện động lực và các Bb\r\nđiểm tiếp xúc tín hiệu °\r\n126 | Kiểm tra và xử lý sự an toàn điện Bộ\r\n127 | Kiểm tra và cài đặt bộ điều chỉnh điện áp AVR Bộ\r\n128 | Kiểm tra và căn chỉnh bộ điều chỉnh tốc độ Bộ\r\nII | BANG ĐIỀU KHIỂN\r\n129 | Vệ sinh tủ bảng điều khiển Bộ\r\n130 | Kiểm tra và bảo dưỡng đồng hồ, đèn báo Bộ\r\nIV |TỦ HOA PONG BỘ\r\n131 | Kiểm tra vệ sinh tủ hòa đồng bộ Bộ\r\n132 | Kiểm tra và siết lại các điểm tiếp xúc điện động lực, tínhiệu | Bộ\r\nV | VỎCHÓNG ÒN VÀ HỆ THÓNG NHIÊN LIỆU\r\n133 | Vệ sinh vỏ chống ồn Bộ\r\n134 | Kiểm tra và bảo dưỡng cửa lấy gió vào giải nhiệt máy Bộ\r\n135 | Kiểm tra và bảo dưỡng hộp, cửa thoát gió nóng Bộ\r\n136 Kiểm tra và bảo dưỡng tủ điều khiển bơm dầu, bơm dầu, Bộ\r\nđường ống dầu ọ\r\n137 | Kiểm tra và xử lý sự rò rỉ Bộ\r\n\r\n\f35\r\nVI | HỖ TRỢKỸ THUẬT\r\n\r\n138 | Hỗ trợ kỹ thuật 24/7 hệ thống máy phát Kohler Máy 2\r\n\r\n¢) Năm 2026\r\n(Thời gian thực hiện: từ 01/01/2026 đến hết 31/12/2026)\r\nYêu cầu chi tiết về các nội dung công việc bảo trì thực hiện trong năm\r\n\r\n2026 tương tự như năm 2025. Các hạng mục, khối lượng, tần suất công việc\r\ntrong năm 2026 không thay đổi so với năm 2025 (cùng thực hiện trong vòng 12\r\n\r\ntháng).\r\n\r\nd) Năm 2027\r\n(Thời gian thực hiện: từ 01/01/2027 đến hết hạn hiệu lực thực hiện của\r\nhợp đông)\r\n\r\nĐơn Khối Số lần\r\nSTT Mô tả sản phẩm, dịch vụ VỀ | pm bảo\r\ntinh | \".I trì\r\n\r\nA | BẢO TRI HỆ THONG MAY PHÁT ĐIỆN KAWASAKI | Bộ 2\r\n\r\nI Máy phát điện Gas tua-bin 380V, 50Hz, 85dB (A):\r\n\r\nKiếm tra và bảo dưỡng tổng quan\r\n\r\nKiểm tra và bảo dưỡng tổng thể máy phát, kiểm tra rò rỉ, dấu\r\nhiệu bất thường: đầu phát AC, động cơ, tuabin khí, các tằng\r\n1 nén khí ly tâm, bên trong và ngoài hộp máy phát, khu vực oly Bộ 2 1\r\ngió xung quanh, hộp cách âm, khung máy, giảm chấn .... siết\r\nlại các kết cầu nếu cần\r\n\r\nKiểm tra toàn bộ chế độ vận hành, chạy thử chế độ tự ¡ độn\r\nkhởi động, bằng tay, ghi nhận và đánh giá các thông số, kết\r\nquả kiểm tra, thời gian khởi động / dừng máy trong khoảng Bộ 2 1\r\n\r\n2 cho phép, ngưỡng điện 4 áp dòng điện của các bơm, quạt, van\r\ncó động cơ, các thông số hoạt động định mức của máy phát,\r\ncác rung động, tiếng on, mùi bất thường...\r\n3 điên tra và xử lý độ ồn trong phòng tại vị trí cách vỏ máy Bộ 2 1\r\nĐộng co tuabin khí:\r\n3 | Kiểm tra độ rung lắc, cân bằng của trục Bộ 2 1\r\n4 Kiểm tra mức và làm sạch lọc gió, lọc nhớt, lọc dầu, kiểm tra Bb 2 h\r\nrò rỉ dầu hộp số s\r\nĐầu phát:\r\n5 Kiểm tra và xử lý độ nghẽn ng gió vào và ra Bộ 2 1\r\n6 | Kiểm tra và bảo dưỡng dây quấn Bộ 2 1\r\n5 Kiểm tra đo điện trở cách điện và xử lý cách điện của đầu Bộ 2 1\r\nphát Đo độ dẫn điện của dây nối đất.\r\nKiểm tra và xử lý các kết nối cáp động lực và vệ sinh, kiểm\r\n8 | tra siết lại các kết cấu bị lỏng do rung lắc trong quá trình chạy | Bộ 2 1\r\nmáy.\r\n9 Kiểm tra rò rỉ, bảo dưỡng bd sung mỡ bôi trơn vào bạc đạn Bộ 2 1\r\n\r\nII | Tủ điện cấp nguồn cho máy phát điện:\r\n\r\n.._\r\n\r\n¬N\r\n\r\n=\r\n\r\nRs\r\n\f36\r\n\r\n10 | Kiểm tra, xử lý cách điện và các an toàn về điện Bộ\r\n11 | Vệ sinh toàn bộ dãy tủ điện Bộ\r\nIII | HỆ THONG NẠP KHÍ, KHÔNG KHÍ, KHÍ THAI\r\nQuạt gió hút vào:\r\n12 Kiểm tra vệ sinh tong thé toan bd quạt, tinh trạng cánh quạt, Bộ\r\nloại bỏ tác nhân bat thường gây nghẽn, kẹt\r\nQuạt thông gió đặt trong hộp:\r\n13 | Kiểm tra đo và xử lý cách điện của động cơ Bộ\r\n14 | Tra dầu mỡ bôi trơn vào vòng bi Bộ\r\n15 | Siết chặt cơ cấu cơ khí lắp đặt quạt, các điểm đầu nối điện Bộ\r\n16 Kiểm tra vệ sinh tổng thể toàn bộ quạt, tình trạng cánh quạt, BG\r\nloại bỏ tác nhân bat thường gây nghẽn, ket j\r\nVan điều chỉnh lưu lượng không khí, van piston chặn lửa\r\ncho thông gió, van 1 chiều cho không khí thải:\r\n\r\n17 | Siết chặt tất cả cơ cấu cơ khí lắp van, các mdi nối điện Bộ\r\n18 | Kiểm tra hoạt động và căn chỉnh độ đóng mở của van Bộ\r\nVan có động cơ cho không khí vào có van piston chặn lửa:\r\n\r\n19 | Siết chặt tất cả cơ cấu cơ khí lắp van Bộ\r\n20 | Kiểm tra hoạt động và căn chỉnh độ đóng mở của van Bộ\r\n21 | Kiểm tra và xử lý cách điện của động cơ Bộ\r\n\r\nIV | HỆ THÓNG NHIÊN LIỆU\r\nCông tắc điều khiển mức chất lỏng:\r\nKiểm tra và bảo dưỡng tiếp điểm của công tắc, nguồn điện, 2\r\n22 x 4 2 Bộ\r\nhoạt động của chuyên mạch\r\n23 Kiểm tra, căn chỉnh hệ thống phao và mức phao ứng với chế Bộ\r\nđộ hoạt động bình thường\r\nBơm cấp nhiên liệu:\r\n24 Kiém tra tiếng ồn, hoạt động bất thường, kiểm tra và xử lý rò Bô\r\nri i\r\n25 Kiểm tra và cài đặt hoạt dong của bơm theo tín hiệu điều Bộ\r\nkhiển. ©\r\n26 Đo đạc va căn chỉnh lưu lượng làm việc, độ đóng mở các van Bô\r\ncủa bơm đảm bảo theo thiệt kê. i\r\nV | HE THONG BOI TRƠN\r\nBơm dầu bôi tron:\r\n27 | Kiểm tra và xử lý rò rỉ bơm dầu và đường ống Bộ\r\n28 | Kiểm tra hoạt động, vệ sinh bơm, van Bộ\r\nBộ lọc, lưới lọc dầu bôi trơn:\r\n29 Kiểm tra thăm dầu, mức dầu, chất lượng dầu, đảm bảo lượng | na\r\ndâu bôi trơn nhiêu hon 75% mức H trước khi khởi động :\r\nVan điều khiển áp suất dầu:\r\n30 | Kiểm tra và căn chỉnh hoạt động của van Bộ\r\n31 Kiểm tra các thông số dầu bôi tron có đảm bảo điều kiện hoạt Bộ\r\nđộng, nhiệt độ, áp suất... Ld\r\nVI | HE THONG KHOI ĐỘNG\r\n\r\nTủ điều khiển khởi động tự động\r\n\r\n\f37\r\nKiểm tra tổng thể tình trạng tủ điện, tình trạng cáp điện, dây\r\n\r\nBộ\r\n\r\n32 | dẫn điện, đèn báo trạng thái, chuông còi đèn cảnh báo\r\n33 Kiểm tra các thiết bị động lực và các thiết bi bảo vệ cảnh báo, | aA\r\nđặt lại mức nếu cần °\r\n34 Kiểm tra điểm kết nối, jack cắm, siết lại đầu cáp, đai ốc, điện Bô\r\ntrở noi dat, nhiệt độ khi mang tải :\r\nKiểm tra chạy thử, ghi nhận các thông số dòng điện, điện áp,\r\n35 | tần số, tốc độ, nhiệt độ, áp suất... các thông số bơm, quạt | Bộ\r\nvan, căn chỉnh lại nếu cân thiết\r\n36 | Vệ sinh toàn bộ dãy tủ Bộ\r\nBộ nguồn DC dé khởi động:\r\n37 | Kiểm tra đo đạc hệ thống sạc bình, các chế độ sạc Bộ\r\n38 Kiểm tra rò i, đầu cực có dấu hiệu oxi hóa, rỉ sét, phát nhiệt, Bộ\r\nsiét lại cực dc quy\r\n39 | Kiểm tra, đánh giá độ sụt áp của ắc quy khi đề máy Bộ\r\nĐộng cơ khởi động:\r\n40 | Kiểm tra đo đạc nguồn điện Bộ\r\n41 | Kiểm tra và xử lý cách điện của động cơ Bộ 2\r\n42 | Bảo dưỡng động cơ, làm sạch chổi than, cổ góp Bộ 2\r\nVI | HỆ THÓNG ĐÁNH LỬA\r\nBộ kích từ:\r\n43 | Kiểm tra siết lại các điểm đấu nối bộ kích điện Bộ 2\r\nPhích cắm đánh lửa:\r\nKiểm tra có hư hại, lớp cách điện và căn chỉnh tiếp xúc của h\r\n44 i Bộ 2\r\nphích căm\r\nVIII | HỆ THONG ĐIỀU KHIỂN MAY PHÁT\r\nBộ cảm biến cho tốc độ quay và điều khiển:\r\n45 | Kiểm tra, đo đạc nguồn điện cấp cho bộ cảm biến Bộ 2\r\n46 | Kiểm tra siết lại các điểm đầu nối tin hiệu Bộ 2\r\nECB (Engine Control Box), Module cấp nguồn, Bộ\r\nchuyển đổi DC\r\nBảo dưỡng các cảm biến, ECB’s body, module cấp nguồn, bộ\r\n47 |chuyển đối DC/DC. Kiểm tra tín hiệu, siết lại các điểm đấu | Bộ 2\r\nnoi, jack căm, role...\r\nIX | HE THONG THIẾT BỊ ĐO LƯỜNG GIAM SAT\r\nĐồng hồ do áp suất dầu, Nhiệt kế dầu, Đồng hồ do áp suất\r\nmáy nén, đo tốc độ vòng quay, đo nhiệt độ khí thải, đo tần\r\nsố, Hệ thống đồng hồ đo điện áp, công suất dòng điện, bộ\r\nđếm công suất:\r\nKiểm tra và căn chỉnh chỉ thị của đồng hồ, đánh giá các thông | ¬.\r\n48 | ` Bộ 8\r\nsố trong ngưỡng cho phép\r\nX |HỖ TRỢKỸ THUẬT\r\n49 | Hỗ trợ kỹ thuật 24/7 hệ máy phát Turbine Kawasaki Máy 2\r\nB | BẢO TRÌ MÁY PHÁT ĐIỆN KOHLER 2000ROEZM Hệ 2\r\nI | ĐỘNG CƠ\r\n50 | Kiểm tra và xử lý dầu rò rỉ Bộ 2\r\n\r\nRT]\r\n\r\n2\r\nSat!\r\n\r\n—\r\n\f38\r\n\r\n51 | Kiểm tra và căn chỉnh đồng hồ áp suất dầu Bộ\r\n52 | Kiểm tra và bảo dưỡng đèn báo áp suất dầu Bộ\r\n53 | Kiểm tra dầu máy và lọc dầu Bộ\r\n54 | Kiểm tra và bảo dưỡng lõi lọc dầu Bộ\r\n55 | Kiểm tra và bảo dưỡng phin lọc dầu Bộ\r\n56 | Kiểm tra dầu bôi trơn Bộ\r\n57 | Kiểm tra và bảo dưỡng lọc thô dầu nhờn Bộ\r\n58 | Kiểm tra và xử lý rò rỉ nhiên liệu Bộ\r\n59 | Kiểm tra và bảo dưỡng phin lọc nhiên liệu Bộ\r\n60 | Kiểm tra mức nước làm mát Bộ\r\n61 | Kiểm tra và xử lý độ rò rỉ của nước làm mát Bộ\r\n62 | Kiểm tra và xử lý độ kín của nắp đậy bộ tản nhiệt Bộ\r\n63 | Kiểm tra và bảo dưỡng cánh tản nhiệt Bộ\r\n64 | Kiểm tra và căn chỉnh độ căng dây cu-roa Bộ\r\n65 | Làm sạch bề ngoài bộ tản nhiệt Bộ\r\n66 | Làm sạch hệ thống làm mát Bộ\r\n67 | Kiểm tra và bd sung nước ắc quy Bộ\r\n68 | Kiểm tra bảo dưỡng, siết cực ắc quy Bộ\r\n69 | Kiểm tra, đo đạc tình trạng nạp ắc quy Bộ\r\n70 | Bôi mỡ chống rỉ đầu cực ắc quy Bộ\r\n71 | Kiểm tra vệ sinh máy phát và máy đề Bộ\r\n72 | Kiểm tra và siết lại dây và các điểm nối Bộ\r\n73 | Làm sạch lõi lọc không khí Bộ\r\n74 | Làm sạch bên ngoài bộ lọc khí Bộ\r\n75 | Làm sạch bên trong bộ lọc khí Bộ\r\n76 | Kiểm tra và bảo dưỡng lõi lọc khí Bộ\r\n77 | Kiểm tra hệ thống hút xả, bộ tăng áp (Turbo) Bộ\r\n78 | Kiểm tra và xử lý độ ồn và tình trạng khởi động Bộ\r\n79 | Kiểm tra và xử lý tình trạng khí thải Bộ\r\n80 Kiểm tra và bảo dưỡng ống pô giảm thanh, ống dẫn thoát khí Bô\r\nthải 0\r\nII | PAU PHAT\r\n81 | Vệ sinh tổng thể đầu phát điện Bộ\r\n82 Kiểm tra và siết lai các điểm tiếp xúc điện động lực và các Bô\r\nđiểm tiếp xúc tín hiệu M\r\n83 | Kiểm tra và xử lý sự an toàn điện Bộ\r\n84 | Kiểm tra và cài đặt bộ điều chỉnh điện áp AVR Bộ\r\n85 | Kiểm tra và căn chỉnh bộ điều chỉnh tốc độ Bộ\r\nII | TỦ HÒA PONG BỘ\r\n86 | Kiểm tra và siết lại các điểm tiếp xúc điện động lực, tínhiệu | Bộ\r\nIV | VỎ CHÓNG ÒN VÀ HỆ THÓNG NHIÊN LIỆU\r\n87 | Kiểm tra và bảo dưỡng cửa lấy gió vào giải nhiệt máy Bộ\r\n88 | Kiểm tra và bảo dưỡng hộp, cửa thoát gió nóng Bộ\r\n” Kiểm tra và bảo dưỡng tủ điều khiển bơm dầu, bom dầu, Bb\r\n\r\nđường ống dầu\r\n\r\n\f39\r\n\r\n90 | Kiểm tra và xử lý sự rò rỉ Bộ 2 1\r\nV | HO TRQ KY THUAT\r\n91 | Hỗ trợ kỹ thuật 24/7 hệ thống máy phát Kohler Máy 2\r\n\r\n3. Yêu cầu kỹ thuật của gói thầu:\r\n\r\n3.1. Yêu cầu kỹ thuật chung:\r\n\r\na) Yêu cầu về tiền độ, kế hoạch bảo trì:\r\n\r\n+ Luôn ưu tiên an toàn cấp điện phát sóng lên trên hết. Trước khi thực hiện\r\nbảo trì, sửa chữa, thay thế hoặc thử nghiệm, cần thực hiện khảo sát, lên kế hoạch,\r\nphương án phòng ngừa, đặt ra tình huống vận hành, đảm bảo luôn có ít nhất 01\r\nnguồn cấp điện dự phòng.\r\n\r\n+ Công việc bảo trì phải thực hiện theo đúng kế hoạch đã được lập, đơn vị\r\nbảo trì phải lên kế hoạch bảo trì cụ thể theo từng đợt, theo từng tháng và phải\r\nđược sự chấp thuận của các kỹ sư giám sát bảo trì của chủ đầu tư sau đó mới được\r\ntiền hành công việc, bất kỳ sự thay đổi nào đều phải thông báo trước và được sự\r\nđồng ý của các bên liên quan theo thẩm quyền quy định.\r\n\r\n+ Báo cáo và gửi kết quả bảo trì hiện trường sau mỗi đợt bảo tri. Tắt cả\r\ncông việc bảo trì và phối hợp xử lý sự có đơn vị bảo trì bảo trì phải có nhật ký ghi\r\nchép và có chữ ký xác nhận từ giám sát của chủ đầu tư.\r\n\r\nb) Yêu cầu về kỹ thuật, chất lượng bảo trì:\r\n\r\n+ Đáp ứng các yêu cầu chỉ tiết về kỹ thuật các hạng mục bảo trì tại mục 3.2\r\nphía dưới.\r\n\r\n+ Bảo trì hệ thống Máy phát điện Đài THVN nhằm duy trì hoạt động liên\r\ntục, an toàn, nâng cao hiệu suất sử dụng các thiết bị hệ thống Máy phát điện, kéo\r\ndài thời gian sử dụng của thiết bị, đảm bảo máy phát điện luôn trong trạng thái\r\nsẵn sàng cấp điện dự phòng khi xảy ra sự cố nguồn điện đầu vào (sự cố lưới điện\r\nquốc gia, máy biến áp, tủ trung thé...)..\r\n\r\n+ Đơn vị bảo trì bảo trì có nhiệm vụ thực hiện các công việc để hệ thống\r\nthiết bị hoạt động theo đúng tiêu chuẩn thiết kế ban đầu và luôn trong tình trạng\r\nhoạt động tốt nhật. Việc bảo trì, sửa chữa, thay thê hoặc thử nghiệm thiệt bị không\r\nlàm sai lệch so với thông số đầu ra (điện áp, tần số, thời gian khởi động) trong\r\nphạm vi cho phép theo thiết kế của nhà sản xuất, đảm bảo hệ thống máy phát điện\r\nluôn trong trạng thái sẵn sàng, vận hành an toàn, ổn định. Không làm ảnh hưởng\r\ntới người sử dụng, ảnh hưởng tới môi trường xung quanh.\r\n\r\n+ Đơn vị bảo trì phải xây dựng giải pháp kỹ thuật phù hợp và đáp ứng yêu\r\ncầu công việc theo yêu cầu. Đơn vị bảo trì cần kiểm tra, phát hiện sớm, đưa ra các\r\nkhuyến cáo, dự phòng, thay thế thiết bị, đề xuất phương án phòng ngừa sự cô,\r\ncảnh báo những lỗi có thể phát sinh trong quá trình sử dụng, qua đó có biện pháp\r\nxử lý sớm, đảm bảo hệ thống hoạt động ổn định, an toàn, hiệu quả, tiệt kiệm.\r\n\r\nc) Yêu cầu về trực xử lý sự cố 24/24h, khắc phục sự cố và sửa chữa đột\r\nxuất:\r\n\r\n+ Đơn vi bảo trì chịu chi phí nhân công trong việc kiểm tra, sửa chữa và\r\nthay thế các thiết bị thuộc phạm vi bảo trì (Vật tư do chủ đầu tư chịu trách nhiệm).\r\n\f40\r\n\r\n+ Cử nhân sự hỗ trợ kỹ thuật trong các công việc liên quan đến hoạt động\r\ncủa hệ thống máy phát điện: diễn tập điện, cắt điện, chuyển nguồn hoặc các công\r\nviệc khác liên quan.\r\n\r\n+ Đơn vị bảo trì phải chịu trách nhiệm xử lý và phối hợp xử lý các sự cố\r\nmáy móc, thiết bị trong phạm vi công việc của hợp đồng khi nhận được thông báo\r\ncủa chủ đầu tư. Đơn vị bảo trì luôn có kỹ thuật trực sự cố 24h/7 ngày/ tuần. Khi\r\nnhận được thông tin bằng văn bản hoặc bằng điện thoại của chủ đầu tư về sự cố,\r\nnhà thầu nhanh chóng trong vòng 4 giờ có mặt tại hiện trường để sửa chữa khắc\r\nphục sự cố theo quy định bảng dưới đây:\r\n\r\nai Thời gian: Ther gan:\r\nCap độ các Yêu cầu thời Yêu câu thời\r\ntìnhhuông sự] D620 aot gian khắc Ghi chú\r\nA gian đên hiện ¬\r\nco dia phuc hoan\r\n£ toàn lỗi\r\ni Nếu sau 08 giờ không khắc phục\r\nLôi nguy câp 04 giờ 08 giờ được đơn vị phải thực hiện\r\nphương án thay thê.\r\nLỗi nghiêm Nếu sau 03 ngày không khắc\r\n& 06 giờ 03ngdy | phục được đơn vị phải thực hiện\r\ntrọng : £\r\nphương án thay thê.\r\nLỗi không wk Trong thoi NGgsoGi Không khấn phe\r\nnghiêm Lesh 08 giờ tan DÌ thu được đơn vị phải thực hiện\r\nẽ og ẽ phương án thay thê.\r\nĐịnh nghĩa lỗi:\r\nHạng mục Mô tả\r\nx. i Tình huống xảy ra khi mất khả năng cung cấp nguồn và máy móc\r\nLôi ngny cấp không hoạt động.\r\n- Máy móc & thiết bị tồn tại lỗi nhưng không ngăn chặn hoạt\r\nđộng của nó và không làm ảnh hưởng đên khả năng cung câp dịch\r\nx. . vụ.\r\nNA - Chức năng tự động của máy bị hư nhưng vẫn có thể kích hoạt\r\n43 bang tay.\r\nChú ý: Lỗi nghiêm trọng có thé trở thành lỗi nguy cấp bất cứ lúc\r\nnào.\r\nLỗi không - Máy móc và thiết bị tồn tại lỗi nhưng không tác động mạnh vào\r\nnghiêm trọng khả năng hoạt động của máy.\r\n\r\n+ Trường hợp hệ thống Máy phát điện không hoạt động bình thường, nhà\r\nthầu sẽ phải xử lý và phục hồi dé máy móc thiết bị trở về trạng thái bình thường.\r\n\r\n+ Trường hợp có ít nhất 01 tổ máy phát không thể hoạt động, nhà thầu phải\r\ncó phương án cấp điện dự phòng cho các phụ tải bị ảnh hưởng bới tổ máy lỗi.\r\n\f41\r\nKiểm tra, rà soát, đảm bảo khả năng cấp điện của các tổ máy còn lại, sẵn sàng ứng\r\ntrực, xử lý sự cố.\r\n\r\n+ Trường hợp tất cả hệ thống máy phát điện bị sự cố không hoạt động\r\nđược, nhà thâu phải thực hiện phương án cap điện dự phòng, đảm bảo điều kiện\r\ntiên quyết về an toàn cap điện phát sóng, luôn có ít nhất 01 nguôn cap điện dự\r\nphòng đảm bảo công suất. Khi có sự cố xảy ra mà nhà thầu không đưa ra phương\r\nán hoặc đưa ra phương án xử lý không kịp thời, không đảm bảo an toàn cấp điện\r\nsản xuất, phát sóng của Đài, trong khi Chủ đầu tư hoặc đơn vị khác có phương án\r\nxử lý hợp lý, nhanh chóng hơn, thì nhà thầu phải thực hiện theo phương án của\r\nChủ đầu tư đưa ra. Nếu nhà thầu không thực hiện, Chủ đầu tư sẽ tự tổ chức thực\r\nhiện và chỉ phí sẽ được trừ vào giá trị của hợp đồng bảo trì này.\r\n\r\nd) Yêu cầu về nhân sự bảo trì:\r\n\r\n+ Bố trí số lượng nhân sự thực hiện công việc bảo trì trong giờ hành chính,\r\ntrực hotline hỗ trợ kỹ thuật sự cb 24/7 bao gồm dịp nghỉ lễ, tết, ... đảm bảo khối\r\nlượng, chất lượng, tiền độ theo kế hoạch công việc.\r\n\r\n+ Các nhân sự tham gia bảo trì phải đáp ứng về kinh nghiệm và trình độ\r\nchuyên môn kỹ thuật; Nhân sự chủ trì thực hiện các công việc bảo trì phải đảm\r\nbảo tối thiểu có trình độ kỹ sư chuyên ngành hệ thống điện, thiết bị điện, cơ khí,\r\nchế tạo động cơ; đáp ứng chuyên môn kỹ thuật, có kinh nghiệm làm việc bảo trì,\r\nsửa chữa, lắp ráp hệ thống Máy phát điện.\r\n\r\n+ Cử nhân sự hỗ trợ kỹ thuật trong các công việc liên quan đến hoạt động\r\ncủa hệ thống Máy phát điện: diễn tập điện, cắt điện, chuyển nguồn hoặc các công\r\nviệc khác liên quan;\r\n\r\n+ Các nhân sự tham gia bảo trì đều phải đảm bảo đủ sức khỏe và có chứng\r\nchỉ an toàn vệ sinh lao động, riêng các nhân sự chủ chốt phải có đủ chứng chỉ an\r\ntoàn điện quy định trong Thông tư 05/2021/TT-BCT;\r\n\r\n+ Phải có công cụ, nhân lực đủ trình độ để thực hiện các công việc liên\r\nquan đến việc theo dõi, cài đặt, hiệu chỉnh, thay đổi các thông số kỹ thuật của bộ\r\nđiều khiển, bộ khởi động, tủ điện, máy phát điện. Hoặc có khả năng liên kết, huy\r\nđộng các đơn vị chuyên sâu về các lĩnh vực trên để thực hiện bảo trì, tư vân, phôi\r\nhợp xử lý sự cố trong thời gian sớm nhất không gây ảnh hưởng đến việc sản xuất\r\nvà phát sóng;\r\n\r\n+ Các nhân sự tham gia bảo trì phải đảm bảo cung cấp đầy đủ các dụng cụ\r\nđồ nghề, trang thiết bị để thực hiện công việc bảo trì.\r\n\r\ne) Yêu cầu về trách nhiệm:\r\n\r\n+ Đơn vị bảo trì phải chịu mọi trách nhiệm liên quan đến an toàn điện phát\r\nsóng truyền hình và vấn đề vệ sinh, an toàn lao động, phòng chông cháy nô trong\r\nquá trình thực hiện công việc, hoặc do vấn đề bảo trì gây nên cũng như do việc xử\r\nlý các sự cố chậm trễ gây ra.\r\n\r\n+ Đơn vị bảo trì cần kiểm tra, phát hiện sớm, đưa ra các khuyến cáo, dự\r\nphòng, thay thế thiết bị, đề xuất phương án phòng ngừa sự có, cảnh báo những lỗi\r\ncó thé phát sinh trong quá trình sử dụng, qua đó có biện pháp xử lý sớm, đảm bảo\r\n\r\n2\r\n\r\nhệ thống hoạt động ôn định, an toàn, hiệu quả, tiết kiệm.\r\n\r\n\f42\r\n+ Tất cả công việc bảo tri và xử lý sự cố phải có nhật ký ghi chụp và có chữ\r\nký xác nhận từ giám sát của chủ đâu tư.\r\nf) Yêu cầu về an toàn lao động, phòng chống cháy nd, vệ sinh môi\r\ntrường\r\n+ Nhà thầu phải có đầy đủ các trang bị an toàn và tự chịu trách nhiệm an\r\n\r\ntoàn lao động cho cán bộ, công nhân của mình, cho thiết bị và những người xung\r\nquanh.\r\n\r\n+ Nhà thầu bảo dam thi công công trình không ảnh hưởng đến sản xuất của\r\nbên mời thầu. Mọi vấn đề xảy ra khi thi công nêu ảnh hưởng đến sản xuất của bên\r\nmời thầu sẽ phải dừng lại và chỉ được phép tiến hành công việc trở lại khi có sự\r\ncho phép của bên chủ đầu tư.\r\n\r\n+ Trong trường hợp do lỗi của nhà thầu làm thiệt hại đến sản xuất của chủ\r\nđầu tư thì nhà thầu phải chịu trách nhiệm bồi hoàn hoặc chịu trách nhiệm trước cơ\r\nquan chức năng tuỳ theo mức dộ thiệt hại gây ra.\r\n\r\n+ Trong quá trình thực hiện nhà thầu phải tuyệt đối tuân thủ các yêu cấu\r\ncủa Nhà nước và các ban ngành liên quan về an toàn PCCN khi làm việc với chất\r\ngây cháy mạnh là xăng, dầu. Có biện pháp để đảm bảo an toàn tuyệt đối về cháy\r\nnổ. Nhà thầu nếu để xảy ra cháy nd trong quá trình thực hiện bảo trì sẽ phải chịu\r\nhoàn toàn trách nhiệm.\r\n\r\n+ Trong quá trình thi công không làm bụi bin ảnh hưởng đến thiết bị và\r\nmôi trường xung quanh.\r\n\r\n+ Nhà thầu phải phân loại các phế thải phát sinh trong quá trình bảo trì, sửa\r\nchữa và đưa đên đên nơi quy định.\r\n\r\n3.2. Yêu cầu kỹ thuật chỉ tiết các hạng mục bảo trì hệ thống Máy phát\r\nđiện:\r\n\r\nCác yêu cầu kỹ thuật của công việc bảo trì, bảo dưỡng các hệ thống thiết bị\r\nchính được nêu cụ thê dưới đây:\r\n\r\nSTT Danh mục dịch vụ Yêu cầu kỹ thuật\r\nA BAO TRI HE THONG MAY\r\nPHAT ĐIỆN KAWASAKI\r\n\r\nMáy phát điện Gas tua-bin 380V,\r\n50Hz, 85dB (A):\r\n\r\nKiểm tra và vệ sinh tổng quan\r\n\r\nKiểm tra và bảo dưỡng tổng thể\r\nmáy phát, kiểm tra rò rỉ, dấu hiệu\r\nbất thường: đầu phát AC, động cơ,\r\ntuabin khí, các ting nén khí ly tâm,\r\nbên trong và ngoài hộp máy phát,\r\nkhu vực lấy gió xung quanh,\r\ncách â âm, khung máy, giảm chấn ..\r\nsiết lại các kết cầu nếu cần\r\n\r\n- Vệ sinh tổng thể bên trong và ngoài máy phát,\r\nđường ống, khu vực lấy gió.\r\n\r\n- Kiểm tra đầu phát AC, động cơ, tuabin khí, máy\r\nnén khí ly tâm, thùng máy... để xác nhận tình\r\ntrạng máy phát điện\r\n\r\n\fKiểm tra toàn bộ chế độ vận hành,\r\nchạy thử chế độ tự động khởi động,\r\nbăng tay, ghi nhận và đánh giá các\r\nthông số, kết quả kiểm tra, thời gian\r\nkhởi động / dừng máy trong khoảng\r\n\r\n43\r\n\r\n- Chạy máy phát điện, kiểm tra tổng thể tình trạng\r\nmáy trước khi bảo trì. Kiểm tra thời gian vận\r\nhành, đồng hồ, đèn báo, lỗi (nếu có), đánh giá các\r\nthông số hoạt động, mức độ quá tải, cân pha ..\r\n\r\n2 cho phép, ngưỡng điện áp dòng | - Kiểm tra độ rung lắc, cân bằng của trục máy\r\nđiện của các bơm, quạt, van có | phát;\r\nđộng cơ, các thông số hoạt động | - Xử lý các bất thường ảnh hưởng đến hoạt động\r\nđịnh mức của máy phát, các rung | của máy phát\r\nđộng, tiếng ồn, mùi bất thường...\r\n. . - Kiém tra hộp cách âm, độ ôn trong phòng tại vị\r\n3 Kiếm tra và xử lý độ ôn trong | trí cách vỏ máy 1m;\r\nphòng tại vị trí cách vỏ máy 1m - Xử lý các bất thường ảnh hưởng đến hoạt động\r\ncủa máy phát\r\nĐộng cơ tuabin khí\r\n4 | Kiểm tra độ rung lắc, cân bằng của | -Kiểm tra trạng thái lúc vận hành, Xử lý, căn\r\ntrục chỉnh lại nếu không đạt yêu cầu.\r\n“A R .. A A . »\r\ns Kiểm tra, cài đặt khả năng mang tải oy kha năng mang tai và độ ôn định của\r\nlu 0 CC 4 - Nếu không đạt yêu cầu, cài đặt lại cho phù hợp.\r\n5 Kiểm tra hoạt động của hộp truyền êm tra hoạt động của hộp truyền động giảm\r\nđộng giàn tốc - Xử lý, căn chỉnh lại nếu không ‹ đạt yêu cầu.\r\nsả . 5 e l” vệ sinh lọc gió, lọc nhớt, lọc dav.\r\noe ge-g, - Xử lý các bắt thường ảnh ay dén hoat dong\r\nP của máy phát\r\nĐầu phát\r\ncắ CN 2 - Kiểm tra độ nghẽn đường gió vào và Ta;\r\n8 xưem tra và xát lý độ nghên đường || Xử lý các bất thường ảnh hưởng đến hoạt động\r\ngió vào và ra\r\ncủa máy phát\r\n. \" — - Kiếm tra, đo cách điện dây quân;\r\n9 | Kiểm tra và bảo dưỡng dây quan | _ ve sinh đảm bảo sạch sẽ bụi bẩn.\r\nKiểm tra đo điện trở cách điện và | - Kiểm tra đo điện trở cách điện và xử lý cách\r\n10 | xử lý cách điện của đầu phát. Đo độ | điện của đầu phát. Đo độ dẫn điện của dây nối\r\ndẫn điện của dây nối đất. đất.\r\nKiểm tra và xử lý các kết nối cáp | - Kiểm tra, siết lại các mồi nối cáp động lực;\r\n11 động lực và vệ sinh, kiểm tra siết lại | - Xử lý các bất thường ảnh hưởng đến hoạt động\r\ncác kết cấu bị lỏng do rung lắc | của máy phát\r\ntrong quá trình chạy máy. - Vệ sinh\r\n- Kiếm tra bạc đạn xoay;\r\n- Vệ sinh đảm bảo sạch sẽ, không bị bụi bẩn. Vệ\r\n12 Kiểm tra rò rỉ, bảo dưỡng bổ sung | sinh phần mỡ bôi trơn xung quanh bạc đạn;\r\nmỡ bôi trơn vào bạc đạn - Bơm bô sung mỡ bôi trơn vào bạc đạn\r\n- Xử lý các bất thường ảnh hưởng đến hoạt động\r\ncủa máy phát\r\nIo Ti điện cấp nguồn cho máy phát\r\n\r\nđiện:\r\n\r\n\f13\r\n\r\nKiểm tra, đánh giá hoạt động của\r\nthiết bị, so sánh đặt lại ngưỡng cảnh\r\nbáo các đồng hồ báo và các thiết bị\r\nhiển thị chất lượng điện năng: dòng\r\nđiện, điện áp,...\r\n\r\n44\r\n- Kiểm tra tổng thể thiết bị trong tủ,\r\n- Kiểm tra hoạt động của tủ điện.\r\n- Kiểm tra hoạt động của các đồng hồ báo và các\r\nthiết bị hiển thị chất lượng điện năng: dòng điện,\r\nđiện áp,...;\r\n- Căn chỉnh lại nếu không đạt yêu cầu.\r\n\r\n14\r\n\r\nKiểm tra, xử lý cách điện và các an\r\nÑ A 3'A^\r\ntoàn về điện\r\n\r\n- Kiểm tra cách điện và các an toàn về điện;\r\n- Xử lý các bất thường có thể gây nguy hiểm cho\r\nngười và hoạt động của máy phát\r\n\r\n15\r\n\r\nKiểm tra đấu nối siết lại đầu cáp,\r\nđai ốc, điện trở nối đất, nhiệt độ khi\r\nmang tải và vệ sinh thanh cái\r\n\r\n- Kiém tra đầu cáp, đai ốc, điện trở nôi đất, nhiệt\r\nđộ khi mang tải;\r\n\r\n- Vệ sinh thanh cái đảm bảo sạch sẽ bụi ban.\r\n\r\n- Siết lại đầu cáp, đai ốc;\r\n\r\n16\r\n\r\nVệ sinh toàn bộ dãy tủ điện\r\n\r\nTương tự mục 1, I, A. Bảo trì hệ thông máy phát\r\nđiện Kawasaki\r\n\r\n17\r\n\r\nKiểm tra hoạt động, tín hiệu các nút\r\nvặn, chuyển mạch điều khiển, các\r\nACB động lực, MCCB, Contactor\r\nvà các thiết bị bảo vệ an toàn, cảnh\r\nbáo\r\n\r\n- Kiểm tra trạng thái, khả năng hoạt động, chuyển\r\nmạch điều khiển ACB động lực, MCCB,\r\nContactor và các thiết bị bảo vệ cảnh báo;\r\n\r\n- Căn chỉnh lại nếu cần thiết.\r\n\r\nHỆ THÓNG NẠP KHÍ, KHÔNG\r\nKHÍ, KHÍ THẢI\r\n\r\nQuạt gió hút vào\r\n\r\n18\r\n\r\nKiểm tra đo và xử lý cách điện của\r\nđộng cơ\r\n\r\n- Kiểm tra cách điện;\r\n- Xử lý nêu không đạt yêu câu.\r\n\r\n19\r\n\r\nTra dầu mỡ bôi trơn vào vòng bi\r\n\r\nVệ sinh\r\nTra dâu mỡ bôi trơn vào vòng bi\r\n\r\n20\r\n\r\nSiết chặt cơ cấu cơ khí lắp đặt quạt,\r\ncác điểm đầu nối điện\r\n\r\n- Siết chặt các cơ cấu cơ khí đảm bảo độ chặt kết\r\nnối cơ khí.\r\n\r\n-Siết chặt tất cả các nối mối điện đảm bảo độ chặt\r\ntiếp xúc, an toàn.\r\n\r\n21\r\n\r\nKiểm tra vệ sinh tổng thể toàn bộ\r\nquạt, tình trạng cánh quạt, loại bỏ\r\ntác nhân bat thường gây nghẽn, ket\r\n\r\n-Vận hành, kiểm tra tiếng ồn, đánh giá tình trạng\r\nhoạt động.\r\n- Vệ sinh toàn bộ quạt, đảm bảo sạch sẽ\r\n\r\nQuạt thông gió đặt trong hộp\r\n\r\n22\r\n\r\nKiểm tra đo và xử lý cách điện của\r\nđộng cơ\r\n\r\nTương tự mục 18, I, A. Bảo trì hệ thống máy phát\r\nđiện Kawasaki\r\n\r\n23\r\n\r\nTra dầu mỡ bôi trơn vào vòng bi\r\n\r\nTương tự mục 19, I, A. Bảo trì hệ thống máy phát\r\nđiện Kawasaki\r\n\r\n24\r\n\r\nSiết chặt cơ cầu cơ khí lắp đặt quạt,\r\ncác điểm đấu nối điện\r\n\r\nTương tự mục 20, I, A. Bảo trì hệ thống máy phát\r\nđiện Kawasaki\r\n\r\n25\r\n\r\nKiểm tra vệ sinh tổng thể toàn bộ\r\nquạt, tình trạng cánh quạt, loại bỏ\r\ntác nhân bất thường gây nghẽn, kẹt\r\n\r\nTương tự mục 21, I, A. Bảo trì hệ thống máy phát\r\nđiện Kawasaki\r\n\r\nCác bộ tiêu âm cho quạt máy\r\nphát, khói xả cấp 1 90dB (A), cấp\r\n275dB (A), gió vào cấp 1, cấp 2:\r\n\r\n\fSiết chặt tất cả cơ cấu cơ khí lắp\r\n\r\n45\r\n\r\n-Siết chặt các cơ cấu cơ khí đảm bảo độ chặt kết\r\nnối cơ khí.\r\n\r\n«A A Á:\r\n5 nh su g Ong, Kho 0% | Đánh giá độ ồn, hoạt động\r\nỸ -Vệ sinh\r\nVan điều chỉnh lưu lượng không\r\nkhí, van piston chặn lia cho\r\nthông gió, van 1 chiều cho không\r\nkhí thải:\r\nSiết chặt tất cả cơ cấu cơ khí lắp | Tương tự mục 20, I, A. Bảo trì hệ thống máy phát\r\n2” ho ti eed a -\r\nvan, các môi nôi điện điện Kawasaki\r\n28 Kiểm tra hoạt động va căn chỉnh độ | - Kiểm tra độ đóng mở của van; _\r\nđóng mở của van - Căn chỉnh nếu không đạt yêu cầu.\r\n29 | Kiểm tra và vệ sinh bên trong VỀ | „Ly và vệ sinh bên trong van.\r\nngoài van\r\nVan có động cơ cho không khí\r\nvào cho van piston chặn lửa\r\nSiết chặt tất cả cơ cấu cơ khí lắp Tương tự mục 20, I, A. Bảo trì hệ thống máy phát\r\n30 ve ile HA :\r\nvan, các môi noi điện điện Kawasaki\r\n31 Kiểm tra hoạt động va căn chỉnh độ | Tương tự mục 28, I, A. Bảo trì hệ thống máy phát\r\nđóng mở của van điện Kawasaki\r\nKiểm tra và xử lý cách điện của | Tương tự mục 22, I, A. Bảo trì hệ thống máy phát\r\n32 5 oh :\r\nđộng cơ điện Kawasaki\r\n«A Ñ Ae ˆ\r\n33 Kiểm tra và vệ sinh bên trong và Tương tự mục 29, I, A\r\nngoài van\r\nHệ thống đường ống cấp khí vào\r\nvà khí thải:\r\n- Kiểm tra các giá treo và hệ thông cô định đường\r\nA ? A A .\r\n. UP - 1 » | Ông; Căn chỉnh nêu cân thiệt.\r\nKiem tra và căn chỉnh giá treo và hộ | _ cất cất hệ thống cố định đường ống đảm bảo\r\nthông cô định đường ông, kiêm tra | .„ re Ri 7\r\n34 x AE A We JE độ chat kêt nôi cơ khí.\r\nxử lý độ nghẽn, độ kín khít đường VÀ I Ạ x Fri 10\r\nẦ p ua A - Kiếm tra độ kín của đường ông cap khí; Xử lý\r\nong, các khớp nôi cứng, mềm. Fr ok\r\nnêu không dat yêu cau. .\r\n- Vệ sinh đảm bảo sạch sẽ bụi ban.\r\nIV | HỆ THÓNG NHIÊN LIỆU\r\nCông tắc điều khiển mức chất\r\nlỏng\r\nKiểm tra và bảo dưỡng tiếp điểm | Kiểm tra nguồn điện cấp đủ đến công tắc. Kiểm\r\n35 | của công tắc, nguồn điện, hoạt động | tra hoạt động, tiếp điểm công tắc;\r\ncủa chuyền mạch - Siết và vệ sinh tiếp điểm.\r\nKiểm tra, căn chỉnh hệ thống phao | - Kiểm tra hệ thống phao và mức phao khi hoạt\r\n36 | và mức phao ứng với chế độ hoạt | động; ; ì\r\nđộng bình thường - Căn chỉnh lại nêu không đạt yêu câu\r\nThùng cấp nhiên liệu 1950L và bé\r\ndầu ngằm:\r\n37 | Kiểm tra xả đáy thùng cấp, xả cặn, Kiểm tra xả đáy thùng cấp, xả cặn, xả khí đường\r\n\r\n\fxả khí đường ống, đánh giá chất\r\nlượng nhiên liệu, kiểm tra có bị lẫn\r\nnước.\r\n\r\n46\r\n\r\nỐng, đánh giá chất lượng nhiên liệu, kiểm tra có\r\nbị lẫn nước.Vệ sinh thùng và giá đỡ thùng cấp\r\nnhiên liệu\r\n\r\n38\r\n\r\nKiểm tra và xử lý độ kín, nắp đậy,\r\nhình dạng của thùng cấp nhiên liệu\r\nva sự rÒ i của hệ thống cấp nhiên\r\nliệu, gia cố cơ cấu treo, đỡ thùng\r\ncấp nhiên liệu\r\n\r\n- Kiểm tra độ kín, nắp đậy, hình dạng thùng cấp\r\nnhiên liệu và sự ro ri của hé thống cấp nhiên liệu;\r\nXử lý nêu không đạt yêu cầu.\r\n\r\n- Kiêm tra cơ cấu treo, đỡ thùng cấp nhiên liệu;\r\nGia cố, siết lại dai ốc của các các cơ cấu treo, đỡ\r\nnếu không đạt yêu cầu.\r\n\r\n39\r\n\r\nKiểm tra bảo dưỡng cặn thùng dầu\r\nvà lọc dầu, bộ lọc thô, y lọc, van\r\ncân bằng áp suất, các gioăng tại vị\r\ntrí van, khớp nối.\r\n\r\n- Kiểm tra cặn thùng dầu và lọc dầu;\r\n- Vệ sinh cặn, ban.\r\n\r\nKiểm tra tình trạng và mực dầu của\r\nhệ thống bé ngằm cấp dầu 100.000\r\nlít gồm hai thùng 50.000 lít là\r\nnguồn cấp cho thùng 1.950 lít.\r\n\r\nKiểm tra tình trạng và mực dầu hệ thống bé ngằm\r\ncap dâu.\r\n\r\n41\r\n\r\nKiểm tra và xử lý ống thông hoi\r\nthùng dầu trung gian\r\n\r\n- Kiểm tra ống thông hơi thùng dầu trung gian;\r\n- Xử lý nếu không đạt yêu cầu.\r\n\r\nBơm cấp nhiên liệu\r\n\r\n42\r\n\r\nKiểm tra đo điện trở cách điện và\r\nxử lý cách điện của bơm\r\n\r\n- Kiểm tra cách điện của bơm;\r\n- Xử lý nếu không đạt yêu cầu.\r\n\r\n43\r\n\r\nKiểm tra tiếng ồn, hoạt động bất\r\nthường, kiêm tra và xử lý rò rỉ\r\n\r\n- Kiém tra hoạt động vận hành của bơm, xử lý\r\nnếu _không đạt yêu cầu\r\n-Kiểm tra hiện tượng rò rì; Xử lý nếu bị rò rỉ.\r\n\r\nSiết chặt tất cả các bu lông và đai\r\nốc để có định bơm\r\n\r\nSiết chặt tất cả các bu lông và đai ốc đảm bảo độ\r\nchặt kết nối cơ khí.\r\n\r\n45\r\n\r\nKiểm tra và cài đặt hoạt động của\r\nbơm theo tín hiệu điêu khiên.\r\n\r\nKiểm tra hoạt động của bơm theo tín hiệu điều\r\nkhiển. Cài đặt lại néu không đạt yêu cầu\r\n\r\n46\r\n\r\nĐo đạc và căn chỉnh lưu lượng làm\r\nviệc, độ đóng mở các van của bơm\r\nđảm bảo theo thiêt kê.\r\n\r\nKiểm tra lại trạng thái, hoạt động của tất cả các\r\nvan kết nối bơm,. Căn chỉnh lại nếu không đạt\r\nyêu câu.\r\n\r\n47\r\n\r\nVệ sinh bên trong động cơ và bên\r\nngoài bơm, van\r\n\r\nVệ sinh bên ngoài và trong bơm, van\r\n\r\nBơm hồi nhiên liệu\r\n\r\n48\r\n\r\nKiểm tra đo điện trở cách điện và\r\nxử lý cách điện của bơm\r\n\r\nTương tự mục 42, I, A. Bảo trì hệ thống máy phát\r\nđiện Kawasaki\r\n\r\n49\r\n\r\nKiểm tra tiếng ồn, hoạt động bất\r\nthường, kiêm tra và xử lý rò ri\r\n\r\nTương tự mục 43, I, A. Bảo trì hệ thống máy phát\r\nđiện Kawasaki\r\n\r\n50\r\n\r\nĐo đạc và căn chỉnh lưu lượng làm\r\nviệc, độ đóng mở các van của bơm\r\nđảm bảo theo thiết kế.\r\n\r\nTương tự mục 46, I, A. Bảo trì hệ thống máy phát\r\nđiện Kawasaki\r\n\r\n\f47\r\n\r\nKiểm tra và cài đặt hoạt động của | Tương tự mục 45, I, A. Bảo trì hệ thống máy phát\r\n\r\n51 | bơm theo tín hiệu điều khiển. điện Kawasaki\r\n52 Siết chặt tất cả các bu lông va dai | Tương tự mục 44, L A. Bảo trì hệ thống máy phát\r\noc đề cô định bơm điện Kawasaki\r\n53 Vệ sinh bên trong động cơ và bên | Tương tự mục 47,1, A. Bảo trì hệ thống máy phát\r\nngoài bơm, van điện Kawasaki\r\nBộ điều khiển nhiên liệu\r\n54 Kiểm tra va đo đạc nguồn điện cấp | - Kiểm tra nguồn điện cấp cho bộ điều khiển;\r\ncho bộ điều khiển - Đo thông sô nguồn điện.\r\n55 Kiểm tra và xử lý cách điện của bộ | - Kiểm tra cách điện của bộ điều khiển;\r\nđiều khiển - Xử lý nếu không đạt yêu câu.\r\nKiểm tra và cài đặt hoạt động của | - Kiểm tra hoạt động của bộ điều khiển, điều\r\n56 | bộ điều khiển, điều khiển bơm hoạt | khiển bơm hoạt động ở các chế độ khác nhau;\r\nđộng ở các chế độ khác nhau - Xử lý nếu không đạt yêu cầu.\r\nKiểm tra làm sạch toàn bộ hệ điều | x _‹ 1 „an BA bộ điều khiể\r\n57 khiển cấp nhiên liệu Vệ sinh toàn bộ bộ điều khiên\r\nHệ thống van điện từ\r\nKiểm tra, đo đạc hệ thống nguồn | - Kiểm tra hệ thống nguồn cấp cho van điện từ;\r\n58 x Pa PU Ấ re Ai\r\ncấp cho van điện từ - Đo các thông sô nguôn điện.\r\nKiểm tra và căn chỉnh hoạt động | _ Kiểm tra hoạt động đóng/mở của van;\r\n59 | đóng/mở của van, cài đặt hoạt động\r\n- Cài đặt, căn chỉnh lại nếu cần thiết.\r\ncủa van theo tín hiệu điều khiển.\r\nKiểm tra, làm sạch và xử lý cách | - Kiểm tra cách điện của van; Xử lý nêu không\r\n60 điện của van đạt you cáo\r\nN - Vệ sinh sạch sẽ bên ngoài van\r\nBộ lọc nhiên liệu\r\n- Kiểm tra bộ lọc nhiên liệu;\r\n61 Kiểm tra làm sạch hoặc thay thế bộ | - Vệ sinh\r\nlọc nhiên liệu - Thay thế bộ lọc nhiên liệu nếu không đảm bảo\r\nchất lượng.\r\nV | HE THONG BOI TRƠN\r\nBơm dầu bôi trơn\r\n- Kiểm tra và xử lý rò rỉ bơm dầu và | Tương tự mục 43, I, A. Bảo trì hệ thống máy phát\r\nđường ông điện Kawasaki\r\n- Kiểm tra hoạt động, vệ sinh bơm, | Tương tự mục 47, I, A. Bảo trì hệ thống máy phát\r\nvan điện Kawasaki\r\nBộ lọc, lưới lọc dầu bôi trơn\r\nKiểm tra thăm dầu, mức dầu, chất\r\nlượng dầu, đảm bảo lượng dầu bôi | 4.2 . A\r\nBt | oe wih Tots Kì te | Fm arb trong dân\r\nkhi khởi động\r\n65 | Kiểm tra để làm sạch hoặc thay thế | - Kiểm tra bộ lọc, lưới lọc dầu;\r\n\r\n‘ON\r\n\fbộ lọc, lưới lọc dầu\r\n\r\n48\r\n\r\n- Vệ sinh hoặc thay thế bộ lọc, lưới lọc nếu không\r\nđảm bảo chât lượng.\r\n\r\nVan điều khiển áp suất dầu\r\n\r\n66\r\n\r\nKiểm tra và căn chỉnh hoạt động\r\ncủa van\r\n\r\n- Kiểm tra hoạt động của van; Vệ sinh van\r\n- Căn chỉnh lại nêu không đạt yêu câu.\r\n\r\n67\r\n\r\nKiểm tra các thông số dầu bôi trơn\r\ncó đảm bảo điều kiện hoạt động,\r\nnhiệt độ, áp suất...\r\n\r\nKiểm tra nhiệt độ, áp suất dầu đảm bảo chạy máy\r\n\r\nHỆ THÓNG KHỞI ĐỘNG\r\n\r\nTủ điều khiển khởi động tự động\r\n\r\n68\r\n\r\nKiểm tra tổng thể tình trạng tủ điện,\r\ntình trạng cấp điện, dây dẫn điện,\r\nđèn báo trạng thái, chuông còi đèn\r\ncảnh báo\r\n\r\nKiểm tra tình trạng tủ, trạng thái vận hành tủ, các\r\nmối nối, tiếp điểm, siêt lại nếu cần thiết\r\n\r\n69\r\n\r\nKiểm tra các thiết bị động lực và\r\ncác thiệt bi bảo vệ cảnh báo, đặt lai\r\nmức nếu cần\r\n\r\n- Kiểm tra các thiết bị động lực và các thiết bị bảo\r\nvệ cảnh báo; .\r\n- Căn chỉnh lại nếu không dat yêu cầu.\r\n\r\n70\r\n\r\nKiểm tra điểm kết nối, jack cắm,\r\nsiết lại đầu cáp, đai ốc, điện trở nói\r\nđất, nhiệt độ khi mang tải\r\n\r\n- Kiểm tra đấu nỗi đầu cáp, đai ốc, điện trở nôi\r\nđất, nhiệt độ khi mang tải;\r\n\r\n- Siết lại đầu cáp, đai ốc đảm bảo kết nối tiếp xúc\r\nđiện\r\n\r\nKiểm tra chạy thử, ghi nhận các\r\nthông số dòng điện, điện áp, tan sb,\r\n\r\n- Kiểm tra hoạt động của tủ, trình tự vận hành\r\n\r\n71 |tốc độ, nhiệt độ, áp suất... các | khởi động, chạy thử đánh giá các thông số\r\nthông số bơm, quạt van, căn chỉnh | - Căn chỉnh lại nếu không đạt yêu cầu.\r\nlại nếu cần thiết\r\n72 | Vệ sinh toàn bộ dãy tủ - Vệ sinh toàn tủ\r\nBộ nguồn DC để khởi động MSE\r\nKiểm tra đo đạc hệ thống sạc tình, | ˆ Kiếm tra hệ thông sạc bình acqui, đánh giá\r\n” các chế độ sạc thông sô :\r\nLê - Kiểm tra hệ thống cảnh báo và an toàn;\r\nTX x Ae A ˆ + + ˆ A ~\r\n74 Kiểm tra đấu nối bộ nguồn, kiểm am tra dau nôi bộ nguôn đảm bảo yêu câu kỹ\r\nta dày oi -Kiém tra đầu cảm biến nhiệt độ:\r\n<A ` A A VN\r\ni jie * Gi ue o on hiện - Vệ sinh đảm bảo acqui sạch sẽ\r\n75 |oxi hóa, rỉ sét, phát nhiệt, siết lại Siết lai ắc đảm bảo tiếp xúc điên tết.\r\ncực ắc quy - Siet lại cực ắc quy đảm bảo tiếp xúc điện tô\r\n- Dùng dong chuyên dụng hô đo nội trở, diện áp\r\nTe dc quy;\r\n76 | Do nội trở, điện áp từng ắc quy - Đánh giá các thông số đo được so với thông số\r\ncho phép của acquy.\r\nKiểm tra, đánh giá độ sụt áp của ắc | zx ˆ - 3 xã Am\r\n77 quy khi đề máy Kiêm tra thông sô dc quy lúc khởi động\r\n78 | Vệ sinh bộ nguồn Vệ sinh bộ nguồn\r\n\r\n\f49\r\n\r\nĐộng cơ khởi động\r\n\r\n79\r\n\r\n- Kiểm tra, đo đạc nguồn điện cấp cho bộ khởi\r\n\r\nKiểm tra đo đạc nguồn điện động động cơ;\r\n- Đánh giá thông số nguồn điện đo được.\r\n\r\n80\r\n\r\nTương tự mục 10, I, A. Bảo trì hệ thống máy phát\r\n\r\n«A ` a 4 2 .A H\r\nKiểm tra và xử lý cách điện của\r\nđiện Kawasaki\r\n\r\nđộng cơ\r\n\r\n81\r\n\r\nBảo dưỡng động cơ, làm sạch chối | va sinh đô ._-\r\nthan, cb góp Vệ sinh động cơ khởi động\r\n\r\nVII\r\n\r\nHE THONG ĐÁNH LUA\r\n\r\nBộ kích từ\r\n\r\n82\r\n\r\nKiểm tra siết lại các điểm đấu nối | Kiểm tra siết lại các điểm đấu nối đảm bảo yêu\r\n\r\nbộ kích điện cầu kỹ thuật.\r\n\r\n83\r\n\r\nKiểm tra cáp cao áp, nắp chụp có\r\ndấu hiệu bất thường, làm sạch bộ\r\nkích điện\r\n\r\nVệ sinh bộ kích điện đảm bảo thiết bị sạch sẽ\r\n\r\nPhích cắm đánh lửa\r\n\r\n84\r\n\r\nKiểm tra có hư hại, lớp cách điện Kiể điê\r\nvà căn chỉnh tiếp xúc của phích | _ ém tra tiếp xéc đêm\r\ncầm - Căn chỉnh lại nếu không đạt yêu cầu.\r\n\r\nHỆ THONG ĐIỀU KHIỂN MAY\r\nPHÁT\r\n\r\nBộ cầm biến cho tốc độ quay và\r\nđiều khiển\r\n\r\n85\r\n\r\n- Kiểm tra nguồn. điện! khởi động động cơ;\r\n\r\nKiểm tra, đo đạc nguồn điện cấp\r\n- Đo đạc thông số nguồn điện.\r\n\r\ncho bộ cảm biên\r\n\r\n86\r\n\r\nKiểm tra siết lại các điểm đấu nối | „..+ l—_—m\r\ntín hiệu : Kiểm tra, siết, vệ sinh điêm dau\r\n\r\nECB (Engine Control Box),\r\nModule cấp nguồn, Bộ chuyển\r\nđổi DC\r\n\r\n87\r\n\r\nBảo dưỡng các cảm biến, ECB’s . .\r\nbody, module cấp nguồn, bộ Kiểm tra siết lại các điểm đấu nối đảm bảo yêu\r\n\r\nchuyển đổi DC/DC. Kiém ra tín | cầu kỹ thuật.\r\nhiệu, siết lại các điểm đấu nối, jack | Vệ sinh đảm bảo thiết bị sạch sẽ\r\n\r\ncắm, rơle..\r\n\r\nHỆ THONG THIET BI ĐO\r\nLUONG GIAM SAT\r\n\r\nDong hd do áp suất dầu, Nhiệt kế\r\ndầu, Dong hồ đo áp suất máy\r\nnén, đo tốc độ vòng “quay, đo\r\nnhiệt ag khí thải, đo tần số, Hệ\r\nthống đồng hồ đo điện áp, công\r\nsuất dòng điện, bộ đếm công suất:\r\n\r\n88\r\n\r\nKiểm tra và căn chỉnh chỉ thị của | - Kiểm tra và căn chỉnh chỉ thị của đồng hồ; đấu\r\n\r\n\f50\r\nđồng hồ, đánh giá các thông số | nối tín hiệu về đồng hồ đo\r\ntrong ngưỡng cho phép\r\n\r\nHỆ THÓNG BƠM HÚT NƯỚC\r\nHO GAS BON DAU\r\n\r\nBom nước hút hố gas và Tủ điều\r\nkhiển bơm nước:\r\n\r\nKiểm tra và xử lý an toàn điện của\r\n\r\n8 | bomvitô\r\n\r\nĐo, kiểm tra cách điện\r\n\r\n.Ả “A 17 x.Ã CEE\r\nKiêm tra hiện tượng rò ri nước; xử lý nêu bị rò ri\r\nnêu có.\r\n\r\n+A oh A fxzN As A: +'A^\r\nSiét lại các cơ câu cơ khí và môi nôi điện\r\n\r\nKiểm tra và xử lý rò rỉ nước, tiếng\r\n\r\n90 | ân bắt thường, siết cố định lại bom\r\n\r\nKiểm tra hoạt động của bơm, van | Chạy thử, đánh giá vận hành, xử lý nếu bơm van\r\n\r\n21 | theo tín hiệu điều khiển. hoạt động không đúng\r\n\r\nXI | HỖ TRỢKỸ THUẬT\r\n\r\nHỗ trợ kỹ thuật 24/24h và kỹ sư có mặt tại hiện\r\ntrường trong vòng 4h kể từ khi nhận được thông\r\nbáo của chủ đầu tư để xử lý các sự cố phát sinh,\r\ndiễn tập và các công việc khác có liên quan đến\r\nhoạt động của máy phát.\r\n\r\nHỗ trợ kỹ thuật 24/7 hệ máy phát\r\n\r\n52 Turbine Kawasaki\r\n\r\nBAO TRI MAY PHAT ĐIỆN\r\nKOHLER 2000ROEZM\r\n\r\nI | ĐỘNG CƠ\r\n\r\n- Kiểm tra hiện tượng dầu rò rỉ;\r\n\r\n+A ` + 1⁄4 1À +\r\n93 | Kiểm tra và xử lý dâu rò rỉ - Xử lý nếu có hiện tượng ro rỉ.\r\n\r\nKiểm tra và căn chỉnh đồng hồ áp | - Kiểm tra đồng hồ áp suất dầu;\r\n\r\n94 | suất dẫu - Căn chỉnh lại nếu không đạt yêu cầu.\r\n\r\n95 Kiểm tra và bảo dưỡng đèn báo áp | - Kiểm tra Đèn báo áp suất dầu;\r\nsuất dầu Vệ sinh đảm bảo sạch sẽ\r\n\r\n\\ | - Kiểm tra dau máy và loc dau đảm bảo kỹ thuật.\r\n96 | Kiểm tra dầu máy và lọc dầu - Đề xuất chủ đầu tư thay thé nếu không còn đảm\r\nbảo chât lượng\r\n\r\n- Vệ sinh lõi lọc dau\r\n\r\n- Kiểm tra lõi lọc dầu;\r\n\r\n- Đề xuất chủ đầu tư thay thế nếu không còn đảm\r\nbảo chất lượng\r\n\r\n97 | Kiểm tra và bảo dưỡng lõi lọc dầu\r\n\r\n- Vệ sinh phin lõi lọc dâu\r\n\r\n- Kiểm tra phin lọc dầu;\r\n\r\n- Đề xuất chủ đầu tư thay thế nếu không còn đảm\r\nbảo chất lượng\r\n\r\n98 | Kiểm tra và bảo dưỡng phin lọc dầu\r\n\r\n. - Kiêm tra dầu bôi trơn\r\n99 | Kiểm tra dầu bôi trơn - Đê xuât chủ đâu tư thay thê nêu không còn đảm\r\nbảo chât lượng\r\n\r\n- Vệ sinh lọc thô dau\r\n\r\nKiểm tra và bảo dưỡng lọc thô dầu | - Kiểm tra lọc dầu;\r\n\r\nnhờn - Đề xuất chủ đầu tư thay thế nếu không còn đảm\r\nbảo chất lượng\r\n\r\n100\r\n\r\n101 |Kiểmtravàxửlýròrinhiênliệu | - Kiểm tra hiện tượng rò rỉ nhiên liệu\r\n\r\n\f51\r\n- Xử lý nếu có hiện tượng rò rỉ.\r\n\r\n. - Vệ sinh phin lõi lọc\r\n102 Kiểm tra và bảo dưỡng phin lọc | - Kiểm tra phin lọc\r\nnhiên liệu - Đề xuất chủ đầu tư thay thế nếu không còn đảm\r\nbảo chất lượng\r\n103 | Kiểm tra mức nước làm mát Kiểm tra mức nước làm mát đảm bảo sử dụng tốt.\r\nKiểm tra và xử lý độ rò rỉ của nước | - Kiểm tra hiện tượng rò rỉ của nước làm mát;\r\nlàm mát - Xử lý nêu có hiện tượng rò rỉ.\r\n105 Kiểm tra và xử lý độ kín của nắp | - Kiểm tra độ kín của nắp đậy bộ tản nhiệt;\r\nđậy bộ tản nhiệt - Xử lý nếu không đạt yêu cầu.\r\n¡06 | Kiểm tra và bảo dưỡng cánh tản | - Vệ sinh đảm bảo sạch sẽ bụi bẩn.\r\nnhiệt - Kiểm tra cánh tản nhiệt;\r\n107 Kiểm tra và căn chỉnh độ căng dây | - Kiểm tra độ căng dây cu-roa;\r\ncu-roa - Căn chỉnh nêu không đạt yêu cầu.\r\n\r\n108 | Làm sạch bề ngoài bộ tản nhiệt Vệ sinh, làm sạch bề ngoài bộ tản nhiệt\r\n\r\n^. x x + A A A\r\n109 | Làm sạch hệ thống làm mát Rab làm sạch bê ngoài, bên trong hệ thông\r\n\r\nKiểm tra và bỗ sung nước ắc quy đảm bảo mức\r\n\r\n110 | Kiểm tra và bd sung nước ắc quy nước của acquy đạt mức cho phép.\r\n\r\n.+Ả .Ấ 4\r\nKiểm tra bảo dưỡng, siết cực dc Vệ sinh ắc quy\r\n\r\n11\r\nquy\r\nKiểm tra, đo đạc tình trạng nạp ắc | - Kiểm tra tình trạng nạp ắc quy;\r\n112 A £\r\nquy - Đo đạc thông sô nạp.\r\n113 | Bôi mỡ chống rỉ đầu cực ắc quy Bôi mỡ chống rỉ đầu cực ắc quy\r\n114 Kiểm tra vệ sinh máy phát và máy | - vệ sinh máy phát và máy đề\r\nđề - Kiểm tra máy phát và máy đề;\r\n115 Kiểm tra và siết lại dây và các điểm | Kiểm tra và siết lại dây và các điểm nối đảm bảo\r\nnối tiếp xúc điện.\r\n116 | Làm sạch lõi lọc không khí Vệ sinh lõi lọc không khí đảm bảo kỹ thuật.\r\n117 | Làm sạch bên ngoài bộ lọc khí Vệ sinh bên ngoài đảm bảo sạch sẽ bụi bẩn.\r\n118 | Làm sạch bên trong bộ lọc khí Vệ sinh bên trong đảm bảo sạch sẽ bụi bẩn.\r\n\r\n119 | Kiểm tra và bảo dưỡng lõi lọc khí Kiểm tra và vệ sinh lõi lọc khí đảm bảo kỹ thuật.\r\nKiểm tra hệ thống hút xả, bộ tăng | Kiểm tra hệ thống hút xả, bộ tăng áp đảm bảo kỹ\r\n\r\n120\r\n\r\náp (Turbo) thuật.\r\n121 Kiểm tra và xử lý độ ồn và tình | - Kiểm tra độ ồn và tình trạng khởi động;\r\ntrạng khởi động - Xử lý nếu không đạt yêu cầu.\r\n- Kiểm tra tình trạng khí thải;\r\n\r\n122 | Kiểm tra và xử lý tình trạng khí thải | - Xử lý các bất thường ảnh hưởng đến hoạt động\r\ncủa máy phát\r\n\r\nKiểm tra và bảo dưỡng Ống po Kiểm tra và vệ sinh ống pô giảm thanh, ống dẫn\r\ngiảm thanh, ống dẫn thoát khí thai | thoát khí thải đảm bảo yêu cầu.\r\n\r\nII | ĐÀUPHÁT\r\n\r\n124 | Vệ sinh tổng thể đầu phát điện Vệ sinh tổng thể thiết bị đảm bảm sạch sẽ bụi\r\n\r\n123\r\n\r\n\f52\r\nbẩn.\r\n\r\nKiểm tra và siết lại các điểm tiếp | Kiểm tra và siết lại các điểm tiếp xúc điện động\r\n125 | xúc điện động lực và các điểm tiếp | lực và các điểm tiếp xúc tín hiệu đảm bảo an toàn\r\nxúc tín hiệu tiếp xúc điện.\r\n\r\n- Kiêm tra an toàn điện;\r\n\r\n«A a 12 .Ạ\r\n126 | Kiểm tra và xử lý sự an toàn điện - Xử lý nếu không đạt yêu cầu.\r\n\r\n\\ - Kiểm tra hoạt động của bộ điều chỉnh điện áp\r\nKiêm tra và cài đặt bộ điêu chỉnh | AVR;\r\n\r\n127 | điện áp AVR - Cài đặt lại các thông số làm việc định mức nếu\r\ncó sai lệch.\r\nof ˆ . „ „.. | - Kiếm tra bộ điều chỉnh tốc độ;\r\n128 | Kiểm tra và căn chỉnh bộ điều | _C; đại lại các thông số làm việc định mức nếu\r\nchỉnh tộc độ Bi\r\ncó sai lệch.\r\nII | BANG ĐIỀU KHIỂN\r\n129 | Vệ sinh tủ bảng điều khiển Vệ sinh tủ bảng điều khiển\r\n130 Kiểm tra và vệ sinh đồng hồ, đèn | Kiểm tra và vệ sinh đồng hồ, đèn báo đảm bảo kỹ\r\nbáo thuật.\r\n\r\nIV | TỦ HÒA PONG BỘ\r\n\r\n- Kiêm tra tủ hòa đồng bộ đảm bảo kỹ thuật;\r\n\r\n131 | Kiểm tra vệ sinh th hờn đồng ĐỘ Ï ˆ về cu gam bá sạch sẽ bụi bản,\r\n\r\n.Ả Ñ «A . 4 +R . +A \\ A . 4A iN 4 + A A+ 42 2\r\n132 Kiểm tra và siết lai các điểm tiếp | Kiểm tra và siết lai dây và các điểm nối đảm bảo\r\n\r\nxúc điện động lực, tín hiệu tiếp xúc điện.\r\ny |VỎ CHÓNG ON VÀ HỆ\r\nTHÓNG NHIÊN LIỆU\r\n133 | Vệ sinh vỏ chống ồn Vệ sinh đảm bảo sạch sẽ bụi bẩn.\r\n\\ i - Kiêm tra cửa lấy gió vào giải nhiệt máy đảm\r\n134 Kiêm tra và vệ sinh cửa lây gió vào | bảo kỹ thuật;\r\ngiải nhiệt máy - Vệ sinh đảm bảo sạch sẽ bụi ban.\r\n- Xử lý các bất thường.\r\nm 5 od — „. | - Kiếm tra hộp, cửa thoát gió nóng;\r\n135 fem tra và vệ sánh. Bop, cờa thoft | veut dam bảo sạch sẽ bụi bẩn.\r\ngì? nồng - Xử lý các bắt thường.\r\n«x 5 py «A x x\r\nKiểm tra vệ sinh tủ điều khiển bom | ~ Xi, tra tủ điệu khiển bom dau, bơm dâu,\r\n136 đường ông dâu;\r\n\r\nA A ` A A\r\na ống dân - Vệ sinh đảm bảo sạch sẽ bụi bẩn.\r\n\r\n- Kiém tra hiện tượng rò ri;\r\n\r\n137 | Kiém tra và xử lý sự rò rỉ - Xử lý nêu có hiện tượng rò rỉ.\r\n\r\nVI | HỖ TRỢ KỸ THUẬT\r\n\r\nHỗ trợ kỹ thuật 24/24h và kỹ sư có mặt tại hiện\r\ntrường trong vòng 4h kể từ khi nhận được thông\r\n\r\n138 | Hỗ trợ kỹ thuật 24/7 máy Kohler báo của chủ đầu tư để xử lý các sự cố phát sinh,\r\ndiễn tập và các công việc khác có liên quan đến\r\nhoạt động của máy phát.\r\n\r\n4. Giải pháp và phương pháp luận:\r\n\f53\r\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tong quát thực\r\nhiện dịch vụ theo các nội dung quy định tại Chương này, gôm các phần như sau:\r\n1. Giải pháp và phương pháp luận;\r\n2. Kế hoạch công tác.\r\n5. Quy định về kiếm tra, nghiệm thu sản phẩm:\r\n\r\nMục này quy định về quy trình kiểm tra, nghiệm thu san phẩm, trình tự\r\ngiao nộp sản phẩm (nếu có)... dé phục vụ công tác thanh, quyết toán hợp đồng.\r\n\r\nNhà thầu phải thực hiện đầy đủ khối lượng công việc theo kế hoạch của đợt\r\nbảo trì đã đăng ký và được chủ đâu tư châp thuận, đảm bảo đáp ứng Yêu câu kỹ\r\nthuật khi thực hiện các hạng mục theo mục 3.2 Chương V.\r\n\r\nKết thúc đợt bảo trì, hệ thống máy phát phải trong trạng thái sẵn sàng khởi\r\nđộng cấp điện dự phòng, không còn tồn tại bất cứ lỗi nào ảnh hưởng đến hoạt\r\nđộng của hệ thống.\r\n\r\nKhi bàn giao hệ thống cuối đợt bảo trì, nhà thầu cùng chủ đầu tư phải tiến\r\nhành chạy thử liên động hệ thống không tải, xác nhận hệ thống vận hành tự động\r\nbình thường.\r\n\r\nCác hệ thống chính phải đảm bảo ở trạng thái hoạt động tốt nhất, sẵn sàng\r\nkhởi động, vận hành tin cậy, các thông số vận hành phải trong phạm vi cho phép\r\ncủa nhà sản xuất:\r\n\r\n+ Hệ thống nạp khí, khí thải (các quạt hút, van gió) đảm bảo thông thoáng,\r\nđủ lưu lượng, vận hành trơn tru, ôn định.\r\n\r\n+ Hệ thống nhiên liệu (công tắc mức, van điện từ, bơm cấp, hồi) hoạt động\r\ntốt. Dầu nhiên liệu ở bé nổi Daily tank phải đảm bảo ở mức > 60%.\r\n\r\n+ Hệ thống đánh lửa, hệ thống khởi động (tủ điều khiển khởi động, bộ\r\nnguồn DC, bộ sạc, ắc quy) hoạt động tốt. Thời gian khởi động của máy phát (từ\r\nlúc nhận được tín hiệu gọi chạy máy phát cho đến lúc đóng điện vào hệ thống tủ\r\nphân phối) phải trong khoảng 40 giây.\r\n\r\n+ Tổng thể toàn bộ máy phát bao gồm buồng chứa máy phát, bên trong và\r\nngoài hộp máy phát, khoang đâu phát, khoang động cơ, tủ động lực điều khiên, vị\r\ntrí van, quạt, khu vực lây gió câp.. phải sạch sẽ, đủ điều kiện làm việc.\r\n\r\nHoàn thiện báo cáo bảo trì, đánh giá hệ thống, khuyến cáo của nhà thầu,\r\ncác biên bản đo kiểm thông số hoạt động, các biên bản nghiệm thu, biên bản khối\r\nlượng thực hiện đã được phê duyệt và xuất hóa đơn đúng thời hạn, đảm bảo đầy\r\nđủ hồ sơ nghiệm thu, thanh toán cho mỗi dot.\n\n--- 217-QD-VP.pdf ---\nDAI TRUYEN HÌNH VIỆT NAM CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\r\n\r\nVĂN PHÒNG Độc lập - Tự do - Hạnh phúc\r\nSố:2⁄2/QĐÐ - VP Hà Nội, ngày 04 tháng ¿ năm 2024\r\nQUYẾT ĐỊNH\r\n\r\nPhê duyệt HSMT gói thầu “Cung cấp dịch vụ\r\nBảo trì hệ thống Máy phát điện Đài THVN năm 2024-2026”\r\n\r\nCHÁNH VĂN PHONG PAI TRUYEN HÌNH VIET NAM\r\n\r\nCăn cứ Quyết định số 1308/QĐ-THVN ngày 14/12/2022 của Tổng Giám doc\r\nDai Ti Yuyên hình Việt Nam về việc Ban hành chức năng, nhiệm vụ, quyền hạn và cơ\r\ncấu tổ chức của Văn phòng;\r\n\r\nCăn cứ Luật đấu thầu ngày 23 tháng 6 năm 2023;\r\n\r\nCăn cứ Thông tư số 06/2024/TT-BKHĐT ngày 26/4/2024 của Bộ trưởng Bộ\r\nKế hoạch và Đầu tư, hướng dẫn việc cung cấp, đăng tải thông tin về lựa chọn nhà\r\nthầu và mẫu hồ sơ đấu thầu trên Hệ thống mạng đấu thầu Quốc gia;\r\n\r\nCăn cứ Quyết định số 429/QĐ-THVN ngày 11/6/2021 của Tổng Giám đóc\r\nĐài Truyền hình Việt Nam về ban hành quy ché quản lý tài chính của Đài THVN;\r\n\r\nCăn cứ Quyết định số 539/QĐ-THVN ngày 24/5/2024 của Tong Giám doc\r\nĐài THVN về việc phê duyệt kế hoạch lựa chọn nhà thầu gói thầu thuộc dự toán\r\n“Bảo trì hệ thong Máy phát điện Đài THVN năm 2024-2026”;\r\n\r\nCăn cứ Quyết định số 195/QD-VP ngày 28/5/2024 của Chánh Văn phòng Đài\r\nTHVN về việc thành lập Tổ đấu thầu, Tổ thầm định đấu thầu cho gói thầu “Cung\r\ncấp dịch vụ Bảo trì hệ thống May phát điện Đài THVN năm 2024-2026”;\r\n\r\nCăn cứ vào nội dung Hồ sơ mời thầu gói thầu “Cung cấp dịch vụ Bảo trì hệ\r\nthống Máy phát điện Đài THVN năm 2024-2026\", do Tổ đấu thầu lập;\r\n\r\nCăn cứ Tờ trình ngày 31/5/2024 về việc phê duyệt hồ sơ mời thầu gói thầu\r\n“Cung cấp dịch vụ Bảo trì hệ thống Máy phát điện Đài THVN năm 2024-2026”\r\ncủa Tổ đấu thầu;\r\n\r\nCăn cứ Báo cáo thẩm định HSMT ngày 03/6/2024 của Tổ thầm định đấu thầu\r\ngói thầu “Cung cấp dịch vụ Bảo trì hệ thống Máy phát điện Đài THVN năm 2024-\r\n2026”;\r\n\r\nTheo đề nghị của Trưởng phòng kỹ thuật cơ điện.\r\n\fQUYẾT ĐỊNH:\r\nĐiều 1. Phê duyệt hồ sơ mời thầu gói thầu “Cung cấp dịch vụ Bảo trì hệ thống\r\nMáy phát điện Đài THVN năm 2024-2026”;\r\n\r\nĐiều 2. Trưởng phòng Kỹ thuật cơ điện, Tổ đấu thầu, Tổ thẩm định đấu thầu\r\nvà các đơn vị, cá nhân có liên quan chịu trách nhiệm triển khai thực hiện các công\r\nviệc tiếp theo đảm bảo đúng theo Luật đấu thầu va các quy định hiện hành của Nhà\r\nnước và của Đài THVN.\r\n\r\nĐiều 3. Quyết định này có hiệu lực ké từ ngày ký. Các ông, bà Trưởng phòng\r\nTổ chức-Hành chính-Y tế, Trưởng phòng Kỹ thuật cơ điện, Trưởng phòng Kế\r\nhoạch-Tài chính, Tổ đấu thầu, Tổ thẩm định đấu thầu và các đơn vị, cá nhân có\r\nliên quan chịu trách nhiệm thi hành quyết định này./.\r\n\r\nNơi nhận: KT.CHÁNH VĂN PHÒNG\r\n\r\n- Như Điều 3; ° s\r\n- Lưu: VT, KTCĐ. VAN PHONG 5\r\n\r\nĐặng Quốc Huân\r\n\fHO SƠ MỜI THAU\r\n\r\nSố hiệu gói thầu và số E-TBMT\r\n\r\n(trên Hệ thống ):\r\n\r\nTên gói thầu (theo nội dung E- Cung cấp dịch vụ Bảo trì hệ thống Máy\r\nTBMT trên Hệ thong): phát điện Đài THVN năm 2024-2026\r\nDự án/dự toán mua sắm (theo Bảo trì hệ thống Máy phát điện Đài\r\nnội dung E-TBMT trên Hệ thống THVN năm 2024-2026\r\n\r\nPhát hành ngày (theo nội dung E- Ñ\r\ny 0 á 202\r\n\r\nTBMT trên Hệ thống): Ngày27 tháng £ năm 2024\r\n\r\nBan hành kèm theo Quyết định\r\n\r\n5: 217 ` ày2 tha ă\r\n(heonfidmg BIBT ota ly Ế 227/0Đ-VPxgiy27 tháng? năm\r\n\r\n2024 của Chánh Văn phòng Đài THVN\r\n\r\nthống):\r\nKT. CHÁNH VĂN PHÒNG TO PAU THAU\r\nPHÓ CHÁNH VĂN PHÒNG | TO TRƯỞNG THÀNH VIÊN\r\n\r\nLÐ n”\r\n\r\n| ap] %\r\n\r\nNguyễn Xuân Thắng | Nguyễn Thị Thúy | Dương Cao Sơn\r\n\r\n\f2\r\nMỤC LỤC\r\n\r\nMÔ TẢ TÓM TAT\r\nPhần 1. THỦ TỤC PAU THAU\r\nChương I. Chỉ dẫn nhà thầu\r\nChương II. Bảng dữ liệu đấu thầu\r\nChương III. Tiêu chuẩn đánh giá E-HSDT\r\nChương IV. Biểu mẫu mời thầu và dự thầu\r\nPhần 2. YÊU CAU VE KỸ THUẬT\r\nChương V. Yêu cầu về kỹ thuật\r\nPhần 3. ĐIỀU KIỆN HỢP PONG VÀ BIỂU MẪU HỢP PONG\r\nChương VI. Điều kiện chung của hợp đồng\r\nChương VII. Điều kiện cụ thể của hợp đồng\r\nChương VIII Biểu mẫu hợp đồng\r\n\f3\r\nMÔ TẢ TOM TAT\r\n\r\nPhần 1. THỦ TỤC ĐÁU THẦU\r\n\r\nChương I. Chí dẫn nhà thầu\r\nChương này cung cấp thông tin nhằm giúp nhà thầu chuẩn bị E-\r\nHSDT. Thông tin bao gồm các quy định về việc chuẩn bị, nộp E-\r\nHSDT, mở thầu, đánh giá E-HSDT và trao hợp đồng. Chỉ được sử\r\ndụng mà không được sửa di các quy định tại Chương này.\r\nChương này áp dụng thống nhất đối với tất cả các gói thầu dịch vụ phi\r\ntư vân qua mạng, được cố định theo định dạng tệp tin PDF và đăng tải\r\ntrên Hệ thống.\r\n\r\nChương II. Bảng dữ liệu đấu thầu\r\nChương này quy định cụ thể các nội dung của Chương I khi áp dụng\r\nđối với từng gói thầu.\r\nChương này được số hóa dưới dạng các biểu mẫu trên Hệ thống\r\n(webform). Chủ đầu tư nhập các nội dung thông tin vào E-BDL trên\r\nHệ thống.\r\n\r\nChương III. Tiêu chuẩn đánh giá E-HSDT\r\nChương này bao gồm các tiêu chí để đánh giá E-HSDT, cụ thể:\r\n- Mục 1 (Đánh giá tính hợp lệ của E-HSDT) được cố định theo định\r\ndạng tệp tin PDF/Word và đăng tải trên Hệ thong;\r\n- Mục 2 (Tiêu chuẩn đánh giá về năng lực, kinh nghiệm) được số hóa\r\ndưới dạng webform. Chủ đầu tư cần nhập thông tin vào các webform\r\ntương ứng;\r\n- Mục 3 (Tiêu chuẩn đánh giá về kỹ thuật), Mục 4 (Tiêu chuẩn đánh\r\ngiá về tài chính) và Mục 5 (Phương án kỹ thuật thay thế trong E-\r\nHSDT (nếu có)) là tệp tin PDF/Word do Chủ đầu tư chuẩn bị và đăng\r\ntải trên Hệ thống.\r\nCăn cứ các thông tin do Chủ đầu tư nhập, Hệ thống sẽ tự động tạo ra các\r\nbiểu mẫu dự thầu có liên quan tương ứng với tiêu chuẩn đánh giá.\r\n\r\nChương IV. Biểu mẫu mời thầu và dự thầu\r\nChương này bao gồm các biểu mẫu mà Chủ đầu tư và nhà thầu sẽ phải\r\nhoàn chỉnh dé thành một phần nội dung của E-HSMT và E-HSDT.\r\nChương này được số hóa dưới dạng webform. Chủ đầu tư và nhà thầu\r\ncần nhập các thông tin vào webform tương ứng phù hợp với gói thâu\r\n\f4\r\nđể lập E-HSMT, E-HSDT trên Hệ thống.\r\nPhần 2. YÊU CAU VE KỸ THUAT\r\nChương V. Yêu cầu về kỹ thuật\r\n\r\nChương này bao gồm các yêu cầu về kỹ thuật của dịch vụ phi tư vấn\r\nđược hiển thị dưới dạng tệp tin PDF/Word/CAD do Chủ đâu tư chuân\r\nbị và đính kèm lên Hệ thống.\r\n\r\nPhần 3. ĐIỀU KIỆN HỢP PONG VÀ BIEU MẪU HỢP PONG\r\n\r\nChương VI. Điều kiện chung của hợp đồng\r\nChương này gồm điều khoản chung được áp dụng cho tất cả các hợp\r\nđồng của các gói thầu khác nhau. Chỉ được sử dụng mà không được\r\nsửa đổi các quy định tại Chương này.\r\nChương này áp dụng thống nhất đối với tất cả các gói thầu dịch vụ phi\r\ntư vấn qua mạng, được cố định theo định dạng tệp tin PDF và đăng tải\r\ntrên Hệ thống.\r\n\r\nChương VIL Điều kiện cụ thé của hợp đồng\r\nChương này bao gồm dữ liệu hợp đồng và Điều kiện cụ thể cho mỗi\r\nhợp đồng. Điều kiện cụ thể của hợp đồng nhằm chi tiết hóa, bd sung\r\nnhưng không được thay thế Điều kiện chung của Hợp đồng.\r\nChương này được số hóa dưới dạng webform. Chủ đầu tư nhập các\r\nnội dung thông tin vào điều kiện cụ thể của hợp đồng trên Hệ thông.\r\n\r\nChương VIII Biểu mẫu hợp đồng\r\nChương này gồm các biểu mẫu mà sau khi được hoàn chỉnh sẽ trở\r\nthành một bộ phận cấu thành của hợp đồng. Các mẫu bảo lãnh thực\r\nhiện hợp đồng (Thư bảo lãnh) và Bảo lãnh tiền tạm ứng (nếu có) do\r\nnhà thầu trúng thầu hoàn chỉnh trước khi hợp đồng có hiệu lực.\r\nChương này bao gồm tệp tin PDF/Word do Chủ đầu tư chuẩn bị theo\r\nmâu.\r\n\f5\r\nPhần 1. THỦ TỤC PAU THAU\r\nChương I. CHỈ DẪN NHÀ THAU\r\n\r\n(Chương này tham chiều theo mẫu số 5A sir dụng dé lập HSMT gói thầu Dịch vụ\r\nphi tự vần theo Thông tư số 06/2024/TT-BKHĐT ngày 26 tháng 4 năm 2024 của Bộ\r\ntrưởng Bộ Kế hoạch và Đầu tư, Hướng dẫn việc cung cấp, đăng tải thông tin về lựa\r\nchọn nhà thầu và mẫu hồ sơ đầu thầu trên Hệ thống mạng đầu thầu Quốc gia)\r\n\r\nUN\r\n\r\nPHC\r\n\r\n—\r\n\fChương II. BẰNG DỮ LIỆU ĐÁU THẦU\r\n\r\nE-CDNT 1.1 | Tên Chủ đầu tư: Văn phòng Đài Truyền hình Việt Nam.\r\n\r\nE-CDNT 1.2 | Tên gói thầu: Cung cấp dịch vụ Bảo trì hệ thống Máy phát\r\nđiện Đài THVN năm 2024-2026.\r\nTên dự án/dự toán mua sắm: Bảo trì hệ thống Máy phát điện\r\nĐài THVN năm 2024-2026.\r\n\r\nE-CDNT3 Nguồn vốn: Nguồn kinh phí chi thường xuyên trong kế hoạch\r\nnăm 2024, 2025, 2026, 2027 Đài THVN giao cho Văn phòng.\r\n\r\nE-CDNT 5.1 |Bảo đảm cạnh tranh trong đấu thầu theo quy định như sau:\r\n(c) - Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên\r\n30% với:\r\n- Chủ đầu tư: Văn phòng Đài Truyền hình Việt Nam.\r\n- Bên mời thầu: Văn phòng Đài Truyền hình Việt Nam.\r\nTrừ trường hợp:\r\n(i) Nhà thầu là công ty thành viên, công ty con của tập đoàn,\r\ntổng công ty nhà nước có ngành, nghề sản xuất, kinh doanh\r\n\r\nchính phù hợp với tính chất gói thầu của tập đoàn, tổng công ty\r\nnhà nước đó.\r\n\r\n(ii) Nhà thầu là công ty mẹ, công ty con, công ty thành viên\r\ntrong tập đoàn kinh tê, tông công ty nhà nước mà sản phẩm,\r\ndịch vụ thuộc gói thầu thuộc ngành nghề sản xuất kinh doanh\r\nchính của tập đoàn kinh tế, tổng công ty nhà nước và gói thầu\r\nnày là của công ty con, công ty thành viên.\r\n\r\n- Nhà thầu tham dự thầu không có co phần hoặc vốn gÓp với\r\ncác nhà thầu tư vấn; không cùng có cổ phần hoặc vốn góp trên\r\n20% của một tổ chức, cá nhân khác với từng bên, cụ thể như sau:\r\n\r\n+ Tư vấn thắm định giá: Công ty TNHH Kiểm toán và Thẩm\r\nđịnh giá Việt Nam (AVA), địa chỉ: Tầng 14, toà nhà Sudico,\r\nđường Mễ Trì, phường Mỹ Đình 1, quận Nam Từ Liêm, thành\r\nphố Hà Nội;;\r\n\r\nNhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ\r\nchức trực tiếp quản lý với nhà thầu tư vấn (đã nêu trên)'.\r\nNhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ\r\n\r\nchức trực tiếp quản lý với Chủ đầu tư, bên mời thầu, trừ trường\r\nhợp nhà thầu là đơn vị sự nghiệp công lập thuộc cơ quan quản\r\n\r\n! Chỉ đánh giá nội dung này đối với nhà thầu là đơn vị sự nghiệp.\r\n\f7\r\n\r\nlý nhà nước có chức năng, nhiệm vụ được giao phù hợp với tính\r\nchất gói thầu của cơ quan quản lý nhà nước đó.\r\n- Đơn vị sự \"nghiệp công lập và doanh nghiệp có cùng một cơ\r\nquan trực tiếp quản lý, góp vốn khi tham dự thầu các gói thầu\r\ncủa nhau không phải đáp ứng quy định độc lập về pháp lý và\r\nđộc lập về tài chính giữa nhà thầu với chủ đầu tư, bên mời thầu.\r\n\"Tỷ lệ cổ phần, vốn góp giữa các bên được xác định tại thời\r\nđiểm đóng thầu và theo tỷ lệ ghi trong giấy chứng nhận đăng ký\r\ndoanh nghiệp, quyết định thành lập, các giấy tờ khác có giá trị\r\ntương đương.\r\nTrường hợp nhà thầu tham dự thầu với tư cách liên danh hoặc\r\nnhà thầu tư vấn được lựa chọn với tư cách liên danh, tỷ lệ sở\r\nhữu vốn của tổ chức, cá nhân khác trong liên danh được xác\r\nđịnh theo công thức sau:\r\n\r\nTỷ lệ sở hữu vốn = 3 XixYi\r\n1¬\r\nTrong đó:\r\nXi: Tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong thành viên\r\nliên danh thứ 1;\r\nYi: Tỷ lệ phần trăm (%) khối lượng công việc của thành viên\r\nliên danh thứ i trong thỏa thuận liên danh;\r\nn: Số thành viên tham gia trong liên danh.\r\n\r\nE-CDNT 7.5\r\n\r\nHội nghị tiền đấu thầu: Không\r\n\r\nE-CDNT 8\r\n\r\nChi phí nộp E-HSDT:___ /Hệ thống tự trích xuất theo quy\r\nđịnh hiện hành]\r\n\r\nE-CDNT 10.8\r\n\r\nNhà thầu phải nộp cùng với E-HSDT các tài liệu sau đây (Scan\r\nbản góc hoặc bản sao công chứng):\r\n\r\n1. Bản chào giá chi tiết các hạng mục bảo trì theo danh mục\r\nphạm vi cung cap tại mục “2.2 Hạng mục chi tiết các dịch vụ\r\nđược thực hiện” Chương V của E-HSMT cho từng năm. Trong\r\nđó, thể hiện đầy đủ thông tin về đơn giá từng hạng mục, mức\r\nthuế Giá trị gia tăng, các chi phí thực hiện công việc bảo trì,\r\nsửa chữa, hỗ trợ kỹ thuật 24/7 và các chi phí liên quan khác\r\ntheo yêu cầu của HSMT.\r\n\r\n2. Báo cáo tài chính năm 2021, 2022, 2023 đầy đủ theo quy\r\nđịnh của Luật kế toán.\r\n\r\n3, Tài liệu, văn bản chứng minh đã thực hiện đầy đủ nghĩa vụ\r\n\r\n\fthuế năm 2023.\r\n\r\n4. Hợp đồng tương tự, tài liệu chứng minh đã hoàn thành phần\r\ncông việc tương tự gói thầu (biên bản nghiệm thu khối lượng\r\nhoàn thành, hoặc thanh lý hợp đồng, hoặc hóa đơn).\r\n\r\n5. Hồ sơ năng lực, kinh nghiệm của nhân sự chủ chốt.\r\n\r\n6. Các văn bản, hồ sơ, tài liệu khác liên quan đến yêu cầu trong\r\nE-HSMT. Chủ dau tư có thê kiêm tra bản goc hô sơ, tài liệu đã\r\nyêu câu trên trong E-HSMT nêu can..\r\n\r\nE-CDNT 12.1 | Nhà thầu Không được phép nộp đề xuất phương án kỹ thuật\r\nthay thê.\r\n\r\nE-CDNT 17.1 | Thời hạn hiệu lực của E-HSDT la: > 90 ngày [trich xuất theo\r\nE-TBMT], ké từ ngày có thời điểm đóng thâu.\r\n\r\nE-CDNT 18.2 | Nội dung bảo đảm dự thầu:\r\n\r\n- Giá trị bảo đảm dự thầu: 20.000.000 VNĐ. Đối với nhà thầu\r\ncó tên trong danh sách nhà thầu có các hành vi quy định tại\r\nkhoản 1 Điều 18 của Nghị định số 24/2024/NĐ-CP và được\r\nđăng tải trên Hệ thống mạng đấu thầu quốc gia phải thực hiện\r\nbiện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị yêu\r\ncầu nêu trên trong thời hạn 02 năm kế từ lần cuối cùng thực\r\nhiện các hành vi này. Trường hợp nhà thầu liên danh, thành\r\nviên liên danh có các hành vi quy định tại khoản 1 Điều 18 của\r\nNghị định số 24/2024/NĐ-CP như nêu trên phải thực hiện biện\r\npháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị bảo đảm dự\r\nthầu tương ứng với tỷ lệ giá trị công việc thành viên đó đảm\r\nnhận trong liên danh trong thời hạn 02 năm kể từ lần cuối cùng\r\nthực hiện hành vi này.\r\n\r\n- Thời gian có hiệu lực của bảo đảm dự thầu: 120 ngày kẻ từ\r\nngày có thời điềm đóng thâu.\r\n\r\nE-CDNT 18.4 | Thời gian hoàn trả hoặc giải tỏa bảo đảm dự thầu đối với nhà\r\nthâu không được lựa chọn: 10 ngày, kê từ ngày kêt quả lựa\r\nchọn nhà thâu được phê duyệt.\r\n\r\nE-CDNT 27.2 | Sử dụng nhà thầu phụ: Được phép\r\n\r\nGiá trị tối đa dành cho nhà thầu phụ: 50% giá dự thầu của nhà\r\nthâu\r\n\r\nE-CDNT 29.1 | Phương pháp đánh giá E-HSDT là:\r\n- Đánh giá về năng lực và kinh nghiệm: Đạt/Không đạt.\r\n- Đánh giá về kỹ thuật: Đạt/Không dat.\r\n\r\n\f9\r\n\r\n- Đánh giá về tài chính: áp dụng phương pháp giá thấp nhất\r\n\r\nE-CDNT 29.3 | Xếp hạng nhà thầu: Nhà thầu có giá dự thầu sau khi trừ đi giá trị\r\n\r\n(đ) giảm giá (nếu có) thấp nhất được xếp hạng thứ nhất;\r\n\r\nE-CDNT 31.4 | /Hệ thống trích xuất khi chọn phương pháp đánh giá tại Mục\r\n29.1 E-BDL như sau:\r\n- Nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có)\r\nthập nhât;\r\n\r\nE-CDNT 31.5 | Giá gói thầu để làm căn cứ xét duyệt trúng thầu:\r\n\r\nGiá gói thầu được phê duyệt trong kế hoạch lựa chọn nhà\r\nthầu. Trường hợp dự toán của gói thầu được phê duyệt thấp hơn\r\nhoặc cao hơn giá gói thầu được phê duyệt thì dự toán này sẽ\r\nthay thế giá gói thầu để làm cơ sở xét duyệt trúng thầu.\r\n\r\nE-CDNT 34.1 | Tỷ lệ tăng khối lượng tối đa là: 0%;\r\nTỷ lệ giảm khối lượng tối đa là: 0%.\r\n\r\nE-CDNT 34.2 |- Tùy chọn mua thêm: không áp dụng.\r\n- Tỷ lệ tùy chọn mua thêm tối đa là: 0%.\r\n\r\nE-CDNT 38.2 - Người có thẩm quyền: Tổng Giám đốc Đài Truyền hình\r\nViệt Nam, Địa chỉ: 43 Nguyễn Chí Thanh, Quận Ba Đình, Hà\r\nNo6i; E-mail: ngocquang@vtv.vn.\r\n\r\n- Bộ phận thường trực giúp việc cho Chủ tịch Hội đồng tư\r\nvấn: Tổ chuyên gia đấu thầu gói thầu “Cung cấp dịch vụ Bảo\r\ntrì hệ thống Máy phát điện Đài THVN năm 2024-2026” - Văn\r\nphòng Đài Truyên hình Việt Nam; E-mail: nxthang@vtv.vn\r\n\r\nE-CDNT 39 | Địa chỉ của tổ chức, cá nhân thực hiện nhiệm vụ giám sát:\r\n\r\n\f10\r\nChương III. TIEU CHUAN ĐÁNH GIA E-HSDT\r\n\r\nMục 1. Đánh gia tính hợp lệ của E-HSDT\r\n\r\nE-HSDT của nhà thầu được đánh giá là hợp lệ khi đáp ứng đầy đủ các nội\r\ndung sau đây:\r\n\r\n1. Có bảo đảm dự thầu không vi phạm một trong các trường hợp quy định\r\ntại Mục 18.3 E-CDNT. Thư bảo lãnh phải được đại diện hợp pháp của tổ chức\r\ntín dụng trong nước hoặc chi nhánh ngân hàng nước ngoài được thành lập theo\r\npháp luật Việt Nam hoặc giấy chứng nhận bảo hiểm bảo lãnh phải được đại diện\r\nhợp pháp của doanh nghiệp bảo hiểm phi nhân thọ trong nước, chi nhánh doanh\r\nnghiệp bảo hiểm phi nhân thọ nước ngoài được thành lập theo pháp luật Việt\r\nNam ký tên, đóng dấu (nếu có) với giá trị bảo lãnh, thời hạn có hiệu lực và đơn\r\nvị thụ hưởng theo yêu cầu của E-HSMT (đối với bảo lãnh dự thầu điện tử thì\r\nphải được ký số). Thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh không\r\nđược ký trước khi Chủ đầu tư phát hành E-HSMT; không được kèm theo các\r\nđiều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu (trong đó bao gồm việc\r\nkhông đáp ứng đủ các cam kết theo quy định tại Mẫu số 4A, Mẫu số 4B Chương\r\nIV). Đối với bảo lãnh dự thầu hoặc chứng nhận bảo hiểm bảo lãnh bằng văn bản\r\ngiấy, trường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà nhà thầu\r\nkê khai trên Hệ thống và thông tin trong file quét (scan) thư bảo lãnh đính kèm\r\nthì căn cứ vào thông tin trong file quét (scan) thư bảo lãnh dự thầu để đánh giá.\r\nĐối với nhà thầu liên danh, các thành viên liên danh phải sử dụng cùng thé thức\r\nbảo lãnh dự thầu: bảo lãnh dự thầu điện tử hoặc bằng giấy. Đối với gói thầu bảo\r\nhiểm, nhà thầu tham dự thầu không được xuất trình giấy chứng nhận bảo hiểm\r\nbảo lãnh do mình phát hành.\r\n\r\nĐối với gói thầu có giá trị bảo đảm dự thầu nhỏ hơn 20 triệu đồng, nhà\r\nthầu có cam kết trong đơn dự thầu theo quy định tại Mục 18.8 E-CDNT.\r\n\r\n2. Trường hợp nhà thầu liên danh thì thỏa thuận liên danh phải nêu rõ nội\r\ndung công việc cụ thê và ước tính giá trị tương ứng mà từng thành viên trong\r\nliên danh sẽ thực hiện theo Mau sô 03 Chương IV. Việc phân chia công việc\r\ntrong liên danh phải căn cứ các hạng mục nêu trong bảng giá dự thâu theo Mau\r\nsô 11 (11A hoặc 11B hoặc 11C hoặc 11D hoặc 1E hoặc 11G) Chương IV hoặc\r\ntheo các công việc thuộc quá trình sản xuat hạng mục trong bảng giá dự thâu,\r\nkhông được phân chia các công việc không thuộc các hạng mục này hoặc không\r\nthuộc quá trình sản xuât các hạng mục này.\r\n\r\n3. Nhà thầu bảo đảm tư cách hợp lệ theo quy định tại Mục 5 E-CDNT'.\r\n\r\n! Nhà thầu là đơn vị sự nghiệp ngoài công lập được thành lập theo quy định của pháp luật khi tham dự thầu phải\r\nđáp ứng các điều kiện nêu tại Mục 5 E-CDNT.\r\n\f1\r\n\r\n4. Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có\r\nnhân sự (ký kết hợp đồng lao › động với nhà thầu tại thời điểm nhân sự thực hiện\r\nhành vi vi phạm) bị tòa án kết án có hành vi vi phạm quy định về đấu thầu gây\r\nhậu quả nghiêm trọng theo quy định của pháp luật về hình sự nhằm mục đích\r\ncho nhà thâu đó trúng thâu.\r\n\r\nNhà thầu có E-HSDT hợp lệ được xem xét, đánh giá trong bước tiếp theo.\r\n\r\nMục 2. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n\r\n2.1. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n\r\nTiêu chuẩn đánh giá năng lực và kinh nghiệm thực hiện theo quy định tại\r\nBảng số 01 Chương này và được số hóa dưới dạng webform trên Hệ thống. Sử\r\ndụng tiêu chí đạt, không đạt để xây dựng tiêu chuẩn đánh giá về năng lực và\r\nkinh nghiệm, trong đó quy định mức yêu cầu tối thiểu dé đánh giá là đạt đối với\r\ntừng nội dung về năng lực và kinh nghiệm của nhà thầu, gồm: kinh nghiệm thực\r\nhiện các gói thầu tương tự; năng lực kỹ thuật: số lượng, trình độ chuyên môn\r\ncủa cán bộ chủ chốt, số lượng thiết bị chủ yếu có khả năng huy động để thực\r\nhiện gói thầu (nếu có yêu cầu); doanh thu bình quân hằng năm; việc thực hiện\r\nnghĩa vụ kê khai thuế, nộp thuế và các chỉ tiêu cần thiết khác để đánh giá về\r\nnăng lực tài chính của nhà thầu.\r\n\r\nViệc xác định mức độ yêu cầu cụ thể đối với từng tiêu chuẩn quy định tại\r\nMục này căn cứ theo yêu cầu của từng gói thầu cụ thể. Nhà thầu được đánh giá\r\nđạt tất cả nội dung quy định tại Bảng số 01 thì đáp ứng yêu cầu về năng lực và\r\nkinh nghiệm. Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xết\r\nkhi đánh giá E-HSDT của nhà thầu. Bản thân nhà thầu phải đáp ứng các tiêu chí\r\nđánh giá về năng lực và kinh nghiệm.\r\n\r\nKhông đưa ra yêu cầu nhà thầu đã từng thực hiện một hoặc nhiều hợp\r\nđồng trên một địa bàn cụ thể hoặc nhà thầu phải có kinh nghiệm cung cấp dịch\r\nvụ trên một địa bàn cụ thể như là tiêu chí để loại bỏ nhà thầu.\r\n\r\nTrường hợp đồng tiền nêu trong các hợp đồng tương tự hoặc xác nhận\r\nthanh toán của Chủ đầu tư đối với những hợp đồng cung cấp dịch vụ phi tư vấn\r\nđã thực hiện hoặc tờ khai nộp thuế hoặc các tài liệu liên quan chứng minh năng\r\nlực, kinh nghiệm của nhà thầu không phải VND thì khi lập E-HSDT, nhà thầu\r\nphải quy đổi về VND để làm cơ sở đánh giá E-HSDT. Việc quy đổi được áp dụng\r\ntỷ giá quy đổi của Ngân hàng TMCP Ngoại thương Việt Nam tại ngày ký hợp\r\nđồng tương tự đó.\r\n\r\nTrường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công\r\nty) có huy động công ty con, công ty thành viên thực hiện một phần công việc\r\ncủa gói thầu thì nhà thầu phải kê khai cụ thể phần công việc dành cho các công\r\nty con, công ty thành viên theo Mẫu số 09B Chương IV. Việc đánh giá kinh\r\n\r\nnghiệm thực hiện hợp đồng tương tự căn cứ vào giá trị, khối lượng công việc do\r\ncông ty mẹ, công ty con, công ty thành viên đảm nhiệm trong gói thầu.\r\n\f12\r\n\r\nBảng số 01 (Webform trên Hệ thống)\r\n\r\nBANG TIÊU CHUAN ĐÁNH GIA VE NĂNG LỰC VÀ KINH NGHIEM\r\n\r\nCác tiêu chí năng lực và kinh nghiệm Các yêu cầu cần tuân thú Tài liệu cần\r\nim Hà Nhà thầu liên danh nộp\r\nTT Mô tả Yêu cầu độclập | Tong các thành | Từng thành\r\n: viên liên danh | viên liên danh\r\nLịch sử không hoàn|Từ ngày 01 tháng 01 năm 2021 đến thời điểm đóng thầu, Phải thỏa Phải thỏa mãn i\r\n1 |thành hợp đồng do |nhà thầu không có hợp. đồng cung cấp dịch vụ phi tư vấn mãn yêu | Không áp dụng êu cầu nà Mẫu số 07\r\nlỗi của nhà thầu không hoàn thành do lỗi của nhà thầu. cầu này y y\r\nThực hiện nghĩa vụ Phải thỏa ANH Cam kết\r\n2 |kê khai thuế và nộp Dã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài mãn yêu | Không áp dụng Phải thỏa mãn trong đơn dự\r\nchính gần nhất so với thời điểm đóng thầu. 1s yêu câu nay À\r\nthuế câu này thâu\r\nDoanh thu bình 1}, thụ bình quân hằng năm (không bao gồm thuế VAT) | Phải thỏa by... cÔ\r\n3 |quân hăng năm ia 03 ài chính gần nhá ới thời điểm đóng thầu củ „~ . |Phải thỏa mãn yêu Không áp d Mẫu số 08\r\ndưng bạo gốm cũ hp tai c inh gan at so với thời nd óng thâu của | mãn yêu cần này ông áp dụng âu sô\r\nthuế VAT) à thâu có giá trị tôi thiêu là 675.000.000 . cau nay\r\nNhà thầu đã hoàn thành tối thiểu 01 hợp đồng tương tự với tư\r\ncách là nhà thâu chính (độc lập hoặc thành viên liên danh)\r\nhoặc nhà thâu phụ trong khoảng thời gian kê từ ngày 01 ———_—\r\ntháng O1 năm 2021 đến thời điểm đóng thầu , Phải thỏa man\r\nKinh nghiệm cu thé Trong đó: Phải thỏa Phải thỏa mãn yêu yêu câu (tương LL\r\n4 [trong thực hiện mãn yêu xu: đương với phân | Mau sô 05\r\nHợp đồng tương tự là: An câu này ệ —m\r\nhợp đồng tương tự câu này công việc đảm\r\n\r\n- Có tính chất tương tự: Hợp đồng có hạng mục bảo trì máy\r\nphát điện, loại động cơ Turbine có công suất > 1.000 KVA\r\nvà loại động cơ Diezel có công suất > 1.500 KVA ;\r\n\r\n- Có quy mô (giá trị) tối thiéu: 275.000.000 VND.\r\n\r\nnhận)\r\n\r\n\f13\r\n\r\n2.2. Tiêu chuẩn đánh giá về nhân sự chủ chốt và thiết bi chú yếu:\r\n\r\na) Nhân sự chủ chốt:\r\n\r\nKhông yêu cầu về nhân sự chủ chốt đối với gói thầu dịch vụ phi tư vấn\r\nkhông đòi hỏi nhân sự có chuyên môn cao, trừ trường hợp cần lao động có trình\r\nđộ cao, lao động lành nghề thực hiện công việc đặc thù. Trường hợp dịch vụ phi\r\ntư vấn có yếu tô đặc thù, phức tap cần thiết phải có nhân sự có trình độ cao, lao\r\nđộng lành nghề, nhiều kinh nghiệm đảm nhận thì có thể đưa ra yêu cầu về huy\r\nđộng nhân sự chủ chốt để thực hiện các công việc đặc thù, phức tạp này. Ngoài\r\nra, không yêu cầu nhân sự chủ chốt là lao động phổ thông.\r\n\r\nTrường hợp E-HSMT có yêu cầu về nhân sự chủ chốt thì nhà thầu phải\r\nchứng minh khả năng huy động các nhân sự chủ chốt đã đề xuất. Nhân sự chủ\r\nchốt có thể thuộc biên chê của nhà thầu hoặc do nhà thâu huy động.\r\nmà nhà thầu kê khai trong E-HSDT không\r\nh được khả năng huy động nhân sự (bao\r\no hợp đồng khác có thời gian làm\r\n\r\nTrường hợp nhân sự chủ chốt\r\nđáp ứng yêu cầu hoặc không chứng min\r\ngồm cả trường hợp nhân sự đã huy động ch\r\nviệc trùng với thời gian thực hiện gói thầu này), bên mời thầu cho phép nhà thầu\r\nbổ sung, thay thế. Nhà thâu chỉ được phép bd sung, thay thê một lân đôi với\r\ntừng vị trí nhân sự chủ chốt trong thời hạn phù hợp nhưng không ít hơn 03 ngày\r\nlàm việc. Trường hợp nhà thâu không có nhân sự chủ chôt thay thê đáp ứng yêu\r\ncầu của E-HSMT thì nhà thâu bị loại. Trong mọi trường hợp, nếu nhà thâu kê\r\nkhai nhân sự không trung thực thì nhà thầu không được thay thế nhân sự khác,\r\n\r\nE-HSDT của nhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại\r\nlý theo quy định tại điểm a khoản 1\r\n\r\nkhoản 4 Điều 16 của Luật Đầu thầu và bị xử\r\nĐiều 125 của Nghị định số 24/2024/NĐ-CP.\r\nđược số hóa dưới dạng Webform trên Hệ\r\ng tự được thê hiện Ở sÔ năm tôi\r\nhoặc số hợp đông tôi thiêu trong\r\n\r\nYêu cầu về nhân sự chủ chốt\r\nthống. Kinh nghiệm trong các công việc tươn\r\nthiểu nhân sự thực hiện các công việc tương tự\r\ncác công việc tương tự. Số năm kinh nghiệm của nhân sự chủ chốt được tính từ\r\nthời điểm nhân sự bắt đầu thực hiện công việc tương Wr đó đến thời điểm đóng\r\nthầu. Nhà thầu phải cung câp thông tin chỉ tiết về các nhân sự chủ chot được đê\r\nxuất theo các Mẫu số 06A, 06B và 06C Chương IV để chứng minh răng mình có\r\nđầy đủ nhân sự cho các vị trí chủ chốt đáp ứng những yêu câu sau đây:\r\n\r\nBảng số 02: Yêu cầu về nhân sự chủ chết (Webform trên Hệ thống)\r\n\r\nKinh\r\n5 nghiệm\r\nSTT | Vị trí công việc \\ trong các\r\nwong | ra\r\ncông việc\r\ntương tự\r\n\r\nChứng chỉ/trình độ chuyên môn\r\n\r\nTối |- Trình độ chuyên môn kỹ sư tốt\r\nthiểu 03 |nghiệp Đại học, một trong những\r\nnăm làm | chuyên ngành :\r\n\r\nKỹ sư bảo trì\r\n1 |công trình hệ 02\r\nthông Máy\r\n\r\nphát điện của việc |+ Kỹ sư điện (chuyên ngành: hệ\r\n\r\n\f14\r\n\r\nĐài THVN hoặc 02 | thống điện, điện tử, tự động hóa, thiết\r\nhợp | bị điện), số lượng: 01.\r\nđồng |+ Kỹ sư cơ khí, chế tạo, động cơ, số\r\ncông |lượng:01.\r\nviệc |- Nộp scan bản gốc các văn bản liên\r\ntương tự | quan: bằng cấp hoặc chứng chỉ tốt\r\nnghiệp đại học chuyên ngành; chứng\r\nchỉ hoặc thẻ an toàn lao động.\r\n\r\nb) Thiết bị chủ yếu dự kiến huy động để thực hiện gói thầu:\r\n\r\nCăn cứ vào quy mô, tính chất của gói thầu, Chủ đầu tư, Bên mời thầu đưa\r\nra yêu cầu về thiết bị chủ yếu dự kiến huy động và số lượng để thực hiện gói\r\nthầu cho phù hợp. Chỉ quy định về thiết bị chủ yếu đối với các thiết bị đặc\r\nchủng, đặc thù bắt buộc phải có đề triển khai thực hiện gói thầu.Thiết bị chủ yếu\r\ncó thể thuộc sở hữu của nhà thầu hoặc do nhà thầu huy động.\r\n\r\nTrường hợp thiết bị chủ yếu mà nhà thầu kê khai trong E-HSDT không\r\nđáp ứng yêu câu hoặc không chứng minh được khả năng huy động thiết bị (bao\r\ngồm cả trường hợp thiết bị đã huy động cho hợp đồng khác có thời gian làm\r\nviệc trùng với thời gian thực hiện gói thầu này), Bên mời thầu cho phép nhà thầu\r\nbổ sung, thay thé. Nha thầu chi được phép bd sung, thay thế một lan đối với\r\ntừng thiết bị chủ yếu trong thời hạn phù hợp nhưng không ít hơn 03 ngày làm\r\nviệc. Trường hợp nhà thầu không có thiết bị thay thế đáp ứng yêu câu của E-\r\nHSMT thì nhà thầu bị loại. Trong mọi trường hợp, nếu nhà thầu kê khai thiết bị\r\nchủ yếu không trung thực thì nhà thầu không được thay thế thiết bị khác, E-\r\nHSDT của nhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại\r\nkhoản 4 Điều 16 của Luật Đấu thầu và bị xử lý theo quy định tại điểm a khoản 1\r\nĐiều 125 của Nghị định số 24/2024/NĐ-CP.\r\n\r\nYêu cầu về thiết bị chủ yếu được số hóa dưới dạng Webform trên Hệ\r\nthống. Nhà thầu phải cung cấp thông tin chi tiết về các Thiết bị chủ yếu được đề\r\n\r\nxuất theo Mẫu số 06D Chương IV dé chứng minh rằng mình có đầy đủ thiết bị\r\nđáp ứng những yêu cầu sau đây:\r\n\r\nBang số 03: Yêu cầu về thiết bị chủ yếu (Webform trên Hệ thống)\r\n\r\nSTT Loại thiết bị và đặc điểm thiết bị Số lượng tối thiều cần có\r\n\r\nDụng cụ Osilo đo sóng hài - Đo kiểm sóng\r\n\r\n1 hai ngudn dién 01150\r\n\r\n2 Đông hô đo nội trở dc quy - Đo và kiềm 01 bộ\r\ntra nội trở ac quy\r\n\r\n3 Đông hô vạn năng - Po và kiêm tra các 01 bộ\r\n\r\nthông số điện\r\n\r\n4 | Megaom metter - Đo cách điện 01 bộ\r\n\r\n\f15\r\n\r\nMáy đo âm lượng - Đo độ ồn của hệ\r\n\r\nthống máy phát 01 bộ\r\n\r\nMáy hút bụi — Vệ sinh máy, tủ điện, khu\r\n\r\nvực cấp không khí 0160\r\n\r\nc) Trường hợp nha thầu trúng thầu và ký kết hợp. đồng, nhà thầu có nghĩa vụ\r\nhuy động nhân sự chủ chốt, thiết bị chủ yếu như đã đề xuất ban đầu hoặc đề xuất\r\nthay đổi theo quy định tại Mục này. Trường hợp không huy động được nhân sự chủ\r\nchốt, thiết bị chủ yếu, nhà thầu bị phạt hợp đồng hoặc bị chấm dứt hợp đồng và bị\r\nđánh giá về uy tín khi tham gia các gói thầu khác.\r\n\r\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\r\n\r\nSử dụng tiêu chí đạt/không đạt hoặc phương pháp chấm điểm để xây\r\ndựng tiêu chuân đánh giá về kỹ thuật.\r\n\r\nViệc xây dựng tiêu chuẩn đánh giá về kỹ thuật dựa trên yêu cầu về các\r\nsản phẩm đầu ra được nêu tại Chương V, thông tin về kết quả thực hiện hợp\r\n\r\nđồng của nhà thầu theo quy định tại Điều 17 và Điều 18 của Nghị định số ie\r\n24/2024/NĐ-CP va các yêu cầu khác nêu trong E-HSMT. Căn cứ vào từng gói HA\r\nthầu cụ thé, khi lập E-HSMT, Chủ đầu tư phải cu thé hóa các tiêu chí làm cơ sở\r\n\r\nđánh giá về kỹ thuật bao gồm: DH\r\n\r\n- Tính hiệu quả của việc cung cấp dịch vu;\r\n\r\n- Mức độ hiểu biết về tính chất và mục đích công việc; en\r\n\r\n- Tính hợp ly va kha thi của kế hoạch, các giải pháp kỹ thuật, biện pháp\r\ntổ chức cung cấp dịch vụ;\r\n\r\n- Mức độ đáp ứng hệ thống đảm bảo chất lượng và phương pháp thực\r\nhiện;\r\n\r\n- Mức độ đáp ứng các yêu cầu về tiêu chuẩn thực hiện dịch vụ;\r\n\r\n- Tiến độ thực hiện gói thầu đáp ứng yêu cầu của E-HSMT;\r\n\r\n- Bảo đảm điều kiện vệ sinh môi trường và các điều kiện khác như phòng\r\ncháy, chữa cháy, an toàn lao động (nêu có);\r\n\r\n- Mức độ đáp ứng các yêu cầu về bảo hành, bảo trì (nếu có);\r\n\r\n_ - Tiêu chí đấu thầu bền vững (nếu có): các yếu tố thân thiện môi trường\r\n\r\n(nêu có) như: việc sử dụng các vật tư, vật liệu; biện pháp tô chức thi cong; dây\r\nchuyên, công nghệ thi công và các yêu tô khác (nêu có);\r\n\r\n.- Thông tin về kết quả thực hiện hợp đồng của nhà thầu theo quy định\r\ntại Điêu 17 và Điều 18 của Nghị định sô 24/2024/NĐ-CP.\r\n\r\n- Các yêu tô cân thiêt khác.\r\n\r\nĐánh giá theo phương pháp đạt/không đạt:\r\n\f16\r\n\r\nCăn cứ quy mô, tinh chất của gói thầu mà xác định mức độ yêu cầu đối\r\nvới từng nội dung. Đối với các tiêu chí đánh giá tổng quát, chỉ sử dụng tiêu chí\r\nđạt, không đạt. Đối với các tiêu chí chỉ tiết cơ bản trong tiêu chí tổng quát, chỉ\r\nsử dụng tiêu chí đạt, không đạt; đối với các tiêu chí chi tiết không cơ bản trong\r\ntiêu chí tổng quát, ngoài tiêu chí đạt, không đạt, được áp dụng thêm tiêu chí\r\nchấp nhận được nhưng không được vượt quá 30% tổng số các tiêu chí chi tiết\r\ntrong tiêu chí tổng quát đó.\r\n\r\nTiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ\r\nbản được đánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh giá là\r\nđạt hoặc chấp nhận được.\r\n\r\nE-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các\r\ntiêu chí tổng quát đều được đánh giá là đạt.\r\n\r\nTiêu chuẩn kỹ thuật được quy định theo bảng sau:\r\n\r\nTT Nội dung yêu cầu Đánh giá\r\n\r\n1 | Yêu cầu về tính hiệu quả của việc cung cấp dịch vụ ĐạtKhông đạt\r\n\r\nCam kết duy trì hệ thống hoạt động ồn định, an toàn, tin cậy,\r\nđảm bảo máy phát luôn trong trạng thái sẵn sàng cấp điện dự\r\n1.1 | phòng và vận hành đạt thông số đầu ra (điện áp, tin số, thời | Đạt/Không đạt\r\ngian khởi động) trong phạm vi cho phép theo thiết kế của nhà\r\nsản xuất trong thời gian hiệu lực của gói thầu.\r\n\r\nCam kết bằng văn bản về việc thực hiện đầy đủ, đúng yêu cầu\r\ncác hạng mục công việc sau:\r\n\r\n- Thực hiện bảo trì các hạng mục thuộc hệ thống máy phát\r\nđiện theo danh mục phạm vi cung cấp chỉ tiết tại mục 2.2\r\nchương V của E-HSMT.\r\n\r\n- Thực hiện xử lý sự cố, sửa chữa các thiết bị thuộc phạm vi\r\ncủa gói thầu.\r\n\r\n- Thay thế vật tư, thiết bị khi chủ đầu tư cung cấp đối với các\r\n\r\nhạng mục thuộc phạm vi cung cấp của gói thầu.\r\n\r\n1.2 Đạt/Không đạt\r\n\r\n- Hỗ trợ kỹ thuật 24/24h đối với hạng mục thuộc phạm vi của\r\ngói thầu:\r\n\r\n+ Nhận thông báo từ chủ đầu tư, và có mặt tại hiện trường\r\ntrong vòng 04h kể từ khi nhận được thông báo của chủ đầu tư\r\ndé phối hợp xử lý sự có, sửa chữa, thay thé thiết bị.\r\n\r\n+ Hỗ trợ kỹ thuật, chuyên gia đối với các công việc liên quan\r\nđến hệ thống máy phát điện khác như: Diễn tập điện, chuyển\r\nđổi nguồn, trực chạy máy chủ động trong các sự kiện quan\r\ntrọng ...\r\n\r\n\f17\r\n\r\nTT Nội dung yêu cầu Đánh giá\r\nCam kết bằng văn bản về việc chịu mọi trách nhiệm và bồi\r\nthường thiệt hại liên quan đến an toàn điện phát sóng truyền\r\n1.3 ],. To bide hi TG © .° x 5 | Pat/Khong đạt\r\nhình, PCCN, an toàn lao động nêu dé xảy ra sự cô do van đê Dying oa\r\nbảo trì gây nên hoặc do việc xử lý các sự cố chậm trễ gây ra.\r\nCam kết của nhà thầu về khả năng cung cấp vật tư thiết bị,\r\nhuy động công cụ, dụng cụ, phần mềm phục vụ sửa chữa,\r\nth LZ. đề xxuÃ A . Xz 5\r\n14 cu thi œ xuất danh tr. về tư dự phòng; khuyên các của Đạt/Không đạt\r\nhãng về thời gian thay thê linh kiện, thiết bị định ky; khả\r\nnăng liên kết nhà sản xuất thiết bị của hệ thống máy phát\r\nđiện.\r\nCam kết bằng văn bản về việc chịu trách nhiệm thực hiện\r\ntheo đúng các cam kết mà nhà thầu đã tuyên bố và chịu trách\r\n1.3 a Ễ - —e 3. un - ’ „ | Ðạ/Không đạt\r\nnhiệm trách nhiệm trước Đài Truyền hình Việt Nam, trước Qiishong Gg\r\nPháp luật khi không thực hiện đúng theo cam kết đó.\r\nYêu cầu về mức độ hiểu biết về tính chất và mục đích\r\n2 công vực (nhà tiên được pháp kho v hiện nong đực tê kẻ Đạt/Không đạt\r\nthông máy phát điện dé có thé trình bày phương án dam bảo\r\nyêu cầu của HSMT)\r\nTrình bày hiểu biết về cầu tạo và thuyết minh nguyên lý làm\r\nia LẺ 2A 2 _— — ` Đạt/Châp\r\nviệc hệ thông máy phát điện gas tua-bin của hãng Kawasaki Ñ\r\n21 | x mm : nhận được/\r\ncông suất 1500KVA. Nêu các thông so làm việc định mức Không đat\r\ncủa máy khi hoạt động và ở chế độ chờ standby. go\r\nTrình bày hiểu biết về cấu tao va thuyết minh nguyên lý làm _—\r\nviệc hệ thống máy phát điện Kohler model 2000ROEZM N P\r\nTe | £ oer (al Ñ Las cn ae nhận được/\r\ncông suất 1850/2035KV. Nêu các thông sô làm việc định Không đạt\r\nmức của máy khi hoạt động và ở chế độ chờ standby. ._¬\r\nPhương pháp xử lý lỗi trong hệ thống: Hệ thống máy phát\r\nđiện Turbine Kawasaki đặt trong phòng kín thì việc hệ thống Đạt/Chấp\r\n2.3 | quạt cấp khí vào cho máy phát hoạt động có vai trò như thế| nhận được/\r\nnào, nếu hệ thống quạt cấp này hỏng thì hiện tượng của máy | Không đạt\r\nphát chạy sẽ như thế nào, cách khắc phục.\r\nCác điều kiện, thông số ảnh hưởng đến quá trình hòa đồng bộ —_\r\n24 của hệ thống máy phát điện Kohler model 2000ROEZM, nhân To /\r\nnguyên nhân gây mat ôn định trong quá trình hòa dong bộ va Không đạt\r\n\r\ncách khắc phục.\r\n\r\n\f18\r\n\r\nTT Nội dung yêu cầu Đánh giá\r\na — — Đạt/Chấp\r\n25 oy wo và nội dung bao trì hệ thông máy phát điện Diezel nhận được/\r\nvà Turbine. Không đạt\r\nPS A A 42 ” ` ? . =o A 4 sas\r\n3 Yin cầu vê lak hop ly va Nhã: thi cia ks hoạch các giải Đạt/Không đạt\r\npháp kỹ thuật, biện pháp tô chức cung cap dịch vụ\r\nTrinh bày biện pháp, nội dung chi tiết thực hiện bảo tri cho| Dat/Chép\r\n3.1 | các hạng mục hệ thống theo danh mục phạm vi cung cấp chi| nhận được/\r\ntiết tại mục 2.2 chương V của E-HSMT. Không đạt\r\nTrình bày nguyên tắc, biện pháp thực hiện trong quá trình bảo\r\ntrì, sửa chữa, thay thế thiết bị; Cam kết thực hiện việc khảo\r\nsát, lên phương án thực hiện, phương án phòng ngừa, phương | Đạt/Chấp\r\n3.2 | án đấu nối dự phòng khi thi công trong các trường hợp cần | nhận được/\r\nthiết, nhằm đảm bảo an toàn điện phục vụ cho sản xuất, phát |. Không đạt\r\nsóng, không làm gián đoạn cung cấp điện hay gián đoạn hoạt\r\nđộng của các hệ thống cấp điện khác.\r\nTrình bày, thuyết minh sơ đồ tổ chức, bố trí nhân sự phục vụ\r\ncác công việc thuộc phạm vi của gói thầu (Nêu rõ số lượng. Đạt/Chấp\r\n3.3 | nhân sự, trình độ, bố trí nhân sự theo các công việc: bảo trì; | nhận được/\r\nsửa chữa, thay thế; xử lý sự cố; hỗ trợ kỹ thuật 24/24h; trực | Không dat\r\nlễ, tết)\r\nCam kết đáp ứng toàn bộ các yêu cầu kỹ thuật quy định tại\r\n3.4 ’ ’ © 7 | Đạ/Không dat\r\nchương V của HSMT. Jysnong dy\r\n4 | Yêu cầu về tiến độ, kế hoạch thực hiện của gói thầu Đạt/Không dat\r\nTrình bày kế hoạch, thời gian thực hiện các hạng mục theo\r\ndanh mục phạm vi cung cấp chi tiết tai mục 2.2 chương V\r\ncủa E-HSMT:\r\n+ Kế hoạch, thời gian thực hiện các hạng mục năm 2024.\r\n+ Kế hoạch, thời gian thực hiện các hạng mục năm 2025.\r\n41 lt Kê hoạch, thời gian thực hiện các hạng mục năm 2026. Đạt/Không đạt\r\n\r\n+ Kế hoạch, thời gian thực hiện các hạng mục năm 2027.\r\n\r\nNhà thầu phải cam kết đề ra tiến độ, kế hoạch bảo trì dé dé\r\nbảo hoàn thành công tác bảo trì và phù hợp với thực tế hệ\r\nthống thiết bị, tính chất hoạt động của Đài THVN cũng như\r\nkhoảng cách thời gian tiến hành bảo trì thiết bị với những lan\r\nđã bảo trì trước.\r\n\r\n\f19\r\n\r\nTT Nội dung yêu cầu Đánh giá\r\n\r\n- Cam kết bằng văn bản thực hiện đầy đủ khối lượng, đúng\r\nyêu cầu kỹ thuật theo kế hoạch bảo trì đã xây dựng (đối với\r\nviệc thay đổi kế hoạch, phải có sự đồng ý chấp thuận của chủ\r\nđầu tư).\r\n4.2 | - Cam kết đối với kế hoạch từng năm, cần xây dựng kế hoạch | Đạt/Không dat\r\nbảo trì cho từng tháng, từng quý.\r\n- Cam kết tuân thủ theo kế hoạch bảo trì khi chủ đầu tư yêu\r\ncầu, để phù hợp với hoạt động sản xuất, phát sóng của Đài\r\ncủa từng thời điểm.\r\n\r\nˆ A A 2 2 oA oA A _. As Ñ `\r\n5 xen cầu về bào dam điều kiện vị sinh môi trường, phòng Đạt/Không đạt\r\ncháy, chữa cháy, an toàn lao động\r\n\r\nĐạt/Chấp\r\n\r\n5.1 | Trình bày biện pháp đảm bảo an toàn phòng chống cháy nổ. nhận được/\r\nKhông đạt\r\nĐạt/Chấp\r\n\r\n5.2 | Trình bày biện pháp đảm bảo an toàn lao động. nhận được/\r\nKhông đạt\r\nĐạt/Chấp\r\n\r\n5.3 | Trình bày biện pháp đảm bảo điều kiện vệ sinh môi trường. nhận được/\r\nKhông đạt\r\n\r\nMục 4. Tiêu chuẩn đánh giá về tài chính\r\n\r\n4.1. Phương pháp giá thấp nhất:\r\n\r\nCách xác định giá thấp nhất theo các bước sau đây:\r\n\r\nBước 1. Xác định giá dự thầu, trừ đi giá trị giảm giá (nếu có);\r\nBước 2. Xác định ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT\r\n\r\nBước 3. Xếp hạng nhà thầu: E-HSDT có giá dự thầu, trừ đi giá trị giảm\r\ngiá (nếu có), sau ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\r\n\f20\r\n\r\nChương IV. BIEU MẪU MỜI THẦU VA DỰ THAU\r\n\r\nTrách nhiệm thực\r\n—_Y Cách thức hiện\r\nSIT Bien isn thyc hién | Cha dau | Nhà\r\ntư thầu\r\n1 Mẫu số 01A. Phạm vi cung cấp (áp dụng đối với loại x\r\nhợp đồng trọn gói, hợp đồng theo kết quả đầu ra)\r\n2 Mẫu số 01B. Pham vi cung cấp (áp dụng đối với loại\r\nhợp đồng theo đơn giá cố định)\r\n3 Mẫu số 01C. Phạm vi cung cấp (áp dụng đối với loại\r\nhợp đồng theo đơn giá điều chỉnh)\r\n4 Mẫu số 01D. Phạm vi cung cấp (áp dụng đối với loại\r\nhợp đồng theo tỷ lệ phần trăm) Webform\r\n5 Mẫu số 01E. Phạm vi cung cấp (áp dụng đối với loại\r\nhợp đông theo thời gian)\r\nMẫu số 01G. Phạm vi cung cấp (áp dụng đối với loại\r\n6 A x\r\nhợp đông hon hợp)\r\n7 |Mẫu số 02. Đơn dự thầu X\r\n8 [Miu số 03. Thỏa thuận liên danh X\r\n9 Mẫu số 04A. Bảo lãnh dự thầu (dp dung trong trường | Scan đính xX\r\nhop nhà thầu độc lập) kèm lên Hệ\r\n- R thống hoặc\r\n10 Mẫu số 04B. Bảo lãnh dự thâu (dp dụng trong trường |bảo lãnh điện X\r\nhop nha thau lién danh) tử\r\n11 |Mẫu số 05. Hợp đồng tương tự do nhà thầu thực hiện X\r\n12 |Mẫu số 06A. Bảng đề xuất nhân sự chủ chốt X\r\nMẫu số 06B. Bảng lý lịch chuyên môn của nhân sự\r\n13 LR X\r\nchu chot\r\n14 |Mẫu số 06C. Bang kinh nghiệm chuyên môn X\r\n- - Webform\r\n15 [Mau số 06D. Bang kê khai thiết bị chủ yếu X\r\n16 Mẫu số 07. Hợp đồng cung cấp dịch vụ phi tư vấn x\r\nkhông hoàn thành do lỗi của nhà thầu\r\n17 |Mẫu số 08. Tình hình tài chính của nhà thầu X\r\n18 |Mẫu số 09A. Phạm vi công việc sử dung nhà thầu phụ X\r\n\r\n\f21\r\n\r\nMẫu số 09B. Danh sách công ty con, công ty thành\r\n\r\n13 viên đảm nhận phần công việc của gói thầu\r\n\r\n20 |Mẫu số 10A. Bảng tiến độ thực hiện\r\n\r\n21 Mẫu số 10B. Bảng tiền độ thực hiện (áp dụng loại\r\nhợp đồng theo tỷ lệ phần trăm)\r\n\r\n. Mẫu số 10C. Bảng tiến độ thực hiện (áp dụng loại\r\nhợp đồng theo thời gian)\r\n\r\n23 Mẫu số 11A. Bảng giá dự thầu (áp dụng loại hợp\r\nđồng trọn gói, hợp đồng theo kết quả đầu ra)\r\n\r\n2 Mẫu số 11B. Bảng giá dự thầu (áp dụng loại hợp\r\nđồng theo đơn giá có định)\r\n\r\n25 Mẫu số 11C. Bảng giá dự thầu (áp dụng loại hợp\r\nđồng theo đơn giá điều chỉnh)\r\n\r\n26 Mẫu số 11D. Bảng gid dự thầu (áp dụng loại hợp\r\nđồng theo tỷ lệ phân trăm)\r\n\r\n7 Mẫu số 11E. Bang giá dự thầu (áp dụng loại hợp đồng\r\ntheo thời gian)\r\nMẫu số 11G. Bảng giá dự thầu (áp dụng loại hợp\r\n\r\n28 A x\r\ndong hôn hợp)\r\n\r\n29 |Mẫu số 12. Bảng kê khai dich vụ được hưởng ưu đãi\r\n\r\n\fxE.Ez k-\r\n\r\n- > T= 1%)\r\n=.. S |g@z =\r\n2 DAI pri = 8 ES A\r\nFa = = <r “Ww Ts gs\r\n| ~~ I~ — JB ° xe So\r\nSem | 8s | Gà = 5 0 SE\r\n= bu. =o = Ev\r\n52s |g 2 S55 3\r\n, r=) qœ:\r\nEE 2 ~ EZ 58\r\nE> là c0 sp `2\r\nSo 5 EES -¢\r\not <- về\r\nSg = g Pact s loi SG «\r\n8 = & 5s RACE\r\nga = ZSãz |dgT '\r\n3 STs | & © Eg 35\r\n= g = = Hall sl Io] E = s c\r\n& > F = S\r\n3 WO « . Hs Z —t b=] 5\r\n-Ạ = S55.\r\nmm. si ECR: | Bw S\r\nvớ. IE * = = = = ò0 ~\r\npi Em | E EE |S F ©\r\nR cas | s EE 2535 š\r\n-~ Re (\r\n= -_ \"g8 « ~ SC 0S;\r\nSo Eg or = và Bs oS.\r\ni“ oas| ® 8 el PB\r\nS BOX [a] Z 5 E © “S\r\n*> ON li © 0H =\r\n3) yi S\r\n& Sus | = \"=3 ES)\r\nœ= >a S| 8 2EE\r\n= sat3la s sẽ\r\nS s3 5 v, 9 9 2\r\nDĐ S<n. | g 5 s.g\r\n= ON 5 `,\r\nSo 0g 2 | a mg; QQ\r\n] £3 E| EZ Jets\r\nLQ 5 Pe) SE 9⁄ =>\r\nSC, 0ES + - Eg  x\r\nROI | *$ 5 .S\r\n= ° = g TO 3S 8\r\n20 =\r\n= 5 2 b0 m.Sn SRN\r\nS © © “ss oi TY = v\r\nQ =e) 5o. (SRS\r\n~ mi ~^ . < g>.S\r\n3 5§8S | |§XSSLES.\r\n‹«: ho] ©\r\n3 ZZ [Bs mm xe I nẽ\r\nxã ~ I vớ <3\r\nBF = Se po gS p = —~ sò S0 op\r\n= >SE| 8 a8 | 2% oa Š\r\nS = £ © = 2x ZH 2 SE\r\nx . ®©-rJm | E s,#\r\na P-=R l@®i = S\r\n3 > 5 anil =\r\nS 2 BI.\r\n«5 20°C z SPAN = LS\r\nZ = ¬. -= a ‹Œ: S\r\nSen 8 > > vo = cô 5 x=`s =\r\nEe = anil oN} o § “\r\n= 5S MeO <5 29 3\r\nNz =. 3) ou AQ Q + =5 8\r\nb0 = xe ‹› (=) QS = 8 3 3\r\n£og | = SEE | SCY %\r\n253 = SED E SS gg 2\r\nag | & Sox 8B8sse\r\nSỐ 58s” 53% E\r\nx.“> Mm a & 8\r\n> g [= = VI]\r\n= SQ OF :O\r\n.gẽ Atxs I]\r\n-¬i Eịz _ So go\r\n- AS :=\r\nj=3 l\r\nCs|I°» zấ Q!\r\nEe N\r\n\r\n\f23\r\nPhần 2. YÊU CAU VE KY THUẬT\r\nChương V. YEU CAU VE KỸ THUẬT\r\n\r\n1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\r\n1.1 Giới thiệu chung\r\n\r\n- Tên gói thầu: Cung cấp dịch vụ Bảo trì hệ thống Máy phát điện Đài THVN năm\r\n2024-2026.\r\n\r\n- Tên dự án: Bảo trì hệ thống Máy phát điện Đài THVN năm 2024-2026.\r\n\r\n- Địa điểm thực hiện: Đài Truyền hình Việt Nam; địa chỉ: Số 43 Nguyễn Chí\r\nThanh, Ngọc Khánh, Ba Đình, Hà Nội.\r\n\r\n- Quy mô dự án: Quy mô nhỏ.\r\n\r\n- Yêu cầu về cung cấp dịch vụ : Trọn gói.\r\n\r\n- Thời gian thực hiện: Năm 2024, 2025, 2026, 2027 (32 tháng).\r\n\r\n- Nội dung công việc: Theo phạm vi, hạng mục chi tiết quy định tại mục 2. Mục\r\ntiêu công việc, chương V của E-HSMT.\r\n\r\n1.2 Giới thiệu về hệ thống máy phát điện Đài THVN\r\n\r\nVăn phòng Đài Truyền hình Việt Nam hiện nay đang quản lý sử dụng hệ\r\nthống máy phát điện gồm hai phần tương đối độc lập cấp cho khu vực 5 tầng dé,\r\ncho khối cao tang và 5 tang phụ trợ.\r\n\r\nHệ thống máy phát điện cấp cho khối 5 tầng đế: gồm 2 máy phát điện Gas\r\nTua-bin của hãng Kawasaki công suất 1500kVA, các máy đặt trong phòng máy\r\nphát điện thuộc trạm điện tòa nhà.\r\n\r\nHệ thống máy phát điện cấp cho khối cao tầng và 5 ting phụ trợ: gồm 2 máy\r\nphát điện Diesel của hãng Kohler, công suất 1850/2035 kVA, hai máy đều đặt phía\r\nngoài trạm hạ thế tòa nhà.\r\n\r\n2. Mục tiêu công việc:\r\n\r\n2.1 Mục tiêu chung\r\n\r\nBảo trì máy phát điện nhằm duy trì hệ thống hoạt động ổn định, an toàn,\r\ntin cậy; nâng cao hiệu suất sử dụng máy phát điện, kéo dài thời gian sử dụng của\r\nthiết bị; đảm bảo máy phát luôn trong trạng thái sẵn sàng cấp điện dự phòng khi\r\nxây ra sự cố nguồn điện đầu vào (sự cô lưới điện quốc gia, máy biến áp, tủ trung\r\nthê...) và vận hành đạt thông sô đầu ra (điện áp, tân sô, thời gian khởi động)\r\ntrong phạm vi cho phép theo thiết kế của nhà sản xuất. Gói dịch vụ này cần được\r\nthực hiện bởi kỹ sư, kỹ thuật viên có kinh nghiệm. Đồng thời nhà thầu phải tuân\r\nthủ theo các yêu cầu kỹ thuật, chỉ dẫn kỹ thuật thể hiện trên tài liệu kỹ thuật của\r\nmáy phát điện. Tuân thủ quy trình về bảo trì để đảm bảo an toàn lao động, vệ\r\nsinh môi trường, phòng cháy chữa cháy, huy động thiết bị, kiểm tra, giám sát\r\nchất lượng và các yêu câu khác.\r\n\r\nNa\r\n\r\nN\r\n\f24\r\n2.2 Hạng mục chi tiết các dịch vụ được thực hiện\r\n\r\na) Năm 2024\r\n(Thời gian thực hiện: từ khi hợp đồng ký có hiệu lực đến hết 31/ 12/2024)\r\nSTT Mô tả sản phẩm, dịch vụ vị bảo\r\n\r\ntinh | \"8 | (n\r\n\r\nA | BẢO TRI HE THONG MAY PHAT ĐIỆN KAWASAKI | Bộ 2\r\n\r\nI | Máy phát điện Gas tua-bin 380V, 50Hz, 85dB (A):\r\n\r\nKiém tra va bio dưỡng tổng quan\r\n\r\nKiểm tra và bảo dưỡng tong thể máy phát, kiểm tra rò ri, dầu\r\nhiệu bất thường: đầu phát AC, động cơ, tuabin khí, các tầng\r\n1 nén khí ly tâm, bên trong và ngoài hộp máy phát, khu vực ply Bộ 2 1\r\ngió xung quanh, hộp cách âm, khung máy, giảm chấn .... siết\r\nlại các kết cầu nếu cần\r\n\r\nKiểm tra toàn bộ chế độ vận hành, chạy thử chế độ tự động\r\nkhởi động, băng tay, ghi nhận và đánh giá các thông số, kết\r\nquả kiêm tra, thời gian khởi động / dừng máy trong khoảng\r\n\r\n2 cho phép, ngưỡng điện áp dòng điện của các bơm, quạt, van B2 2 1\r\ncó động cơ, các thông số hoạt động định mức của máy phát,\r\ncác rung động, tiếng ồn, mùi bất thường...\r\n3 ibe tra và xử lý độ ồn trong phòng tai vi trí cách vỏ máy Bộ 2 1\r\nĐộng cơ tuabin khí:\r\n4 | Kiểm tra độ rung lắc, cân bằng của trục Bộ 2 1\r\n5 | Kiểm tra khả năng mang tải và độ ồn định của động cơ Bộ 2 1\r\n6 | Kiểm tra hoạt động của hộp truyền động và giảm tốc Bộ 2 1\r\n7 Kiểm tra mức và làm sạch lọc gió, lọc nhớt, lọc dầu, kiểm tra Bộ 2 1\r\nrò rỉ dầu hộp số ợ\r\nĐầu phát:\r\n8 | Kiểm tra và xử lý độ nghẽn đường gió vào và ra Bộ 2 1\r\n9 | Kiểm tra và bảo dưỡng dây quấn Bộ 2 1\r\n10 Kiểm tra đo điện trở cách điện và xử lý cách điện của đầu Bộ 2 1\r\nphát. Đo độ dân điện của dây nôi đât.\r\nKiểm tra và xử lý các kết nối cáp động lực và vệ sinh, kiểm\r\n11 | tra siết lại các kết cấu bị lỏng do rung lac trong quá trình chạy | Bộ 2 1\r\nmáy.\r\n12 | Kiểm tra rò ri, bảo dưỡng bd sung mỡ bôi trơn vào bạc đạn Bộ 2 1\r\nII | Tủ điện cấp nguồn cho máy phát điện:\r\nKiểm tra, đánh giá hoạt động của thiết bị, so sánh đặt lại\r\n13 | ngưỡng cảnh báo các đồng hồ báo và các thiết bị hiển thị chất | Bộ 2 1\r\nlượng điện năng: dòng điện, điện áp,...\r\n14 | Kiểm tra, xử lý cách điện và các an toàn về điện Bộ 2 1\r\n15 Kiểm tra đấu nối siết lại đầu cáp, đai ốc, điện trở nối đất, Bộ 2 1\r\n\r\nnhiệt độ khi mang tải và vệ sinh thanh cái\r\n\r\n16 | Vệ sinh toàn bộ dãy tủ điện Bộ 2 1\r\n\r\nKiểm tra hoạt động, tín hiệu các nút vặn, chuyển mạch điều Bộ 2 |\r\n\r\n\" khiển, các ACB động lực, MCCB, Contactor và các thiết bị\r\n\r\n\f25\r\nbảo vệ an toàn, cảnh báo\r\n\r\nIII | HE THONG NẠP KHÍ, KHÔNG KHÍ, KHÍ THAI\r\nQuat gió hút vào:\r\n18 | Kiểm tra đo và xử lý cách điện của động cơ Bộ 4\r\n19 | Tra dầu mỡ bôi trơn vào vòng bi Bộ 4\r\n20 | Siết chặt cơ cấu cơ khí lắp đặt quạt, các điểm đầu nối điện Bộ 4\r\n21 Kiểm tra vệ sinh tong thé toàn bộ quạt, tình trạng cánh quạt, Bộ 4\r\nloại bỏ tác nhân bat thường gây nghẽn, ket\r\nQuạt thông gió đặt trong hộp:\r\n22 | Kiểm tra đo và xử lý cách điện của động cơ Bộ 2\r\n23 _ | Tra dầu mỡ bôi trơn vào vòng bi Bộ 2\r\n24 _ | Siết chặt cơ cấu cơ khí lắp đặt quạt, các điểm đầu nối điện Bộ 2\r\n25 Kiém tra vệ sinh tong thể toàn bộ quạt, tình trạng cánh quạt, Bộ 5\r\nloại bỏ tác nhân bat thường gây nghẽn, ket\r\nCác bộ tiêu âm cho quạt máy phát, khói xả cấp 1 90dB\r\n(A), cấp 2 75dB (A), gió vào cấp 1, cấp 2:\r\n26 Siết chặt tất cả cơ cấu cơ khí lắp đặt, kiểm tra đường ống, Bộ 10\r\nkhớp nồi, vệ sinh bộ tiêu âm ©\r\nVan điều chỉnh lưu lượng không khí, van piston chặn lửa\r\ncho thông gió, van 1 chiều cho không khí thải:\r\n27 | Siết chặt tất cả cơ cấu cơ khí lắp van, các mối nối điện Bộ 6\r\n28 | Kiểm tra hoạt động và căn chỉnh độ đóng mở của van Bộ 6\r\n29 | Kiểm tra và vệ sinh bên trong và ngoài van Bộ 2\r\nVan có động cơ cho không khí vào có van piston chặn lửa:\r\n30 | Siết chặt tất cả cơ cấu cơ khí lắp van Bộ 2\r\n31 | Kiểm tra hoạt động và căn chỉnh độ đóng mở của van Bộ 2\r\n32 | Kiểm tra và xử lý cách điện của động cơ Bộ 2\r\n33 | Kiểm tra và vệ sinh bên trong và ngoài van Bộ 2\r\nHệ thống đường ống cấp khí vào và khí thải:\r\nKiểm tra và căn chỉnh giá treo và hệ thống cố định đường\r\n34 |ống, kiểm tra xử lý độ nghẽn, độ kín khít đường ống, các | Bộ 2\r\nkhớp nối cứng, mềm.\r\nIV | HỆ THÓNG NHIÊN LIỆU\r\nCông tắc điều khiển mức chất lỏng:\r\n35 Kiểm tra và bảo dưỡng tiếp điểm của công tắc, nguồn điện, Bb 1\r\nhoạt động của chuyển mạch ©\r\n36 Kiểm tra, căn chỉnh hệ thống phao va mức phao ứng với chế Bộ 1\r\nđộ hoạt động bình thường\r\nThùng cấp nhiên liệu 1950L và bể dầu ngằm:\r\n37 Kiểm tra xả đáy thùng cấp, xả cặn, xả khí đường ống, đánh Bộ 1\r\ngiá chat lượng nhiên liệu, kiêm tra có bi lần nước.\r\nKiểm tra và xử lý độ kín, nắp đậy, hình dạng của thùng cấp\r\n38 | nhiên liệu và sự rò ri của hệ thống cấp nhiên liệu, gia cố cơ | Bộ 1\r\ncầu treo, đỡ thùng cấp nhiên liệu\r\n39 Kiém tra bao dudng cặn thùng dầu và lọc dầu, bộ lọc thô, y ˆ 1\r\n\r\nlọc, van cân bằng áp suất, các gioăng tại vị trí van, khớp nối.\r\n\r\n-\r\n\f26\r\nKiểm tra tình trạng và mực dầu của hệ thống bể ngằm cấp\r\n\r\n40 | dầu 100.000 lít gồm hai thùng 50.000 lít là nguồn cấp cho | Bộ\r\nthùng 1.950 lít.\r\n\r\n41 | Kiểm tra và xử lý ống thông hơi thùng dầu trung gian Bộ\r\nBơm cấp nhiên liệu:\r\n\r\n42 | Kiểm tra đo điện trở cách điện và xử lý cách điện của bơm Bộ\r\n\r\n43 Kiểm tra tiếng ồn, hoạt động bất thường, kiểm tra và xử lý rò Bộ\r\nri\r\n\r\n44 | Siết chặt tất cả các bu lông và đai ốc dé cố định bơm Bộ\r\nKiểm tra và cài đặt hoạt động của bơm theo tín hiệu điều | _.\r\n\r\n45 cả Bộ\r\nkhiên.\r\n\r\n46 Do đạc và căn chỉnh lưu lượng làm việc, độ đóng mở các van Bô\r\ncủa bơm đảm bảo theo thiết kề.\r\n\r\n47 | Vệ sinh bên trong động cơ và bên ngoài bơm, van Bộ\r\nBơm hồi nhiên liệu:\r\n\r\n48 | Kiểm tra đo điện trở cách điện và xử lý cách điện của bơm Bộ\r\n\r\n49 Kiểm tra tiếng ồn, hoạt động bất thường, kiểm tra và xử lý rò Bo\r\nri x\r\n\r\n50 Đo đạc và căn chỉnh lưu lượng làm việc, độ đóng mở các van Bô\r\ncủa bom đảm bảo theo thiết kề. :\r\nKiểm tra và cài đặt hoạt động của bơm theo tín hiệu điều \"\r\n\r\n51 <2 Bộ\r\nkhiên.\r\n\r\n52 | Siết chặt tất cả các bu lông và đai ốc để cố định bơm Bộ\r\n\r\n53 | Vệ sinh bên trong động cơ và bên ngoài bơm, van Bộ\r\nBộ điều khiển nhiên liệu:\r\n\r\n54 | Kiểm tra và đo đạc nguồn điện cấp cho bộ điều khiển Bộ\r\n\r\n55 | Kiểm tra và xử lý cách điện của bộ điều khiển Bộ\r\n\r\n56 Kiểm tra và cài đặt hoạt động của bộ điều khiển, điều khiển Bô\r\nbơm hoạt động ở các chê độ khác nhau i\r\n\r\n57 | Kiểm tra làm sạch toàn bộ hệ điều khiển cấp nhiên liệu Bộ\r\nHệ thống van điện từ:\r\n\r\n58 | Kiểm tra, đo đạc hệ thống nguồn cấp cho van điện từ Bộ\r\n\r\n59 Kiểm tra và căn chỉnh hoạt động đóng/mở của van, cài đặt Bô\r\nhoạt động của van theo tín hiệu điều khiên. i\r\n\r\n60 | Kiểm tra, làm sạch và xử lý cách điện của van Bộ\r\nBộ lọc nhiên liệu:\r\n\r\n61 | Kiểm tra làm sạch hoặc thay thế bộ lọc nhiên liệu Bộ\r\n\r\nV | HỆ THÓNG BÔI TRƠN\r\nBơm dầu bôi trơn:\r\n\r\n62 | Kiểm tra và xử lý rò rỉ bơm dầu và đường ống Bộ\r\n\r\n63 | Kiểm tra hoạt động, vệ sinh bơm, van Bộ\r\nBộ lọc, lưới lọc dầu bôi trơn:\r\n\r\n64 Kiểm tra thăm dầu, mức dầu, chất lượng dầu, đảm bảo lượng Bộ\r\ndầu bôi trơn nhiều hơn 75% mức H trước khi khởi động\r\n\r\n65 | Kiểm tra để làm sạch hoặc thay thế bộ lọc, lưới lọc dầu Bộ\r\n\r\nVan điều khiến áp suất dầu:\r\n\r\n\f27\r\n\r\n66 | Kiểm tra và căn chỉnh hoạt động của van Bộ\r\n67 Kiểm tra các thông số dầu bôi trơn có đảm bảo điều kiện hoạt Bo\r\nđộng, nhiệt độ, áp suất... 0\r\nVI | HE THONG KHOI ĐỘNG\r\nTủ điều khiến khởi động tự động\r\n68 Kiểm tra tổng thể tình trạng tủ điện, tình trạng cáp điện, dây Bộ\r\ndân điện, đèn báo trạng thái, chuông còi đèn cảnh báo\r\nKiểm tra các thiết bị động lực và các thiết bị bảo vệ cảnh báo, | „.\r\ni đặt lại mức nếu cin Bộ\r\n70 Kiém tra điểm kết nối, jack cắm, siết lại đầu cáp, đai ốc, điện Bộ\r\ntrở nối đất, nhiệt độ khi mang tải\r\nKiểm tra chạy thử, ghi nhận các thông số dòng điện, điện áp,\r\n71 |tần số, tốc độ, nhiệt độ, áp suất... các thông số bơm, quạt | Bộ\r\nvan, căn chỉnh lại nếu cân thiết\r\n72 | Vệ sinh toàn bộ dãy tủ Bộ\r\nBộ nguồn DC để khởi động:\r\n73 | Kiểm tra đo đạc hệ thống sạc bình, các chế độ sạc Bộ\r\n74 | Kiểm tra đấu nối bộ nguồn, kiểm tra dây nối Bộ\r\nKiểm tra rò rì, đầu cực có dấu hiệu oxi hóa, rỉ sét, phát nhiệt, \"\r\nid siết lại cực ắc quy an\r\n76 | Po nội trở, điện áp từng ắc quy Bộ\r\n77 | Kiểm tra, đánh giá độ sụt áp của ắc quy khi đề máy Bộ\r\n78 | Vệ sinh bộ nguồn Bộ\r\nĐộng cơ khởi dong:\r\n79 | Kiểm tra đo đạc nguồn điện Bộ\r\n80 | Kiểm tra và xử lý cách điện của động cơ Bộ\r\n81 | Bảo dưỡng động cơ, làm sạch chổi than, cổ gop Bộ\r\nVI | HỆ THÓNG ĐÁNH LỬA\r\nBộ kích từ:\r\n82 | Kiểm tra siết lại các điểm đấu nối bộ kích điện Bộ\r\n£3 Kiém tra cáp cao áp, nắp chụp có dấu hiệu bất thường, làm Bộ\r\nsạch bộ kích điện\r\nPhích cắm đánh lira:\r\nKiểm tra có hư hại, lớp cách điện và căn chỉnh tiếp xúc của | „.\r\n84 \" 3 Bộ\r\nphích căm\r\nVIII | HỆ THONG ĐIỀU KHIỂN MAY PHÁT\r\nBộ cảm biến cho tốc độ quay và điều khiển:\r\n\r\n85 | Kiểm tra, đo đạc nguồn điện cấp cho bộ cảm biến Bộ\r\n86 | Kiểm tra siết lại các điểm đấu nối tín hiệu Bộ\r\nECB (Engine Control Box), Module cấp nguồn, Bộ\r\n\r\nchuyên đôi DC\r\nBảo dưỡng các cảm biến, ECB’s body, module cấp nguồn, bộ\r\n\r\n87 chuyền đổi DC/DC. Kiểm tra tín hiệu, siết lại các điểm đấu | Bộ\r\nnối, jack cắm, role..\r\n\r\nIX | HỆ THÓNG THIẾT BỊ ĐO LƯỜNG GIÁM SÁT\r\n\r\nĐồng hồ đo áp suất dầu, Nhiệt kế dầu, Đồng hồ đo áp suất\r\n\r\n—\r\n\f28\r\nmáy nén, đo tốc độ vòng quay, đo nhiệt độ khí thải, đo tin\r\nsố, Hệ thống đồng hồ đo điện áp, công suất dòng điện, bộ\r\nđếm công suất:\r\n\r\nKiểm tra và căn chỉnh chỉ thị của đồng hồ, đánh giá các thông\r\n\r\n” số trong ngưỡng cho phép 5$\r\nX | HỆ THÓNG BƠM HÚT NƯỚC HÓ GAS BÒN DẦU\r\nBơm nước hút hd gas và Tủ điều khiển bơm nước:\r\n89 | Kiểm tra và xử lý an toàn điện của bơm và tủ Bộ\r\nKiểm tra và xử lý rò rỉ nước, tiếng ồn bất thường, siết cố định | „„\r\n90 ” Bộ\r\nlại bơm\r\n91 | Kiểm tra hoạt động của bơm, van theo tín hiệu điều khiển. Bộ\r\nXI | HỖ TRỢKỸ THUẬT\r\n92 | Hỗ trợ kỹ thuật 24/7 hệ máy phát Turbine Kawasaki Máy\r\nB | BẢO TRÌ MÁY PHÁT ĐIỆN KOHLER 2000ROEZM Bộ\r\nI |ĐỘNG CƠ\r\n93 | Kiểm tra và xử lý dầu rò rỉ Bộ\r\n94 | Kiểm tra và căn chỉnh đồng hồ áp suất dầu Bộ\r\n95 | Kiểm tra và bảo dưỡng đèn báo áp suất dầu Bộ\r\n96 | Kiểm tra dầu máy và lọc dầu Bộ\r\n97 | Kiểm tra và bảo dưỡng lõi lọc dầu Bộ\r\n98 | Kiểm tra và bảo dưỡng phin lọc dầu Bộ\r\n99 | Kiểm tra dầu bôi trơn Bộ\r\n100 | Kiểm tra và bảo dưỡng lọc thô dầu nhờn Bộ\r\n101 | Kiểm tra và xử lý rò rỉ nhiên liệu Bộ\r\n102 | Kiểm tra và bảo dưỡng phin lọc nhiên liệu Bộ\r\n103 | Kiểm tra mức nước làm mát Bộ\r\n104 | Kiểm tra và xử lý độ rò rỉ của nước làm mát Bộ\r\n105 | Kiểm tra và xử lý độ kín của nắp đậy bộ tản nhiệt Bộ\r\n106 | Kiểm tra và bảo dưỡng cánh tản nhiệt Bộ\r\n107 | Kiểm tra và căn chỉnh độ căng dây cu-roa Bộ\r\n108 | Làm sạch bề ngoài bộ tản nhiệt Bộ\r\n109 | Làm sạch hệ thống làm mát Bộ\r\n110 | Kiểm tra và bd sung nước ắc quy Bộ\r\n111 | Kiểm tra bảo dưỡng, siết cực ắc quy Bộ\r\n112 | Kiểm tra, đo đạc tình trạng nạp ắc quy Bộ\r\n113 | Bôi mỡ chống rỉ đầu cực ắc quy Bộ\r\n114 | Kiểm tra vệ sinh máy phát và máy đề Bộ\r\n115 | Kiểm tra và siết lại dây và các điểm nối Bộ\r\n116 | Làm sạch lõi lọc không khí Bộ\r\n117 | Làm sạch bên ngoài bộ lọc khí Bộ\r\n118 | Làm sạch bên trong bộ lọc khí Bộ\r\n119 | Kiểm tra và bảo dưỡng lõi lọc khí Bộ\r\n120 | Kiểm tra hệ thống hút xả, bộ tăng áp (Turbo) Bộ\r\n121 | Kiểm tra và xử lý độ ồn và tình trạng khởi động Bộ\r\n122 | Kiểm tra và xử lý tình trạng khí thải Bộ\r\n\r\n\f29\r\nKiểm tra và bảo dưỡng ống pô giảm thanh, ống dẫn thoát khí\r\n\r\nBộ\r\n\r\n123 | thai\r\nII | ĐÀU PHÁT\r\n124 | Vệ sinh tổng thể đầu phát điện Bộ 2 1\r\n125 Kiểm tra và siết lại các điểm tiếp xúc điện động lực và các Bb 2 1\r\nđiểm tiếp xúc tín hiệu ợ\r\n126 | Kiểm tra và xử lý sự an toàn điện Bộ 2 1\r\n127 | Kiểm tra và cài đặt bộ điều chỉnh điện áp AVR Bộ 2 1\r\n128 | Kiểm tra và căn chỉnh bộ điều chỉnh tốc độ Bộ 2 1\r\nIII | BANG ĐIỀU KHIỂN\r\n129 | Vệ sinh tủ bảng điều khiển Bộ 2 1\r\n130 | Kiểm tra và bảo dưỡng đồng hồ, đèn báo Bộ 2 1\r\nIV | TỦ HÒA ĐÒNG BỘ\r\n131 | Kiểm tra vệ sinh tủ hòa đồng bộ Bộ 2 1\r\n132 | Kiểm tra và siết lại các điểm tiếp xúc điện động lực, tínhiệu | Bộ 2 1\r\nV | vO CHONG ON VÀ HE THONG NHIÊN LIEU\r\n133 | Vệ sinh vỏ chống ồn Bộ 2 1\r\n134 | Kiểm tra và bảo dưỡng cửa lấy gió vào giải nhiệt máy Bộ 2 1\r\n135 | Kiểm tra và bảo dưỡng hộp, cửa thoát gió nóng Bộ 2 1\r\nKiểm tra và bảo dưỡng tủ điều khiển bom dầu, bơm dầu, | _.\r\n136 đường ống dầu : = Bộ 2 '\r\n137 | Kiểm tra và xử lý sự rò rỉ Bộ 2 1\r\nVI | HO TRQ KY THUAT\r\n138 | Hỗ trợ kỹ thuật 24/7 hệ thống máy phat Kohler Máy 2\r\nb) Năm 2025\r\n(Thời gian thực hiện: từ 01/01/2025 đến hết 31/ 12/2025)\r\nfi Pon Khối Số làn\r\nSTT Mô tả sản phâm, dịch vụ vi lượng bảo\r\ntính - trì\r\nA | BẢO TRI HỆ THONG MAY PHÁT ĐIỆN KAWASAKI | Bộ 2\r\nI | Máy phát điện Gas tua-bin 380V, 50Hz, 85dB (A):\r\nKiểm tra và bảo dưỡng tổng quan\r\nKiểm tra và bảo dưỡng tổng thể máy phát, kiểm tra rò rỉ, dấu\r\nhiệu bất thường: đầu phát AC, động cơ, tuabin khí, các ting\r\n1 | nén khí ly tâm, bên trong và ngoài hộp máy phát, khu vực lấy | Bộ 2 3\r\ngió xung, quanh, hộp cách âm, khung máy, giảm chấn .... siết\r\nlại các kết cầu nếu cần\r\nKiểm tra toàn bộ chế độ vận hành, chạy thử chế độ tự dong\r\nkhởi động, bằng tay, ghi nhận và đánh giá các thông số, kết\r\n2 quả kiểm tra, thời gian khởi động / dừng máy trong khoảng Bô 2 3\r\ncho phép, ngưỡng điện áp dòng điện của các bơm, quạt, van :\r\ncó động cơ, các thông số hoạt động định mức của máy phát,\r\ncác rung động, tiếng ồn, mùi bất thường...\r\n3 Kiểm tra và xử lý độ ồn trong phòng tại vị trí cách vỏ máy Bộ 2 1\r\n\r\n1m\r\n\r\n\f30\r\n\r\nĐộng cơ tuabin khí:\r\n4 | Kiểm tra độ rung lắc, cân bằng của trục Bộ 2\r\n5 | Kiểm tra khả năng mang tải và độ ôn định của động cơ Bộ 2\r\n6 | Kiểm tra hoạt động của hộp truyền động và giảm tốc Bộ 2\r\nKiểm tra mức và làm sạch lọc gió, lọc nhớt, lọc dầu, kiểm tra ˆ\r\n7 OP Bộ 2\r\nrò rỉ dâu hộp sô\r\nĐầu phát:\r\n8 | Kiểm tra và xử lý độ nghẽn đường gió vào và ra Bộ 2\r\n9 | Kiểm tra và bảo dưỡng dây quấn Bộ 2\r\n10 Kiểm tra đo điện trở cách điện và xử lý cách điện của đầu Bộ 2\r\nphát. Po độ dan điện của dây nôi dat.\r\nKiểm tra và xử lý các kết nối cáp động lực và vệ sinh, kiểm\r\n11 | tra siết lại các kết cấu bị lỏng do rung lắc trong quá trình chạy | Bộ 2\r\nmáy.\r\n12 | Kiểm tra rò rỉ, bảo dưỡng bd sung mỡ bôi tron vào bạc dan Bộ 2\r\nII | Ta dién cấp nguồn cho máy phát điện:\r\nKiểm tra, đánh giá hoạt động của thiết bị, so sánh đặt lại\r\n13 | ngưỡng cảnh báo các đồng hồ báo và các thiết bị hiển thị chất | Bộ 2\r\nlượng điện năng: dòng điện, điện áp...\r\n14 | Kiểm tra, xử lý cách điện và các an toàn về điện Bộ 2\r\n15 Kiểm tra đấu nối siết lại đầu cáp, đai ốc, điện trở nối đất, Bộ 2\r\nnhiệt độ khi mang tải và vệ sinh thanh cái\r\nló | Vệ sinh toàn bộ dãy tủ điện Bộ 2\r\nKiểm tra hoạt động, tín hiệu các nút vặn, chuyển mạch điều\r\n17 | khiển, các ACB động lực, MCCB, Contactor và các thiết bị | Bộ 2\r\nbảo vệ an toàn, cảnh báo\r\nIII | HE THONG NẠP KHÍ, KHÔNG KHÍ, KHÍ THAI\r\nQuạt gió hút vào:\r\n18 | Kiểm tra đo và xử lý cách điện của động cơ Bộ 4\r\n19 | Tra dầu mỡ bôi trơn vào vòng bi Bộ 4\r\n20 | Siết chặt cơ cấu cơ khí lắp đặt quạt, các điểm đấu nối điện Bộ 4\r\n21 Kiểm tra vệ sinh tong thể toàn bộ quạt, tình trạng cánh quạt, Bộ 4\r\nloại bỏ tác nhân bât thường gây nghẽn, kẹt\r\nQuạt thông gió đặt trong hộp:\r\n22 | Kiểm tra đo và xử lý cách điện của động cơ Bộ 2\r\n23 _ | Tra dầu mỡ bôi trơn vào vòng bi Bộ 2\r\n24 | Siết chặt cơ cấu cơ khí lắp đặt quạt, các điểm đấu nối điện Bộ 2\r\n25 Kiém tra vệ sinh tong thé toan bd quạt, tinh trạng cánh quạt, Bô 2\r\nloại bỏ tác nhân bat thường gây nghẽn, kẹt\r\nCác bộ tiêu âm cho quạt máy phát, khói xả cấp 1 90dB\r\n(A), cấp 2 75dB (A), gió vào cấp 1, cấp 2\r\n26 Siết chặt tất cả cơ cấu cơ khí lắp đặt, kiểm tra đường ống, Bộ 10\r\nkhớp nôi, vệ sinh bộ tiêu âm\r\nVan điều chỉnh lưu lượng không khí, van piston chặn lửa\r\ncho thông gió, van 1 chiều cho không khí thái:\r\n27 | Siết chặt tất cả cơ cấu cơ khí lắp van, các mối nối điện Bộ 6\r\n\r\n\f31\r\n\r\n28 | Kiểm tra hoạt động va căn chỉnh độ đóng mở của van Bộ\r\n29 | Kiểm tra và vệ sinh bên trong và ngoài van Bộ\r\nVan có động cơ cho không khí vào có van piston chặn lửa:\r\n30 | Siết chặt tất cả cơ cấu cơ khí lắp van Bộ\r\n31 | Kiểm tra hoạt động và căn chỉnh độ đóng mở của van Bộ\r\n32 | Kiểm tra và xử lý cách điện của động cơ Bộ\r\n33 | Kiểm tra và vệ sinh bên trong và ngoài van Bộ\r\nHệ thống đường ống cấp khí vào và khí thải:\r\nKiểm tra và căn chỉnh giá treo và hệ thống cố định đường\r\n\r\n34 |ống, kiểm tra xử _lý độ nghẽn, độ kín khít đường ống, các | Bộ\r\nkhớp nối cứng, mềm.\r\n\r\nIV | HỆ THONG NHIÊN LIEU\r\nCông tắc điều khiển mức chất lỏng:\r\n\r\n35 Kiểm tra và bảo dưỡng tiếp điểm của công tắc, nguồn điện, Bộ\r\nhoạt động của chuyển mạch °\r\n\r\n36 Kiểm tra, căn chỉnh hệ thống phao và mức phao ứng với chế Bộ\r\nđộ hoạt động bình thường\r\nThùng cấp nhiên liệu 1950L và bể dầu ngằm:\r\n\r\n37 Kiém tra xả đáy thùng ofp, xả cặn, xả khí đường ống, đánh Bô\r\ngiá chất lượng nhiên liệu, kiểm tra có bị lẫn nước. j\r\nKiểm tra và xử lý độ kín, nắp đậy, hình dạng của thùng cấp\r\n\r\n38 nhiên liệu và sự rò ri của hệ thống cấp nhiên liệu, gia cố cơ | Bộ\r\ncấu treo, đỡ thùng cấp nhiên liệu\r\n\r\n39 Kiém tra bao dưỡng cặn thùng dầu và lọc dầu, bộ lọc thô, Y| Bộ\r\nlọc, van cân bằng áp suất, các gioăng tại vị trí van, khán nối.\r\nKiểm tra tình trạng và mực dầu của hệ thống bể ngằm cấp\r\n\r\n40 | dầu 100.000 lít gồm hai thùng 50.000 lít là nguồn cấp cho | Bộ\r\nthùng 1.950 lít.\r\n\r\n41 | Kiểm tra và xử lý ống thông hơi thùng dầu trung gian Bộ\r\nBơm cấp nhiên liệu:\r\n\r\n42 | Kiểm tra đo điện trở cách điện và xử lý cách điện của bơm Bộ\r\n\r\n43 Kiểm tra tiếng ồn, hoạt động bất thường, kiểm tra và xử lý rò Bộ\r\nTỈ\r\n\r\n44 | Siết chặt tất cả các bu lông và đai ốc dé cố định bơm Bộ\r\nKiểm tra và cài đặt hoạt động của bơm theo tín hiệu điều | „.\r\n\r\n45 vy Bộ\r\nkhiên.\r\n\r\n46 Đo đạc và căn chỉnh lưu lượng làm việc, độ đóng mở các van Bô\r\ncủa bơm đảm bảo theo thiệt kê. :\r\n\r\n47 | Vệ sinh bên trong động cơ và bên ngoài bơm, van Bộ\r\nBơm hồi nhiên liệu:\r\n\r\n48 | Kiểm tra đo điện trở cách điện và xử lý cách điện của bơm Bộ\r\n\r\n49 Kiểm tra tiếng ồn, hoạt động bất thường, kiểm tra và xử lý rò Bộ\r\nri\r\n\r\n50 Đo đạc và căn chỉnh lưu lượng làm việc, độ đóng mở các van Bô\r\ncủa bơm đảm bảo theo thiệt kê. ’\r\n\r\n51 Kiểm tra và cài đặt hoạt động của bơm theo tín hiệu điều Bộ\r\n\r\nkhiển.\r\n\r\n\f32\r\n\r\n52 | Siết chặt tất cả các bu lông và dai ốc dé có định bơm Bộ\r\n\r\n53 | Vệ sinh bên trong động cơ và bên ngoài bom, van Bộ\r\nBộ điều khiển nhiên liệu:\r\n\r\n54 | Kiểm tra và đo đạc nguồn điện cấp cho bộ điều khiển Bộ\r\n\r\n55 | Kiểm tra và xử lý cách điện của bộ điều khiển Bộ\r\n\r\n56 Kiểm tra và cài đặt hoạt động của bộ điều khiển, điều khiển Bộ\r\nbơm hoạt động ở các chê độ khác nhau\r\n\r\n57 | Kiểm tra làm sạch toàn bộ hệ điều khiển cấp nhiên liệu Bộ\r\nHệ thống van điện từ:\r\n\r\n58 | Kiểm tra, đo đạc hệ thống nguồn cấp cho van điện từ Bộ\r\n\r\n59 Kiểm tra và căn chỉnh hoạt động đóng/mở của van, cài đặt Bộ\r\nhoạt động của van theo tín hiệu điều khiên.\r\n\r\n60 | Kiểm tra, làm sạch và xử lý cách điện của van Bộ\r\nBộ lọc nhiên liệu:\r\n\r\n61 | Kiểm tra làm sạch hoặc thay thế bộ lọc nhiên liệu Bộ\r\n\r\nV | HE THONG BOI TRƠN\r\nBơm dầu bôi tron:\r\n\r\n62 | Kiểm tra và xử lý rò rỉ bơm dầu và đường ống Bộ\r\n\r\n63 | Kiểm tra hoạt động, vệ sinh bơm, van Bộ\r\nBộ lọc, lưới lọc dầu bôi trơn:\r\n\r\n64 Kiểm tra thăm dầu, mức dầu, chất lượng dầu, đảm bảo lượng Bộ\r\ndâu bôi trơn nhiêu hơn 75% mức H trước khi khởi động\r\n\r\n65 | Kiểm tra để làm sạch hoặc thay thế bộ lọc, lưới lọc dầu Bộ\r\nVan điều khiến áp suất dầu:\r\n\r\n66 | Kiểm tra và căn chỉnh hoạt động của van Bộ\r\n\r\n67 Kiểm tra các thông số dầu bôi trơn có đảm bảo điều kiện hoạt Bb\r\nđộng, nhiệt độ, áp suất... ©\r\n\r\nVI | HE THONG KHOI ĐỘNG\r\nTủ điều khiển khởi động tự động\r\n\r\n68 Kiểm tra tổng thể tình trạng tủ điện, tình trạng cáp điện, dây Bộ\r\ndân điện, đèn báo trạng thái, chuông còi đèn cảnh báo\r\n\r\n69 Kiểm tra các thiết bị động lực và các thiết bị bảo vệ cảnh báo, Bô\r\nđặt lại mức nếu cần 0\r\n\r\n70 Kiém tra điểm kết nối, jack cắm, siết lại đầu cáp, đai ốc, điện Bộ\r\ntrở nôi đât, nhiệt độ khi mang tải\r\nKiểm tra chạy thử, ghi nhận các thông số dòng điện, điện áp,\r\n\r\n71 | tn số, tốc độ, nhiệt độ, ap suất... các thông số bơm, quat | Bộ\r\nvan, căn chỉnh lại nếu can thiết\r\n\r\n72 | Vệ sinh toàn bộ dãy tủ Bộ\r\nBộ nguồn DC dé khởi động:\r\n\r\n73 _ | Kiểm tra đo đạc hệ thống sạc bình, các chế độ sạc Bộ\r\n\r\n74 | Kiểm tra đấu nối bộ nguồn, kiểm tra dây nối Bộ\r\n\r\n75 Kiém tra rò rì, đầu cực có dấu hiệu oxi hóa, rỉ sét, phát nhiệt, Độ\r\nsiệt lại cực dc quy l\r\n\r\n76 | Po nội trở, điện áp từng ắc quy Bộ\r\n\r\n77 | Kiểm tra, đánh giá độ sụt áp của ắc quy khi đề máy Bộ\r\n\r\n\f23\r\n\r\n78 | Vệ sinh bộ nguồn Bộ 2 2\r\nĐộng co khéi động:\r\n79 | Kiểm tra đo đạc nguồn điện Bộ 2 3\r\n80 | Kiểm tra và xử lý cách điện của động cơ Bộ 3\r\n81 | Bảo dưỡng động cơ, làm sạch chdi than, cổ góp Bộ 2 3\r\nVI | HỆ THONG ĐÁNH LỬA\r\nBộ kích từ:\r\n82 | Kiểm tra siết lại các điểm đấu nối bộ kích điện Bộ 2 3\r\n83 Kiểm tra cáp cao áp, nắp chụp có dấu hiệu bất thường, làm Bộ 2 2\r\nsạch bộ kích điện ©\r\nPhích cắm đánh lửa:\r\n84 Kiém tra có hư hai, lớp cách điện va căn chỉnh tiếp xúc của Bộ 2 3\r\nphích cắm\r\n\r\nVIII | HE THONG ĐIỀU KHIỂN MAY PHAT\r\n\r\nBộ cầm biến cho tốc độ quay và điều khiển:\r\n\r\n85 | Kiểm tra, đo đạc nguồn điện cấp cho bộ cảm biến Bộ 2 3\r\n86 | Kiểm tra siết lại các điểm đấu ni tín hiệu Bộ 2 3\r\nECB (Engine Control Box), Module cấp nguồn, Bộ\r\nchuyển đổi DC\r\nBảo dưỡng các cảm biến, ECB’s body, module cấp nguồn, bộ\r\n87 chuyên đôi DC/DC. Kiểm tra tín hiệu, siết lại các điểm đấu Bộ 2 3\r\n\r\nnối, jack cắm, rơle..\r\n\r\nIX | HE THONG THIET BI PO LUONG GIAM SAT\r\n\r\nĐồng hồ đo áp suất dầu, Nhiệt kế dầu, Đồng hồ đo á áp suất\r\nmáy nén, ( đo tốc độ vòng quay, đo nhiệt độ. khí thải, đo tần\r\nsố, Hệ thong đồng hd do điện áp, công suất dòng điện, bộ\r\nđếm công suất:\r\n\r\nKiểm tra và căn chỉnh chỉ thị của đồng hồ, đánh giá các thông\r\n\r\n18 số trong ngưỡng cho phép Bộ . 3\r\nX | HỆ THONG BOM HUT NƯỚC HO GAS BON DAU\r\nBơm nước hút hố gas và Tủ điều khiển bơm nước:\r\n89 | Kiểm tra và xử lý an toàn điện của bơm và tủ Bộ 1 2\r\n90 Kiểm tra và xử lý rò rỉ nước, tiếng ồn bất thường, siết có định Bộ 1 2\r\nlại bơm\r\n91 | Kiểm tra hoạt động của bơm, van theo tín hiệu điều khiển. Bộ 1 2\r\nXI | HỖ TRỢKỸ THUẬT\r\n92 | Hỗ trợ kỹ thuật 24/7 hệ máy phát Turbine Kawasaki Máy 2\r\nB | BẢO TRÌ MÁY PHÁT ĐIỆN KOHLER 2000ROEZM Bộ 2\r\nI | ĐỘNG CƠ\r\n93 | Kiểm tra và xử lý dầu rò rỉ Bộ 2 3\r\n94 _ | Kiểm tra và căn chỉnh đồng hồ áp suất dầu Bộ 2 3\r\n95 | Kiểm tra và bảo dưỡng đèn báo áp suất dầu Bộ 2 3\r\n96 | Kiểm tra dầu máy và lọc dầu Bộ 2 3\r\n97 | Kiểm tra và bảo dưỡng lõi lọc dầu Bộ 2 3\r\n98 | Kiểm tra và bảo dưỡng phin lọc dầu Bộ 2 3\r\n\r\n99 | Kiểm tra dầu bôi trơn Bộ 2 3\r\n\r\n\f34\r\n\r\n100 | Kiểm tra và bảo dưỡng lọc thô dầu nhờn Bộ\r\n101 | Kiểm tra và xử lý rò rỉ nhiên liệu Bộ\r\n102 | Kiểm tra và bảo dưỡng phin lọc nhiên liệu Bộ\r\n103 | Kiểm tra mức nước làm mát Bộ\r\n104 | Kiểm tra và xử lý độ rò rỉ của nước làm mát Bộ\r\n105 | Kiểm tra và xử lý độ kín của nắp đậy bộ tản nhiệt Bộ\r\n106 | Kiểm tra và bảo dưỡng cánh tản nhiệt Bộ\r\n107 | Kiểm tra và căn chỉnh độ căng dây cu-roa Bộ\r\n108 | Làm sạch bề ngoài bộ tản nhiệt Bộ\r\n109 | Làm sạch hệ thống làm mát Bộ\r\n110 | Kiểm tra và bổ sung nước ắc quy Bộ\r\n111 | Kiểm tra bảo dưỡng, siết cực ắc quy Bộ\r\n112 | Kiểm tra, đo đạc tình trạng nạp ắc quy Bộ\r\n113 | Bôi mỡ chống rỉ đầu cực ắc quy Bộ\r\n114 | Kiểm tra vệ sinh máy phát và máy đề Bộ\r\n115 | Kiểm tra và siết lại dây và các điểm nối Bộ\r\n116 | Làm sạch lõi lọc không khí Bộ\r\n117 | Làm sạch bên ngoài bộ lọc khí Bộ\r\n118 | Làm sạch bên trong bộ lọc khí Bộ\r\n119 | Kiểm tra và bảo dưỡng lõi lọc khí Bộ\r\n120 | Kiểm tra hệ thống hút xả, bộ tăng áp (Turbo) Bộ\r\n121 | Kiểm tra và xử lý độ ồn và tình trạng khởi động Bộ\r\n122 | Kiểm tra và xử lý tình trạng khí thải Bộ\r\nKiểm tra và bảo dưỡng ống pd giảm thanh, ống dẫn thoát khí | „.\r\n123 | thải BS\r\nUH | PAUPHAT\r\n124 | Vệ sinh tổng thé đầu phát điện Bộ\r\n125 Kiểm tra và siết lại các điểm tiếp xúc điện động lực và các Bô\r\nđiểm tiếp xúc tín hiệu ợ\r\n126 | Kiểm tra và xử lý sự an toàn điện Bộ\r\n127 | Kiểm tra và cài đặt bộ điều chỉnh điện áp AVR Bộ\r\n128 | Kiểm tra và căn chỉnh bộ điều chỉnh tốc độ Bộ\r\nII | BANG ĐIỀU KHIỂN\r\n129 | Vệ sinh tủ bảng điều khiển Bộ\r\n130 | Kiểm tra và bảo dưỡng đồng hồ, đèn báo Bộ\r\nIV | TỦ HÒA PONG BỘ\r\n131 | Kiểm tra vệ sinh tủ hòa đồng bộ Bộ\r\n132 | Kiểm tra và siết lại các điểm tiếp xúc điện động lực, tínhiệu | Bộ\r\nV | VO CHONG ON VÀ HỆ THONG NHIÊN LIEU\r\n133 | Vệ sinh vỏ chống ồn Bộ\r\n134 | Kiểm tra và bảo dưỡng cửa lấy gió vào giải nhiệt máy Bộ\r\n135 | Kiểm tra và bảo dưỡng hộp, cửa thoát gió nóng Bộ\r\n136 Kiểm tra và bảo dưỡng tủ điều khiển bơm dầu, bơm dầu, Bộ\r\nđường ống dầu ọ\r\n137 | Kiểm tra và xử lý sự rò rỉ Bộ\r\n\r\n\f35\r\nVI | HỖ TRỢKỸ THUẬT\r\n\r\n138 | Hỗ trợ kỹ thuật 24/7 hệ thống máy phát Kohler Máy 2\r\n\r\nc) Năm 2026\r\n(Thời gian thực hiện: từ 01/01/2026 đến hết 31/12/2026)\r\nYêu cầu chỉ tiết về các nội dung công việc bảo trì thực hiện trong năm\r\n2026 tương tự như năm 2025. Các hạng mục, khối lượng, tần suất công việc\r\ntrong năm 2026 không thay đổi so với năm 2025 (cùng thực hiện trong vòng 12\r\ntháng).\r\nd) Năm 2027\r\n(Thời gian thực hiện: từ 01/01/2027 đến hết hạn hiệu lực thực hiện của\r\nhợp đông)\r\n\r\nĐơn Khối Số lần\r\nSTT Mô tả sản phẩm, dịch vụ VỀ | bảo\r\ntính | \"9 8 | trì\r\n\r\nA | BẢO TRI HE THONG MAY PHÁT ĐIỆN KAWASAKI | Bộ 2\r\n\r\nI | Máy phát điện Gas tua-bin 380V, 50Hz, 85dB (A):\r\n\r\nKiểm tra và bảo dưỡng tổng quan\r\n\r\nKiểm tra và bảo dưỡng tổng thể máy phát, kiểm tra rò rỉ, dấu\r\nhiệu bất thường: đầu phát AC, động cơ, tuabin khí, các tằng\r\n1 nén khí ly tâm, bên trong và ngoài hộp máy phát, khu vực vi Bộ 2 1\r\ngió xung, quanh, hộp cách âm, khung máy, giảm chấn .... siết\r\nlại các kết cầu nếu cần\r\n\r\nKiểm tra toàn bộ chế độ vận hành, chạy thử chế độ tự don\r\nkhởi động, bằng tay, ghi nhận và đánh giá các thông số, kết\r\nquả kiểm tra, thời gian khởi động / dừng máy trong khoảng Bộ 2 1\r\n\r\n2 cho phép, ngưỡng điện áp dòng điện của các bơm, quạt, van\r\ncó động cơ, các thông số hoạt động định mức của máy phát,\r\ncác rung động, tiếng ồn, mùi bất thường...\r\n3 đêm tra và xử lý độ ồn trong phòng tại vị trí cách vỏ máy Bộ 2 1\r\nĐộng cơ tuabin khí:\r\n3 | Kiểm tra độ rung lắc, cân bằng của trục Bộ 2 1\r\n4 Kiểm tra mức và làm sạch lọc gió, lọc nhớt, lọc dầu, kiểm tra Bo 2 I\r\nrò rỉ dầu hộp số 9\r\nĐầu phát:\r\n5 | Kiểm tra và xử lý độ nghẽn đường gió vào và ra Bộ 2 1\r\n6 | Kiểm tra và bảo dưỡng dây quấn Bộ 2 1\r\n7 Kiém tra do điện trở cách điện và xử lý cách điện của đầu Bộ 2 1\r\nphát. Đo độ dẫn điện của dây nối đất.\r\nKiểm tra và xử ly các kết nối cáp động lực và vệ sinh, kiểm\r\n8 | tra siết lại các kết cấu bị lỏng do rung lắc trong quá trình chạy Bộ 2 1\r\nmáy.\r\n9 Kiểm tra rò rỉ, bảo dưỡng bổ sung mỡ bôi trơn vào bạc đạn Bộ 2 1\r\n\r\nII | Tủ điện cấp nguồn cho máy phát điện:\r\n\r\nAN\r\n\r\n==\r\n\f36\r\n\r\n10 | Kiểm tra, xử lý cách điện và các an toàn về điện Bộ\r\n11 | Vệ sinh toàn bộ dãy tủ điện Bộ\r\nII | HE THONG NẠP KHÍ, KHÔNG KHÍ, KHÍ THAI\r\nQuạt gió hút vào:\r\n12 Kiểm tra vệ sinh tong thé toàn bộ quạt, tình trang cánh quạt, Bộ\r\nloại bỏ tác nhân bật thường gây nghẽn, kẹt\r\nQuạt thông gió đặt trong hộp:\r\n13 | Kiểm tra đo và xử lý cách điện của động cơ Bộ\r\n14 | Tra dầu mỡ bôi tron vào vòng bi Bộ\r\n15 | Siết chặt cơ cấu cơ khí lắp đặt quạt, các điểm đầu nối điện Bộ\r\n16 Kiểm tra vệ sinh tổng thể toàn bộ quạt, tình trạng cánh quạt, Bộ\r\nloại bỏ tác nhân bât thường gây nghẽn, kẹt\r\nVan điều chỉnh lưu lượng không khí, van piston chặn lửa\r\ncho thông gió, van 1 chiều cho không khí thải:\r\n\r\n17 | Siết chặt tất cả cơ cấu cơ khí lắp van, các mối nối điện Bộ\r\n18 | Kiểm tra hoạt động và căn chỉnh độ đóng mở của van Bộ\r\nVan có động cơ cho không khí vào có van piston chặn lửa:\r\n\r\n19 | Siết chặt tất cả cơ cấu cơ khí lắp van Bộ\r\n20 | Kiểm tra hoạt động và căn chỉnh độ đóng mở của van Bộ\r\n21 | Kiểm tra và xử lý cách điện của động cơ Bộ\r\n\r\nIV | HỆ THÓNG NHIÊN LIỆU\r\nCông tắc điều khiển mức chất lỏng:\r\n\r\n22 Kiểm tra và bảo dưỡng tiếp điểm của công tắc, nguồn điện, Bô\r\nhoạt động của chuyên mạch $\r\n\r\n23 Kiểm tra, căn chỉnh hệ thống phao và mức phao ứng với chế Bô\r\nđộ hoạt động bình thường x\r\nBơm cấp nhiên liệu:\r\n\r\n24 Kiểm tra tiếng ồn, hoạt động bất thường, kiểm tra và xử lý rò Bô\r\nri i\r\nKiểm tra và cài đặt hoạt động của bơm theo tín hiệu điều Ai\r\n\r\n25 2 Bộ\r\nkhiên.\r\n\r\n26 Đo đạc và căn chỉnh lưu lượng làm việc, độ đóng mở các van Bô\r\ncủa bơm đảm bảo theo thiệt kê. :\r\n\r\nV | HE THONG BOI TRƠN\r\nBơm dầu bôi trơn:\r\n\r\n27 | Kiểm tra và xử lý rò rỉ bơm dầu và đường ống Bộ\r\n\r\n28 | Kiểm tra hoạt động, vệ sinh bơm, van Bộ\r\nBộ lọc, lưới lọc dầu bôi trơn:\r\n\r\n29 Kiểm tra thăm dầu, mức dầu, chất lượng dầu, đảm bảo lượng Bô\r\ndâu bôi trơn nhiều hơn 75% mức H trước khi khởi động x\r\nVan điều khiến áp suất dầu:\r\n\r\n30 | Kiểm tra và căn chỉnh hoạt động của van Bộ\r\n\r\n31 Kiểm tra các thông số dầu bôi trơn có đảm bảo điều kiện hoạt Bộ\r\nđộng, nhiệt độ, áp suất... i\r\n\r\nVI | HE THONG KHOI ĐỘNG\r\n\r\nTi điều khiển khởi động tự động\r\n\r\n\f37\r\nKiểm tra tổng thể tình trạng tủ điện, tình trạng cáp điện, dây\r\n\r\n32 | dẫn điện, đèn báo trạng thái, chuông còi đèn cảnh báo Bộ\r\n33 Kiểm tra các thiết bị động lực và các thiết bị bảo vệ cảnh báo, | 4.\r\nđặt lại mức nếu cần i\r\n34 Kiểm tra điểm kết nối, jack cắm, siết lại đầu cáp, đai ốc, điện Bô\r\ntrở noi đất, nhiệt độ khi mang tải :\r\nKiểm tra chạy thử, ghi nhận các thông số dòng điện, điện áp,\r\n35 | tần số, tốc độ, nhiệt độ, áp suất... các thông số bơm, quạt | Bộ\r\nvan, căn chỉnh lại nêu cân thiệt\r\n36 | Vệ sinh toàn bộ dãy tủ Bộ\r\nBộ nguồn DC dé khởi động:\r\n37 | Kiểm tra đo đạc hệ thống sạc bình, các chế độ sạc Bộ\r\n38 Kiém tra rò 1, đầu cực có dấu hiệu oxi hóa, ri sét, phát nhiệt, Bộ\r\nsiét lại cực dc quy\r\n39 | Kiểm tra, đánh giá độ sụt áp của ắc quy khi đề máy Bộ\r\nĐộng cơ khởi động:\r\n40 | Kiểm tra đo đạc nguồn điện Bộ\r\n41 | Kiểm tra và xử lý cách điện của động cơ Bộ\r\n42 | Bảo dưỡng động cơ, làm sạch chéi than, cổ góp Bộ\r\nVI | HỆ THÓNG ĐÁNH LỬA\r\nBộ kích từ:\r\n43 | Kiểm tra siết lại các điểm đấu nối bộ kích điện Bộ\r\nPhích cắm đánh lira:\r\nKiểm tra có hư hại, lớp cách điện và căn chỉnh tiếp xúc của 4\r\n44 a z Bộ\r\nphích căm\r\nVIII | HE THONG DIEU KHIỂN MAY PHÁT\r\nBộ cầm biến cho tốc độ quay và điều khiển:\r\n\r\n45 | Kiểm tra, đo đạc nguồn điện cấp cho bộ cảm biến Bộ\r\n46 | Kiểm tra siết lại các điểm đầu nối tín hiệu Bộ\r\nECB (Engine Control Box), Module cấp nguồn, Bộ\r\n\r\nchuyển đổi DC\r\nBảo dưỡng các cảm biến, ECB’s body, module cấp nguồn, bộ\r\n47 | chuyển đổi DC/DC. Kiểm tra tín hiệu, siết lại các điểm đấu | Bộ\r\nnoi, jack căm, role...\r\nIX | HE THONG THIET BI PO LUONG GIAM SAT\r\nĐồng hd đo áp suất dầu, Nhiệt kế dầu, Đồng hồ đo áp suất\r\nmáy nén, đo tốc độ vòng quay, đo nhiệt độ khí thải, đo tần\r\nsố, Hệ thống đồng hồ đo điện áp, công suất dòng điện, bộ\r\nđếm công suất:\r\n48 Kiểm tra và căn chỉnh chỉ thị của đồng hồ, đánh giá các thông Bộ\r\nsố trong ngưỡng cho phép\r\nX |HỖ TRỢKỸ THUẬT\r\n49 | Hỗ trợ kỹ thuật 24/7 hệ máy phát Turbine Kawasaki Máy\r\nB | BẢO TRÌ MÁY PHÁT ĐIỆN KOHLER 2000ROEZM Hệ\r\nI | ĐỘNG CƠ\r\n50 | Kiểm tra và xử lý dầu rò rỉ Bộ\r\n\r\n\f38\r\n\r\n51 | Kiểm tra và căn chỉnh đồng hồ áp suất dầu Bộ\r\n52 | Kiểm tra và bảo dưỡng đèn báo áp suất dầu Bộ\r\n53 | Kiểm tra dầu máy và lọc dầu Bộ\r\n54 | Kiểm tra và bảo dưỡng lõi lọc dầu Bộ\r\n55 | Kiểm tra và bảo dưỡng phin lọc dầu Bộ\r\n56 | Kiểm tra dầu bôi trơn Bộ\r\n57 | Kiểm tra và bảo dưỡng lọc thô dầu nhờn Bộ\r\n58 | Kiểm tra và xử lý rò rỉ nhiên liệu Bộ\r\n59 | Kiểm tra và bảo dưỡng phin lọc nhiên liệu Bộ\r\n60 | Kiểm tra mức nước làm mát Bộ\r\n61 | Kiểm tra và xử lý độ rò rỉ của nước làm mát Bộ\r\n62 | Kiểm tra và xử lý độ kín của nắp đậy bộ tản nhiệt Bộ\r\n63 | Kiểm tra và bảo dưỡng cánh tản nhiệt Bộ\r\n64 | Kiểm tra và căn chinh độ căng dây cu-roa Bộ\r\n65 | Làm sạch bề ngoài bộ tản nhiệt Bộ\r\n66 | Làm sạch hệ thống làm mát Bộ\r\n67 | Kiểm tra và bổ sung nước ắc quy Bộ\r\n68 | Kiểm tra bảo dưỡng, siết cực ắc quy Bộ\r\n69 | Kiểm tra, đo đạc tình trạng nạp ắc quy Bộ\r\n70 | Bôi mỡ chống rỉ đầu cực ắc quy Bộ\r\n71 | Kiểm tra vệ sinh máy phát và máy đề Bộ\r\n72 | Kiểm tra và siết lại dây và các điểm nối Bộ\r\n73 | Làm sạch lõi lọc không khí Bộ\r\n74 | Làm sạch bên ngoài bộ lọc khí Bộ\r\n75 | Làm sạch bên trong bộ lọc khí Bộ\r\n76 | Kiểm tra và bảo dưỡng lõi lọc khí Bộ\r\n77 | Kiểm tra hệ thống hút xả, bộ tăng áp (Turbo) Bộ\r\n78 | Kiểm tra và xử lý độ ồn và tình trạng khởi động Bộ\r\n79 | Kiểm tra và xử lý tình trạng khí thải Bộ\r\n50 Kiểm tra và bảo dưỡng ống pô giảm thanh, ống dẫn thoát khí BA\r\nthải 9\r\nII | PAUPHAT\r\n81 | Vệ sinh tổng thé đầu phát điện Bộ\r\n82 Kiểm tra và siết lại các điểm tiếp xúc điện động lực và các Độ\r\nđiểm tiếp xúc tín hiệu ©\r\n83 | Kiểm tra va xử lý sự an toàn điện Bộ\r\n84 | Kiểm tra và cài đặt bộ điều chỉnh điện áp AVR Bộ\r\n85 | Kiểm tra và căn chỉnh bộ điều chỉnh tốc độ Bộ\r\nII | TỦ HÒA PONG BỘ\r\n86 | Kiểm tra và siết lai các điểm tiếp xúc điện động lực, tínhiệu | Bộ\r\nIV | VỎ CHÓNG ÒN VÀ HỆ THÓNG NHIÊN LIỆU\r\n87 | Kiểm tra và bảo dưỡng cửa lấy gió vào giải nhiệt máy Bộ\r\n88 | Kiểm tra và bảo dưỡng hộp, cửa thoát gió nóng Bộ\r\n89 Kiểm tra và bảo dưỡng tủ điều khiển bơm dầu, bơm dầu, Đồ\r\n\r\nđường ống dầu\n\n--- Tiêu chuẩn đánh giá về kỹ thuật.pdf ---\n15\r\n\r\nMáy đo âm lượng - Đo độ ồn của hệ\r\n\r\nthống máy phát 6t bệ\r\n\r\nMáy hút bụi — Vệ sinh máy, tủ điện, khu\r\n\r\nvực cấp không khí ol bộ\r\n\r\n¢) Trường hợp nhà thầu trúng thầu và ký kết hợp dong, nhà thầu có nghĩa vụ\r\nhuy động nhân sự chủ chốt, thiết bị chủ yếu như đã đề xuất ban đầu hoặc đề xuất\r\nthay đổi theo quy định tại Mục này. Trường hợp không huy động được nhân sự chủ\r\nchốt, thiết bị chủ yếu, nhà thầu bị phạt hợp đồng hoặc bị chấm dứt hợp đồng và bị\r\nđánh giá về uy tín khi tham gia các gói thầu khác.\r\n\r\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\r\n\r\nSử dụng tiêu chí đạt/không đạt hoặc phương pháp chấm điểm để xây\r\ndựng tiêu chuân đánh giá vê kỹ thuật.\r\n\r\nViệc xây dựng tiêu chuẩn đánh giá về kỹ thuật dựa trên yêu cầu về các\r\nsản phẩm đầu ra được nêu tại Chương V, thông tin vé kết quả thực hiện hợp\r\n\r\nđồng của nhà thầu theo quy định tại Điều 17 và Điều 18 của Nghị định số oT)\r\n24/2024/NĐ-CP va các yêu cầu khác nêu trong E-HSMT. Căn cứ vào từng gói Ain\r\nthầu cụ thể, khi lập E-HSMT, Chủ đầu tư phải cụ thể hóa các tiêu chí làm cơ sở\r\n\r\nđánh giá về kỹ thuật bao gồm: SHI\r\n\r\n- Tính hiệu quả của việc cung cap dịch vụ;\r\n- Mức độ hiêu biêt vê tính chât và mục đích công việc; mm\r\n\r\n- Tính hợp lý và khả thi của kế hoạch, các giải pháp kỹ thuật, biện pháp\r\ntô chức cung câp dịch vụ;\r\n\r\n- Mức độ đáp ứng hệ thống đảm bảo chất lượng và phương pháp thực\r\nhiện;\r\n\r\n- Mức độ đáp ứng các yêu cầu về tiêu chuẩn thực hiện dịch vụ;\r\n\r\n- Tiến độ thực hiện gói thầu đáp ứng yêu cầu của E-HSMT;\r\n\r\n- Bảo đảm điều kiện vệ sinh môi trường và các điều kiện khác như phòng\r\ncháy, chữa cháy, an toàn lao động (nêu có);\r\n\r\n- Mức độ đáp ứng các yêu cầu về bảo hành, bảo trì (nếu có);\r\n\r\n- Tiêu chí đấu thầu bền vững (nếu có): các yếu tố thân thiện môi trường\r\n(nêu có) như: việc sử dụng các vật tư, vật liệu; biện pháp tô chức thi cong; dây\r\nchuyền, công nghệ thi công và các yếu tố khác (nếu có);\r\n\r\n.- Thông tin về kết quả thực hiện hợp đồng của nhà thầu theo quy định\r\ntại Điêu 17 và Điều 18 của Nghị định sô 24/2024/NĐ-CP.\r\n\r\n- Các yêu tô cân thiệt khác.\r\n\r\nĐánh giá theo phương pháp đạt/không đạt:\r\n\f16\r\n\r\nCăn cứ quy md, tinh chất của gói thầu mà xác định mức độ yêu cầu đối\r\nvới từng nội dung. Đồi với các tiêu chí đánh giá tổng quát, chỉ sử dụng tiêu chí\r\nđạt, không đạt. Đối với các tiêu chí chỉ tiết cơ bản trong tiêu chí tổng quát, chỉ\r\nsử dụng tiêu chí đạt, không đạt; đối với các tiêu chí chi tiết không cơ bản trong\r\ntiêu chí tổng quát, ngoài tiêu chí đạt, không đạt, được áp dụng thêm tiêu chí\r\nchấp nhận được nhưng không được vượt quá 30% tổng số các tiêu chí chỉ tiết\r\ntrong tiêu chí tổng quát đó.\r\n\r\nTiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ\r\nbản được đánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh giá là\r\nđạt hoặc chấp nhận được.\r\n\r\nE-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các\r\ntiêu chí tổng quát đều được đánh giá là đạt.\r\n\r\nTiêu chuẩn kỹ thuật được quy định theo bảng sau:\r\n\r\nTT Nội dung yêu cầu Đánh giá\r\n\r\n1 | Yêu cầu về tính hiệu quả của việc cung cấp dịch vụ ĐạtKhông đạt\r\n\r\nCam kết duy trì hệ thống hoạt động ổn định, an toàn, tin cậy,\r\nđảm bảo máy phát luôn trong trạng thái sẵn sàng cấp điện dự\r\n1.1 | phòng và vận hành dat thông số đầu ra (điện áp, tan số, thời | Đạ/Không dat\r\ngian khởi động) trong phạm vi cho phép theo thiết kế của nhà\r\nsản xuất trong thời gian hiệu lực của gói thầu.\r\n\r\nCam kết bằng văn bản về việc thực hiện day đủ, đúng yêu cầu\r\ncác hạng mục công việc sau:\r\n\r\n- Thực hiện bảo trì các hạng mục thuộc hệ thống máy phát\r\nđiện theo danh mục phạm vi cung cấp chi tiết tại mục 2.2\r\nchương V của E-HSMT.\r\n\r\n- Thực hiện xử lý sự cố, sửa chữa các thiết bị thuộc phạm vi\r\ncủa gói thầu.\r\n\r\n- Thay thế vật tư, thiết bị khi chủ đầu tư cung cấp đối với các\r\nhạng mục thuộc phạm vi cung cấp của gói thầu.\r\n\r\n- Hỗ trợ kỹ thuật 24/24h đối với hạng mục thuộc phạm vi của\r\ngói thầu:\r\n\r\n12 Đạt/Không đạt\r\n\r\n+ Nhận thông báo từ chủ đầu tư, và có mặt tại hiện trường\r\ntrong vòng 04h kể từ khi nhận được thông báo của chủ đầu tư\r\nđể phối hợp xử lý sự cố, sửa chữa, thay thé thiết bị.\r\n\r\n+ Hỗ trợ kỹ thuật, chuyên gia đối với các công việc liên quan\r\nđến hệ thống máy phát điện khác như: Diễn tập điện, chuyển\r\nđổi nguồn, trực chạy máy chủ động trong các sự kiện quan\r\ntrọng ...\r\n\r\n\f17\r\n\r\nTT Nội dung yêu cầu Đánh giá\r\nCam kết bằng văn bản về việc chịu mọi trách nhiệm và bồi\r\nthường thiệt hại liên quan đến an toàn điện phát sóng truyền\r\n\r\n1.3 Là XU Ñ A FEY và Á x. | Da/Khong đ\r\nhình, PCCN, an toàn lao động nêu dé xảy ra sự cô do vân đê WRhong đạt\r\nbảo trì gây nên hoặc do việc xử lý các sự cố chậm trễ gây ra.\r\n\r\nCam kết của nhà thầu về khả năng cung cấp vật tư thiết bị,\r\nhuy động công cụ, dụng cụ, phần mềm phục vụ sửa chữa,\r\n\r\n14 thay 03 id xuất danh fe vặt tư dự phòng; khuyên cáo của Đạt/Không đạt\r\nhãng về thời gian thay thê linh kiện, thiết bị định kỳ; khả\r\nnăng liên kết nhà sản xuất thiết bị của hệ thống máy phát\r\nđiện.\r\n\r\nCam kết bằng văn bản về việc chịu trách nhiệm thực hiện\r\ntheo đúng các cam kết mà nhà thầu đã tuyên bố và chịu trách\r\n\r\nL§ Ti i - oe. Tu Xo: 3 - : . t/Khô\r\nnhiệm trách nhiệm trước Đài Truyên hình Việt Nam, trước DiRhanc dy\r\nPháp luật khi không thực hiện đúng theo cam kết đó.\r\n\r\nYêu cầu về mức độ hiểu biết về tính chất và mục đích\r\nA A b ` † A 4 ; 4 a † tế ˆ\r\n2 công vic (n 2 in được phép Mido số hiện rạng Huge ê bạ Đạt/Không đạt\r\nthông máy phái điện đề có thé trình bày phương án dam bdo\r\nyêu cầu của HSMT)\r\nTrinh bày hiểu biết về cầu tạo và thuyết minh nguyên lý làm z\r\n— z a is: sli So : Đạt/Châp\r\nviệc hệ thông máy phát điện gas tua-bin của hãng Kawasaki :\r\n\r\n21) x a le Pre : nhận được/\r\ncông suất 1500KVA. Nêu các thông sô làm việc định mức Không đại\r\ncủa máy khi hoạt động và ở chế độ chờ standby. £9\r\nTrình bày hiểu biết về cầu tao và thuyết minh nguyên lý làm _\r\nviệc hệ thống máy phát điện Kohler model 2000ROEZM N P\r\n\r\n22 | i Rows os LEE Zs in ae nhận được/\r\ncông suất 1850/2035KV. Nêu các thông sô làm việc định Không đạt\r\nmức của máy khi hoạt động và ở chế độ chờ standby. '\r\nPhương pháp xử lý lỗi trong hệ thống: Hệ thống máy phát\r\nđiện Turbine Kawasaki đặt trong phòng kín thì việc hệ thống Đạt/Chấp\r\n\r\n2.3 | quạt cấp khí vào cho máy phát hoạt động có vai trò như thê | nhận được/\r\nnào, nếu hệ thống quạt cấp này hỏng thì hiện tượng của máy | Không dat\r\nphát chạy sẽ như thế nào, cách khắc phục.\r\n\r\nCác điều kiện, thông số ảnh hưởng đến quá trình hòa đồng bộ ĐauChắ\r\n\r\n24 của hệ thống máy phát điện Kohler model 2000ROEZM, nh ân đe, /\r\nnguyên nhân gây mat ồn định trong quá trình hòa dong bộ và Không đạt\r\n\r\ncách khắc phục.\r\n\r\n\f18\r\n\r\nTT Nội dung yêu cầu Đánh giá\r\n¬ al ie Wh TAR mr Đạt/Chấp\r\n25 or . và nội dung bảo trì hệ thông máy phát điện Diezel nhận diel\r\nvà Turbine. Không đạt\r\na A A 42 A + _¬ A 4 .2.\r\n3 Yon cần về {ink hop ly và khả thi của ks hogeh, các giải Đạ/Không đạt\r\npháp kỹ thuật, biện pháp tô chức cung cap dịch vụ\r\nTrình bay biện pháp, nội dung chi tiết thực hiện bảo tri cho |. Đạt/Chấp\r\n3.1 | các hạng mục hệ thống theo danh mục phạm vi cung cấp chi nhận được/\r\ntiết tại mục 2.2 chương V của E-HSMT. Không đạt\r\nTrình bày nguyên tắc, biện pháp thực hiện trong quá trình bảo\r\ntrì, sửa chữa, thay thế thiết bị; Cam kết thực hiện việc khảo\r\nsát, lên phương án thực hiện, phương án phòng ngừa, phương Đạt/Chấp\r\n3.2 | án đấu nối dự phòng khi thi công trong các trường hợp cần | nhận được/\r\nthiết, nhằm đảm bảo an toàn điện phục vụ cho sản xuất, phat | Khong dat\r\nsóng, không làm gián đoạn cung cấp điện hay gián đoạn hoạt\r\nđộng của các hệ thống cấp điện khác.\r\nTrình bày, thuyết minh sơ đồ tổ chức, bố trí nhân sự phục vụ\r\ncác công việc thuộc phạm vi của gói thầu (Nêu rõ số lượng |. Đạt/Chấp\r\n3.3 | nhân sự, trình độ, bố trí nhân sự theo các công việc: bảo tri; | nhận được/\r\nsửa chữa, thay thế; xử lý sự cố; hỗ trợ kỹ thuật 24/24h; trực | Không đạt\r\nlễ, tế)\r\nCam kết đáp ứng toàn bộ các yêu cầu kỹ thuật quy định tại Ñ\r\n3.4 i i ’ Đạt/Không dat\r\nchương V của HSMT. stone dg\r\n4 | Yêu cầu về tiến độ, kế hoạch thực hiện của gói thầu Đạt/Không dat\r\nTrình bày kế hoạch, thời gian thực hiện các hạng mục theo\r\ndanh mục phạm vi cung cấp chi tiết tại mục 2.2 chương V\r\ncủa E-HSMT:\r\n+ Kế hoạch, thời gian thực hiện các hạng mục năm 2024.\r\n+ Kế hoạch, thời gian thực hiện các hạng mục năm 2025.\r\n41 Kê hoạch, thời gian thực hiện các hạng mục năm 2026. Đạt/Không đạt\r\n\r\n+ Kế hoạch, thời gian thực hiện các hạng mục năm 2027.\r\n\r\nNhà thầu phải cam kết đề ra tiền độ, kế hoạch bảo trì dé dé\r\nbảo hoàn thành công tác bảo trì và phù hợp với thực tế hệ\r\nthống thiết bị, tính chất hoạt động của Đài THVN cũng như\r\nkhoảng cách thời gian tiền hành bảo trì thiết bị với những lần\r\nđã bảo trì trước.\r\n\r\n\f19\r\n\r\nTT Nội dung yêu cầu Đánh giá\r\n\r\n- Cam kết bằng văn bản thực hiện đầy đủ khối lượng, đúng\r\nyêu cầu kỹ thuật theo kế hoạch bảo trì đã xây dựng (đối với\r\nviệc thay đổi kế hoạch, phải có sự đồng ý chấp thuận của chủ\r\nđầu tư).\r\n4.2 | - Cam kết đối với kế hoạch từng năm, cần xây dựng kế hoạch | Đạt/Không dat\r\nbảo trì cho từng tháng, từng quý.\r\n- Cam kết tuân thủ theo kế hoạch bảo trì khi chủ đầu tư yêu\r\ncầu, để phù hợp với hoạt động sản xuất, phát sóng của Đài\r\ncủa từng thời điểm.\r\n\r\nA A Anz 2 sÀ oA ˆ _. As N `\r\n5 ven câu về bio đảm City kiện vệ sinh môi trường, phòng Đạt/Không đạt\r\ncháy, chữa cháy, an toàn lao động\r\n\r\nĐạt/Chấp\r\n\r\n5.1 | Trình bày biện pháp đảm bảo an toàn phòng chống cháy nỗ. nhận được/\r\nKhông đạt\r\nĐạt/Chấp\r\n\r\n5.2 | Trình bày biện pháp đảm bảo an toàn lao động. nhận được/\r\nKhông đạt\r\nĐạt/Chấp\r\n\r\n5.3 | Trình bày biện pháp đảm bảo điều kiện vệ sinh môi trường. nhận được/\r\nKhông đạt\r\n\r\nMục 4. Tiêu chuẩn đánh giá về tài chính\r\n\r\n4.1. Phương pháp giá thấp nhất:\r\n\r\nCách xác định giá thấp nhất theo các bước sau đây:\r\n\r\nBước 1. Xác định giá dự thầu, trừ đi giá trị giảm giá (nếu có);\r\nBước 2. Xác định ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT\r\n\r\nBước 3. Xếp hạng nhà thầu: E-HSDT có giá dự thầu, trừ đi giá trị giảm\r\ngiá (nêu có), sau ưu đãi (nêu có) thập nhat được xêp hạng thứ nhât."}