{"text":"--- Tệp: PHỤ LỤC HĐ.pdf ---\nPHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\r\n\r\n\r\n           (Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\r\n\r\n     Phụ lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thầu theo các\r\nMẫu bảng giá dự thầu tương ứng nêu tại E-HSMT và các thỏa thuận đã đạt được trong\r\nquá trình hoàn thiện hợp đồng, trong đó bao gồm đơn giá, thành tiền cho từng hạng\r\nmục, nội dung công việc.\n\n--- Tệp: YCKT.docx ---\nYêu cầu về kỹ thuật mang tính kỹ thuật thuần túy và các yêu cầu khác liên quan đến việc cung cấp dịch vụ (trừ giá). Yêu cầu về kỹ thuật phải được nêu đầy đủ, rõ ràng và cụ thể để làm cơ sở cho nhà thầu lập E-HSDT. \nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau: \n1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\n1. Giới thiệu chung về dự án, gói thầu:\n1.1. Địa điểm bàn giao: Thành phố Vũng Tàu, tỉnh Bà Rịa - Vũng Tàu.\n1.2. Quy mô đầu tư xây dựng: \nBao gồm các hạng mục chính sau\n• Sửa chữa phần vỏ máy phát điện theo cấp sửa chữa: Hàng năm.\n• Sửa chữa phần động cơ lai, phần điện máy phát điện theo cấp sửa chữa: Hàng năm.\n1.3. Thời hạn hoàn thành: 20 ngày\n2. Mục tiêu công việc:\nSửa chữa 06 máy phát điện theo cấp hàng năm, đảm bảo đúng theo quy trình, yêu cầu kỹ thuật của máy. \n3. Yêu cầu kỹ thuật của gói thầu:\n3.1. Phần phục vụ chung 06 máy phát điện\n- Chạy thử đúng quy trình để kiểm tra thông số kỹ thuật trước và sau khi sửa chưa, lắp đặt và tiến hành bàn giao theo quy định dầu chạy thử DO 0,001S-V (6 lit) .\n3.2. Phần khung, bệ máy \na. Sửa chữa phần khung, bệ máy và thay thế các chi tiết không đạt yêu cầu kỹ thuật  06 máy phát điện\n- Thay Bulon chân máy (24 bộ), cao su đệm chân máy (24 cục).\nb. Vệ sinh sơn lại toàn bộ 06 máy phát điện.\n- Sơn chống rỉ (18 lít), sơn màu nhủ (12 lít), sơn màu đỏ (18 lít).\n3.3. Phần động cơ lai\n3.3.1. Máy Yanmar TF90 5kVA số máy 048907\na. Tháo, vệ sinh, kiểm tra, bảo dưỡng và sửa chữa thay thế các chi tiết hư hỏng của hệ thống phân phối khí.\n- Thay thế doăng nắp chụp quy lát (01 cái), doăng bô hút (01 cái), doăng bô xả (01 cái), lọc gió (01 cái).\nb. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n- Thay thế lọc dầu (01 cái), kim phun (01 cái ).\nc. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống bôi trơn.\n- Thay thế Ruột lọc nhớt (01 cái). nhớt Castrol 15w-40 (3,6 lít)\nd. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống làm mát \n- Thay thế doăng két nước (01 cái), dung dịch Coolan (02 lit), day Curoa lai quạt gió (01 sợi), bạc đạn bánh tăng đưa (01 cái).\ne. Tháo, vệ sinh, kiểm tra và bảo dưỡng hệ thống khởi động bằng tay\nf. Lắp ráp cân chỉnh hoàn thiện phần động cơ lai\n3.3.2. Máy Yanmar TF-120 6,5KVA số D37427\na. Tháo, vệ sinh, kiểm tra, bảo dưỡng và sửa chữa thay thế các chi tiết hư hỏng của hẹ thống phân phối khí.\n- Thay thế doăng nắp chụp quy lát (01 cái), doăng bô hút (01 cái), doăng bô xả (01 cái), lọc gió (01 cái).\nb. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n- Thay thế lọc dầu (01 cái), kim phun (01 cái ).\nc. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống bôi trơn.\n- Thay thế Ruột lọc nhớt (01 cái). nhớt Castrol 15w-40 (3,7 lít), cảm biến áp lực nhớt (01 cái).\nd. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống làm mát \n- Thay thế doăng két nước (01 cái), dung dịch Coolan (02 lit), day Curoa lai quạt gió (01 sợi), bạc đạn bánh tăng đưa (01 cái), lưới bảo vệ quạt gió, két nước (01 cai), van đóng xả nước (01 cái).\ne. Tháo, vệ sinh, kiểm tra và bảo dưỡng hệ thống khởi động bằng tay\nf. Lắp ráp cân chỉnh hoàn thiện phần động cơ lai\n3.3.3. Máy Kubota DG7500 7,5KVA số 028970\na. Tháo, vệ sinh, kiểm tra, bảo dưỡng và sửa chữa thay thế các chi tiết hư hỏng của hẹ thống phân phối khí.\n- Thay thế doăng nắp chụp quy lát (01 cái), doăng bô hút (01 cái), doăng bô xả (01 cái), lọc gió (01 cái).\nb. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n- Thay thế lọc dầu (01 cái), kim phun (01 cái ).\nc. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống bôi trơn.\n- Thay thế Ruột lọc nhớt (01 cái). nhớt Castrol 15w-40 (04  lít).\nd. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống làm mát \n- Thay thế doăng két nước (01 cái), dung dịch Coolan (02 lit), dây Curoa lai quạt gió (01 sợi).\ne. Tháo, vệ sinh, kiểm tra và bảo dưỡng hệ thống khởi động bằng tay\nf. Lắp ráp cân chỉnh hoàn thiện phần động cơ lai\n3.3.4. Máy Kubota 5KVA số 586506\na. Tháo, vệ sinh, kiểm tra, bảo dưỡng và sửa chữa thay thế các chi tiết hư hỏng của hẹ thống phân phối khí.\n- Thay thế doăng nắp chụp quy lát (01 cái), doăng bô hút (01 cái), doăng bô xả (01 cái), lọc gió (01 cái).\nb. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n- Thay thế lọc dầu (01 cái), kim phun (01 cái ).\nc. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống bôi trơn.\n- Thay thế Ruột lọc nhớt (01 cái). nhớt Castrol 15w-40 (3,6  lít).\nd. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống làm mát \n- Thay thế doăng két nước (01 cái), dung dịch Coolan (02 lit), dây Curoa lai quạt gió (01 sợi), cánh quạt (01 cái).\ne. Tháo, vệ sinh, kiểm tra và bảo dưỡng hệ thống khởi động bằng tay\nf. Lắp ráp cân chỉnh hoàn thiện phần động cơ lai\n3.3.5. Máy Kubota 5KVA số 886684\na. Tháo, vệ sinh, kiểm tra, bảo dưỡng và sửa chữa thay thế các chi tiết hư hỏng của hẹ thống phân phối khí.\n- Thay thế doăng nắp chụp quy lát (01 cái), doăng bô hút (01 cái), doăng bô xả (01 cái), lọc gió (01 cái).\nb. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n- Thay thế lọc dầu (01 cái), kim phun (01 cái ), ty bơm cao áp (01 bộ).\nc. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống bôi trơn.\n- Thay thế Ruột lọc nhớt (01 cái). nhớt Castrol 15w-40 (3,6  lít).\nd. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống làm mát \n- Thay thế doăng két nước (01 cái), dung dịch Coolan (02 lit), dây Curoa lai quạt gió (01 sợi), lưới bảo vệ quạt gió, két nước (01 cái).\ne. Tháo, vệ sinh, kiểm tra và bảo dưỡng hệ thống khởi động bằng tay\nf. Lắp ráp cân chỉnh hoàn thiện phần động cơ lai\n3.3.6. máy Yanmar TF-120 6,5KVA số 014543\na. Tháo, vệ sinh, kiểm tra, bảo dưỡng và sửa chữa thay thế các chi tiết hư hỏng của hẹ thống phân phối khí.\n- Thay thế doăng nắp chụp quy lát (01 cái), doăng bô hút (01 cái), doăng bô xả (01 cái), lọc gió (01 cái).\nb. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n- Thay thế lọc dầu (01 cái), kim phun (01 cái ).\nc. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống bôi trơn.\n- Thay thế Ruột lọc nhớt (01 cái). nhớt Castrol 15w-40 (3,7  lít), cảm biến áp lực nhớt (01 cái).\nd. Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống làm mát \n- Thay thế doăng két nước (01 cái), dung dịch Coolan (02 lit), dây Curoa lai quạt gió (01 sợi), bạc đạn bánh tăng đưa (01 cái), bạc đạn quạt gió (01 cái), lưới bảo vệ quạt gió, két nước (01 cái), van đóng xả nước (01 cái), ruột két nước (01 cái).\ne. Tháo, vệ sinh, kiểm tra và bảo dưỡng hệ thống khởi động bằng tay\nf. Lắp ráp cân chỉnh hoàn thiện phần động cơ lai\n3.4. Phần điện\n3.4.1. Máy Yanmar TF90 5KVA số 048907\na. Tháo, vệ sinh, kiểm tra, bảo dưỡng rotor và stator; sửa chữa và thay thế các chi tiết hư hỏng; lắp lại đầu phát điện\n- Thay thế dây curoa lai máy phát (02 sợi), tẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật, vecsni cách điện (01 lít).\nb. Tháo, vệ sinh, kiểm tra tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển; thay thế các chi tiết hư hỏng\n- Thay thế tụ điện kích từ 25MF-350V (01 cái), bộ chân giảm rung tủ điện ( 01 bộ).\nc. Lắp ráp, hiệu chỉnh hoàn thiện phần điện\n3.4.2. máy Yanmar TF-120 6,5KVA số D37427\na. Tháo, vệ sinh, kiểm tra, bảo dưỡng rotor và stator; sửa chữa và thay thế các chi tiết hư hỏng; lắp lại đầu phát điện\n- Thay thế dây curoa lai máy phát (02 sợi), tẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật, vecsni cách điện (01 lít).\nb. Tháo, vệ sinh, kiểm tra tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển; thay thế các chi tiết hư hỏng\nc. Lắp ráp, hiệu chỉnh hoàn thiện phần điện\n3.4.3 Máy Kubota DG7500 7,5KVA số 028970\na. Tháo, vệ sinh, kiểm tra, bảo dưỡng rotor và stator; sửa chữa và thay thế các chi tiết hư hỏng; lắp lại đầu phát điện\n- Thay thế dây curoa lai máy phát (02 sợi), tẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật, vecsni cách điện (01 lít).\nb. Tháo, vệ sinh, kiểm tra tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển; thay thế các chi tiết hư hỏng\nc. Lắp ráp, hiệu chỉnh hoàn thiện phần điện\n3.4.4 Máy Kubota 5KVA số 586506\na. Tháo, vệ sinh, kiểm tra, bảo dưỡng rotor và stator; sửa chữa và thay thế các chi tiết hư hỏng; lắp lại đầu phát điện\n- Thay thế dây curoa lai máy phát (02 sợi).\n- Kiểm tra, quấn lại Stator (dây đồng quấn lại Stator 0,7 kg), bìa mê ca cách điện (0,3 m2), tẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật, vecsni cách điện (01 lít).\nb. Tháo, vệ sinh, kiểm tra tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển; thay thế các chi tiết hư hỏng\n- Áp tô mát (01 cái).\nc. Lắp ráp, hiệu chỉnh hoàn thiện phần điện\n3.4.5. Máy Kubota 5KVA số 886684\na. Tháo, vệ sinh, kiểm tra, bảo dưỡng rotor và stator; sửa chữa và thay thế các chi tiết hư hỏng; lắp lại đầu phát điện\n- Thay thế dây curoa lai máy phát (02 sợi), tẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật, vécni cách điện (01 lít).\nb. Tháo, vệ sinh, kiểm tra tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển; thay thế các chi tiết hư hỏng\nc. Lắp ráp, hiệu chỉnh hoàn thiện phần điện\n3.4.6. Máy Yanmar TF-120 6,5KVA số 014543\na. Tháo, vệ sinh, kiểm tra, bảo dưỡng rotor và stator; sửa chữa và thay thế các chi tiết hư hỏng; lắp lại đầu phát điện\n- Thay thế dây curoa lai máy phát (02 sợi), tẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật, vécni cách điện (01 lít).\nb. Tháo, vệ sinh, kiểm tra tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển; thay thế các chi tiết hư hỏng\n- Thay thế đông hồ vôn (01 cái), tụ điện kích từ 25MF-350V (01 cái), bộ chân giảm rung tủ điện (01 bộ).\nc. Lắp ráp, hiệu chỉnh hoàn thiện phần điện\n3.5. Vật tư sửa chữa 06 máy phát điện\n- Dầu DO 0,05S-II (28 lit), Giẻ lau (12 kg), xăng E5 RON92-III (9 lít), băng keo cách điện (12 cuộn), keo dán gioăng (6 tuýp), mỡ bò (1 kg), Giấy nhám thô (18 tờ), giấy nhám tinh (06 tờ), dầu RP7 (loại 150ml) (2 hộp), khăn sạch (06 kg).\nKhối lượng các công tác chính trong bảng sau:\nTT\nHạng mục công việc\nTên, quy cách vật tư\nĐơn vị tính\n Khối lượng \n Nơi sản xuất\n1\n2\n3\n4\n5\n6\nI\nPhần phục vụ chung \n \n \n \n \n1\nChạy thử theo đúng quy trình để kiểm tra thông số kỹ thuật sau khi sửa chữa, lắp đặt và tiến hành bàn giao theo quy định. \n \nMáy phát điện\n6,00\n \n2\nDầu chạy thử \n DO 0,001S-V\nLít\n6,00\n Việt Nam \nII\nPhần khung bệ máy\n \n\n\n\n1\nSửa chữa phần khung, bệ máy và thay thế các chi tiết không đạt yêu cầu kỹ thuật\n \nMáy phát điện\n6,00\nViệt Nam \n-\n\n Bulon chân máy\nBộ\n24,00\nViệt Nam \n-\n\n Cao su đệm chân máy\nCục\n24,00\nViệt Nam \n2\nVệ sinh sơn lại toàn bộ  máy \n \nMáy phát điện\n6,00\n \n-\n\nSơn chống rỉ\nLít\n18,00\nViệt Nam \n-\n\nsơn màu nhũ\nLít\n12,00\nViệt Nam\n-\n\n sơn màu đỏ\nLít\n18,00\nViệt Nam \nIII\nPhần động cơ lai\n \n\n\n\n1\nMáy Yanmar TF90 5kVA số máy 048907\n \n\n\n \na\nTháo, vệ sinh, kiểm tra, bảo dưỡng và sửa chữa thay thế các chi tiết hư hỏng của hệ thống phân phối khí\n \n\n\n \n -\n\n Doăng nắp chụp quy lát\nCái\n1,00\n Đài Loan\n-\n\n doăng bô hút\nCái\n1,00\nĐài Loan. \n-\n\n doăng bô xả\nCái\n1,00\nĐài Loan\n-\n.\nLọc gió\nCái\n1,00\nĐài Loan\nb\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n \n\n\n \n-\n\n Lọc dầu\nCái\n1,00\nĐài Loan \n- \n\nKim phun\nCái\n1,00\nĐài Loan \nc \nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống bôi trơn\n\n\n\n\n-\n\n Ruột  lọc nhớt\nCái\n1,00\nĐài Loan  \n-\n\n nhớt Castrol 15w-40\nLít\n3,6\nViệt Nam \n d\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống làm mát\n\n\n\n \n -\n\nDoăng két nước\nCái\n1,00\nĐài Loan     \n-\n\n Dung dịch coolan\nLit\n2,00\n Đức\n-\n\nDây curoa lai quạt gió\nSợi\n1,00\nChina\n-\n\nbạc đạn bánh tăng đưa\nCái\n1,00\nĐài loan\ne\nTháo, vệ sinh, kiểm tra và bảo dưỡng hệ thống khởi động bằng tay\n \n\n\n \nf\nLắp ráp cân chỉnh hoàn thiện phần động cơ lai\n\n\n\n \n2\nMáy Yanmar TF-120 6,5KVA số D37427\n \n\n\n \na\nTháo, vệ sinh, kiểm tra, bảo dưỡng và sửa chữa thay thế các chi tiết hư hỏng của hẹ thống phân phối khí\n\n\n\n\n -\n\n Doăng nắp chụp quy lát\nCái\n1,00\n Đài Loan\n-\n\n doăng bô hút\nCái\n1,00\nĐài Loan. \n-\n\n doăng bô xả\nCái\n1,00\nĐài Loan\n-\n.\nLọc gió\nCái\n1,00\nĐài Loan\nb\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n\n\n\n \n-\n\n Lọc dầu\nCái\n1,00\nĐài Loan \n- \n\nKim phun\nCái\n1,00\nĐài Loan \nc\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống bôi trơn\n \n\n\n \n-\n\n Ruột  lọc nhớt\nCái\n1,00\nĐài Loan  \n-\n\n nhớt Castrol 15w-40\nLít\n3,7\nViệt Nam \n- \n \nCảm biến áp lực nhớt\nCái\n1,00\nĐài Loan \n d\n Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống làm mát\n\n\n\n \n -\n\nDoăng két nước\nCái\n1,00\nĐài Loan     \n-\n\n Dung dịch coolan\nLit\n2,00\n Đức\n-\n\nDây curoa lai quạt gió\nSợi\n1,00\nChina\n-\n\nbạc đạn bánh tăng đưa\nCái\n1,00\nĐài loan\n-\n.\n lưới bảo vệ quạt gió, két nước\nCái\n1,00\nĐài loan\n- \n \nvan đóng xả nước\nCái\n1,00\nĐài loan\ne\n Tháo, vệ sinh, kiểm tra và bảo dưỡng hệ thống khởi động bằng tay\n\n\n\n \nf\n Lắp ráp cân chỉnh hoàn thiện phần động cơ lai\n\n\n\n \n3\n Máy Kubota DG7500 7,5KVA số 028970\n\n\n\n\na\nTháo, vệ sinh, kiểm tra, bảo dưỡng và sửa chữa thay thế các chi tiết hư hỏng của hẹ thống phân phối khí.\n\n\n\n \n -\n\n Doăng nắp chụp quy lát\nCái\n1,00\n Đài Loan\n-\n\n doăng bô hút\nCái\n1,00\nĐài Loan. \n-\n\n doăng bô xả\nCái\n1,00\nĐài Loan\n-\n.\nLọc gió\nCái\n1,00\nĐài Loan\nb\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n \n\n\n \n-\n\n Lọc dầu\nCái\n1,00\nĐài Loan \n- \n\nKim phun\nCái\n1,00\nĐài Loan \nc\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống bôi trơn\n \n\n\n \n-\n\n Ruột  lọc nhớt\nCái\n1,00\nĐài Loan  \n-\n\n nhớt Castrol 15w-40\nLít\n4,00\nViệt Nam \n d\n Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống làm mát\n\n\n\n \n -\n\nDoăng két nước\nCái\n1,00\nĐài Loan     \n-\n\n Dung dịch coolan\nLit\n2,00\n Đức\n-\n\nDây curoa lai quạt gió\nSợi\n1,00\nChina\ne\n Tháo, vệ sinh, kiểm tra và bảo dưỡng hệ thống khởi động bằng tay\n\n\n\n \nf\n Lắp ráp cân chỉnh hoàn thiện phần động cơ lai\n\n\n\n\n4\nMáy Kubota 5KVA số 586506\n \n\n\n \na\nTháo, vệ sinh, kiểm tra, bảo dưỡng và sửa chữa thay thế các chi tiết hư hỏng của hẹ thống phân phối khí.\n\n\n\n \n -\n\n Doăng nắp chụp quy lát\nCái\n1,00\n Đài Loan\n-\n\n doăng bô hút\nCái\n1,00\nĐài Loan. \n-\n\n doăng bô xả\nCái\n1,00\nĐài Loan\n-\n.\nLọc gió\nCái\n1,00\nĐài Loan\nb\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n \n\n\n \n-\n\n Lọc dầu\nCái\n1,00\nĐài Loan \n- \n\nKim phun\nCái\n1,00\nĐài Loan \nc\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống bôi trơn\n \n\n\n \n-\n\n Ruột  lọc nhớt\nCái\n1,00\nĐài Loan  \n-\n\n nhớt Castrol 15w-40\nLít\n3,6\nViệt Nam \n d\n Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống làm mát\n\n\n\n \n -\n\nDoăng két nước\nCái\n1,00\nĐài Loan     \n-\n\n Dung dịch coolan\nLit\n2,00\n Đức\n-\n\nDây curoa lai quạt gió\nSợi\n1,00\nChina\n-\n\nCánh quạt\nBộ\n1,00\nĐài Loan\ne\n Tháo, vệ sinh, kiểm tra và bảo dưỡng hệ thống khởi động bằng tay\n\n\n\n \nf\n Lắp ráp cân chỉnh hoàn thiện phần động cơ lai\n\n\n\n \n5\n Máy Kubota 5KVA số 886684\n\n\n\n \na\nTháo, vệ sinh, kiểm tra, bảo dưỡng và sửa chữa thay thế các chi tiết hư hỏng của hẹ thống phân phối khí.\n\n\n\n \n -\n\n Doăng nắp chụp quy lát\nCái\n1,00\n Đài Loan\n-\n\n doăng bô hút\nCái\n1,00\nĐài Loan. \n-\n\n doăng bô xả\nCái\n1,00\nĐài Loan\n-\n.\nLọc gió\nCái\n1,00\nĐài Loan\nb\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n \n\n\n \n-\n\n Lọc dầu\nCái\n1,00\nĐài Loan \n- \n\nKim phun\nCái\n1,00\nĐài Loan \n-\n\nTy bơm cao áp\nBộ\n1,00\nĐài Loan \nc\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống bôi trơn\n \n\n\n \n-\n\n Ruột lọc nhớt\nCái\n1,00\nĐài Loan  \n-\n\n nhớt Castrol 15w-40\nLít\n3,6\nViệt Nam \n d\n Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống làm mát\n\n\n\n \n -\n\nDoăng két nước\nCái\n1,00\nĐài Loan     \n-\n\n Dung dịch coolan\nLit\n2,00\n Đức\n-\n\nDây curoa lai quạt gió\nSợi\n1,00\nChina\n-\n\nLưới bảo vệ quạt gió, két nước\nCái\n1,00\nĐài Loan\ne\n Tháo, vệ sinh, kiểm tra và bảo dưỡng hệ thống khởi động bằng tay\n\n\n\n \nf\n Lắp ráp cân chỉnh hoàn thiện phần động cơ lai\n\n\n\n \n6\nmáy Yanmar TF-120 6,5KVA số 014543\n\n\n\n \na\nTháo, vệ sinh, kiểm tra, bảo dưỡng và sửa chữa thay thế các chi tiết hư hỏng của hẹ thống phân phối khí.\n\n\n\n \n -\n\n Doăng nắp chụp quy lát\nCái\n1,00\n Đài Loan\n-\n\n doăng bô hút\nCái\n1,00\nĐài Loan. \n-\n\n doăng bô xả\nCái\n1,00\nĐài Loan\n-\n.\nLọc gió\nCái\n1,00\nĐài Loan\nb\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n \n\n\n \n-\n\n Lọc dầu\nCái\n1,00\nĐài Loan \n- \n\nKim phun\nCái\n1,00\nĐài Loan \nc\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống bôi trơn\n \n\n\n \n-\n\n Ruột lọc nhớt\nCái\n1,00\nĐài Loan  \n-\n\n nhớt Castrol 15w-40\nLít\n3,7\nViệt Nam \n-\n\nCảm biến áp lưc nhớt\nCái\n1,00\nĐài Loan  \n d\n Tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống làm mát\n\n\n\n \n -\n\nDoăng két nước\nCái\n1,00\nĐài Loan     \n-\n\n Dung dịch coolan\nLit\n2,00\n Đức\n-\n\nDây curoa lai quạt gió\nSợi\n1,00\nChina\n-\n\nLưới bảo vệ quạt gió, két nước\nCái\n1,00\nĐài Loan\n-\n\nBạc đạn bánh tăng đưa\nCái\n1,00\nĐài Loan\n-\n\nBạc đạn quạt gió\nCái\n1,00\nĐài Loan\n-\n\nVan đóng xả nước\nCái\n1,00\nĐài Loan\n-\n\nRuột két nước\nCái\n1,00\nĐài Loan\ne\n Tháo, vệ sinh, kiểm tra và bảo dưỡng hệ thống khởi động bằng tay\n\n\n\n \nf\n Lắp ráp cân chỉnh hoàn thiện phần động cơ lai\n\n\n\n \nIV\nPhần Điện\n\n\n\n \n 1\nMáy Yanmar TF90 5KVA số 048907\n \n\n\n\na\nTháo, vệ sinh, kiểm tra, bảo dưỡng rotor và stator; sửa chữa và thay thế các chi tiết hư hỏng; lắp lại đầu phát điện\n \n\n\n. \n-\n\n doăng bô xả\nCái\n1,00\nĐài Loan\n-\n.\nLọc gió\nCái\n1,00\nĐài Loan\nb\nTháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa và thay thế các chi tiết hư hỏng của hệ thống cung cấp nhiên liệu\n \n\n\n \n-\n\n Dây cotoa lai máy phát\nSợi\n2,00\nChina \n- \ntẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật\nVécni cách điện\nLít\n1,00\nViệt Nam \nb\nTháo, vệ sinh, kiểm tra tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển; thay thế các chi tiết hư hỏng\n\n\n\n\n-\n\ntụ điện kích từ 25MF-350V\nCái\n1,00\nHàn Quốc\n\n\nbộ chân giảm rung tủ điện\nBộ\n1,00\nViệt Nam\nc\nLắp ráp, hiệu chỉnh hoàn thiện phần điện\n \n\n\n \n2\nmáy Yanmar TF-120 6,5KVA số D37427\n \n\n\n\na\nTháo, vệ sinh, kiểm tra, bảo dưỡng rotor và stator; sửa chữa và thay thế các chi tiết hư hỏng; lắp lại đầu phát điện\n \n\n\n\n-\n\n Dây cotoa lai máy phát\nSợi\n2,00\nChina \n- \ntẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật\nVécni cách điện\nLít\n1,00\nViệt Nam \nb\nTháo, vệ sinh, kiểm tra tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển; thay thế các chi tiết hư hỏng\n\n\n\n\nc\nLắp ráp, hiệu chỉnh hoàn thiện phần điện\n\n\n\n\n3\nMáy Kubota DG7500 7,5KVA số 028970\n\n\n\n\na\nTháo, vệ sinh, kiểm tra, bảo dưỡng rotor và stator; sửa chữa và thay thế các chi tiết hư hỏng; lắp lại đầu phát điện\n\n\n\n\n-\n\n Dây cotoa lai máy phát\nSợi\n2,00\nChina \n- \ntẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật\nVécni cách điện\nLít\n1,00\nViệt Nam \nb\nTháo, vệ sinh, kiểm tra tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển; thay thế các chi tiết hư hỏng\n\n\n\n\nc\nLắp ráp, hiệu chỉnh hoàn thiện phần điện\n\n\n\n\n4\nMáy Kubota 5KVA số 586506\n\n\n\n\na\nTháo, vệ sinh, kiểm tra, bảo dưỡng rotor và stator; sửa chữa và thay thế các chi tiết hư hỏng; lắp lại đầu phát điện\n\n\n\n\n-\n\n Dây cotoa lai máy phát\nSợi\n2,00\nChina \n- \nKiểm tra, quấn lại Stator\nDây đồng \nKg\n7,00\nĐài Loan \n-\n\nBìa mê ca cách điện\nm 2\n0,3\nChina\n- \ntẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật\nVécni cách điện\nLít\n1,00\nViệt Nam \nb\nTháo, vệ sinh, kiểm tra tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển; thay thế các chi tiết hư hỏng\n\n\n\n\n-\n\nÁp tô mát\nCái\n1,00\nViệt Nam\nc\nLắp ráp, hiệu chỉnh hoàn thiện phần điện\n\n\n\n\n5\nMáy Kubota 5KVA số 886684\n\n\n\n\na\nTháo, vệ sinh, kiểm tra, bảo dưỡng rotor và stator; sửa chữa và thay thế các chi tiết hư hỏng; lắp lại đầu phát điện\n\n\n\n\n-\n\n Dây cotoa lai máy phát\nSợi\n2,00\nChina \n- \ntẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật\nVécni cách điện\nLít\n1,00\nViệt Nam \nb\nTháo, vệ sinh, kiểm tra tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển; thay thế các chi tiết hư hỏng\n\n\n\n\nc\nLắp ráp, hiệu chỉnh hoàn thiện phần điện\n\n\n\n\n6\nMáy Yanmar TF-120 6,5KVA số 014543\n\n\n\n\na\nTháo, vệ sinh, kiểm tra, bảo dưỡng rotor và stator; sửa chữa và thay thế các chi tiết hư hỏng; lắp lại đầu phát điện\n\n\n\n\n-\n\n Dây cotoa lai máy phát\nSợi\n2,00\nChina \n- \ntẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật\nVécni cách điện\nLít\n1,00\nViệt Nam \nb\nTháo, vệ sinh, kiểm tra tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển; thay thế các chi tiết hư hỏng\n\n\n\n\n-\n\nĐồng hồ vôn\nCái\n1,00\nChina\n-\n\nTụ điện kích từ 25MF-350V\nCái\n1,00\nHàn Quốc\n-\n\nBộ chân giảm rung tủ điện\nBộ\n1,00\nViệt Nam\nc\nLắp ráp, hiệu chỉnh hoàn thiện phần điện\n\n\n\n\nV\nVật tư sửa chữa \n\nMáy phát điện\n06\n\n-\n\nDầu DO 0,05S-II\nLít\n28\nViệt Nam\n-\n\nxăng E5 RON92-III\nLít\n9,00\nViệt Nam\n-\n\nbăng keo cách điện\nCuộn\n12\nViệt Nam\n-\n\nkeo dán gioăng\nTuýp\n6,00\nUSA\n-\n\nMỡ bò\nKg\n1,00\nUSA\n-\n\nGiấy nhám thô\nTờ\n18\nNhật\n-\n\nGiấy nhám tinh\nTờ\n6,00\nNhật\n-\n\nDầu RP7\n150ml\n2,00\nThái Lan\n-\n\nKhăn sạch\nKg\n6,00\nViệt Nam\n\n--- Tệp: YÊU CẦU KHÁC VỀ NHÀ THẦU PHỤ.pdf ---\nNêu các yêu cầu cần thiết khác về nhà thầu phụ:\r\n- Trong quá trình thực hiện hợp đồng, Nhà thầu chính không được tuỳ ý thay đổi\r\nhoặc bổ sung giá trị khối lượng do Nhà thầu phụ so với giá trị khối lượng đã đề\r\nxuất trong E-HSDT, trường hợp cần thiết phải thay đổi hoặc bổ sung giá trị khối\r\nlượng do Nhà thầu phụ thực hiện, Nhà thầu chính phải có văn bản giải trình để\r\nBên mời thầu có văn bản trình cấp có thẩm quyền xem xét, chấp thuận trước khi\r\nBên mời thầu ra quyết định cho phép thay đổi hoặc bổ sung giá trị khối lượng Nhà\r\nthầu phụ thực hiện.\r\n- Nhà thầu phụ phải cung cấp đầy đủ hồ sơ thể hiện năng lực chứng minh có thể\r\nđảm bảo thực hiện tốt phần khối lượng sẽ thực hiện, toàn bộ số lượng phương tiện\r\nthiết bị tham gia thi công gói thầu phải thuộc sở hữu của nhà thầu phụ. Nhà thầu\r\nphụ không được giao toàn bộ hoặc một phần giá trị khối lượng theo hợp đồng đã\r\nký với nhà thầu chính cho nhà thầu khác thực hiện.\r\n- Nhà thầu chính phải chịu hoàn toàn trách nhiệm trước pháp luật và Bên mời thầu\r\nvề việc đảm bảo chất lượng, tiến độ thực hiện gói thầu theo hợp đồng đã ký với\r\nBên mời thầu, kể cả đối với các công việc do nhà thầu phụ thực hiện.\r\n- Tổng công ty (hoặc công ty mẹ) tham gia đấu thầu phải kê khai trong E-HSDT\r\ncủa mình danh sách các công ty thành viên sẽ thực hiện gói thầu nếu trúng thầu,\r\nkhối lượng và giá trị công việc sẽ giao cho các công ty thành viên thực hiện (không\r\nhạn chế số lượng công ty thành viên và giá trị các công ty thành viên thực hiện).\r\nNhà thầu cần kê khai năng lực kinh nghiệm của các công ty thành viên dự kiến\r\nnày. Nhà thầu Tổng công ty (Công ty mẹ) phải chịu mọi trách nhiệm trong quá\r\ntrình thực hiện hợp đồng. Trong giai đoạn thực hiện hợp đồng, nếu muốn thay đổi\r\ncông ty thành viên để thực hiện gói thầu, Tổng Công ty phải có văn bản giải trình\r\nđể Bên mời thầu có văn bản trình cấp có thẩm quyền xem xét, chấp thuận trước\r\nkhi Bên mời thầu ra quyết định cho phép thay đổi hoặc bổ sung.\r\n- Trường hợp phát hiện việc Nhà thầu chính sử dụng Nhà thầu phụ ngoài danh\r\nsách đã được Bên mời thầu chấp thuận hay sử dụng nhà thầu phụ không đúng quy\r\nđịnh, vi phạm về chất lượng, không đảm bảo về tiến độ thi công hoàn thành công\r\ntrình, Bên mời thầu có quyền yêu cầu Nhà thầu phụ ra khỏi công trường, trường\r\nhợp cần thiết dừng thi công để xử lý nhà thầu chính vi phạm hợp đồng.\r\n- Nếu xét thấy Nhà thầu phụ yếu kém trong quá trình thực hiện, Bên mời thầu có\r\nquyền yêu cầu Nhà thầu chính tiếp tục đảm nhận phần khối lượng còn lại. Trường\r\nhợp xét thấy Nhà thầu chính cũng không thể thực hiện khối lượng nêu trên, Bên mời\r\nthầu có quyền cắt giảm khối lượng, điều chuyển thay thế Nhà thầu phụ khác và xử\r\nlý đối với Nhà thầu chính theo quy định trong điều kiện hợp đồng."}