{"text":"--- Tệp: Chương V.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n1.1. Giới thiệu chung về dự án, gói thầu\n− Bên mời thầu: Kho Bạc Nhà Nước Bà Rịa Vũng Tàu\n− Tên gói thầu: Sửa chữa máy phát điện \n-  Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ;\n− Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh, qua mạng.\n − Thời gian thực hiện hợp đồng: 07 ngày \n− Nguồn vốn: Quỹ phát triển hoạt động ngành KBNN cấp. \n− Loại hợp đồng: Trọn gói\n- Thời gian thực hiện gói thầu: 07 ngày\n1.2. Yêu cầu về kỹ thuật\nSTT\nNỘI DUNG\nĐVT\nSL\nGHI CHÚ\nI\nMÁY PHÁT ĐIỆN 300KVA- KHO BẠC NHÀ NƯỚC TỈNH BÀ RỊA VŨNG TÀU\n1\nNhân công sửa chữa\nLần\n1\n\n\n2\nNước làm mát (nước giải nhiệt chính hãng)\nCan\n6\n\n\n3\nSục rửa két nước\nLần\n1\n\n\n4\nThay lọc nhớt \nCái\n3\n\n\n5\nThay lọc dầu\nCái\n1\n\n\n6\nThay lọc gió\nCái\n1\n\n\n7\nThay nhớt\nLít\n54\n\n\n8\nThay bộ điều khiển ECU và kết nối cập nhật phần mềm điều khiển\nBộ\n1\n\n\n9\nMở cổng kết nối hòa đồng bộ \nLần\n1\n\n\n10\nAVR cho hòa đồng bộ\nBộ\n1\n\n\n11\nBộ công cụ tool gắn kết nối ECU và phần mềm (điều khiển và cài đặt)\nBộ\n1\n\n\n12\nThay ống dẫn nhiên liệu\nM\n8\n\n\n13\nBình ác quy 150AH\nCái\n2\n\n\n14\nCao su giảm chấn\nBộ\n4\n\n\nII\nMÁY PHÁT ĐIỆN 30KVA - KHO BẠC NHÀ NƯỚC ĐẤT ĐỎ\n1\nNhân công sửa chữa\nLần\n1\n\n\n2\nThay Diot kích từ\nBộ\n1\n\n\n3\nChi phí vận chuyển\nLần\n2\n\n\n4\nQuấn lại đầu phát (rotor và stator)\nLần\n1\n\n\n5\nThay AVR\nBộ\n1\n\n\n6\nThay nhớt\nLít\n12\n\n\n7\nHộp thoát nhiệt\nM\n2\n\n\n8\nCo nối ống xã\nCái\n2\n\n\n9\nNắp chụp ống xã khí thải\nCái\n1\n\n\n10\nBơm trộn hệ thống giải nhiệt bằng Diesel\nCái\n1\n\n\n12\nỐng xả khí thải\nMét\n3\n\n\n13\nThay lọc dầu\nCái\n1\n\n\n14\nThay lọc nhớt\nCái\n1\n\n\n15\nThay lọc gió\nCái\n1\n\n\n16\nThay Dinamo sạc\nBộ\n1\n\n\n17\nThay bình ắc quy (bình khô)\nCái\n1\n\n\n18\nThay dây bình ắc quy \nM\n10\n\n\n19\nThay ổ bi trục đầu phát và động cơ\nBộ\n1\n\n\n20\nSúc thùng dầu và hệ thống giải nhiệt bằng dầu Diesel\nLần\n1\n\n\n21\nCao su đệm chân máy phát\nCái\n4\n\n\nIII\nMÁY PHÁT ĐIỆN 30KVA - KHO BẠC NHÀ NƯỚC THÀNH PHỐ VŨNG TÀU\n1\nNhân công sửa chữa\nLần\n1\n\n\n2\nBộ điều khiển ATS kỹ thuật số\nBộ\n1\n\n\n3\nThay nhớt\nLít\n12\n\n\n4\nThay lọc dầu\nCái\n1\n\n\n5\nThay lọc nhớt\nCái\n1\n\n\n6\nThay lọc gió\nCái\n1\n\n\n7\nSúc thùng dầu và hệ thống giải nhiệt bằng dầu Diesel\nLần\n1\n\n\n8\nThay bình ác quy\nCái\n1\n\n\n9\nThay ống dẫn nhiên liệu\nM\n4\n\n\n10\nThay bộ điều khiển máy DSE \nBộ\n1\n\n\n11\nThay role\nCái\n4\n\n\n12\nThay cảm biến nhớt\nCái\n1\n\n\n14\nThay cảm biến dầu\nCái\n1\n\n\n15\nThay TI Cảm biến dòng\nCái\n3\n\n\n16\nThay MCCB\nCái\n1\n\n\n17\nQuấn củ đề\nLần\n1\n\n\n18\nThay mặt đĩa (SAE 11.5\")\nBộ\n1\n\n\n19\nDầu Diesel (test máy)\nLít\n60\n\n\nIV\nMÁY PHÁT ĐIỆN 30KVA - KHO BẠC NHÀ NƯỚC PHÚ MỸ\n1\nNhân công sửa chữa\nLần\n1\n\n\n2\nCân chỉnh điện áp máy\nLần\n1\n\n\n3\nThay ATS khối 150A\nBộ\n1\n\n\n4\nThay ổ khóa cửa tủ ATS\nCái\n1\n\n\n5\nThay rơle\nCái\n2\n\n\n6\nThay công tắc xoay\nCái\n1\n\n\n7\nThay bơm nhiên liệu (heo dầu)\nBộ\n1\n\n\n8\nThay Pittong (pittong, bạc, séc măng)\nBộ\n4\n\n\n9\nRon qui-láp\nBộ\n2\n\n\n10\nThay nhớt\nLít\n12\n\n\n11\nThay MCCB máy\nCái\n1\n\n\n12\nThay bộ đếm tốc độ\nCái\n1\n\n\n14\nThay ổ quay cánh quạt pulli dẫn động \nBộ\n1\n\n\n15\nSúc thùng dầu và hệ thống giải nhiệt bằng dầu Diesel\nLần\n1\n\n\n16\nThay lọc dầu\nCái\n1\n\n\n17\nThay lọc nhớt\nCái\n1\n\n\n18\nThay lọc gió\nCái\n1\n\n\n19\nThay cao su giảm chấn\nBộ\n1\n\n\n\nII. YÊU CẦU VỀ KỸ THUẬT/CHỈ DẪN KỸ THUẬT \n1. Yêu cầu đối với công tác sửa chữa Máy phát điện \n- Máy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy.\n2. Yêu cầu đối với công tác sửa chữa Máy phát điện \na. Nội dung sửa chữa chính \n- Tiến hành sửa chữa Máy phát điện bị hư hỏng, hoặc thay thế vật tư bị hư hỏng để khôi phục hoạt động bình thường cho thiết bị Máy phát điện bị hư hỏng. \n- Chạy thử máy (không tải, có tải) ngay sau khi hoàn thành công tác sửa chữa và kiểm tra các thông số kỹ thuật hoạt động của máy (dòng điện, điện áp, tần số...) đảm bảo tất cả các thông số này phù hợp với qui định của nhà sản xuất máy. \n- Lập biên bản nghiệm thu công việc sửa chữa tại từng đơn vị sử dụng. \nb. Yêu cầu chất lượng sửa chữa \n- Máy sau khi được sửa chữa hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy. \n- Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng và đáp ứng các yêu cầu theo bảng yêu cầu kỹ thuật nêu trên.\n3. Yêu cầu tiến độ thực hiện\n- Thời gian cung cấp dịch vụ: tối đa 07 ngày kể từ ngày hợp đồng có hiệu lực. \n4. Yêu cầu về đảm bảo an toàn lao động\n- Nhà thầu phải xây dựng phương án an toàn lao động và phổ biến đến từng người trước khi thực hiện sửa chữa. \n- Trong suốt quá trình sửa chữa phải liên hệ chặt chẽ với các đơn vị có liên quan nhằm đảm bảo an toàn về người, tài sản, vật tư thiết bị tại đơn vị sử dụng\n- Trang bị đủ bảo hộ lao động và dụng cụ lao động cho công nhân thi công và kiểm tra trước khi sử dụng. \n- Trong khi thi công sắp xếp vật tư gọn gàng đảm bảo an toàn lao động trên công trình. \n- Bố trí nhân lực hợp lý cho từng phần công việc. \n- Khi sử dụng điện, phải có dụng cụ an toàn về điện, người tham gia thi công xây dựng phải được hướng dẫn về kỹ thuật an toàn điện, biết sơ cứu người bị điện giật khi xảy ra tai nạn về điện. \n- Nhà thầu phải chịu trách nhiệm toàn bộ về những tai nạn do mình gây ra trong quá trình thi công.\n 5. Yêu cầu về quản lý chất lượng, nghiệm thu: Vật tư thay thế được kiểm tra về chất lượng, chủng loại trước khi sửa chữa theo đúng yêu cầu đề ra. Kèm theo các tài liệu sau: \n- Catalogue và tài liệu kỹ thuật có liên quan về sản phẩm (Nếu có) \n- Chứng chỉ nguồn gốc, xuất xứ sản phẩm (Nếu có) \n- Giấy chứng nhận chất lượng sản phẩm (Nếu có) \n- Thực hiện chế độ bảo hành của nhà cung cấp đối với các thiết bị vật tư\n6. Yêu cầu khác \n- Thực hiện đúng các nội quy an toàn trong khi thực hiện. \n- Không làm gián đoạn hoạt động, gây nhiễu đến các thiết bị khác. \n- Nhà thầu dịch vụ có trách nhiệm đảm bảo an toàn cho cơ sở hạ tầng, thiết bị tại các trạm cung cấp dịch vụ, đảm bảo thực hiện công việc không gây ảnh hưởng đến an toàn và sự hoạt động bình thường của các thiết bị khác trong khu vực. \n- Nhà thầu dịch vụ hoàn toàn chịu trách nhiệm về an toàn lao động, các hư hỏng đối với vật tư và thiết bị tại các trạm cung cấp của Chủ đầu tư trong thời gian thực hiện công việc do lỗi của nhà thầu dịch vụ gây ra. \n- Nhà thầu dịch vụ có trách nhiệm đảm bảo bảo mật thông tin đối với các dữ liệu được Chủ đầu tư cung cấp trong quá trình thực hiện công việc"}