{"text":"--- Tệp: YÊU CẦU VỀ KỸ THUẬT MÁY PHÁT ĐIỆN.pdf ---\nYÊU CẦU VỀ KỸ THUẬT\r\nI. Phạm vi áp dụng:\r\nTiêu chuẩn này áp dụng cho tổ máy phát điện được dẫn động bởi động cơ đốt\r\ntrong kiểu pit tông để cung cấp nguồn điện khẩn cấp cho các thiết bị an toàn.\r\nTiêu chuẩn này thiết lập các yêu cầu đặc biệt về tính năng, thiết kế, bảo\r\ndưỡng của các máy phát điện dùng trong các ứng dụng được nêu trên và\r\nđược đưa vào các điều của TCVN 9729-1 (ISO 8528-1), TCVN 9729-6 (ISO\r\n8528-6) và TCVN 9729-10 (ISO 8528-10).\r\n1/ Điều kiện vận hành:\r\n- Độ cao lắp đặt thiết bị so với mực nước biển: đến 1000m.\r\n- Nhiệt độ tối đa của môi trường xung quang: 45ºC.\r\n- Nhiệt độ trung bình tối đa của môi trường xung quanh: 35ºC.\r\n- Độ ẩm tối đa: 100%.\r\n- Độ ẩm trung bình: 85%.\r\n- Khí hậu: Nhiệt đới, nóng ẩm.\r\n- Vận tốc gió lớn nhất: 160km/h.\r\n2/ Bảo vệ môi trường:\r\n- Theo quy chuân kỹ thuật quốc gia về khí thải công nghiêp nhiệt điện\r\nQCVN 22: 2009/BTNMT.\r\n3/ Phân loại: tổ máy phát điện sử dụng cho các thiết bị an toàn được dựa trên\r\nloại tính năng G2 như đã quy định trong TCVN 9729-1 (ISO 8528-1).\r\n4/ Đặc điểm cấu tạo:\r\n   a) Tổ máy phát điện diesel bao gồm:\r\n- Máy phát điện xoay chiều.\r\n- Động cơ Diesel.\r\n- Bảng điều khiển, bảo vệ, đo lường\r\n- Vỏ chống ồn bao bọc toàn bộ tổ máy phát kể cả thùng nhiên liệu, ắc quy,\r\nmáy nạp ắc quy, phần tiêu âm gió vào/ra và tiêu âm ống khói.\r\n- Áp-tô-mát đóng cắt và bảo vệ đầu cực máy phát (thông số kỹ thuật Áp-tô-\r\nmát do nhà thầu phát biểu phải phù hợp với công suất máy phát điện)\r\n- Các phụ kiện để đảm bảo tổ máy phát điện vận hành bình thường, kể cả\r\ncác trang thiết bị cần thiết phục vụ đấu nối.\r\n                                                                          1\r\n\f- Thùng nhiên liệu cho máy phát điện hoạt động tối thiểu 05 giờ.\r\n  b) Tất cả các thành phần của tổ máy phát điện diesel phải được lắp đặt\r\nhoàn chỉnh trong một khung chung (chassis), kể cả thùng chứa nhiên liệu.\r\nToàn bộ khung được lắp đặt bên trong vỏ chống ồn, đảm bảo dễ dàng đặt tổ\r\nmáy phát điện có định trên phương tiện vận chuyển.\r\n   Tổ máy phát điện có thể lắp đặt cố định, có thể di chuyển hoặc lắp trên\r\nthiết bị lưu động sử dụng trên đất liền.\r\n5/ Chế độ vận hành:\r\n  a) Chế độ làm việc độc lập hoặc song song:\r\n   Tổ máy phát điện phải đáp ứng yêu cầu vận hành ở các chế độ độc lập và\r\nsong song như sau:\r\n  - Vận hành độc lập: hoạt động như một nguồn cung cấp điện duy nhất;\r\n   - Vận hành song song: có thể kết nối nguồn điện của tổ máy phát điện\r\nvới một nguồn cung cấp điện khác (nguồn điện lưới hoặc tổ máy phát điện\r\nkhác) có cùng điện áp, tần số và pha để cùng chia sẽ điện năng theo yêu cầu\r\ncủa lưới điện.\r\n   Tổ máy phát điện hoạt động song song: Trong chế độ hoạt động, hai hoặc\r\nnhiều tổ máy phát điện được kết nối (không phải kết nối cơ khí) sau khi\r\nchúng được đồng bộ hóa. Các tổ máy phát điện với công suất và tốc độ khác\r\nnhau vẫn có thể được sử dụng trong chế độ này.\r\n  b) Chế độ khởi động và điều khiển:\r\n  - Các chế độ khởi động và điều khiển trong quá trình vận hành thông\r\nthường của tổ máy phát điện bao gồm:\r\n  + Khởi động;\r\n  + Giám sát;\r\n  + Điều chỉnh điện áp, tần số và đồng bộ hóa tại nơi áp dụng;\r\n  + Đóng/Cắt;\r\n  + Dừng;\r\n - Các chế độ nêu trên có thể thực hiện theo kiểu tự động hoặc bán tự động\r\nhoặc bằng tay như sau:\r\n  + Chế độ vận hành tự động: Quá trình khởi động và điều khiển tổ máy\r\nphát điện được thực hiện một cách hoàn toàn tự động.\r\n  + Chế độ vận hành bán tự động: một số chức năng của tổ máy phát điện\r\n                                                                         2\r\n\fđược khởi động và điều khiển bằng tay và phần còn lại được thực hiện một\r\ncách hoàn toàn tự động.\r\n   + Chế độ vận hành bằng tay: quá trình khởi động và điều khiển tổ máy\r\n   phát\r\nđiện được thực hiện bằng tay.\r\n   c) Chế độ vận hành liên tục với tải thay đổi:\r\n Chế độ vận hành không bị giới hạn về thời gian, có tính đến thời gian bảo\r\ndưỡng (tương ứng với công suất chính kế PRP theo TCVN 9729-1:2013)\r\n   d) Chế độ vận hành trong thời gian giới hạn với tải thay đổi:\r\n  Chế độ vận hành bị giới hạn về thời gian (tương ứng với công suất hoạt\r\nđộng trong thời gian giới hạn LTP theo TCVN 9729-1:2013)\r\n 6/ Đặc tính kỹ thuật của tổ máy phát điện diesel:\r\n   a) Tổ máy phát điện:\r\n- Số pha: 3 pha/4 dây (có dây trung tính).\r\n- Điện áp danh định: 220/380 VAC.\r\n- Tần số danh định: 50Hz.\r\n- Giá trị nhiệt độ giới hạn cho phép: cấp H (theo TCVN 9729-8)\r\n- Suất tiêu hao nhiên liệu khi tổ máy phát chạy ổn định với công suất chính\r\nkế PRP):\r\nTổ máy phát điện (kVA)                 6.25     37.5     62.5       250\r\nSuất tiêu hao (lít/giờ)                1.5      6.3       10        67\r\n   b) Máy phát điện:\r\n- Loại: 4 cực, không chổi than, kích từ bằng cuộn dây hoặc nam châm vĩnh\r\n cửu\r\n- Bộ điều áp tự động (AVR): Loại vi xử lý.\r\n   c) Động cơ diesel:\r\n- Loại: 4 thì\r\n- Nhiên liệu sử dụng: Dầu DO.\r\n- Hệ thống đốt: Phun trực tiếp.\r\n- Hệ thống khởi động: Bằng động cơ điện, sử dụng ắc quy 24VDC\r\n- Gió nạp: Tăng áp bằng turbo\r\n   d) Hệ thống điều khiển, bảo vệ, hiển thị đo lường:\r\n                                                                          3\r\n\f- Tất cả các thiết bị, thành phần của hệ thống điều khiển, bảo vệ, đo lường\r\nphải được thiết kế để chịu được độ rung khi vận hành của cả tổ máy phát\r\nđiện.\r\n- Hệ thống điều khiển:\r\n Hệ thống điều khiển loại vi xử lý, bao gồm:\r\n+ Hệ thống điều áp tự động.\r\n+ Hệ thống điều tốc tự động.\r\n+ Hệ thống tự kiểm tra tình trạng vận hành tổ máy.\r\n+ Bảng điều khiển có màn hình hiển thị số và có đèn chiếu sáng nền.\r\n- Hệ thống bảo vệ:\r\n* Hệ thống cảnh báo các trường hợp sau:\r\n + Quá tải.\r\n + Thấp áp/quá áp.\r\n + Áp suất dầu bôi trơn thấp.\r\n + Nhiệt độ nước làm mát cao.\r\n + Điện áp ắc quy thấp.\r\n + Mức nhiên liệu thấp.\r\n* Hệ thống bảo vệ ngừng máy cho các trường hợp sau:\r\n + Quá tải.\r\n + Quá tốc của động cơ.\r\n + Thấp áp/ quá áp.\r\n + Thấp tần/quá tần.\r\n + Ngắn mạch.\r\n + Áp suất dầu bôi trơn thấp.\r\n + Nhiệt độ nước làm mát cao.\r\n + Ngừng khẩn cấp.\r\n- Hệ thống hiển thị, đo lường: hiển thị, đo lường phải thể hiện được các\r\nthông số cơ bản như điện áp AC mỗi pha, dòng điện AC mỗi pha, công suất\r\nthực, tần số, tốc độ, điện áp DC, áp lực dầu bôi trơn, nhiệt độ nước làm mát,\r\ncosÞ.\r\n   e) Vỏ chống ồn:\r\n- Vỏ chống ồn phải được cung cấp bởi nhà sản xuất tổ máy phát điện.\r\n                                                                           4\r\n\f   - Vật liệu bên ngoài bằng thép không rỉ hay thép sơn tĩnh điện nhằm đảm\r\n   bảo điều kiện vận hành.\r\n   - Độ ồn tối đa của tổ máy phát điện sau khi lắp vỏ chống ồn: 85dB (A) ở\r\n   khoảng cách 01 m.\r\n   - Vỏ chống ồn được thiết kế đảm bảo các yêu cầu sau:\r\n   + Đảm bảo tổ máy phát điện vận hành tin cậy, an toàn ở ngoài trời.\r\n   + Có các móc treo giúp cho việc cẩu và vận chuyển toàn bộ hệ thống tổ\r\n   máy phát điện một cách dễ dàng và an toàn.\r\n     7/ Tương thích điện từ (EMC):\r\n   - Đạt giới hạn tương thích điện từ (EMC) theo TCVN 6627-1:2014\r\n    8/ Kích thước và trọng lượng tối đa:\r\n   Tổ máy phát điện (kVA)        6.25       37.5       62.5       250\r\n   Dài (mm)                      1.650      2.100     2.450      3.600\r\n   Rộng (mm)                      850        980      1.000      1.300\r\n   Cao (mm)                      1.000      1.180     1.500      1.800\r\n   Tổng Trọng lượng (kg)          660       1.160     1.320      2.800\r\n   9/ Dây dẫn đấu nối:\r\n   - 15m dây đấu nối / 1 máy, loại và tiết diện dây phải phù hợp với công suất\r\n    máy phát điện.\r\n   II. Tiến độ giao hàng:\r\n     1. Đối với xử lý sự cố:\r\n      Trong vòng 02 giờ kể từ khi nhận được yêu cầu của Bên mời thầu (Chủ\r\n   đầu tư) nhà thầu phải cung cấp đầy đủ máy phát điện đến địa điểm theo\r\n   thông báo của Chủ đầu tư (bằng 1 trong các hình thức như sau: gọi điện, tin\r\n   nhắn, Email, công văn).\r\n     2. Đối với công tác đấu nối máy phát giữ điện tuyển sinh, lễ hội và cắt\r\n        điện có kế hoạch:\r\n      Nhà thầu phải hoàn tất cung cấp đầy đủ máy phát điện đến các địa điểm\r\n   yêu cầu của Chủ đầu tư theo kế hoạch đã được Chủ đầu tư gửi bằng hình\r\n   thức: công văn.\r\n   III. Giải pháp và phương pháp luận tổng quát do nhà thầu đề xuất để\r\nthực hiện dịch vụ tư vấn\r\n      Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực\r\n   hiện dịch vụ theo các nội dung quy định, gồm các phần như sau:\r\n                                                                            5\r\n\f1. Giải pháp và phương pháp luận;\r\n2. Kế hoạch công tác;"}