{"text":"--- Tệp: Chương V. Yêu cầu về kỹ thuật T1, T2.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                   Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      1. Giới thiệu chung về hạng mục, gói thầu\r\n      1.1. Giới thiệu chung về hạng mục:\r\n     - Tên hạng mục: “Bảo dưỡng cấp độ 1000 giờ hệ thống máy phát điện dự\r\nphòng trạm điện T1 và trạm điện T2”.\r\n     - Chủ đầu tư: Cảng hàng không quốc tế Nội Bài - Chi nhánh Tổng công ty\r\nCảng hàng không Việt Nam - CTCP.\r\n      - Địa điểm đầu tư: Cảng hàng không quốc tế Nội Bài - Phú Minh - Sóc Sơn\r\n- Hà Nội.\r\n      - Hình thức đầu tư: Bảo trì, bảo dưỡng thường xuyên.\r\n     - Nguồn vốn: Bảo trì, bảo dưỡng thường xuyên năm 2024 của Cảng hàng\r\nkhông quốc tế Nội Bài – Chi nhánh Tổng công ty Cảng hàng không Việt Nam –\r\nCTCP (Mã: 62762209).\r\n      1.2. Giới thiệu chung về gói thầu:\r\n     - Tên gói thầu: “Cung cấp vật tư và bảo dưỡng cấp độ 1000 giờ hệ thống\r\nmáy phát điện dự phòng trạm điện T1, T2”.\r\n     - Nguồn vốn: Bảo trì, bảo dưỡng thường xuyên năm 2024 của Cảng hàng\r\nkhông quốc tế Nội Bài – Chi nhánh Tổng công ty Cảng hàng không Việt Nam –\r\nCTCP (Mã: 62762209).\r\n      - Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh trên hệ thống mạng\r\nđấu thầu quốc gia.\r\n      - Phương thức đấu thầu: Một giai đoạn, một túi hồ sơ.\r\n      - Hình thức hợp đồng: Hợp đồng trọn gói.\r\n      - Thời gian thực hiện gói thầu: 60 ngày.\r\n      - Nội dung công việc chính của gói thầu:\r\n      1.3. Cung cấp hàng hóa\r\n     a. Vật tư bảo dưỡng cấp độ 1000 giờ cho 4 máy phát điện CAT 3512B-\r\n1600kVA Trạm điện T2:\r\n      - 12 Cái Phin lọc dầu động cơ;\r\n      - 20 Cái Phin lọc tinh nhiên liệu;\r\n      - 08 Cái Phin lọc tách nước;\r\n      - 08 Cái Lọc gió;\r\n\f      - 24 Cái Dây đai cánh quạt làm mát;\r\n      - 04 Cái Dây đai máy phát nạp ắc quy;\r\n      - 72 Lít Dung dịch nước làm mát\r\n      - 1248 Lít Dầu động cơ.\r\n    b. Vật tư bảo dưỡng 1000 giờ cho máy phát điện CAT 3406-320kVA\r\nTrạm điện ST4(Thuộc trạm điện T2):\r\n      - 01 Cái Phin lọc dầu động cơ;\r\n      - 01 Cái Phin lọc tinh nhiên liệu;\r\n      - 01 Cái Phin lọc tách nước;\r\n      - 01 Cái Lọc gió;\r\n      - 03 Cái Dây đai cánh quạt làm mát;\r\n      - 01 Cái Dây đai máy phát nạp ắc quy;\r\n      - 18 Lít Dung dịch nước làm mát;\r\n      - 57 Lít Dầu động cơ;\r\n      c. Vật tư bảo dưỡng 1000 giờ cho hệ thống máy phát điện 4 máy phát\r\n3512- 1275kVA và 1 máy phát 3512B-1600kVA Trạm điện T1:\r\n      - 15 Cái Phin lọc dầu động cơ;\r\n      - 25 Cái Phin lọc tinh nhiên liệu;\r\n      - 10 Cái Phin lọc tách nước;\r\n      - 10 Cái Lọc gió;\r\n      - 30 Cái Dây đai cánh quạt làm mát;\r\n      - 5 Cái Dây đai máy phát nạp ắc quy;\r\n      - 90 Lít Dung dịch nước làm mát;\r\n      - 1551 Lít Dầu động cơ.\r\n      1.4. Dịch vụ liên quan:\r\n       a. Nhân công bảo dưỡng, thay thế vật tư, kiểm tra, thử nghiệm và hiệu\r\nchỉnh các chức năng hoạt động của máy phát CAT 3512B-1600kVA Trạm\r\nđiện T2 (Nhân công thực hiện phải có chứng chỉ đào tạo của nhà sản xuất\r\nthiết bị):\r\n       - Nhân công thay vật tư, phụ tùng [bao gồm: phin lọc dầu, phin lọc tinh\r\nnhiên liệu, phin lọc tách nước, dung dịch nước làm mát, phin lọc gió, dây dai cánh\r\nquạt, dây đai máy phát nạp acquy, dầu bôi trơn 15W40-CI4]: 04 máy.\r\n      - Nhân công bảo dưỡng cấp độ 1000 giờ máy phát CAT 3512B-1600kVA\r\n[ Bảo dưỡng hệ thống làm mát (Kiểm tra mực nước làm mát ở két nước giải nhiệt\r\n\fvà chất lượng nước giải nhiệt; Kiểm tra tình trạng và áp suất mở van của nắp két\r\nnước; Kiểm tra ăn mòn và rò rỉ của các ống nước và siết lại các kẹp; Kiểm tra sự\r\nrò rỉ của hệ thống nước làm mát; Kiểm tra tình trạng két nước, lá tản nhiệt tại két\r\nnước, vệ sinh két nước; Kiểm tra và điều chỉnh dây cu-roa cánh quạt két nước);\r\nBảo dưỡng hệ thống bôi trơn (Vệ sinh lọc thông hơi Cac-te; Kiểm tra rò rỉ hệ\r\nthóng đường ống dẫn dầu bôi trơn); Bảo dưỡng hệ thống nạp điện, khởi động\r\n(Kiểm tra nồng độ và mức dung dịch ắc quy, bổ sung nước cất hoặc dung dịch ắc\r\nquy khi cần thiết; Kiểm tra chất lượng bình ắc quy; Kiểm tra tình trạng máy khởi\r\nđộng và công tắc khởi động; Kiểm tra tình trạng của máy nạp; Kiểm tra ngắt điện\r\ntự động bộ sạc ắc quy và hệ thống dây dẫn); Bảo dưỡng hệ thống khí nạp xả (\r\nKiểm tra bộ chỉ thị nghẹt lọc gió; Kiểm tra rò rỉ của hệ thống); Bảo dưỡng hệ\r\nthống nhiên liệu (Kiểm tra mức nhiên liệu, đồng hồ báo nhiên liệu; Kiểm tra rò rỉ\r\nhệ thống đường ống cung cấp nhiên liệu thấp áp và cao áp); Bảo dưỡng các bộ\r\nphận khác (Kiểm tra và siết các đai ốc, cao su giảm chấn chân máy); Bảo dưỡng\r\nđầu máy phát (Kiểm tra tổng thể thanh cái và đầu nối cáp động lực của máy phát,\r\nsiết lại bulong đầu phát; Kiểm tra cách điện đầu phát)]: 04 máy.\r\n       - Nhân công thực hiện kiểm tra, thử nghiệm và hiệu chỉnh cấp độ 1000 giờ\r\ncác chức năng hoạt động của máy phát CAT 3512B-1600kVA bằng thiết bị và\r\nphần mềm chuyên dụng ( Kiểm tra chức năng áp lực dầu bôi trơn thấp; Kiểm tra\r\nchức năng nhiệt độ nước làm mát tăng cao; Kiểm tra chức năng vượt tốc; Kiểm\r\ntra chức năng hở mạch, ngắn mạch điốt; Kiểm tra chức năng hở mạch, ngắn mạch\r\nVaristor; Kiểm tra cách điện Stator máy phát chính; Kiểm tra cách điện Rotor máy\r\nphát chính; Kiểm tra cách điện Stator máy kích từ; Kiểm tra cách điện Rotor máy\r\nkích từ; Kiểm tra nguồn cấp cho bộ điều áp; Kiểm tra biến áp, biến dòng nối đến\r\nbộ EMCP; Kiểm tra mối nối biến áp, biến dòng giáng đến bộ điều áp: độ xiết chặt,\r\nđúng cực tính; Kiểm tra các chân giắc cắm của bộ AVR, bộ EMCP; Kiểm tra tổng\r\nthể thanh cái và đầu nối cáp động lực; Kiểm tra bộ sông sấy máy phát): 04 máy.\r\n      b. Nhân công bảo dưỡng, thay thế vật tư, kiểm tra, thử nghiệm và hiệu\r\nchỉnh các chức năng hoạt động của máy phát CAT 3406-320kVA Trạm điện\r\nST4 (Thuộc trạm điện T2) (Nhân công thực hiện phải có chứng chỉ đào tạo\r\ncủa nhà sản xuất thiết bị):\r\n       - Nhân công thay vật tư, phụ tùng [bao gồm: phin lọc dầu, phin lọc tinh\r\nnhiên liệu, phin lọc tách nước, dung dịch nước làm mát, phin lọc gió, dây dai cánh\r\nquạt, dây đai máy phát nạp acquy, dầu bôi trơn 15W40-CI4 ]: 01 máy.\r\n       - Nhân công bảo dưỡng cấp độ 1000 giờ máy phát CAT 3406-320kVA [\r\nBảo dưỡng hệ thống làm mát (Kiểm tra mực nước làm mát ở két nước giải nhiệt\r\nvà chất lượng nước giải nhiệt; Kiểm tra tình trạng và áp suất mở van của nắp két\r\nnước; Kiểm tra ăn mòn và rò rỉ của các ống nước và siết lại các kẹp; Kiểm tra sự\r\nrò rỉ của hệ thống nước làm mát; Kiểm tra tình trạng két nước, lá tản nhiệt tại két\r\nnước, vệ sinh két nước; Kiểm tra và điều chỉnh dây cu-roa cánh quạt két nước);\r\nBảo dưỡng hệ thống bôi trơn (Vệ sinh lọc thông hơi Cac-te; Kiểm tra rò rỉ hệ\r\n\fthóng đường ống dẫn dầu bôi trơn); Bảo dưỡng hệ thống nạp điện, khởi động\r\n(Kiểm tra nồng độ và mức dung dịch ắc quy, bổ sung nước cất hoặc dung dịch ắc\r\nquy khi cần thiết; Kiểm tra chất lượng bình ắc quy; Kiểm tra tình trạng máy khởi\r\nđộng và công tắc khởi động; Kiểm tra tình trạng của máy nạp; Kiểm tra ngắt điện\r\ntự động bộ sạc ắc quy và hệ thống dây dẫn); Bảo dưỡng hệ thống khí nạp xả Kiểm\r\ntra bộ chỉ thị nghẹt lọc gió; Kiểm tra rò rỉ của hệ thống); Bảo dưỡng hệ thống\r\nnhiên liệu (Kiểm tra mức nhiên liệu, đồng hồ báo nhiên liệu; Kiểm tra rò rỉ hệ\r\nthống đường ống cung cấp nhiên liệu thấp áp và cao áp); Bảo dưỡng các bộ phận\r\nkhác (Kiểm tra và siết các đai ốc, cao su giảm chấn chân máy); Bảo dưỡng đầu\r\nmáy phát (Kiểm tra tổng thể thanh cái và đầu nối cáp động lực của máy phát, siết\r\nlại bulong đầu phát; Kiểm tra cách điện đầu phát)] : 01 máy.\r\n       - Nhân công thực hiện kiểm tra, thử nghiệm và hiệu chỉnh cấp độ 1000 giờ\r\ncác chức năng hoạt động của máy phát CAT 3406-320kVA bằng thiết bị và phần\r\nmềm chuyên dụng ( Kiểm tra chức năng áp lực dầu bôi trơn thấp; Kiểm tra chức\r\nnăng nhiệt độ nước làm mát tăng cao; Kiểm tra chức năng vượt tốc; Kiểm tra chức\r\nnăng hở mạch, ngắn mạch điốt; Kiểm tra chức năng hở mạch, ngắn mạch Varistor;\r\nKiểm tra cách điện Stator máy phát chính; Kiểm tra cách điện Rotor máy phát\r\nchính; Kiểm tra cách điện Stator máy kích từ; Kiểm tra cách điện Rotor máy kích\r\ntừ; Kiểm tra nguồn cấp cho bộ điều áp; Kiểm tra biến áp, biến dòng nối đến bộ\r\nEMCP; Kiểm tra mối nối biến áp, biến dòng giáng đến bộ điều áp: độ xiết chặt,\r\nđúng cực tính; Kiểm tra các chân giắc cắm của bộ AVR, bộ EMCP; Kiểm tra tổng\r\nthể thanh cái và đầu nối cáp động lực; Kiểm tra bộ sông sấy máy phát) : 01 máy.\r\n     c. Nhân công bảo dưỡng, thay thế vật tư, kiểm tra, thử nghiệm và hiệu\r\nchỉnh các chức năng hoạt động của máy phát điện dự phòng Trạm điện T1\r\n(Nhân công thực hiện phải có chứng chỉ đào tạo của nhà sản xuất thiết bị):\r\n       - Nhân công thay vật tư, phụ tùng [bao gồm: phin lọc dầu, phin lọc tinh\r\nnhiên liệu, phin lọc tách nước, dung dịch nước làm mát, phin lọc gió, dây dai cánh\r\nquạt, dây đai máy phát nạp acquy, dầu bôi trơn 15W40-CI4]: 05 máy.\r\n       - Nhân công bảo dưỡng cấp độ 1000 giờ máy phát CAT 3512-1275kVA,\r\nCAT 3512B-1600kVA [ Bảo dưỡng hệ thống làm mát (Kiểm tra mực nước làm\r\nmát ở két nước giải nhiệt và chất lượng nước giải nhiệt; Kiểm tra tình trạng và áp\r\nsuất mở van của nắp két nước; Kiểm tra ăn mòn và rò rỉ của các ống nước và siết\r\nlại các kẹp; Kiểm tra sự rò rỉ của hệ thống nước làm mát; Kiểm tra tình trạng két\r\nnước, lá tản nhiệt tại két nước, vệ sinh két nước; Kiểm tra và điều chỉnh dây cu-\r\nroa cánh quạt két nước); Bảo dưỡng hệ thống bôi trơn (Vệ sinh lọc thông hơi Cac-\r\nte; Kiểm tra rò rỉ hệ thống đường ống dẫn dầu bôi trơn); Bảo dưỡng hệ thống nạp\r\nđiện, khởi động (Kiểm tra nồng độ và mức dung dịch ắc quy, bổ sung nước cất\r\nhoặc dung dịch ắc quy khi cần thiết; Kiểm tra chất lượng bình ắc quy; Kiểm tra\r\ntình trạng máy khởi động và công tắc khởi động; Kiểm tra tình trạng của máy nạp;\r\nKiểm tra ngắt điện tự động bộ sạc ắc quy và hệ thống dây dẫn); Bảo dưỡng hệ\r\nthống khí nạp xả (Kiểm tra bộ chỉ thị nghẹt lọc gió; Kiểm tra rò rỉ của hệ thống);\r\n\f Bảo dưỡng hệ thống nhiên liệu (Kiểm tra mức nhiên liệu, đồng hồ báo nhiên liệu;\r\n Kiểm tra rò rỉ hệ thống đường ống cung cấp nhiên liệu thấp áp và cao áp); Bảo\r\n dưỡng các bộ phận khác (Kiểm tra và siết các đai ốc, cao su giảm chấn chân máy);\r\n Bảo dưỡng đầu máy phát (Kiểm tra tổng thể thanh cái và đầu nối cáp động lực\r\n của máy phát, siết lại bulong đầu phát; Kiểm tra cách điện đầu phát)] : 05 máy.\r\n         - Nhân công thực hiện kiểm tra, thử nghiệm và hiệu chỉnh cấp độ 1000 giờ\r\n các chức năng hoạt động của máy phát CAT 3512-1275kVA, CAT 3512B-\r\n 1600kVA bằng thiết bị và phần mềm chuyên dụng ( Kiểm tra chức năng áp lực\r\n dầu bôi trơn thấp; Kiểm tra chức năng nhiệt độ nước làm mát tăng cao; Kiểm tra\r\n chức năng vượt tốc; Kiểm tra chức năng hở mạch, ngắn mạch điốt; Kiểm tra chức\r\n năng hở mạch, ngắn mạch Varistor; Kiểm tra cách điện Stator máy phát chính;\r\n Kiểm tra cách điện Rotor máy phát chính; Kiểm tra cách điện Stator máy kích từ;\r\n Kiểm tra cách điện Rotor máy kích từ; Kiểm tra nguồn cấp cho bộ điều áp; Kiểm\r\n tra biến áp, biến dòng nối đến bộ EMCP; Kiểm tra mối nối biến áp, biến dòng\r\n giáng đến bộ điều áp: độ xiết chặt, đúng cực tính; Kiểm tra các chân giắc cắm của\r\n bộ AVR, bộ EMCP; Kiểm tra tổng thể thanh cái và đầu nối cáp động lực; Kiểm\r\n tra bộ sông sấy máy phát): 05 máy.\r\n         2. Yêu cầu về kỹ thuật\r\n     Toàn bộ vật tư bảo dưỡng máy phát điện phải đáp ứng theo bảng yêu cầu\r\n thông số kỹ thuật dưới đây:\r\nHạng       Tên hàng hóa/dịch vụ liên\r\n                                            Thông số kỹ thuật và các tiêu chuẩn\r\nmục số              quan\r\n\r\n  I      Yêu cầu chung\r\n\r\n         Giấy chứng nhận xuất xứ\r\n         (C/O) và giấy chứng nhận chất\r\n         lượng (CQ) (bản gốc hoặc bản\r\n         sao công chứng) đối với hàng\r\n                                       Nhà thầu có cam kết cung cấp khi bàn giao\r\n  1      hóa nhập khẩu hoặc Giấy\r\n                                       hàng hóa\r\n         chứng nhận chất lượng (bản\r\n         gốc hoặc bản sao công chứng)\r\n         với hàng hóa sản xuất trong\r\n         nước.\r\n                                        - Cam kết cung cấp hàng hóa mới 100%, sản\r\n                                        xuất năm 2023 trở về sau.\r\n         Nhà thầu phải đính kèm E- - Cam kết về tính tương thích của linh kiện đã\r\n  2\r\n         HSDT các tài liệu sau:    chào với các máy phát điện hiện hữu.\r\n                                        - Cam kết bảo hành toàn bộ hàng hóa và công\r\n                                        việc bảo dưỡng tối thiểu 12 tháng.\r\n\r\n  II     Yêu cầu về hàng hoá\r\n\fHạng      Tên hàng hóa/dịch vụ liên\r\n                                           Thông số kỹ thuật và các tiêu chuẩn\r\nmục số             quan\r\n\r\n         Vật tư bảo dưỡng 1000 giờ cho hệ thống 4 máy phát điện CAT 3512B-\r\n  A\r\n         1600kVA Trạm điện T2\r\n\r\n                                       Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại\r\n  1      Phin lọc dầu động cơ\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại\r\n  2      Phin lọc tinh nhiên liệu\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 513-4493 của hãng Caterpillar hoặc loại\r\n  3      Phin lọc tách nước\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu P535114 của hãng Caterpillar hoặc loại\r\n  4      Lọc gió\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 7N-4828 của hãng Caterpillar hoặc loại\r\n  5      Dây đai cánh quạt\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 141-7116 của hãng Caterpillar hoặc loại\r\n  6      Dây đai máy phát nạp ắc quy\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n  7      Dung dịch nước làm mát        Đáp ứng tiêu chuẩn CAT EC-1.\r\n\r\n                                       Mã hiệu 15W40CI4/SL loại có thông số kỹ thuật\r\n  8      Dầu động cơ\r\n                                       tương đương.\r\n\r\n         Vật tư bảo dưỡng 1000 giờ cho máy phát điện CAT 3406-320kVA Trạm\r\n  B\r\n         điện ST4 (Thuộc trạm điện T2)\r\n\r\n                                       Mã hiệu 1R-1808 của hãng Caterpillar hoặc loại\r\n  1      Phin lọc dầu động cơ\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 1R-0749 của hãng Caterpillar hoặc loại\r\n  2      Phin lọc tinh nhiên liệu\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 513-4490 của hãng Caterpillar hoặc loại\r\n  3      Phin lọc tách nước\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 9Y-3879 của hãng Caterpillar hoặc loại\r\n  4      Lọc gió\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 6N-6657 của hãng Caterpillar hoặc loại\r\n  5      Dây đai cánh quạt\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 4N-8216 của hãng Caterpillar hoặc loại\r\n  6      Dây đai máy phát nạp ắc quy\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n  7      Dung dịch nước làm mát        Đáp ứng tiêu chuẩn CAT EC-1.\r\n\fHạng      Tên hàng hóa/dịch vụ liên\r\n                                            Thông số kỹ thuật và các tiêu chuẩn\r\nmục số             quan\r\n\r\n                                       Mã hiệu 15W40CI4/SL hoặc loại có thông số kỹ\r\n  8      Dầu động cơ\r\n                                       thuật tương đương.\r\n         Vật tư bảo dưỡng 1000 giờ cho hệ thống máy phát điện 4 máy phát 3512-\r\n  C\r\n         1275kVA và 1 máy phát 3512B-1600kVA Trạm điện T1\r\n                                       Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại\r\n  1      Phin lọc dầu động cơ\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại\r\n  2      Phin lọc tinh nhiên liệu\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 513-4493 của hãng Caterpillar hoặc loại\r\n  3      Phin lọc tách nước\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu P535114 của hãng Caterpillar hoặc loại\r\n  4      Lọc gió\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 7N-4828 của hãng Caterpillar hoặc loại\r\n  5      Dây đai cánh quạt\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n                                       Mã hiệu 141-7116 của hãng Caterpillar hoặc loại\r\n  6      Dây đai máy phát nạp ắc quy\r\n                                       có thông số kỹ thuật tương đương.\r\n\r\n  7      Dung dịch nước làm mát        Đáp ứng tiêu chuẩn CAT EC-1.\r\n\r\n                                       Mã hiệu 15W40CI4/SL hoặc loại có thông số kỹ\r\n  8      Dầu động cơ\r\n                                       thuật tương đương.\r\n\r\n  II     Dịch vụ liên quan:\r\n\r\n                                      Nhân sự thực hiện dịch vụ phải có chứng chỉ đào\r\n                                      tạo của hãng sản xuất máy phát điện. Thực hiện\r\n         Thay vật tư, phụ tùng và bảo dịch vụ thay vật tư, phụ tùng, bảo dưỡng, hiệu\r\n  1      dưỡng, hiệu chỉnh, chạy thử chỉnh theo đúng quy trình, quy định của nhà sản\r\n         máy phát điện                xuất máy phát điện. Kiểm tra, hiệu chỉnh thông\r\n                                      số hoạt động máy phát điện bằng phần mềm\r\n                                      chuyên dụng của hãng sản xuất.\r\n\r\n       3. Các yêu cầu khác\r\n       3.1. Yêu cầu về giá dự thầu:\r\n       - Giá dự thầu bao gồm thuế GTGT 10%.\r\n       - Trong quá trình thực hiện hợp đồng, mức thuế suất thuế GTGT thực tế sẽ\r\n được áp dụng theo quy định của cơ quan Nhà nước có thẩm quyền tại thời điểm\r\n nghiệm thu.\r\n       3.2. Yêu cầu về chạy thử:\r\n       - Nhà thầu chịu trách nhiệm nghiên cứu tham khảo hồ sơ để hiểu rõ yêu cầu\r\n\fchi tiết của gói thầu.\r\n        - Nhà thầu phải lập biện pháp tổ chức thi công chi tiết cho quá trình thực\r\nhiện công tác bảo dưỡng và chạy thử thiết bị đảm bảo không ảnh hưởng tới hoạt\r\nđộng khai thác của nhà ga hành khách T1, T2 trình Chủ đầu tư xem xét, chấp\r\nthuận.\r\n        - Chạy thử toàn hệ thống: Sau khi thay thế vật tư, linh kiện, cài đặt, hiệu\r\nchỉnh nhà thầu phải triển khai chạy thử thiết bị và hệ thống đảm bảo khả năng ổn\r\nđịnh điện áp và hòa đồng bộ được theo đúng quy trình đã định của đơn vị quản lý\r\nvận hành.\r\n        - Chủ đầu tư chỉ nhận bàn giao, nghiệm thu đưa vào sử dụng khi toàn bộ\r\nmáy phát điện đã được thay thế vật tư, linh kiện và đã được bảo dưỡng, hiệu chỉnh\r\nvà chạy thử theo các quy định về nghiệm thu của nhà nước.\r\n        3.3. Yêu cầu về an ninh, an toàn và phòng chống cháy nổ:\r\n        Căn cứ vào quy mô, khu vực thi công xây lắp, để đảm bảo an ninh, an toàn\r\ncho hoạt động hàng không. Giải pháp tổ chức thi công như sau:\r\n        Nhà thầu phải có bản vẽ thể hiện hướng di chuyển vật tư bảo dưỡng, máy\r\nmóc, nhân lực tham gia thi công đảm bảo giao thông trong khu vực hạn chế.\r\n        Đơn vị thi công cần phải có biện pháp đảm bảo an ninh an toàn hàng không\r\ntrong sân bay, phòng chống cháy nổ, đảm bảo an toàn cháy nổ chi tiết cho khu\r\nvực thi công trong quá trình thi công lắp đặt.\r\n        3.4. Yêu cầu về vệ sinh môi trường:\r\n        Trong quá trình thi công lắp đặt thiết bị cần tránh ảnh hưởng đến môi trường\r\nxung quanh.\r\n        Ngoài ra, để giảm thiểu các ảnh hưởng xấu đến môi trường, nhà thầu phải\r\ntuân thủ các quy định về bảo vệ môi trường, các quy định của Cảng hàng không\r\nquốc tế Nội Bài, vệ sinh sạch sẽ khu vực thi công sau mỗi ca thi công.\r\n        Nhà thầu có trách nhiệm vận chuyển chất thải nguy hại (dầu động cơ đã sử\r\ndụng, giẻ lau thấm dầu, phin lọc đã qua sử dụng…) về kho tại Trạm trung chuyển\r\nchất thải - Cảng hàng không quốc tế Nội Bài để Cảng hàng không quốc tế Nội Bài\r\nxử lý các chất thải nguy hại trên theo đúng quy định.\r\n        3.5 Yêu cầu về an toàn lao động:\r\n        Nhà thầu thi công chỉ được đi lại trong phạm vi thi công, không được đi\r\nvào khu vực khác khi chưa được sự đồng ý của cán bộ giám sát. Thi công phải\r\nđảm bảo an toàn lao động theo quy định của ngành điện.\r\n        3.6 Yêu cầu về bảo hành:\r\n        - Nhà thầu có trách nhiệm bảo hành toàn bộ hàng hóa và công việc bảo\r\ndưỡng theo quy định của nhà nuớc, thời gian bảo hành tối thiểu 12 tháng tính từ\r\nngày hai bên ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng.\r\n        - Địa chỉ bảo hành: Cảng hàng không quốc tế Nội Bài – Phú Minh – Sóc\r\nSơn – Hà Nội.\r\n        - Nhà thầu chịu trách nhiệm bồi thường, thay mới về bất kỳ sự hỏng hóc\r\nhay sai sót kỹ thuật của hàng hóa, thay thế, sửa chữa do lỗi lắp đặt không đúng kỹ\r\nthuật được chứng minh khi đưa hàng hoá vào sử dụng và chịu trách nhiệm về chất\r\n\flượng công việc bảo dưỡng trong thời gian bảo hành. Trong vòng 48 giờ kể từ khi\r\nnhận được yêu cầu của bên mời thầu, Nhà thầu phải có mặt để tiến hành kiểm tra\r\nsự cố và Nhà thầu chịu trách nhiệm sửa chữa/thay mới hàng hóa bị lỗi kỹ thuật\r\ntrong vòng một (01) tuần. Trong mọi trường hợp tổng thời gian khắc phục sự cố\r\nsẽ không quá 02 (hai) tuần. Hàng hoá được sửa chữa hoặc thay mới sẽ được tiếp\r\ntục bảo hành 12 tháng kể từ ngày đưa vào sử dụng.\r\n       3.7. Điều kiện thanh toán:\r\n       - Tạm ứng: Không tạm ứng.\r\n       - Phương thức thanh toán: Thanh toán bằng chuyển khoản.\r\n       Chủ đầu tư thanh toán cho Nhà thầu 100% giá trị khối lượng hàng hoá được\r\nnghiệm thu hoàn thành bàn giao đưa vào sử dụng trong vòng 14 (mười bốn) ngày\r\nkể từ ngày hai bên ký biên bản nghiệm thu bàn giao đưa vào sử dụng và Nhà thầu\r\nnộp cho Chủ đầu tư đầy đủ hồ sơ thanh toán hợp lệ theo quy định.\r\n       Đồng tiền thanh toán: VNĐ\r\n       (Trường hợp Nhà thầu không nêu điều kiện thanh toán trong E-HSDT, Bên\r\nmời thầu coi như nhà thầu chấp thuận toàn bộ điều kiện thanh toán của E-HSMT\r\nvà được đánh giá là đạt yêu cầu).\r\n       Mục 2. Bản vẽ : Không có bản vẽ\r\n       Mục 3. Kiểm tra và thử nghiệm\r\n       - Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.\r\n       - Kiểm tra chạy thử hệ thống máy phát điện liên động có tải sau khi chạy\r\nthử không tải đạt yêu cầu."}