{"text":"--- Tệp: E-HSMT_Chuong V_YCKT.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                   Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      1.1. Giới thiệu chung về dự toán mua sắm, gói thầu\r\n       1.1.1. Tên gói thầu: “Mua sắm máy phát điện trang bị tại các đơn vị trong\r\nhệ thống KBNN năm 2024”\r\n       1.1.2. Thời gian thực hiện gói thầu: ≤ 180 ngày kể từ ngày hợp đồng có\r\nhiệu lực\r\n       1.1.3. Địa điểm thực hiện: Cung cấp máy phát điện đến nơi trang bị của các\r\nKho bạc Nhà nước tỉnh, huyện trong hệ thống Kho bạc Nhà nước như sau:\r\n                              Công        Công\r\n                                                               Nơi trang bị\r\n    STT       KBNN            suất         suất\r\n                                                            (KBNN tỉnh/huyện)\r\n                             30KVA       250KVA\r\n     1     Hải Phòng           3                     Đồ Sơn, Thủy Nguyên, Cát Hải\r\n     2     Hải Dương           3                     Tứ Kỳ, Thanh Miện, Gia Lộc\r\n     3     Bến Tre             1                     Mỏ Cày Bắc\r\n     4     Sóc Trăng           1                     Trần Đề\r\n                                                     Thanh Thủy, Lâm Thao, Cẩm\r\n     5     Phú Thọ               4\r\n                                                     Khê, TX Phú Thọ\r\n     6     Đồng Nai              3                   Tân Phú, Long Khánh, Xuân Lộc\r\n     7     Bình Dương            1                   Dĩ An\r\n     8     Bình Phước            3                   Bù Đăng, Hớn Quản, Đồng Phú\r\n     9     Bình Định             3                   Tuy Phước, Phù Mỹ, Vĩnh Thạnh\r\n     10    Hà Giang                          1       Hà Giang\r\n     11    Lào Cai               2           1       Lào Cai, Bảo Yên, Văn Bàn\r\n     12    Lâm Đồng              3                   Bảo Lộc, Di Linh, Đức Trọng\r\n            Tổng cộng:           27          2\r\n      1.2. Yêu cầu về kỹ thuật\r\n       1.2.1 Yêu cầu kỹ thuật chung:\r\n       Máy phát điện chạy dầu diesel được sử dụng cho cấp điện liên tục khi nguồn\r\nđiện lưới có sự cố. Máy phát phải đạt các yêu cầu kỹ thuật chung và yêu cầu cụ thể\r\nnêu trong mục này:\r\n       - Trong trường hợp có sự cố, thiết bị chuyển mạch sự cố tự động sẽ vận\r\nhành, máy phát sẽ khởi động ngay lập tức và cung cấp đủ tải cho chế độ sự cố\r\ntrong vòng từ ≤ 15 giây. Máy có khả năng đặt ngoài nhà.\r\n\f                                         2\r\n        - Các thiết bị cung cấp cho gói thầu phải được sản xuất từ năm 2023 trở lại\r\nđây, mới 100%, sản xuất bởi các nhà sản xuất trong nước và trên thế giới, có đầy\r\nđủ các chứng nhận chất lượng của nhà sản xuất và xuất xứ rõ ràng.\r\n        - Đơn vị cung cấp máy phát điện phải điền đầy đủ các tính năng và thông\r\nsố kỹ thuật của các thiết bị và ghi chú rõ các tính năng, thông số kỹ thuật của thiết\r\nbị do nhà thầu chào đáp ứng yêu cầu của E- HSMT. Bên mời thầu sẽ căn cứ vào\r\ncác thông tin đó để đánh giá.\r\n      1.2.2. Bảng yêu cầu chi tiết về kỹ thuật của tổ máy phát điện:\r\n      - Yêu cầu về kỹ thuật chi tiết của máy phát điện có công suất 30 KVA và\r\n công suất 250 KVA nêu dưới đây.\r\n      - Nhà thầu phải có bản chào kỹ thuật chi tiết đáp ứng yêu cầu kỹ thuật của\r\n từng loại máy nêu tại mục này (kèm theo tài liệu kỹ thuật của nhà sản xuất\r\n (gồm: catalogue, hướng dẫn sử dụng hoặc các tài liệu tương đương), có ghi đầy\r\n đủ model, ký mã hiệu, tên nhà sản xuất của tổ máy phát điện mà Nhà thầu chào\r\n và chỉ rõ mức độ đáp ứng các thông số kỹ thuật nằm ở dòng nào, trang nào\r\n trong tài liệu kỹ thuật của nhà sản xuất hoặc trong E-HSDT. Trong đó, nêu rõ\r\n nhãn hiệu, xuất xứ, năm sản xuất của tổ máy và của các bộ phận động cơ đầu\r\n phát, bảng điều khiển (sau đây gọi chung là “các bộ phận chính của tổ máy phát\r\n điện”).\r\n    - Nếu tài liệu ghi bằng chữ nước ngoài phải có bản dịch sang tiếng Việt bởi\r\nmột đơn vị dịch thuật. Nhà thầu chịu trách nhiệm về nội dung bản dịch này.\r\n    Một số yêu cầu về thông số kỹ thuật của máy phát điện và các dịch vụ liên\r\nquan phải tuân thủ:\r\n  STT           Chỉ tiêu                      Nội dung yêu cầu\r\n   I      Nội dung yêu cầu máy phát điện 30 KVA\r\n    A     Các thông số kỹ thuật, tính năng sử dụng chung của tổ máy.\r\n                                    Tổ máy phát điện Diesel tiêu chuẩn tự động điều\r\n                                    chỉnh điện áp, không chổi than, tự kích từ, vỏ giảm\r\n    1     Loại máy\r\n                                    âm, bộ tự động chuyển nguồn tự động ATS, có bộ\r\n                                    nạp điện Accu từ điện lưới.\r\n    2     Năm sản xuất                Mới 100%, sản xuất năm 2023 trở lại đây.\r\n                                Có nhãn hiệu model hàng hóa rõ ràng, đầy đủ các\r\n          Nhãn hiệu, model hàng thông tin, thông số kỹ thuật, model, tổ máy (động\r\n    3\r\n          hóa                   cơ, đầu phát, hệ thống điều khiển) chào thầu phù\r\n                                hợp với tài liệu kỹ thuật của nhà sản xuất.\r\n          Giấy phép bán hàng,         Trường hợp nhà thầu không tự sản xuất hoặc chế\r\n          giấy ủy quyền bán hàng      tạo hàng hóa được chào trong E-HSDT của mình\r\n          của nhà sản xuất hoặc       thì nhà thầu phải nộp giấy phép bán hàng, giấy ủy\r\n    4\r\n          của đại lý phân phối        quyền bán hàng của nhà sản xuất hoặc của đại lý\r\n          hoặc giấy chứng nhận        phân phối hoặc giấy chứng nhận quan hệ đối tác\r\n          quan hệ đối tác hoặc        hoặc giấy cam kết hỗ trợ kỹ thuật, bảo hành của\r\n\f                                   3\r\n     giấy cam kết hỗ trợ kỹ     nhà sản xuất hoặc của đại lý phân phối hoặc tài\r\n     thuật, bảo hành của nhà    liệu khác có giá trị tương đương nhằm chứng minh\r\n     sản xuất hoặc của đại lý   nhà thầu được ủy quyền hợp lệ của nhà sản xuất,\r\n     phân phối hoặc tài liệu    đại lý phân phối để cung cấp hàng hóa đó ở Việt\r\n     khác có giá trị tương      Nam. Nhà thầu có thể đính kèm hoặc không đính\r\n     đương đối với tổ máy       kèm tài liệu này trong E-HSDT, kể cả trường hợp\r\n     phát điện (trong trường    E-HSMT có yêu cầu nhà thầu phải có tài liệu này.\r\n     hợp tổ máy phát điện       Việc nhà thầu không đính kèm tài liệu nêu trên\r\n     nhập khẩu) hoặc đối với    không phải là lý do loại bỏ nhà thầu. Nhà thầu vẫn\r\n     các bộ phận chính trong    được tiếp tục xem xét, đánh giá để được xét duyệt\r\n     tổ máy (trong trường       trúng thầu. Trường hợp nhà thầu trúng thầu, nhà\r\n     hợp tổ máy lắp ráp         thầu phải xuất trình được tài liệu nêu trên trước khi\r\n     trong nước)                ký hợp đồng và chịu trách nhiệm về tính chính xác\r\n                                của những tài liệu, thông tin do mình cung cấp.\r\n                                Trường hợp nhà thầu không xuất trình được giấy\r\n                                phép bán hàng, giấy ủy quyền bán hàng của nhà\r\n                                sản xuất hoặc của đại lý phân phối hoặc giấy\r\n                                chứng nhận quan hệ đối tác hoặc giấy cam kết hỗ\r\n                                trợ kỹ thuật, bảo hành của nhà sản xuất hoặc của\r\n                                đại lý phân phối hoặc tài liệu khác có giá trị tương\r\n                                đương để ký hợp đồng thì mời nhà thầu xếp hạng\r\n                                tiếp theo vào đối chiếu tài liệu.\r\n                                Có xuất xứ rõ ràng:\r\n                                Có cam kết cung cấp C/O, CQ của tổ máy khi giao\r\n     Chứng nhận xuất xứ         nhận hàng (trường hợp là tổ máy nhập khẩu).\r\n     (C/O) và chứng nhận        Hoặc có cam kết cung cấp CO, CQ của các bộ\r\n5\r\n     chất lượng (CQ) hoặc       phận chính trong tổ máy gồm động cơ, đầu phát,\r\n     tài liệu tương đương       bảng điều khiển và cung cấp CQ hoặc tài liệu\r\n                                tương đương của tổ máy khi giao nhận hàng (trong\r\n                                trường hợp tổ máy lắp ráp trong nước).\r\n                                Bảo hành tối thiểu 24 tháng hoặc tối thiểu 4000 giờ\r\n6    Bảo hành\r\n                                chạy máy tùy theo điều kiện nào đến trước.\r\n                                Có cam kết cung cấp chứng thư giám định của cơ\r\n                                quan chức năng tại Việt Nam thực hiện giám định\r\n     Giám định về số lượng,     về số lượng, chủng loại, tình trạng, xuất xứ trước khi\r\n7\r\n     tình trạng, xuất xứ        giao nhận hàng đối với từng tổ máy phát điện và các\r\n                                bộ phận chính của tổ máy (gồm: động cơ, đầu phát,\r\n                                bảng điều khiển).\r\n     Công suất tổ máy liên\r\n8                          ≥ 30KVA\r\n     tục (prime power)\r\n     Công suất dự phòng\r\n9                          ≥ 33KVA\r\n     (standby)\r\n10   Điện áp               230/400V\r\n\f                                  4\r\n\r\n11   Tần số                    50Hz\r\n12   Số pha                    3 pha\r\n     Độ ồn cách 7m, không\r\n13                             ≤ 64 dB\r\n     gian mở ở 100% tải.\r\n                               ≥ 65 L\r\n14   Bình nhiên liệu           Đảm bảo thời gian chạy liên tục với 75% công suất\r\n                               trong thời gian ≥ 8 giờ\r\n     Thời gian máy chạy ở\r\n15                             ≥ 8 giờ\r\n     75% công suất liên tục\r\n16   Hệ thống chống rung       Có hệ thống giảm chấn.\r\n17   Cơ cấu truyền động        Trực tiếp bằng khớp nối đồng trục\r\n     Khả năng hoạt động quá\r\n18   tải 10% sau mỗi 12 giờ ≥ 1 giờ\r\n     chạy máy\r\n                               Tại 75% tải < 5.7 (lít/giờ)/(l/h);\r\n                               Tại 100% tải < 7.9 (lít/giờ)/(l/h),\r\n     Mức tiêu hao nhiên liệu Trường hợp mức tiêu hao nhiên liệu sử dụng đơn\r\n19   tại công suất liên tục vị tính khác lít/giờ (l/h) thì Nhà thầu phải có thuyết\r\n     (prime power)             minh đưa về đơn vị tính là lít/giờ (l/h) của hãng\r\n                               sản xuất thiết bị cho phù hợp với đơn vị tính theo\r\n                               yêu cầu của E- HSMT.\r\n                               Nhà máy sản xuất máy phát điện được chứng nhận\r\n     Tiêu chuẩn quản lý\r\n20                             tiêu chuẩn quản lý chất lượng ISO 9001: 2015\r\n     chất lượng sản xuất\r\n                               hoặc tiêu chuẩn quốc tế khác tương đương\r\n                               Có bộ giảm chấn cho cụm động cơ và đầu phát\r\n21   Hệ thống giảm chấn\r\n                               điện\r\n     Kích thước của tổ máy\r\n22                             ≤ 2600 x 1010 x 1700 mm\r\n     dài x rộng x cao (mm)\r\nB    Thông số kỹ thuật, tính năng của động cơ Diesel\r\n1    Xuất xứ                   Có xuất xứ rõ ràng.\r\n                               Có nhãn hiệu, model rõ ràng, phù hợp với tài liệu\r\n     Nhãn hiệu, model hàng\r\n2                              kỹ thuật của nhà sản xuất, đầy đủ tài liệu chứng\r\n     hóa\r\n                               minh\r\n3    Loại                      Động cơ Diesel 4 thì\r\n                               ≥ 3 xi lanh\r\n4    Số xi lanh, cách bố trí\r\n                               Nhà thầu cung cấp cách bố trí xi lanh.\r\n5    Dung tích xi lanh         ≥ 2.9 L\r\n     Công suất liên tục tối đa\r\n6                              ≥ 28.0 KW\r\n     (Prime power)\r\n\f                                    5\r\n\r\n     Công suất dự phòng tối\r\n7                               ≥ 30.9 KW\r\n     đa (Standby)\r\n 8   Hệ thống đốt            Phun nhiên liệu trực tiếp\r\n 9   Kiểu nạp khí            Tự nhiên (Natural) hoặc turbo charged\r\n10   Tỷ số nén              ≥ 18.0:1\r\n                             Làm mát bằng nước/chất lỏng/dung dịch kết hợp\r\n11   Hệ thống làm mát\r\n                             với quạt gió đầu trục.\r\n12   Hệ thống khởi động      Bằng môtơ khởi động kèm theo Ắcquy 12 VDC\r\n13   Tốc độ                  1500 vòng/phút\r\n14   Bộ điều tốc             Cơ khí hoặc điện tử\r\n15   Hệ thống nhiên liệu     Nhiên liệu: Dầu Diesel (DO)\r\n                             Suất tiêu hao nhiên liệu tại 75 % tải ≤ 5.7\r\n                             (lít/giờ)/(l/h) và suất tiêu hao nhiên liệu tại 100% tải\r\n                             ≤ 7,9 lít/giờ (l/h)\r\n     Tiêu hao nhiên liệu tại\r\n16   công suất liên tục Trường hợp mức tiêu hao nhiên liệu sử dụng đơn\r\n     (prime power)           vị tính khác lít/giờ (l/h) thì Nhà thầu phải có thuyết\r\n                             minh, đưa về đơn vị tính là lít/giờ (l/h) của hãng\r\n                             sản xuất thiết bị cho phù hợp với đơn vị tính theo\r\n                             yêu cầu của E- HSMT.\r\n17   Đường kính xi lanh      ≥ 88 mm\r\n18   Hành trình xi lanh      ≥ 102 mm\r\n     Khả năng làm việc liên\r\n19                           Không hạn chế\r\n     tục\r\nC    Thông số của đầu phát\r\n1    Xuất xứ                 Có xuất xứ rõ ràng\r\n                             Có nhãn hiệu model hàng hóa rõ ràng, phù hợp với\r\n     Nhãn hiệu, model hàng\r\n2                            tài liệu kỹ thuật của nhà sản xuất, đầy đủ tài liệu\r\n     hóa\r\n                             chứng minh\r\n3    Loại                    3 pha, 4 cực\r\n4    Kiểu kích từ            Tự kích từ\r\n     Hệ thống điều chỉnh\r\n5                            Tự động điều chỉnh điện áp bằng bộ AVR\r\n     điện áp\r\n 6   Công suất liên tục      ≥30 KVA\r\n 7   Công suất dự phòng      ≥33KVA\r\n 8   Hệ số công suất         Cos φ = 0,8\r\n 9   Điện áp đầu ra          230/400V\r\n10   Tần số định mức         50Hz\r\n\f                                  6\r\n\r\n11   Cấp cách điện            H hoặc H/H\r\n12   Cấp bảo vệ cơ học        IP23\r\n13   Độ biến thiên điện áp    ± 1%\r\n14   Tốc độ quay              1500 vòng/phút\r\nD    Hệ thống điều khiển bảo vệ và đo lường\r\n 1   Xuất xứ                  Có xuất xứ rõ ràng\r\n     Nhãn hiệu hàng hóa, Có nhãn hiệu hàng hóa rõ ràng, phù hợp với tài\r\n2\r\n     model                    liệu kỹ thuật của nhà sản xuất.\r\n                               Bảng điều khiển kỹ thuật số, hiển thị bằng màn\r\n                              hình LCD, có chức năng AMF tự động khởi động\r\n3    Yêu cầu chung\r\n                              máy phát khi có sự cố điện lưới, có khả năng kết\r\n                              nối với PC; Có đèn LED hiển thị trạng thái\r\n                              OFF/stop: tắt; on/start: bật; MAN: Vận hành\r\n4    Các chế độ vận hành\r\n                              bằng tay; AUTO: Vận hành tự động;\r\n5    Dải nhiệt độ làm việc    Dải nhiệt độ làm việc: -20o C ÷ 60oC\r\n     Tính năng đo lường Điện áp máy phát; Dòng điện máy phát; Công\r\n     hiển thị trên màn hình suất KW, KVAr; Tốc độ động cơ; Áp suất dầu bôi\r\n6\r\n     đồ họa các thông số, các trơn; Nhiệt độ nước làm mát; Điện áp ắcquy; Số\r\n     cảnh báo                 giờ vận hành máy\r\n                              Nhiệt độ chất làm mát cao; Áp lực dầu bôi trơn\r\n7    Bảo vệ cảnh báo          thấp; Điện áp máy phát cao/ thấp; Điện áp ắc quy\r\n                              cao/thấp;\r\n                              Nhiệt độ nước làm mát cao; Áp lực dầu bôi trơn\r\n     Bảo vệ dừng máy tự\r\n8                             thấp; Điện áp máy phát cao/thấp; Tần số máy phát\r\n     động\r\n                              cao/ thấp; Quá tốc/ thấp tốc;\r\nE    Bộ chuyển nguồn tự động ATS\r\n1    Xuất xứ                  Có xuất xứ rõ ràng.\r\n     Nhãn hiệu, model hàng Có nhãn hiệu model hàng hóa rõ ràng, phù hợp với\r\n2\r\n     hóa                      tài liệu kỹ thuật của nhà sản xuất.\r\n3    Các thông số hoạt động Dòng điện ≥ 60A; Điện áp 230/400VAC, 50Hz\r\n                              Thời gian khởi động máy: cho phép khởi động máy\r\n                              trong vòng từ 0 - 60 giây khi lưới điện gặp sự cố;\r\n                              Thời gian chuyển đổi từ nguồn điện lưới sang\r\n                              nguồn điện máy phát: sau khi máy phát hoạt động\r\n4    Tính năng điêu khiển     ổn định trong vòng 0-120 giây sẽ chuyển đổi phụ\r\n                              tải sang sử dụng nguồn điện lưới; Thời gian tắt\r\n                              máy: cho phép máy chạy không tải làm mát trong\r\n                              thời gian từ 0 - 05 phút và có thể kết nối tải ngay\r\n                              nếu có tín hiệu mất nguồn lưới.\r\n\f                               7\r\n\r\n                            Có đèn chỉ thị các trạng thái nguồn điện lưới, điện\r\n5   Hiển thị\r\n                            máy phát, tải\r\n                            Có công tắc sử dụng bằng tay cho phép lựa chọn\r\n6   Công tắc, nút ấn\r\n                            nguồn điện lưới hay máy phát\r\nF   Vỏ giảm âm\r\n1   Xuất xứ               Có xuất xứ rõ ràng;\r\n                          Có nhãn hiệu model hàng hóa rõ ràng, phù hợp với\r\n2   Nhãn hiệu hàng hóa\r\n                          tài liệu kỹ thuật của nhà sản xuất.\r\n                          Đáp ứng tiêu chuẩn, chất lượng, độ ồn của luật môi\r\n3   Tiêu chuẩn vỏ giảm âm trường Việt Nam; Độ ồn ≤ 64 dB ở khoảng cách\r\n                          7m không gian mở.\r\n                          Làm bằng thép tấm 1,5mm-2mm; Vật liệu cách\r\n4   Vật liệu vỏ giảm âm\r\n                          âm, cách nhiệt, đáp ứng các quy định về độ ồn.\r\n                          Được thiết kế chắc chắn, khó khả năng chịu lực\r\n5   Khung - đế máy        đảm bảo an toàn trong quá trình vận hành, sử\r\n                          dụng. Sử dụng thép hình chữ U, I hoặc V.\r\n                          Vỏ được làm bằng thép tấm được xử lý Oxy hóa\r\n                          và sơn tĩnh điện; Các vật liệu cách âm đảm bảo\r\n6   Sơn, mạ\r\n                          theo tiêu chuẩn của nhà sản xuất; chịu được mưa\r\n                          nắng. Có thể để được ngoài trời.\r\n                          Kết cấu theo dạng khối Module, tháo dời dễ dàng\r\n                          thuận tiện cho công việc bảo dưỡng, cửa thao tác\r\n                          rộng.\r\n                          Vỏ cách âm được gắn với khung máy tạo thành\r\n                          một kết cấu thống nhất.\r\n                          Vỏ cách âm được lắp đặt chắc chắn và có bố trí\r\n                          cửa giúp cho thao tác vận hành, bảo trì, bảo\r\n                          dưỡng dễ dàng. Phần bảng điều khiển phải có\r\n                          cửa lắp kính mica để thuận tiện cho việc kiểm tra\r\n7   Bố trí vỏ máy         vận hành máy.\r\n                          Vỏ được thiết kế 2 ngăn riêng biệt là ngăn hoạt\r\n                          động và ngăn thoát nhiệt.\r\n                          Cửa hút khí vào bố trí bên hông máy, dạng lưới\r\n                          song sắt kích thước phù hợp cho lượng gió vào làm\r\n                          mát máy.\r\n                          Cửa thoát khí ra cho khí thải và thoát nhiệt dạng\r\n                          lưới song sắt được bố trí trên nóc máy.\r\n                          Các cửa được bố trí thuận lợi phù hợp cho việc bảo\r\n                          trì máy\r\n\f                                   8\r\n\r\n                               Ống xả dầu bôi trơn, móc cẩu nâng máy đều là loại\r\n                               tiêu chuẩn bao gồm kèm theo máy\r\n                               Ống tiêu âm loại tiêu chuẩn dùng cho khu dân cư\r\n                               (Residential)\r\n                               Chức năng phụ khác: Chống cháy, chống tác động\r\n                               của môi trường và động vật phá hoại,… hệ thống\r\n                               hút và thoát khí đảm bảo máy luôn hoạt động trong\r\n                               tình trạng mát và đạt hiệu suất cao nhất.\r\n                               Các ngõ được bố trí thuận thiện cho việc kiểm tra\r\n                               và bổ sung nhiên liệu, nước làm mát, dầu bôi trơn\r\n                               và đường cáp điện ra phụ tải.\r\nII   Nội dung yêu cầu máy phát điện 250 KVA\r\nA    Các thông số kỹ thuật, tính năng sử dụng chung của tổ máy.\r\n                               Tổ máy phát điện Diesel tiêu chuẩn tự động điều\r\n                               chỉnh điện áp, không chổi than, tự kích từ, vỏ giảm\r\n1    Loại máy\r\n                               âm, bộ tự động chuyển nguồn tự động ATS, có bộ\r\n                               nạp điện Accu từ điện lưới .\r\n2    Năm sản xuất              Mới 100%, sản xuất năm 2023 trở lại đây.\r\n                               Có nhãn hiệu model hàng hóa rõ ràng, đầy đủ các\r\n     Nhãn hiệu, model hàng thông tin, thông số kỹ thuật, model, tổ máy (động\r\n3\r\n     hóa                       cơ, đầu phát, hệ thống điều khiển) phù hợp với tài\r\n                               liệu kỹ thuật của nhà sản xuất.\r\n                               Trường hợp nhà thầu không tự sản xuất hoặc chế\r\n     Giấy phép bán hàng,\r\n                               tạo hàng hóa được chào trong E-HSDT của mình\r\n     giấy ủy quyền bán hàng\r\n                               thì nhà thầu phải nộp giấy phép bán hàng, giấy ủy\r\n     của nhà sản xuất hoặc\r\n                               quyền bán hàng của nhà sản xuất hoặc của đại lý\r\n     của đại lý phân phối\r\n                               phân phối hoặc giấy chứng nhận quan hệ đối tác\r\n     hoặc giấy chứng nhận\r\n                               hoặc giấy cam kết hỗ trợ kỹ thuật, bảo hành của\r\n     quan hệ đối tác hoặc\r\n                               nhà sản xuất hoặc của đại lý phân phối hoặc tài\r\n     giấy cam kết hỗ trợ kỹ\r\n                               liệu khác có giá trị tương đương nhằm chứng minh\r\n     thuật, bảo hành của nhà\r\n                               nhà thầu được ủy quyền hợp lệ của nhà sản xuất,\r\n     sản xuất hoặc của đại lý\r\n                               đại lý phân phối để cung cấp hàng hóa đó ở Việt\r\n4    phân phối hoặc tài liệu\r\n                               Nam. Nhà thầu có thể đính kèm hoặc không đính\r\n     khác có giá trị tương\r\n                               kèm tài liệu này trong E-HSDT, kể cả trường hợp\r\n     đương đối với tổ máy\r\n                               E-HSMT có yêu cầu nhà thầu phải có tài liệu này.\r\n     phát điện (trong trường\r\n                               Việc nhà thầu không đính kèm tài liệu nêu trên\r\n     hợp tổ máy phát điện\r\n                               không phải là lý do loại bỏ nhà thầu. Nhà thầu vẫn\r\n     nhập khẩu) hoặc đối với\r\n                               được tiếp tục xem xét, đánh giá để được xét duyệt\r\n     các bộ phận chính trong\r\n                               trúng thầu. Trường hợp nhà thầu trúng thầu, nhà\r\n     tổ máy (trong trường\r\n                               thầu phải xuất trình được tài liệu nêu trên trước khi\r\n     hợp tổ máy lắp ráp\r\n                               ký hợp đồng và chịu trách nhiệm về tính chính xác\r\n     trong nước)\r\n                               của những tài liệu, thông tin do mình cung cấp.\r\n\f                                   9\r\n                             Trường hợp nhà thầu không xuất trình được giấy\r\n                             phép bán hàng, giấy ủy quyền bán hàng của nhà\r\n                             sản xuất hoặc của đại lý phân phối hoặc giấy\r\n                             chứng nhận quan hệ đối tác hoặc giấy cam kết hỗ\r\n                             trợ kỹ thuật, bảo hành của nhà sản xuất hoặc của\r\n                             đại lý phân phối hoặc tài liệu khác có giá trị tương\r\n                             đương để ký hợp đồng thì mời nhà thầu xếp hạng\r\n                             tiếp theo vào đối chiếu tài liệu.\r\n                             Có xuất xứ rõ ràng:\r\n                             Có cam kết cung cấp C/O, CQ của tổ máy khi giao\r\n     Chứng nhận xuất xứ nhận hàng (trường hợp là tổ máy nhập khẩu).\r\n     (C/O) và chứng nhận Hoặc có cam kết cung cấp C/O, CQ của các bộ\r\n5\r\n     chất lượng (CQ) hoặc phận chính trong tổ máy gồm động cơ, đầu phát,\r\n     tài liệu tương đương    bảng điều khiển và cung cấp CQ hoặc tài liệu\r\n                             tương đương của tổ máy khi giao nhận hàng (trong\r\n                             trường hợp tổ máy lắp ráp trong nước).\r\n                             Bảo hành tối thiểu 24 tháng hoặc tối thiểu 4000 giờ\r\n6    Bảo hành\r\n                             chạy máy tùy theo điều kiện nào đến trước.\r\n     Công suất tổ máy liên\r\n7                            ≥ 250kVA\r\n     tục (prime power)\r\n     Công suất dự phòng\r\n8                            ≥ 275kVA\r\n     (standby)\r\n 9   Điện áp                 230/400V\r\n10   Tần số                  50Hz\r\n11   Số pha                  3 pha\r\n     Độ ồn cách 7m, không\r\n12                           ≤ 78 dB (A)\r\n     gian mở ở 100% tải.\r\n                             ≥ 455 L\r\n13   Bình nhiên liệu         Đảm bảo thời gian chạy liên tục với 75% công suất\r\n                             trong thời gian ≥ 8 giờ\r\n     Thời gian máy chạy ở\r\n14                           ≥ 8 giờ\r\n     75% công suất liên tục\r\n15   Hệ thống chống rung     Có hệ thống giảm chấn\r\n16    Cơ cấu truyền động     Trực tiếp bằng khớp nối đồng trục\r\n     Khả năng hoạt động quá\r\n17   tải 10% sau mỗi 12 giờ ≥ 1 giờ\r\n     chạy máy\r\n                             Tại 75% tải ≤ 42.6 lít/giờ (l/h);\r\n     Mức tiêu hao nhiên liệu Tại 100% tải ≤ 56.9 lít/giờ (l/h);\r\n18   tại công suất liên tục  Trường hợp mức tiêu hao nhiên liệu sử dụng đơn\r\n     (prime power)           vị tính khác lít/giờ (l/h) thì Nhà thầu phải có thuyết\r\n                             minh, đưa về đơn vị tính là lít/giờ (l/h) của hãng\r\n\f                                   10\r\n\r\n                               sản xuất thiết bị cho phù hợp với đơn vị tính theo\r\n                               yêu cầu của E- HSMT.\r\n                               Nhà máy sản xuất Máy phát điện được chứng nhận\r\n     Tiêu chuẩn quản lý\r\n19                             tiêu chuẩn quản lý chất lượng ISO 9001: 2015\r\n     chất lượng sản xuất\r\n                               hoặc tiêu chuẩn quốc tế khác tương đương\r\n                               Có bộ giảm chấn cho cụm động cơ và đầu phát\r\n20   Hệ thống giảm chấn\r\n                               điện\r\n     Kích thước của tổ máy\r\n21                            ≤ 4410 x 1420 x 2460\r\n     dài x rộng x cao (mm)\r\nB    Thông số kỹ thuật, tính năng của động cơ Diesel\r\n1    Xuất xứ                  Có xuất xứ rõ ràng.\r\n                              Có nhãn hiệu model rõ ràng, phù hợp với tài liệu\r\n2    Nhãn hiệu hàng hóa       kỹ thuật của nhà sản xuất, đầy đủ tài liệu chứng\r\n                              minh\r\n                              Động cơ Diesel 4 thì, phun nhiên liệu trực tiếp,\r\n3    Loại                     làm mát bằng nước hoặc dung dịch tuần hoàn kết\r\n                              hợp với quạt gió đầu trục.\r\n                              ≥ 6 xi lanh\r\n4    Số xi lanh, cách bố trí\r\n                              Nhà thầu cung cấp cách bố trí xi lanh.\r\n5    Dung tích xi lanh        ≥ 6,7 (lít)\r\n     Công suất liên tục tối\r\n6                             ≥ 225 KW\r\n     đa (Prime power)\r\n     Công suất dự phòng tối\r\n7                             ≥ 248,6 KW\r\n     đa (Standby)\r\n 8   Hệ thống đốt             Phun nhiên liệu trực tiếp\r\n 9   Kiểu nạp khí             Nạp khí turbocharged\r\n10   Tỷ số nén               ≥ 15.7:1\r\n11   Hệ thống làm mát         Nhà thầu nêu cụ thể hệ thống làm mát của động cơ\r\n                              Bằng môtơ khởi động kèm theo\r\n12   Hệ thống khởi động\r\n                              Ắcquy: 12 VDC hoặc 24 VDC\r\n13   Tốc độ                   1500 vòng/phút\r\n14   Bộ điều tốc              Điện tử / cơ khí\r\n15   Hệ thống nhiên liệu      Nhiên liệu: Dầu Diesel (DO)\r\n                              Suất tiêu hao nhiên liệu tại 75% tải ≤ 42.6 lít/giờ\r\n                              (l/h) và suất tiêu hao nhiên liệu tại 100% tải ≤\r\n     Tiêu hao nhiên liệu tại\r\n                              56.9 lít/giờ (l/h).\r\n16   công suất liên tục\r\n     (prime power)            Trường hợp mức tiêu hao nhiên liệu sử dụng đơn\r\n                              vị tính khác lít/giờ (l/h) thì Nhà thầu phải có thuyết\r\n                              minh, đưa về đơn vị tính là lít/giờ (l/h) của hãng\r\n\f                                 11\r\n\r\n                              sản xuất thiết bị cho phù hợp với đơn vị tính theo\r\n                              yêu cầu của E- HSMT.\r\n17   Đường kính xi lanh       ≥ 104 mm\r\n18   Hành trình xi lanh       ≥ 129 mm\r\n     Khả năng làm việc liên\r\n19                            Không hạn chế\r\n     tục\r\nC    Thông số của đầu phát\r\n1    Xuất xứ                  Có xuất xứ rõ ràng\r\n                              Có nhãn hiệu model hàng hóa rõ ràng, phù hợp với\r\n     Nhãn hiệu, model hàng\r\n2                             tài liệu kỹ thuật của nhà sản xuất, đầy đủ tài liệu\r\n     hóa\r\n                              chứng minh\r\n3    Loại                     3 pha, 4 cực\r\n4    Kiểu kích từ             Tự kích từ\r\n     Hệ thống điều chỉnh\r\n5                             Tự động điều chỉnh điện áp bằng bộ AVR\r\n     điện áp\r\n 6   Công suất liên tục       ≥ 250 KVA\r\n 7   Công suất dự phòng       ≥ 275KVA\r\n 8   Hệ số công suất          Cos φ = 0,8\r\n 9   Điện áp đầu ra           230/400V\r\n10   Tần số định mức          50Hz\r\n11   Cấp cách điện            H hoặc H/H\r\n12   Cấp bảo vệ cơ học        IP23\r\n13   Độ biến thiên điện áp    ± 1%\r\n14   Tốc độ quay              1500 vòng/phút\r\nD    Hệ thống điều khiển bảo vệ và đo lường\r\n 1   Xuất xứ                  Có xuất xứ rõ ràng\r\n     Nhãn hiệu hàng hóa,      Có nhãn hiệu hàng hóa rõ ràng, phù hợp với tài\r\n2\r\n     model                    liệu kỹ thuật của nhà sản xuất.\r\n                               Bảng điều khiển kỹ thuật số hiển thị bằng màn\r\n                              hình LCD, có chức năng AMF tự động khởi động\r\n3    Yêu cầu chung\r\n                              máy phát khi có sự cố điện lưới, có khả năng kết\r\n                              nối với PC; Có đèn LED hiển thị trạng thái\r\n                              OFF/stop: tắt; on/start: bật; MAN: Vận hành\r\n4    Các chế độ vận hành\r\n                              bằng tay; AUTO: Vận hành tự động.\r\n5    Dải nhiệt độ làm việc    Dải nhiệt độ làm việc: -20o C ÷ 60oC\r\n6    Tính năng đo lường hiển Điện áp máy phát; Dòng điện máy phát; Công\r\n     thị trên màn hình đồ họa suất KW, KVAr, Tốc độ động cơ; Áp suất dầu bôi\r\n\f                                12\r\n\r\n    các thông số, các cảnh trơn; Nhiệt độ nước làm mát; Điện áp ắcquy; Số\r\n    báo                    giờ vận hành máy\r\n                           Nhiệt độ chất làm mát cao; Vượt tốc; Áp lực dầu\r\n7   Bảo vệ cảnh báo        bôi trơn thấp; Điện áp máy phát cao/ thấp; Điện áp\r\n                           ắc quy cao/thấp;\r\n                           Nhiệt độ nước làm mát cao; Áp lực dầu bôi trơn\r\n    Bảo vệ dừng máy tự\r\n8                          thấp; Điện áp máy phát cao/thấp; Tần số máy phát\r\n    động\r\n                           cao/ thấp; Quá tốc/ thấp tốc;\r\nE   Bộ chuyển nguồn tự động ATS\r\n1   Xuất xứ                Có xuất xứ rõ ràng.\r\n    Nhãn hiệu, model hàng Có nhãn hiệu model hàng hóa rõ ràng, phù hợp với\r\n2\r\n    hóa                    tài liệu kỹ thuật của nhà sản xuất.\r\n3   Các thông số hoạt động Dòng điện ≥ 400A; Điện áp 230/400VAC, 50Hz\r\n                           Thời gian khởi động máy: cho phép khởi động\r\n                           máy trong vòng từ 0- 60 giây khi lưới điện gặp sự\r\n                           cố;\r\n                           Thời gian chuyển đổi từ nguồn điện lưới sang\r\n                           nguồn điện máy phát: sau khi máy phát hoạt động\r\n4   Tính năng điêu khiển\r\n                           ổn định trong vòng 0-120 giây sẽ chuyển đổi phụ\r\n                           tải sang sử dụng nguồn điện lưới; Thời gian tắt\r\n                           máy: cho phép máy chạy không tải làm mát trong\r\n                           thời gian từ 0-05 phút và có thể kết nối tải ngay\r\n                           nếu có tín hiệu mất nguồn lưới.\r\n                           Có đèn chỉ thị các trạng thái nguồn điện lưới, điện\r\n5   Hiển thị\r\n                           máy phát, tải\r\n                           Có công tắc vận hành bằng tay cho phép lựa chọn\r\n6   Công tắc, nút ấn\r\n                           nguồn điện lưới hay máy phát\r\nF   Vỏ giảm âm\r\n1   Xuất xứ                Có xuất xứ rõ ràng\r\n                           Có nhãn hiệu model hàng hóa rõ ràng, phù hợp với\r\n2   Nhãn hiệu hàng hóa\r\n                           tài liệu kỹ thuật của nhà sản xuất.\r\n    Sản xuất theo tiêu\r\n3   chuẩn quản lý chất Có xuất xứ rõ ràng.\r\n    lượng\r\n                           Đáp ứng tiêu chuẩn, chất lượng, độ ồn của luật môi\r\n4   Tiêu chuẩn vỏ giảm âm trường Việt Nam; Độ ồn ≤ 75dB ở khoảng cách\r\n                           7m không gian mở.\r\n                           Làm bằng thép tấm 1,5mm-2mm; Vật liệu cách\r\n5   Vật liệu vỏ giảm âm\r\n                           âm, cách nhiệt, đáp ứng các quy định về độ ồn.\r\n\f                              13\r\n\r\n                            Được thiết kế chắc chắn, khó khả năng chịu lực\r\n6     Khung - đế máy        đảm bảo an toàn trong quá trình vận hành, sử\r\n                            dụng. Sử dụng thép hình chữ U, I hoặc V.\r\n                            Vỏ được làm bằng thép tấm được xử lý Oxy hóa\r\n                            và sơn tĩnh điện; Các vật liệu cách âm đảm bảo\r\n7     Sơn, mạ\r\n                            theo tiêu chuẩn của nhà sản xuất; chịu được mưa\r\n                            nắng. Có thể để được ngoài trời\r\n                            Kết cấu theo dạng khối Module, tháo dời dễ dàng\r\n                            thuận tiện cho công việc bảo dưỡng, cửa thao tác\r\n                            rộng.\r\n                            Vỏ cách âm được gắn với khung máy tạo thành\r\n                            một kết cấu thống nhất.\r\n                            Vỏ cách âm được lắp đặt chắc chắn và có bố trí\r\n                            cửa giúp cho thao tác vận hành, bảo trì, bảo dưỡng\r\n                            dễ dàng. Phần bảng điều khiển phải có cửa lắp\r\n                            kính mica để thuận tiện cho việc kiểm tra vận hành\r\n                            máy.\r\n                            Vỏ được thiết kế 2 ngăn riêng biệt là ngăn hoạt\r\n                            động và ngăn thoát nhiệt.\r\n                            Cửa hút khí vào bố trí bên hông máy, dạng lưới\r\n                            song sắt kích thước phù hợp cho lượng gió vào làm\r\n                            mát máy.\r\n8     Bố trí vỏ máy         Cửa thoát khí ra cho khí thải và thoát nhiệt dạng\r\n                            lưới song sắt được bố trí trên nóc máy.\r\n                            Các cửa được bố trí thuận lợi phù hợp cho việc bảo\r\n                            trì máy\r\n                            Ống xả dầu bôi trơn, móc cẩu nâng máy đều là loại\r\n                            tiêu chuẩn bao gồm kèm theo máy\r\n                            Ống tiêu âm loại tiêu chuẩn dùng cho khu dân cư\r\n                            (Residential)\r\n                            Chức năng phụ khác: Chống cháy, chống tác động\r\n                            của môi trường và động vật phá hoại,… hệ thống\r\n                            hút và thoát khí đảm bảo máy luôn hoạt động trong\r\n                            tình trạng mát và đạt hiệu suất cao nhất.\r\n                            Các ngõ được bố trí thuận thiện cho việc kiểm tra\r\n                            và bổ sung nhiên liệu, nước làm mát, dầu bôi trơn\r\n                            và đường cáp điện ra phụ tải.\r\nIII   Phạm vi cung cấp\r\n      Cung cấp đầy đủ số\r\n      lượng máy phát điện Cung cấp 27 máy phát điện công suất 30KVA;\r\n1\r\n      với các công suất theo 02 máy phát điện có công suất 250 KVA\r\n      yêu cầu của E- HSMT\r\n\f                                  14\r\n\r\n                               Giao hàng sớm hơn hoặc bằng thời gian theo yêu\r\n2    Thời gian giao hàng\r\n                               cầu của E- HSMT\r\n                               Giao máy phát điện tại các địa điểm theo yêu cầu\r\n3    Địa điểm giao hàng\r\n                               của E- HSMT\r\nIV   Bảo hành, bảo trì\r\n                               - Cam kết về thời gian và điều kiện bảo hành: máy\r\n                               phát điện được bảo hành ≥ 24 tháng hoặc ≥ 4000\r\n                               giờ máy chạy (kể từ ngày ký Biên bản xác nhận\r\n                               hoàn thành công việc) tùy theo điều kiện nào đến\r\n                               trước theo tiêu chuẩn của hãng sản xuất máy phát\r\n                               điện.\r\n                               - Có ≥ 3 cơ sở bảo hành (trong đó có cơ sở tại Hà\r\n                               Nội, Đà Nẵng, và TP. Hồ Chí Minh) (là chi nhánh,\r\n                               trạm, trung tâm hoặc đã ký hợp đồng với đơn vị có\r\n                               chức năng bảo hành tính đến thời điểm đóng thầu),\r\n                               kèm theo đăng ký kinh doanh và tài liệu chứng\r\n                               minh ngành nghề kinh doanh phù hợp với công\r\n                               việc bảo hành, bảo trì, duy tu, bảo dưỡng, sửa\r\n     Nhà thầu phải có khả      chữa... (kèm theo danh sách, địa chỉ, số điện thoại\r\n     năng sẵn sàng thực hiện   liên hệ của các cơ sở bảo hành); Có cam kết chấp\r\n     các nghĩa vụ của nhà      nhận sự kiểm tra của Bên mời thầu khi thấy cần\r\n     thầu như bảo hành, bảo    thiết.\r\n     trì, duy tu, bảo dưỡng,   - Địa điểm thực hiện bảo hành: Tại KBNN sử dụng\r\n     sửa chữa, cung cấp phụ    máy phát điện.\r\n1\r\n     tùng thay thế hoặc cung   - Cam kết thời gian xử lý sự cố:\r\n     cấp các dịch vụ sau bán   + Trong vòng 24 giờ kể từ thời điểm nhận được\r\n     hàng khác cho máy phát    yêu cầu bảo hành, phải kiểm tra máy và thực hiện\r\n     điện theo các yêu cầu     các biện pháp để xử lý sự cố;\r\n     như sau:                  + Trong vòng 72 giờ kể từ thời điểm nhận được\r\n                               yêu cầu bảo hành, phải khắc phục được sự cố và\r\n                               phải được xác nhận đã được hoạt động trở lại bình\r\n                               thường. Trong trường hợp không khắc phục được\r\n                               sự cố cho máy phát điện, Nhà thầu có trách nhiệm\r\n                               thay thế các bộ phận/máy hư hỏng bằng bộ\r\n                               phận/máy mới có tiêu chuẩn kỹ thuật tương\r\n                               đương;\r\n                               + Thời gian tiếp nhận yêu cầu bảo hành: 24x7: 24\r\n                               giờ/ngày x 7 ngày/tuần.\r\n                               - Có cam kết có khả năng cung cấp vật tư, phụ tùng\r\n                               thay thế, bảo trì máy phát điện ≥ 8 năm kể từ ngày\r\n                               nghiệm thu đưa vào sử dụng.\r\n                               - Có cam kết cấp giấy Bảo hành và nộp Bảo lãnh\r\n                               bảo hành theo quy định.\r\n\f                                        15\r\n\r\n           Các yếu tố về điều kiện về môi trường; tài chính; hướng dẫn, hỗ trợ kỹ\r\n   V\r\n           thuật\r\n                                    Nhà thầu cam kết máy phát điện máy phát điện\r\n                                    cung cấp phải phù hợp với khí hậu của Việt Nam,\r\n                                    các lỗ và cửa lưới đảm bảo ngăn được sự xâm nhập\r\n                                    của các động vật nhỏ (chuột, dán, côn trùng khác).\r\n    1      Điều kiện môi trường     Máy phát điện sau khi lắp đặt phải đảm bảo hoạt\r\n                                    động có hiệu quả trong mọi trường hợp, có độ bền\r\n                                    vững cao, phù hợp với điều kiện khí hậu môi\r\n                                    trường Việt Nam, dễ dàng bảo quản, thao tác, sử\r\n                                    dụng và sửa chữa thay thế khi cần thiết.\r\n           Khả năng đáp ứng về Nhà thầu cam kết đáp ứng các yêu cầu thanh toán\r\n    2\r\n           mặt tài chính            của E- HSMT\r\n                                    Nhà thầu cam kết cung cấp tài liệu kỹ thuật, hướng\r\n           Thực hiện cung cấp tài\r\n                                    dẫn vận hành cho đơn vị sử dụng gồm: Catalogue\r\n    3      liệu kỹ thuật của tổ máy\r\n                                    tổ máy, Bộ tài liệu hướng dẫn, sử dụng, vận hành,\r\n           phát điện\r\n                                    bảo trì, bảo dưỡng máy bằng tiếng Việt.\r\n           Hướng dẫn sử dụng, Nhà thầu cam kết hướng dẫn sử dụng, vận hành,\r\n    4      vận hành, bảo trì, bảo bảo trì, bảo dưỡng máy cho cán bộ của đơn vị sử\r\n           dưỡng                    dụng khi bàn giao máy.\r\n                                    Nhà thầu cam kết chịu trách nhiệm hỗ trợ kỹ thuật\r\n           Hỗ trợ kỹ thuật trong trong quá trình lắp đặt máy phát điện trong trường\r\n    5\r\n           quá trình lắp đặt        hợp không thực hiện lắp đặt máy tại đơn vị sử\r\n                                    dụng.\r\n   VI      Giải pháp tổ chức, cung ứng lắp đặt\r\n           Công tác vận hành chạy Nhà thầu phải lập quy trình vận hành chạy thử kèm\r\n    1\r\n           thử                      theo E-HSDT.\r\n        1.2.3. Các yêu cầu khác\r\n     a) Yêu cầu chung về thi công trong trường hợp Nhà thầu thực hiện lắp đặt\r\nmáy phát điện:\r\n       Nhà thầu thực hiện thi công lắp đặt trong điều kiện vừa phải đảm bảo an\r\ntoàn lao động, tiến độ thi công lắp đặt, vừa giảm tiếng ồn tới mức tối đa cũng như\r\ncác yêu cầu chống bụi bẩn, đảm bảo vệ sinh môi trường, các hoạt động bình\r\nthường khác của khu vực thi công lắp đặt và các khu vực lân cận.\r\n      Nhà thầu phải đáp ứng đầy đủ lao động, vật liệu, công cụ, thiết bị, lán trại,\r\nkho vật tư... phục vụ cho thi công lắp đặt tùy theo điều kiện của Nhà thầu để hoàn\r\nthành các công tác thi công lắp đặt.\r\n      Sử dụng các biện pháp hợp lý để bảo vệ môi trường thi công, đảm bảo các\r\nqui định vệ sinh môi trường không làm ảnh hưởng tới hoạt động và sinh hoạt bình\r\nthường của khu vực lân cận.\r\n       Nhà thầu cam kết bồi thường thiệt hại xảy ra trong quá trình thi công, lắp\r\nđặt, thử nghiệm.\r\n\f                                        16\r\n      Nhà thầu phải có trách nhiệm giữ gìn các công việc đã được hoàn thành\r\ntrước khi nghiệm thu bàn giao cho đơn vị sử dụng.\r\n      Toàn bộ chi phí lắp đặt máy (Nhân công + vật liệu) Nhà thầu thỏa thuận và\r\nthanh toán với KBNN tỉnh có đơn vị sử dụng máy.\r\n       b) Yêu cầu với thiết bị, vật liệu trong thi công lắp đặt trong trường hợp Nhà\r\nthầu thực hiện lắp đặt máy phát điện:\r\n        Nhà thầu cần chuẩn bị lao động, phương tiện vận chuyển, công cụ, thiết bị,\r\nv.v... cần thiết cho các công việc sau:\r\n      Thi công lắp đặt máy phát điện và tích hợp các hệ thống thiết bị kèm theo,\r\nkiểm tra, vận hành chạy thử và đưa vào sử dụng.\r\n      Tất cả các thiết bị, chủng loại vật tư vật liệu phải đảm bảo tiêu chuẩn theo\r\nquy định hiện hành và phải được sự đồng ý phê duyệt của KBNN tỉnh bằng văn\r\nbản trước khi đưa vào lắp đặt.\r\n    Trường hợp đơn vị sử dụng máy không yêu cầu Nhà thầu lắp đặt máy, thì\r\nNhà thầu vẫn phải có trách nhiệm giám sát về mặt kỹ thuật trong quá trình lắp đặt\r\nmáy tại đơn vị sử dụng.\r\n      Mục 2. Bản vẽ\r\n      Không có bản vẽ\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n       a) Đối với kiểm tra, nghiệm thu máy phát điện tại kho của Nhà thầu hoặc\r\nđịa điểm do hai bên thỏa thuận (sau đây gọi là tại kho của Nhà thầu):\r\n      Nhà thầu phải thông báo (chi tiết về thời gian và số lượng) bằng văn bản\r\ncho Bên mời thầu về kế hoạch kiểm tra nghiệm thu máy tại kho của Nhà thầu và\r\nphối hợp kiểm tra (chọn mẫu hoặc toàn bộ số lượng máy phát điện) trước khi giao\r\nhàng đến các đơn vị KBNN sử dụng máy, cụ thể như sau:\r\n      - Hồ sơ kiểm tra, nghiệm thu:\r\n      + Hồ sơ chứng nhận xuất xứ (CO), chất lượng (CQ) của cả tổ máy, nếu hãng\r\nsản xuất máy phát điện và các hãng sản xuất các bộ phận chính của máy phát điện\r\n(động cơ, đầu phát, bảng điều khiển) cùng một hãng sản xuất. Hoặc\r\n       + Hồ sơ chứng nhận xuất xứ (CO), chất lượng (CQ) của cả tổ máy và CO,CQ\r\ncủa các bộ phận chính (động cơ, đầu phát, bảng điều khiển) của máy phát điện, nếu\r\nhãng sản xuất máy phát điện và các hãng sản xuất các bộ phận chính của máy phát\r\nđiện (động cơ, đầu phát, bảng điều khiển) không cùng một hãng sản xuất.\r\n      + Chứng thư giám định về số lượng, chủng loại, tình trạng, xuất xứ của\r\nVinacontrol giám định máy phát điện, trong đó có các bộ phận chính của tổ máy gồm:\r\nđộng cơ, đầu phát, hệ thống điều khiển của tổ máy.\r\n      - Chạy thử máy phát điện:\r\n\f                                          17\r\n        + Phụ tải chạy thử máy phải ≥ công suất dự phòng của máy (Nhà thầu tự trang\r\nbị).\r\n        + Chạy thử không tải trong vòng 30 phút.\r\n        + Chạy thử máy ở chế độ 75% tải trong vòng 3 giờ.\r\n        + Chạy thử máy 100% tải vòng 10 phút.\r\n        + Chạy thử máy ở chế độ quá tải 10% công suất trong vòng 15 phút.\r\n      - Sau khi kiểm tra, chạy thử và kiểm tra các hồ sơ kèm theo, hai bên ký Biên\r\nbản nghiệm thu máy phát điện tại kho của Nhà thầu.\r\n        b) Đối với kiểm tra, nghiệm thu khi bàn giao, chạy thử không tải tại đơn vị sử\r\ndụng:\r\n      Bên mời thầu sẽ thông báo cho các đơn vị KBNN tỉnh, thành phố được\r\ntrang cấp máy việc tiếp nhận máy phát điện sau khi đã kiểm tra, nghiệm thu tại\r\nkho. Nhà thầu có trách nhiệm thông báo bằng văn bản về kế hoạch cụ thể đến đến\r\ncác đơn vị KBNN tỉnh, thành phố có đơn vị KBNN sử dụng máy\r\n      Khi bàn giao, chạy thử không tải, hai bên tiến hành chạy thử máy không tải\r\ntrong vòng 30 phút, đồng thời Nhà thầu bàn giao hồ sơ tài liệu liên quan đến máy\r\nphát điện và hướng dẫn đơn vị sử dụng máy phát điện.\r\n      Sau khi hoàn thành việc bàn giao và chạy thử không tải, hai bên lập Biên\r\nbản nghiệm thu và chạy thử không tải.\r\n      c) Đối với kiểm tra, nghiệm thu khi bàn giao, chạy thử có tải tại nơi lắp đặt,\r\nsử dụng, có 02 trường hợp sau:\r\n      (1) Trường hợp Nhà thầu thực hiện lắp đặt máy, KBNN tỉnh, thành phố và\r\nNhà thầu tuân thủ việc kiểm tra, nghiệm thu như sau:\r\n        Chạy thử không tải trong vòng 30 phút.\r\n        Chạy thử máy ở chế độ 75% tải trong vòng 3 giờ.\r\n        Chạy thử máy ở 100% tải trong vòng 10 phút.\r\n       Nhà thầu chịu hoàn toàn trách nhiệm về bảo quản thiết bị, vật liệu, trong\r\nkhi thi công lắp đặt (nhiên liệu chạy thử không tải và có tải do KBNN tỉnh chi\r\ntrả).\r\n       (2) Trường hợp Nhà thầu không thực hiện lắp đặt máy phát điện: Trong thời\r\ngian thực hiện hợp đồng cung cấp các máy phát điện trên, KBNN tỉnh, thành phố\r\nchưa chọn hoặc không lựa chọn Nhà thầu là đơn vị lắp đặt, Nhà thầu phải có văn\r\nbản cam kết chịu trách nhiệm hỗ trợ kỹ thuật đối với KBNN tỉnh, thành phố khi\r\nđơn vị thực hiện lắp đặt máy phát điện tại nơi sử dụng. Văn bản cam kết chịu trách\r\nnhiệm hỗ trợ kỹ thuật thay thế cho Biên bản nghiệm thu, chạy thử có tải và là cơ\r\nsở để KBNN xem xét ký Biên bản xác nhận hoàn thành công việc của Hợp đồng\r\n(trừ công việc bảo hành) và Bảng xác định giá trị khối lượng công việc hoàn thành.\r\n\f                                       18\r\n       Hồ sơ nghiệm kiểm tra, nghiệm thu khi bàn giao, chạy thử có tải tại nơi lắp\r\nđặt, sử dụng:\r\n      - Biên bản nghiệm thu lắp đặt, chạy thử có tải và Biên bản xác nhận hoàn\r\nthành công việc tại KBNN tỉnh, thành phố trong trường hợp Nhà thầu thực hiện\r\nlắp đặt máy phát điện tại nơi sử dụng.\r\n      Hoặc Biên bản thỏa thuận cam kết hỗ trợ kỹ thuật trong trường hợp Nhà\r\nthầu không thực hiện lắp đặt máy phát điện tại nơi sử dụng."}