{"text":"--- Tệp: Chuong V - Yeu cau ky thuat.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT \n\nMục 1. Yêu cầu về kỹ thuật \nA. Giới thiệu về dự án\n\t1. Tên Dự án: Đầu tư nâng cao năng lực sản xuất năm 2024\n2. Chủ Đầu tư: Công ty TNHH 1TV Môi trường - TKV.\n3. Tổ chức tư vấn lập Báo cáo KTKT: Công ty TNHH Tư vấn đầu tư và thương mại Miền Bắc.\n4. Địa điểm thực hiện: Địa điểm sử dụng thiết bị tại thị xã Đông Triều, thành phố Uông Bí; thành phố Cẩm Phả tỉnh Quảng Ninh.\n5. Mục tiêu: Đảm bảo vận hành ổn định, an toàn cho các trạm xử lý nước thải mỏ và Hệ thống băng tải cấp than cho nhà máy tuyển Khe Chàm khi sự cố mất điện lưới xảy ra. Đáp ứng yêu cầu sản xuất kinh doanh theo kế hoạch của Công ty TNHH MTV Môi trường - TKV nói riêng và Tập đoàn Công nghiệp Than - Khoáng sản Việt Nam nói chung;\n+ Đảm bảo an toàn trong lao động, sản xuất;\n+ Tuân thủ các quy định về an toàn, bảo vệ môi trường hiện hành;\n+ Nâng cao năng lực vận chuyển cho Nhà máy xử lý và tái chế chất thải công nghiệp nguy hại, năng lực xúc bốc đất đá, nạo vét bùn đất năm 2024 và các năm tiếp theo, tạo tiền đề để Công ty phát triển bền vững, góp phần ổn định sản xuất, hoàn thành kế hoạch được Tập đoàn giao.\n6. Quy mô và giải pháp kỹ thuật:\n Máy phát điện \n1). Máy phát điện công suất 660kVA/528kW, chế độ dự phòng, 400V, Điện áp: 3 pha, 4 dây, 220V/380V hoặc 230V/400V, tần số 50Hz, tốc độ 1500 vòng/ phút.\nSản xuất năm 2024, mới 100% \n2.) Máy phát điện dự phòng: Công suất 500kVA/400kW, chế độ dự phòng, 400V, tần số 50Hz, tốc độ 1500 vòng/ phút, điện áp: 220/380V hoặc 230/400V\nSản xuất: Năm 2024, mới 100%\n7. Thời gian thực hiện: Năm 2024.\nB. Giới thiệu về gói thầu:\n1. Tên gói thầu: Gói thầu số 5: Cung cấp và lắp đặt máy phát điện dự phòng\n2. Hình thức lựa chọn nhà thầu: E- Đấu thầu rộng rãi qua mạng.\n3. Thời gian lựa chọn nhà thầu: Quý II- III/2024\n4. Hình thức hợp đồng: Trọn gói.\nC. Mục đích tuyển chọn nhà thầu:\n Lựa chọn nhà thầu đủ năng lực và kinh nghiệm để thực hiện Gói thầu số 5: Cung cấp và lắp đặt máy phát điện dự phòng , thuộc dự án: Đầu tư nâng cao năng lực sản xuất năm 2024.\n1. Yêu cầu về kỹ thuật: \na. Phạm vi công việc \nPhạm vi công việc của nhà thầu chào hàng tất các các chi phí bao gồm các nội dung cơ bản sau: \n- Cung cấp, vận chuyển hàng hóa, thiết bị tới địa điểm cung cấp;\n- Lắp đặt , thí nghiệm thiết bị;\n- Hướng dẫn vận hành, chuyển giao công nghệ;\n- Bảo quản, nghiệm thu, bàn giao hàng hóa phải thỏa mãn các yêu cầu của E-HSMT; \n- Chi phí kiểm tra, nghiệm thu, bàn giao;\n- Bảo hành hàng hóa theo hợp đồng;\nb. Các yêu cầu chung về hàng hóa cung cấp\n- Nhà thầu tham gia dự thầu phải chào đúng và đủ chủng loại, khối lượng hàng hoá theo yêu cầu của E-HSMT;\n- Nhà thầu phải cung cấp các chứng chỉ, chứng nhận cần thiết đối với hàng hóa và dịch vụ cung cấp như: Nguồn gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất), các thông số kỹ thuật,...\n- Gồm hồ sơ giấy tờ về nguồn gốc xuất xứ, tính hợp lệ, đặc tính kỹ thuật, tính năng sử dụng cơ bản của hàng hóa và dịch vụ liên quan.\n- Nhà thầu phải cung cấp các chứng nhận, tài liệu cần thiết đối với hàng hóa theo E-HSMT và dịch vụ cung cấp (nếu có);\n- Biện pháp, quy trình quản lý thực hiện:\n+ Quản lý chất lượng nhà thầu phải có biện pháp, quy trình quản lý chất lượng từ khi ký hợp đồng đến khi kết thúc bàn giao đảm bảo yêu cầu tốt nhất của chủ đầu tư.\n+ Quy trình và kế hoạch triển khai gói thầu: nhà thầu phải thuyết minh cụ thể các công việc phải thực hiện để đảm bảo các bước theo yêu cầu của E-HSMT.\n- Nhà thầu phải có biện pháp kiểm soát nội bộ, tại các khâu trong quy trình thực hiện nghiệp vụ phải có bộ phận kiểm tra (KCS) của nhà thầu kiểm tra tại từng công đoạn, nhà thầu phải nêu những nội dung kiểm tra tại từng công đoạn, kiểm tra trong quá trình nghiệm thu giai đoạn, và bàn giao sản phẩm.\n- Biện pháp vận chuyển và bàn giao hàng hóa: phải nêu cụ thể phương pháp vận chuyển không làm ảnh hưởng chất lượng sản phẩm, khi giao hàng phải có biện pháp kiểm tra thử nghiệm, trong đó nêu rõ trách nhiệm các bên trong quá trình giao nhận.\nc. Nghiệm thu bàn giao\n- Công việc chỉ được coi là hoàn thành khi hai bên ký biên bản nghiệm thu bàn giao sản phẩm.\n- Mọi thủ tục nghiệm thu bàn giao được thực hiện theo đúng qui định của Pháp luật. Nhà thầu có quyền đưa vào trong đề xuất tài chính toàn bộ các chi phí cần thiết để đảm bảo cho mình nhận được chứng chỉ hoàn thành công việc... \n2. Yêu cầu chi tiết kỹ thuật đối với hàng hóa:  \nThông số kỹ thuật của hàng hóa phải tuân thủ các thông số kỹ thuật và các tiêu chuẩn sau đây:\nSố TT\nDanh mục\nThông số kỹ thuật thiết bị (Đạt)\nKhông đạt\n1\nMáy phát điện dự phòng : Công suất 660kVA/528kW\nSố lượng: 01 cái \n\n\nTổ máy\n\n\n\nNăm sản xuất tổ máy:\n2024 \nKhông đáp ứng\n\nChất lượng:\nTổ máy mới 100% chưa qua sử dụng\nKhông đáp ứng\n\nXuất xứ\nChâu Á hoặc tương đương\n\n\nTính đồng bộ thương hiệu:\nTổ máy phát điện phải là loại đồng bộ: Động cơ dầu điêzen, đầu phát điện và bộ điều khiển tích hợp được thiết kế, sản xuất và lắp ráp bởi một nhà sản xuất duy nhất nhằm đảm bảo tính đồng bộ và chất lượng. \nKhông đáp ứng\n\nTiêu chuẩn chất lượng chế tạo:\nAS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1,\nISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC.\nKhông đáp ứng\n\nKhả năng đáp ứng tải\nISO 8528\nKhông đáp ứng\n\nCông suất dự phòng:\n≥ 660kVA \nKhông đáp ứng\n\nĐiện áp\n400V\nKhông đáp ứng\n\nTần số\n50Hz\nKhông đáp ứng\n\nSố pha\n3 pha\nKhông đáp ứng\n\nVòng quay\n≥ 1500 vòng/ phút\nKhông đáp ứng\n\nHệ số công suất\n≥ 0.8\nKhông đáp ứng\n\nBiến thiên điện áp\n≤ ±1% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ\nKhông đáp ứng\n\nBiến thiên tần số\n≤ ±0.2 Hz (0.4%)\nKhông đáp ứng\n\nCấp cách điện\nCấp H trở lên\nKhông đáp ứng\n\nCấp bảo vệ\nIP21 trở lên\nKhông đáp ứng\n\nHệ thống giải nhiệt\nBằng két nước kết hợp quạt gió.\nKhông đáp ứng\n\nHệ thống giảm chấn, chống rung\nChống rung giữa thân động cơ và bệ máy\nKhông đáp ứng\n1.1\nĐộng cơ DIESEL\n\n\n\nHãng sản xuất\nĐồng bộ theo Nhà sản xuất tổ máy phát điện\nKhông đáp ứng\n\nLoại động cơ\nĐộng cơ đốt trong, 4 kỳ\nKhông đáp ứng\n\nSố xy-lanh\n6 xy lanh, xếp thẳng\nKhông đáp ứng\n\nĐường kính xy lanh\n≤ 137mm\nKhông đáp ứng\n\nKhoảng chạy xy lanh\n≤ 171mm\nKhông đáp ứng\n\nTổng dung tích xy-lanh\n≤ 15.2L\nKhông đáp ứng\n\nTỷ số nén\n≥ 16.1:1\nKhông đáp ứng\n\nBộ điều tốc\nĐiện tử\nKhông đáp ứng\n\nCông suất động cơ\n≥ 621 bkW\nKhông đáp ứng\n\nTổng dung tích nước làm mát\n≤48L\nKhông đáp ứng\n\nHệ thống phun nhiên liệu:\nKim phun điện tử EUI, Công nghệ  Phun trực tiếp \nKhông đáp ứng\n\nGió nạp:\nTăng áp bằng Turbo (turbocharger), có làm mát khí nạp bằng nước trước khi vào buồng đốt\nKhông đáp ứng\n\nTiêu hao nhiên liệu tại 100% công suất dự phòng:\n≤ 131 L/hr (Lít/giờ)\nKhông đáp ứng\n\nTiêu hao nhiên liệu tại 75% công suất dự phòng:\n≤ 100 L/hr (Lít/giờ)\nKhông đáp ứng\n\nTiêu hao nhiên liệu tại 50% công suất dự phòng:\n≤ 70 L/hr (Lít/giờ)\nKhông đáp ứng\n\nHệ thống khởi động:\nMotor khởi động 24V + Bình ắc quy\nKhông đáp ứng\n1.2\nĐầu máy phát điện\n\n\n\nHãng sản xuất:\nĐồng bộ theo Nhà sản xuất tổ máy phát điện\nKhông đáp ứng\n\nLoại đầu phát:\nKhông chổi than, 4 cực, từ trường quay\nKhông đáp ứng\n\nĐiện áp:\n400V\nKhông đáp ứng\n\nSố pha:\n3 pha\nKhông đáp ứng\n\nTần số:\n50Hz\nKhông đáp ứng\n\nBiến thiên Điện áp:\n≤ ±1% trạng thái ổn định và trạng thái thay đổi 3% tốc độ động cơ\nKhông đáp ứng\n\nBiến thiên Tần số:\n≤ ±0.2 Hz (0.4%)\nKhông đáp ứng\n\nKiểu kích từ:\nKích từ tự kích\nKhông đáp ứng\n\nBộ điều chỉnh điện áp tự động \nBộ điều chỉnh điện áp tự động tích hợp\nKhông đáp ứng\n\nKhả năng quá tốc:\n≥ 150%\nKhông đáp ứng\n\nHệ số công suất:\n≥ 0.8\nKhông đáp ứng\n\nCấp cách điện:\nCấp H trở lên\nKhông đáp ứng\n\nCấp bảo vệ:\nIP21 trở lên\nKhông đáp ứng\n\nTổng mức sóng hài:\n< 3%\nKhông đáp ứng\n1.3\nBộ điều khiển\n\n\n\nĐơn vị cung cấp:\nCung cấp bởi Nhà sản xuất máy phát điện\nKhông đáp ứng\n\nTiêu chuẩn\n• BS 4884-1\n• BS 4884-2\n• BS 4884-3\n• BS EN 60068-2-1\n• BS EN 60068-2-2\n• BS EN 61000-6-2\n• BS EN 61000-6-4\n• UL508 NEMA rating\n• IEEE C37.2\nKhông đáp ứng\n\nChủng loại và chức năng hoạt động:\nĐiều khiển điện tử kỹ thuật số\nKhông đáp ứng\n\n\nSTART/ STOP/ AUTO\nKhông đáp ứng\n\n\nNút bấm dừng khẩn cấp\nKhông đáp ứng\n\n\nCó chức năng chạy ở các chế độ Manual/ Auto hoặc tương đương. Chức năng Reset xóa lỗi\nKhông đáp ứng\n\nChức năng bảo vệ máy\nKhởi động máy phát điện từ xa\nMáy phát quá tải\nMáy phát quá dòng\nTự động chuyển tải\nAC Quá/Thấp áp\nAC Quá/Thấp tần số\nAC Quá dòng\nÁp suất nhớt thấp (Tắt máy)\nNhiệt độ động cơ cao (Tắt máy)Động cơ quá tốc độ (Tắt máy)\nBảo vệ tốc độ động cơ, đếm giờ chạy\nBa báo hiệu bảo trì động cơ\nĐiện áp ắc quy thấp\nLỗi sạc Ắc quy\nTheo dõi điện áp ắc quy\nCảnh báo nhiên liệu thấp\nCảnh báo sạc dynamo lỗi\nĐiều khiển tốc độ động cơ không tải trong quá trình khởi động và dừng máy\nKhông đáp ứng\n\nKết nối\nUSB\nKhông đáp ứng\n\n\nCAN\nKhông đáp ứng\n1.4\nVỏ máy ngoài trời: \n\n\n\nChất lượng:\nDạng vỏ chụp có bệ đỡ và hệ thống bô giảm thanh. Vỏ bằng thép SS400 dày 2mm trở lên, sơn tĩnh điện. Bên trong có lớp cách âm, bồn dầu chân đế theo máy\nKhông đáp ứng\n2\nMáy phát điện dự phòng : Công suất 500kVA/400kW\nSố lượng: 01 cái \n\n\nTổ máy phát điện\n\n\n\nNăm sản xuất tổ máy:\n2024 \nKhông đáp ứng\n\nChất lượng:\nTổ máy mới 100% chưa qua sử dụng\nKhông đáp ứng\n\nXuất xứ\nChâu Á hoặc tương đương\n\n\nTính đồng bộ thương hiệu:\nTổ máy phát điện phải là loại đồng bộ với động cơ dầu điêzen, đầu phát điện và bộ điều khiển tích hợp được thiết kế, sản xuất và lắp ráp bởi một nhà sản xuất duy nhất nhằm đảm bảo tính đồng bộ và chất lượng. \nKhông đáp ứng\n\nTiêu chuẩn chất lượng chế tạo:\nAS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1,\nISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC.\nKhông đáp ứng\n\nKhả năng đáp ứng tải\nISO 8528\nKhông đáp ứng\n\nCông suất dự phòng:\n≥ 500kVA \nKhông đáp ứng\n\nĐiện áp\n400V\nKhông đáp ứng\n\nTần số\n50Hz\nKhông đáp ứng\n\nSố pha\n3 pha\nKhông đáp ứng\n\nVòng quay\n≥ 1500 vòng/ phút\nKhông đáp ứng\n\nHệ số công suất\n≥ 0.8\nKhông đáp ứng\n\nBiến thiên điện áp\n≤ ±1% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ\nKhông đáp ứng\n\nBiến thiên tần số\n≤ ±0.2 Hz (0.4%)\nKhông đáp ứng\n\nCấp cách điện\nCấp H trở lên\nKhông đáp ứng\n\nCấp bảo vệ\nIP21 trở lên\nKhông đáp ứng\n\nHệ thống giải nhiệt\nBằng két nước kết hợp quạt gió.\nKhông đáp ứng\n\nHệ thống giảm chấn, chống rung\nChống rung giữa thân động cơ và bệ máy\nKhông đáp ứng\n2.1\nĐộng cơ DIESEL\n\nKhông đáp ứng\n\nHãng sản xuất\nĐồng bộ theo Nhà sản xuất tổ máy phát điện\nKhông đáp ứng\n\nLoại động cơ\nĐộng cơ đốt trong, 4 kỳ\nKhông đáp ứng\n\nSố xy-lanh\n6 xy lanh, xếp thẳng\nKhông đáp ứng\n\nĐường kính xy lanh\n≤ 130mm\nKhông đáp ứng\n\nKhoảng chạy xy lanh\n≤ 157mm\nKhông đáp ứng\n\nTổng dung tích xy-lanh\n≤ 12.5L\nKhông đáp ứng\n\nTỷ số nén\n≥ 15.8:1\nKhông đáp ứng\n\nBộ điều tốc\nĐiện tử\nKhông đáp ứng\n\nCông suất động cơ\n≥ 444 bkW\nKhông đáp ứng\n\nTổng dung tích nước làm mát\n≤47L\nKhông đáp ứng\n\nHệ thống phun nhiên liệu:\nKim phun điện tử EUI, Công nghệ  Phun trực tiếp \nKhông đáp ứng\n\nGió nạp:\nTăng áp bằng Turbo (turbocharger), có làm mát khí nạp bằng khí trước khi vào buồng đốt\nKhông đáp ứng\n\nTiêu hao nhiên liệu tại 100% công suất dự phòng:\n≤ 102 L/hr (Lít/giờ)\nKhông đáp ứng\n\nTiêu hao nhiên liệu tại 75% công suất dự phòng:\n≤ 73 L/hr (Lít/giờ)\nKhông đáp ứng\n\nTiêu hao nhiên liệu tại 50% công suất dự phòng:\n≤ 51 L/hr (Lít/giờ)\nKhông đáp ứng\n\nHệ thống khởi động:\nMotor khởi động 24V + Bình ắc quy\nKhông đáp ứng\n2.2\nĐầu máy phát điện\n\n\n\nHãng sản xuất:\nĐồng bộ theo Nhà sản xuất tổ máy phát điện\nKhông đáp ứng\n\nLoại đầu phát:\nKhông chổi than, 4 cực, từ trường quay\nKhông đáp ứng\n\nĐiện áp:\n400V\nKhông đáp ứng\n\nSố pha:\n3 pha\nKhông đáp ứng\n\nTần số:\n50Hz\nKhông đáp ứng\n\nBiến thiên Điện áp:\n≤ ±1% trạng thái ổn định và trạng thái thay đổi 3% tốc độ động cơ\nKhông đáp ứng\n\nBiến thiên Tần số:\n≤ ±0.2 Hz (0.4%)\nKhông đáp ứng\n\nKiểu kích từ:\nKích từ tự kích\nKhông đáp ứng\n\nBộ điều chỉnh điện áp tự động \nBộ điều chỉnh điện áp tự động tích hợp\nKhông đáp ứng\n\nKhả năng quá tốc:\n≥ 150%\nKhông đáp ứng\n\nHệ số công suất:\n≥ 0.8\nKhông đáp ứng\n\nCấp cách điện:\nCấp H trở lên\nKhông đáp ứng\n\nCấp bảo vệ:\nIP21 trở lên\nKhông đáp ứng\n\nTổng mức sóng hài:\n< 3%\nKhông đáp ứng\n2.4\nBộ điều khiển\n\n\n\nĐơn vị cung cấp:\nCung cấp bởi Nhà sản xuất máy phát điện\nKhông đáp ứng\n\nTiêu chuẩn\n• BS 4884-1\n• BS 4884-2\n• BS 4884-3\n• BS EN 60068-2-1\n• BS EN 60068-2-2\n• BS EN 61000-6-2\n• BS EN 61000-6-4\n• UL508 NEMA rating\n• IEEE C37.2\nKhông đáp ứng\n\nChủng loại và chức năng hoạt động:\nĐiều khiển điện tử kỹ thuật số\nKhông đáp ứng\n\n\nSTART/ STOP/ AUTO\nKhông đáp ứng\n\n\nNút bấm dừng khẩn cấp\nKhông đáp ứng\n\n\nCó chức năng chạy ở các chế độ Manual/ Auto hoặc tương đương. Chức năng Reset xóa lỗi\nKhông đáp ứng\n\nChức năng bảo vệ máy\nKhởi động máy phát điện từ xa\nMáy phát quá tải\nTự động chuyển tải\nAC Quá/Thấp ápAC Quá/Thấp tần số\nAC Quá dòng\nÁp suất nhớt thấp (Tắt máy)\nNhiệt độ động cơ cao (Tắt máy)Động cơ quá tốc độ (Tắt máy)\nBảo vệ tốc độ động cơ, đếm giờ chạy\nBa báo hiệu bảo trì động cơ\nĐiện áp ắc quy thấp\nLỗi sạc Ắc quy\nTheo dõi điện áp ắc quy\nCảnh báo nhiên liệu thấp\nCảnh báo sạc dynamo lỗi\nĐiều khiển tốc độ động cơ không tải trong quá trình khởi động và dừng máy\nKhông đáp ứng\n\nKết nối\nUSB\nKhông đáp ứng\n\n\nCAN\nKhông đáp ứng\n2.4\nVỏ máy ngoài trời: \n\n\n\nChất lượng:\nDạng vỏ chụp có bệ đỡ và hệ thống bô giảm thanh. Vỏ bằng thép SS400 dày 2mm trở lên, sơn tĩnh điện. Bên trong có lớp cách âm, bồn dầu chân đế theo máy\nKhông đáp ứng\n3\nTủ cầu dao hộp đảo chiều 3 pha 4 cực 1200A. \nSố lượng: 05 cái\n\n\nTủ cầu dao bao gồm: \n\n-\nVỏ tủ\nTheo đề xuất\n\n-\nĐèn báo pha\nĐỏ, vàng xanh\nKhông đáp ứng\n-\nAmpe kế\n1200/5A\nKhông đáp ứng\n-\nVôn kế\n500V\nKhông đáp ứng\n-\nChuyển mạch\n\nKhông đáp ứng\n-\nCầu dao:\n\nKhông đáp ứng\n\nSố cực: \n4 cực\nKhông đáp ứng\n\nĐiện áp cách điện định mức\n660V\nKhông đáp ứng\n\nKhả năng chịu điện áp cách điện/Phút(kV): \npha-pha 2,5; pha-vỏ 2,5\nKhông đáp ứng\n\nDòng điện định mức ở 40 độ C: \n1200A\nKhông đáp ứng\n\nĐặc tính sản phẩm: \nđảo chiều\nKhông đáp ứng\n\nDòng điện tác động khi quá tải (A): \nI = 1,6 Iđm\nKhông đáp ứng\n\nCách điện giữa pha với pha: \n>= 20MΩ\nKhông đáp ứng\n\nCách điện giữa pha với vỏ: \n>= 20MΩ\nKhông đáp ứng\n\nTiêu chuẩn áp dụng cầu dao đảo chiều: \nTCVN 6592-3 ( IEC 60947-3 )\nKhông đáp ứng\n-\nNăm sản xuất\nNăm 2024\nKhông đáp ứng\n-\nChất lượng\nMới 100% chưa qua sử dụng\nKhông đáp ứng\n\nXuất xứ \nChâu Á hoặc tương đương\nKhông đáp ứng\n4\nTủ cầu dao hộp đảo chiều 3 pha 4 cực 1000A. \nSố lượng: 05 cái\n\n\nTủ bao gồm:\n\n-\nVỏ tủ\nTheo đề xuất\n\n-\nĐèn báo pha\nĐỏ, vàng xanh\nKhông đáp ứng\n-\nAmpe kế\n1000/5A\nKhông đáp ứng\n-\nVôn kế\n500V\nKhông đáp ứng\n-\nChuyển mạch\n\nKhông đáp ứng\n-\nCầu dao:\n\nKhông đáp ứng\n\nSố cực\n4 cực\nKhông đáp ứng\n\nĐiện áp cách điện mức\n660V\nKhông đáp ứng\n\nKhả năng chịu điện áp cách điện/Phút(kV)\npha-pha 2,5; pha-vỏ 2,5\nKhông đáp ứng\n\nDòng điện định mức ở 40 độ C\n1000A\nKhông đáp ứng\n\nĐặc tính bảo vệ\nĐảo chiều\nKhông đáp ứng\n\nDòng điện tác động khi quá tải (A)\nI = 1,6 Iđm\nKhông đáp ứng\n\nCách điện giữa pha với pha\n>= 20MΩ\nKhông đáp ứng\n\nCách điện giữa pha với vỏ\n>= 20MΩ\nKhông đáp ứng\n\nTiêu chuẩn áp dụng cầu dao đảo chiều\nTCVN 6592-3 ( IEC 60947-3 )\nKhông đáp ứng\n-\nNăm sản xuất\n2024\nKhông đáp ứng\n-\nChất lượng\nMới 100% chưa qua sử dụng\nKhông đáp ứng\n\nXuất xứ \nChâu Á hoặc tương đương\nKhông đáp ứng\nLưu ý: \n1. Bất kỳ thương hiệu, mã hiệu (nếu có) trong bảng phạm vi cung cấp của hàng hóa là để minh họa các tiêu chuẩn chất lượng, tính năng kỹ thuật yêu cầu, nhà thầu có thể lựa chọn dự thầu. Hàng hóa phải có đầy đủ nguồn gốc, xuất xứ, nhà sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng \"tương đương\" hoặc \"cao hơn\" so với các yêu cầu tối thiểu trong bảng phạm vi cung cấp.\n1. Ngoài các thông số kỹ thuật và các tiêu chuẩn đối với các hàng hóa nêu trên, nhà thầu phải căn cứ vào thông số kỹ thuật và các tiêu chuẩn trong hồ sơ thiết kế được duyệt kèm theo E-HSMT để thi công lắp đặt cho phù hợp và đúng theo thiết kế.\n2. Đối với các vật tư, thiết bị phụ trợ khác còn lại nhà thầu phải căn cứ vào thông số kỹ thuật và các tiêu chuẩn trong hồ sơ thiết kế được duyệt kèm theo E-HSMT để đề xuất cho phù hợp.\n3. Các yêu cầu khác\n3.1.Trình bày các file trong E-HSDT đăng tải trên Hệ thống: \nCác file dữ liệu của hàng hóa đính kèm E-HSDT phải được phân chia riêng biệt theo folder như sau:\n1. Folder 1. Tính hợp lệ:\n- Đăng ký kinh doanh. \n- Bảo đảm dự thầu + tài liệu chứng minh tính hợp lệ của người ký thư bảo lãnh\n2. Folder 2. Năng lực – kinh nghiệm:\n-  (File 1) Báo cáo tài chính năm _     (ví dụ: 2021)\n-  (File 2) Báo cáo tài chính năm _     (ví dụ: 2022)\n-  (File 3) Báo cáo tài chính năm _     (ví dụ: 2023)\n-  (File 4) Xác nhận hoàn thành nghĩa vụ thuế năm gần đây nhất. \n-  (File 5) Bảng kê hợp đồng tương tự \n-  (File 6) Hợp đồng tương tự 1 (bao gồm hợp đồng, biên bản nghiệm thu/\nthanh lý/ hóa đơn GTGT...)\n-  (File 7) Hợp đồng tương tự 2…\n... và các tài liệu liên quan khác (nếu có)\n3. Folder 3. Kỹ thuật: Ngoài bảng chào đáp ứng kỹ thuật, mỗi folder trong này sẽ bao gồm 01 hoặc các mặt hàng dự thầu có cùng hãng sản xuất hoặc cùng tài liệu pháp lý, trong mỗi folder đề nghị nhà thầu tách riêng các file tài liệu và đánh số thứ tự\n-  (File 1) Bảng chào đáp ứng kỹ thuật (File scan từ bản ký, đóng dấu)\n-  (File 2) Bảng chào đáp ứng kỹ thuật (File excel)\nFolder 3.1. STT _     (STT mặt hàng theo E-HSMT ví dụ: STT 1):\n-  (File 3) Giấy ủy quyền (bao gồm: ủy quyền từ hãng chủ sở hữu, ủy quyền từ nhà phân phối...)\n(File 5) Catalogue\nCác tài liệu liên quan khác (nếu có)….\n-  Lưu ý: đề nghị nhà thầu tách riêng từng tài liệu kỹ thuật (catalogue, datasheet…), không gộp chung tất cả tài liệu kỹ thuật vào 1 file. Yêu cầu đặt tên file đúng theo tên tài liệu dùng để tham chiếu trong Bảng chào đáp ứng kỹ thuật và dùng công cụ đánh dấu (highlight) lên các nội dung kỹ thuật cụ thể chứng minh đặc tính, thông số kỹ thuật của hàng hóa theo yêu cầu.\n3.2 Các yêu cầu khác\nNhà thầu có trách nhiệm bảo hành hành thiết bị do mình cung cấp trong thời gian ≥ 24 tháng hoặc 1000 giờ (chạy chế độ dự phòng) tùy điều kiện nào đến trước đối với máy phát điện (Mã hiệu tổ máy (S/N) có thể tra trên trang mạng của nhà sản xuất và thể hiện rõ các thông tin liên quan như ngày sản xuất, thông tin nhà máy, ngày bàn giao, thời gian bảo hành).\nNgoài trách nhiệm bảo hành thiết bị do lỗi của nhà sản xuất, lỗi vận chuyển, nhà thầu phải đưa ra và cam kết đảm bảo các thông số vận hành của thiết bị được quy định trong Hồ sơ mời thầu. Bản cam kết các chỉ tiêu bảo hành là cơ sở để Bên mời thầu đánh giá hồ sơ dự thầu.\nViệc Nhà thầu không đưa ra cam kết các thông số vận hành, thông số kỹ thuật hoặc đưa ra nhưng không đầy đủ để làm cơ sở cho Bên mời thầu đánh giá các Hồ sơ dự thầu và/hoặc đưa ra thời gian bảo hành ngắn hơn yêu cầu tối thiểu của Hồ sơ mời thầu dẫn đến việc Hồ sơ dự thầu bị loại bỏ là trách nhiệm của Nhà thầu.\nNhà thầu sẽ đưa ra chương trình hướng dẫn kỹ thuật sử dụng cụ thể cho số cán bộ của Chủ đầu tư nhằm thực hiện tốt công tác vận hành và bảo dưỡng thiết bị của Chủ đầu tư sau này.\nMục 2. Bản vẽ\nE-HSMT này gồm có các bản vẽ trong danh mục sau: \nDanh mục bản vẽ\nBản vẽ số\nTên bản vẽ\nMục đích sử dụng\n\n\n\n\n\n\n\n\n\nTrường hợp có bản vẽ thì phải đính kèm theo bản vẽ.\nMục 3. Kiểm tra và thử nghiệm\nCác kiểm tra và thử nghiệm cần tiến hành gồm có: ____ [ghi danh sách các kiểm tra và thử nghiệm].\n\nMẫu số 01A (Webform trên Hệ thống)\nBẢNG KÊ HẠNG MỤC CÔNG VIỆC(1) \n(Áp dụng cho loại hợp đồng trọn gói)\nSTT\nMô tả công việc(2)\nKhối lượng tham khảo(3)\nĐơn vị tính\n1\nMua sắm thiết bị\n \n \n1.1\nCông suất 500kVA/400kW (chế độ dự phòng), 400V, 1500v/p, 50Hz.Tổ máy bao gồm: Động cơ - Đầu phát - Bảng điều khiển. Do một hãng sản xuấtTổ máy trần sản xuất: 2024 trở về sau.Bao gồm:+ Nước làm mát hãng cấp;+ Dầu bôi trơn hãng cấp;+ Bồn dầu chân đế theo máy;+ Vỏ máy ngoài trời: Dạng vỏ chụp có bệ đỡ và hệ thống bô giảm thanh. Vỏ bằng thép SS400 dày 2mm trở lên, sơn tĩnh điện. Bên trong có lớp cách âm;+ Tủ đầu cực  MCCB 3P - 800A lắp trên máy;+ Tài liệu hướng dẫn vận hành máy bằng tiếng Anh, tiếng Việt (bản dịch).\nTổ máy\n        1,00 \n1.2\nCông suất 660kVA/528kW (chế độ dự phòng), 400V, 1500v/p, 50Hz. Tổ máy bao gồm: Động cơ - Đầu phát - Bảng điều khiển. Do một hãng sản xuấtTổ máy trần sản xuất: 2024 trở về sau.Bao gồm:+ Nước làm mát hãng cấp;+ Dầu bôi trơn hãng cấp;+ Bồn dầu chân đế theo máy;+ Vỏ máy ngoài trời: Dạng vỏ chụp có bệ đỡ và hệ thống bô giảm thanh. Vỏ bằng thép SS400 dày 2mm trở lên, sơn tĩnh điện. Bên trong có lớp cách âm, bồn dầu chân đế theo máy;+ Tủ đầu cực  MCCB 3P - 1250A lắp trên máy;+ Tài liệu hướng dẫn vận hành máy bằng tiếng Anh, tiếng Việt (bản dịch);\nTổ máy\n       1,00 \n1.3\nTủ cầu dao hộp đảo chiều 3 pha 4 cực 1200A: bao gồm vỏ tủ, cầu dao; đèn báo pha đỏ, vàng, xanh; ampe kế 1200/5A; vôn kế 500V; chuyển mạch\ncái\n        5,00 \n1.4\nTủ cầu dao hộp đảo chiều 3 pha 4 cực 1000A: bao gồm vỏ tủ, cầu dao; đèn báo pha đỏ, vàng, xanh; ampe kế 1000/5A; vôn kế 500V; chuyển mạch\ncái\n        5,00 \n1.5\nCáp Cu/XLPE/PVC-0.6/1KV-3x240+1x120mm2\nm\n     120 \n1.6\nCáp Cu/XLPE/PVC-0.6/1KV-3x300+1x150mm2\nm\n      60 \n2\nLắp đặt thiết bị + thí nghiệm\n \n \n2.1\nLắp đặt tổ máy phát điện\ntấn\n        9,30 \n2.2\nLắp đặt cầu dao hộp đảo chiều 3 pha\n1 bộ (3 pha)\n      10,00 \n2.3\nKéo rải và lắp đặt cáp Cu/XLPE/PVC-0.6/1KV-3x240+1x120mm2\n100m\n       1,2 \n2.4\nKéo rải và lắp đặt cáp Cu/XLPE/PVC-0.6/1KV-3x300+1x150mm2\n100m\n        0,60 \n2.5\nThí nghiệm máy phát điện: độ ồn, khí thải\n1 máy\n       2,00 \nGhi chú:\n(1), (3) Bảng kê hạng mục công việc và khối lượng chỉ có giá trị tham khảo, nhà thầu có trách nhiệm chuẩn xác hạng mục công việc phù hợp với thiết kế và yêu cầu kỹ thuật tại Chương V. Sau khi chuẩn xác hạng mục công việc, khối lượng theo thiết kế, Nhà thầu chào giá cho từng hạng mục theo Mẫu số 11A Chương này.\n(2) Dẫn chiếu đến nội dung tương ứng quy định tại Chương V."}