{"text":"--- Tệp: Phần 2 - Chương V.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                            Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n       Mục 1. Yêu cầu về kỹ thuật\r\n       1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n- Tên gói thầu: Mua sắm 01 máy phát điện 405KVA, 01 máy phát điện 53KVA phục vụ hoạt\r\n   dộng liên tục của Trung tâm Y tế huyện Tam Nông và Phòng khám đa khoa khu vực thuộc\r\n   TTYT huyện Tam Nông.\r\n- Bên mời thầu: Trung tâm Y tế huyện Tam Nông\r\n- Quy mô gói thầu: Gồm toàn bộ số lượng thiết bị hàng hóa theo phạm vi yêu cầu tại E-HSMT.\r\n- Địa chỉ thực hiện bàn giao hàng hóa: Trung tâm Y tế huyện Tam Nông; Địa chỉ: Khu 24 - Xã\r\n   Vạn Xuân - Huyện Tam Nông - Tỉnh Phú Thọ.\r\n- Nguồn vốn: Nguồn Quỹ phát triển hoạt động sự nghiệp của đơn vị và các nguồn vốn huy động\r\nhợp pháp khác;\r\n- Hình thức đấu thầu: Đấu thầu rộng rãi qua mạng;\r\n- Phương thức đấu thầu: Một giai đoạn, một túi hồ sơ;\r\n- Thời gian bắt đầu tổ chức lựa chọn nhà thầu: Quý III/2024;\r\n- Hình thức hợp đồng: Hợp đồng trọn gói;\r\n- Thời gian thực hiện hợp đồng: 15 ngày, từ ngày hợp đồng có hiệu lực\r\n\r\n       1.2. Yêu cầu về kỹ thuật\r\n       Yêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật chi tiết đối với\r\nhàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể:\r\n       a) Yêu cầu về kỹ thuật chung:\r\n- Nhà thầu cam kết cung cấp hàng hóa mới 100% và phải được sản xuất từ năm 2023 trở về sau,\r\nnguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất.\r\n- Nhà thầu phải lập Bảng liệt kê chi tiết danh mục hàng hóa với đầy đủ thông số kỹ thuật, xuất xứ,\r\nmã hiệu/nhãn mác,.\r\n\r\n- Trong yêu cầu về kỹ thuật, nếu cụm từ “tương đương” được mô tả sau các yêu cầu về kỹ thuật\r\ncủa thiết bị thì được hiểu tương đương về đặc tính kỹ thuật, tiêu chuẩn công nghệ, nếu cụm từ\r\n“tương đương” được mô tả sau các yêu cầu về chức năng của thiết bị thì được hiểu tương đương\r\nvề tính năng sử dụng..\r\n       b) Yêu cầu về kỹ thuật cụ thể:\r\nTóm tắt thông số kỹ thuật của hàng hóa, dịch vụ liên quan. Hàng hóa, dịch vụ liên quan phải tuân\r\n\fthủ các thông số kỹ thuật và tiêu chuẩn sau đây:\r\n\r\n  Hạng        Tên hàng hóa/dịch vụ\r\n                                                   Thông số kỹ thuật và các tiêu chuẩn\r\n  mục số           liên quan\r\n\r\n                                         Tổ máy phát điện chạy dầu Diesel nhập khẩu đồng bộ\r\n                                         gồm vỏ chống ồn, Pô giảm thanh thiết kế nằm ngoài trên\r\n                                         nóc máy bằng Inox 304 chống rỉ sét, làm mát bằng nước\r\n                                         kết hợp quạt gió cưỡng bức\r\n                                         Máy mới: 100% sản xuất năm 2024 trở lại đây.\r\n                                         Công suất liên tục: 405 kVA\r\n                                         Công suất dự phòng: 450 kVA\r\n                                         Tần số: 50Hz, tốc độ 1500 v/phút. Điện áp: 230/400V\r\n                                         tùy chỉnh được\r\n                                         Hệ số công suất: 0.8 ; Loại 3 pha\r\n                                         Tiêu thụ nhiên liệu ở tải 75%: 71.25Lít/giờ\r\n                                         Nhiên liệu sử dụng là: Diesel 0,05S\r\n                                         Động cơ: Động cơ đốt trong Diesel 4 thỳ, dung tích xy\r\n                                         lanh 11.6L có turbo tăng áp, công suất liên tục động cơ\r\n                                         405kW tại 1500 vòng/phút. 6 xi lanh, bố trí thẳng hàng,\r\n                                         Tỉ số nén: 17:1, Đường kính hành trình 126*155 mm\r\n                                         Đầu phát điện: Loại không chổi than, 4 cực từ, tần số\r\n                                         50Hz.\r\n                                         Bộ điều khiển: SMARTGEN sử dụng màn hình LCD\r\n                                         - MCCB đồng bộ theo máy\r\n      1.     Máy phát điện 405KVA        - Bồn dầu tích hợp chân đế máy\r\n                                         - Bình ắc quy, cáp sạc theo máy của nhà sản xuất\r\n                                         - Bô giảm thanh, Khớp nối ống xả\r\n                                         - Bộ cao su giảm chống rung\r\n                                         - Pô giảm thanh nằm bên ngoài trên nóc máy Inox 304\r\n                                         - Vỏ cách âm chống ồn nhập đồng bộ, độ dày vỏ vách\r\n                                         máy bao quanh và cánh cửa bao gồm cho cả tôn thép\r\n                                         mút cách âm foam dày ≥100mm, tôn đột lộ bọc nẹp mặt\r\n                                         trong các cánh cửa, khi máy hoạt động ở 100% tải đạt\r\n                                         chống ồn: 70dB/7m\r\n\r\n                                         Tủ chuyển nguồn tự động ATS 630A 3 pha 4 cực, Chân\r\n                                         giá đỡ tủ + Mái che bảo vệ đầy đủ thiết bị. Tủ sử dụng\r\n                                         máy cắt Motorize nhập khẩu, lắp ráp hoàn thiện tại Việt\r\n                                         Nam. Có khả năng giám sát qua mạng 4G, sử dụng app\r\n                                         bằng Smartphone để điều khiển từ xa sử dụng ngôn ngữ\r\n                                         tiếng việt, có khả năng lưu trữ 90 sự kiện lịch sử.\r\n\r\n                                         Tủ chuyển nguồn tự động ATS 160A 3 pha 4 cực, Chân\r\n                                         giá đỡ tủ + Mái che bảo vệ đầy đủ thiết bị. Tủ sử dụng\r\n                                         máy cắt Motorize nhập khẩu, lắp ráp hoàn thiện tại Việt\r\n\f                           Nam. Có khả năng giám sát qua mạng 4G, sử dụng app\r\n                           bằng Smartphone để điều khiển từ xa sử dụng ngôn ngữ\r\n                           tiếng việt, có khả năng lưu trữ 90 sự kiện lịch sử (cho 1\r\n                           lộ sử dụng khác)\r\n\r\n                           Toàn bộ Cáp điện các loại phục vụ đấu lắp chia tải cho 4\r\n                           lộ của toàn đơn vị và lắp thay thế cho 2 máy cũ đơn vị\r\n                           đang có….\r\n\r\n                           Vật tư phụ Lắp máy phát: Đầu Cos, băng keo, đai gá\r\n                           ghíp treo cáp, dây thép, dây điều khiển tín hiệu.....\r\n\r\n                           Nhân công lắp đặt đấu nối máy phát điện hoàn thiện bàn\r\n                           giao công nghệ sử dụng tại công trình\r\n\r\n                           Nhiên liệu đổ vào trong máy chạy máy để bàn giao thử\r\n                           tải sau khi lắp theo qui định\r\n\r\n                           Vận chuyển hàng hóa thiết bị vào vị trí công trình\r\n\r\n                           Tổ máy phát điện chạy dầu Diesel nhập khẩu đồng bộ\r\n                           gồm vỏ chống ồn, Pô giảm thanh thiết kế nằm ngoài trên\r\n                           nóc máy bằng Inox 304 chống rỉ sét, làm mát bằng nước\r\n                           kết hợp quạt gió cưỡng bức\r\n                           Máy mới: 100% sản xuất năm 2024 trở lại đây.\r\n                           Công suất liên tục: 53 kVA\r\n                           Công suất dự phòng: 58,5 kVA\r\n                           Tần số: 50Hz, tốc độ 1500 v/phút. Điện áp: 230/400V\r\n                           tùy chỉnh được\r\n                           Hệ số công suất: 0.8 ; Loại 3 pha\r\n                           Tiêu thụ nhiên liệu ở tải 75%: 8.25 Lít/giờ\r\n                           Nhiên liệu sử dụng là: Diesel 0,05S\r\n                           Động cơ: Động cơ đốt trong Diesel 4 thỳ, dung tích xy\r\n2.   Máy phát điện 53KVA   lanh 3.62L có turbo tăng áp, công suất liên tục động cơ\r\n                           65kW tại 1500 vòng/phút. 4 xi lanh, bố trí thẳng hàng,\r\n                           Tỉ số nén: 17:1, Đường kính hành trình 98*120 mm\r\n                           Đầu phát điện: Loại không chổi than, 4 cực từ, tần số\r\n                           50Hz.\r\n                           Bộ điều khiển: SMARTGEN sử dụng màn hình LCD\r\n                           - MCCB đồng bộ theo máy\r\n                           - Bồn dầu tích hợp chân đế máy\r\n                           - Bình ắc quy, cáp sạc theo máy của nhà sản xuất\r\n                           - Bô giảm thanh, Khớp nối ống xả\r\n                           - Bộ cao su giảm chống rung\r\n                           - Pô giảm thanh nằm bên ngoài trên nóc máy Inox 304\r\n                           - Vỏ cách âm chống ồn nhập đồng bộ, độ dày vỏ vách\r\n                           máy bao quanh và cánh cửa bao gồm cho cả tôn thép\r\n\f                                        mút cách âm foam dày ≥100mm, tôn đột lộ bọc nẹp mặt\r\n                                        trong các cánh cửa, khi máy hoạt động ở 100% tải đạt\r\n                                        chống ồn: 65dB/7m\r\n\r\n                                        Tủ chuyển nguồn tự động ATS 100A 3 pha 4 cực, Chân\r\n                                        giá đỡ tủ + Mái che bảo vệ đầy đủ thiết bị. Tủ sử dụng\r\n                                        máy cắt Motorize nhập khẩu, lắp ráp hoàn thiện tại Việt\r\n                                        Nam. Có khả năng giám sát qua mạng 4G, sử dụng app\r\n                                        bằng Smartphone để điều khiển từ xa sử dụng ngôn ngữ\r\n                                        tiếng việt, có khả năng lưu trữ 90 sự kiện lịch sử.\r\n\r\n                                        Cầu dao đảo chiều, đồng thanh cái, át cải tạo tủ điện để\r\n                                        đưa nguồn sang khu vực chụp Xquang\r\n\r\n                                        Toàn bộ Cáp điện các loại phục vụ đấu lắp chia tải cho\r\n                                        toàn đơn vị vì công trình có 2 lộ lưới vào\r\n\r\n                                        Vật tư phụ Lắp máy phát: Đầu Cos, băng keo, đai gá\r\n                                        ghíp treo cáp, dây thép, dây điều khiển tín hiệu, Cao su\r\n                                        kê.....\r\n\r\n                                        Nhân công lắp đặt đấu nối máy phát điện hoàn thiện bàn\r\n                                        giao công nghệ sử dụng tại công trình\r\n\r\n                                        Nhiên liệu đổ vào trong máy chạy máy để bàn giao thử\r\n                                        tải sau khi lắp theo qui định\r\n\r\n                                        Vận chuyển hàng hóa thiết bị vào vị trí công trình\r\nGhi chú:\r\n       Bất kỳ thương hiệu, mã hiệu, danh từ riêng (nếu có) trong bảng yêu cầu kỹ thuật chỉ mang\r\ntính chất minh họa cho các tiêu chuẩn chất lượng, tính năng kỹ thuật khó mô tả, nhà thầu có thể\r\nlựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà sản xuất, thương hiệu, mã hiệu phù hợp với\r\nđiều kiện cung cấp nhưng phải đảm bảo yêu cầu tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng\r\nsử dụng ” tương đương” với yêu cầu tối thiểu\r\n       1.3. Các yêu cầu khác\r\n- Nhà thầu cam kết cung cấp giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng (CQ) đối\r\nvới sản phẩm nhập khẩu khi giao hàng.\r\n- Nhà thầu đính kèm tài liệu chứng minh về việc sẵn sàng cung cấp hàng hóa, thiết bị thay thế, hỗ\r\ntrợ kỹ thuật trong thời gian bảo hành cho các thành phần chính của hệ thống.\r\n- Nhà thầu cam kết sẵn sàng cử cán bộ kỹ thuật có mặt trong vòng 2h trong trường hợp hệ thống\r\nđang chạy gặp sự cố hoặc khi có yêu cầu từ Chủ đầu tư/ Đơn vị sử dụng\r\n\r\n       Mục 2. Bản vẽ: Không yêu cầu.\r\n\f       Mục 3. Kiểm tra và thử nghiệm\r\n        Việc kiểm tra. thử nghiệm các hàng hóa được yêu cầu sẽ được tổ chức tại Trung tâm Y tế\r\nhuyện Tam Nông và PKĐK khu vực thuộc TTYT huyện Tam Nông. Trong quá trình thực hiện\r\nhợp đồng, trường hợp hàng hóa không phù hợp với đặc tính kỹ thuật theo EHSMT hoặc không\r\nthích ứng với các thiết bị hiện có thì Chủ đầu tư có quyền từ chối và Nhà thầu phải có trách\r\nnhiệm thay thế hoặc tiến hành những điều chỉnh cần thiết để đáp ứng đúng các yêu cầu về đặc\r\ntính kỹ thuật. Trường hợp Nhà thầu không có khả năng thay thế hay điều chỉnh các hàng hóa\r\nkhông phù hợp, Chủ đầu tư có quyền tổ chức việc thay thế hay điều chỉnh nếu thấy cần thiết, mọi\r\nrủi ro và chi phí liên quan do Nhà thầu chịu. Việc thực hiện kiểm tra, thử nghiệm hàng hóa của\r\nChủ đầu tư không dẫn đến miễn trừ nghĩa vụ bảo hành hay các nghĩa vụ khác theo hợp đồng của\r\nNhà thầu.\n\n--- Tệp: Phụ lục hợp đồng.docx ---\nPHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\n\n(Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\n\nPhụ lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thầu theo các Mẫu bảng giá dự thầu tương ứng nêu tại E-HSMT và các thỏa thuận đã đạt được trong quá trình hoàn thiện hợp đồng, trong đó bao gồm đơn giá, thành tiền cho từng hạng mục, nội dung công việc."}