{"text":"--- Tệp: Chương V yêu cầu kỹ thuật.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\nYêu cầu về kỹ thuật mang tính kỹ thuật thuần túy và các yêu cầu khác liên quan đến việc cung cấp dịch vụ (trừ giá). Yêu cầu về kỹ thuật phải được nêu đầy đủ, rõ ràng và cụ thể để làm cơ sở cho nhà thầu lập E-HSDT. \nTrong yêu cầu về kỹ thuật không được đưa ra các điều kiện nhằm hạn chế sự tham gia của nhà thầu hoặc nhằm tạo lợi thế cho một hoặc một số nhà thầu gây ra sự cạnh tranh không bình đẳng. \nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau: \n1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\n- Tên gói thầu: Thuê ngoài tổ hợp máy phát điện diesel dự phòng cấp điện phục vụ sản xuất tại khu vực Khe Chàm.\n- Đơn vị chủ quản: Chi nhánh Tập đoàn công nghiệp Than - Khoáng sản Việt Nam Công ty than Hạ Long - TKV.\n- Địa chỉ: Tổ 65, khu Diêm Thủy, phường Cẩm Đông, thành phố Cẩm Phả, tỉnh Quảng Ninh.\n- Vị trí đặt tổ hợp máy phát điện: Tại mặt bằng +35 khu vực Khe Chàm, Công ty than Hạ Long –TKV.\n2. Mục tiêu công việc:\n- Cung cấp điện phục vụ sản xuất, đảm bảo an toàn trong công tác thông gió, thoát nước, quản lý khí mỏ khi xẩy ra sự cố mất nguồn điện lưới tại khu vực Khe Chàm, Công ty than Hạ Long –TKV. \n- Tổng công suất tổ hợp máy phát điện diesel dự phòng: 7.500kVA, bao gồm 03 máy phát điện 2500kVA- 6,3kV hòa đồng bộ khi hoạt động. \n- Vị trí lắp đặt: Tại mặt bằng +35 khu vực Khe Chàm, Công ty than Hạ Long –TKV.\nBẢNG TỔNG HỢP THÔNG SỐ KỸ THUẬT KHỐI LƯỢNG VẬT TƯ THIẾT BỊ HỆ    THỐNG TỔ HỢP MÁY PHÁT ĐIỆN DIESEL DỰ PHÒNG 3x 2500kVA – 6,3kV\n\nSTT\nTên thiết bị, vật tư\nĐVT\nSL\nThông số kỹ thuật\nGhi chú\nI\nThiết bị chính\n\n\n\n\n1\nMáy phát điện die sel 2500kVA-6,3kV\nCái\n03\nMáy phát điện Diesel 2.500kVA - 6,3 kV\n- Công suất tối đa: 2.500kVA/2.000kW.\n- Công suất liên tục: 2.250kVA/1.800kW.\n- Hệ số công suất: Cosφ = 0,8.\n- Điện áp 6.300V- 3 pha\n- Hệ thống khởi động: bằng bình ắc quy 24V- 254Ah.\n- Động cơ Cummins hoặc tương đương.\n- Đầu phát điện: Công suất 2.500kVA, điện áp 6.600V; máy đảm bảo công suất, chất lượng điện năng; Máy phát điện sản xuất hoặc lắp ráp năm 2016÷2024. (trường hợp máy phát điện lắp ráp yêu cầu động cơ và đầu phát điện sản xuất năm 2016÷2024).\n\n2\nTủ máy cắt đầu vào 1, 2, 3 /7,2 kV - 630A\nCái\n3\nTủ máy cắt đầu vào 1, 2, 3 /7,2 kV - 630A  \n(Máy cắt kéo ra, kéo vào, buồng dập chân không, 7,2kV - 630A 25kA/3skèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; Năm sản xuất: 2023÷2024.\n\n3\nTủ lộ ra máy cắt chân không, điện áp 7,2 kV dòng điện 1250A\nCái\n1\nTủ lộ ra máy cắt chân không, điện áp 7,2 kV dòng điện 1.250A\n(Máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV 1250A 25kA/3s kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; Năm sản xuất: 2023÷2024.\n\n4\nTủ đo lường\nCái\n1\nTủ đo lường\n(Vỏ tủ kích thước dự kiếnH2350xW800xD1650 mm, tôn 1.5mm-2mm, cấp bảo vệ IP41; Năm sản xuất: 2023÷2024.\n\n5\nTủ hòa đồng bộ\nCái\n1\nTủ hòa đồng bộ\n(Bộ relay hòa đồng bộ 03 máy phát điện: chức năng hòa đồng bộ, điều khiển tự động- bằng tay, hiển thị các thông số vận hànhChức năng điều chỉnh phụ tải; Năm sản xuất: 2023÷2024.\n\n6\nTủ thanh cái\nCái\n1\nTủ thanh cái\nThanh cái 1.250A cho 3 pha (10x60) cấp cách điện 7,2 kV; Năm sản xuất: 2023÷2024.\n\nII\nVật tư phụ\n\n\n\n\n1\nCáp: Hệ thống cáp điện động lực cho trạm phát điện Diesel 3 x 2500KVA - 6KV\nMét\n350\nCáp trung thế có màn chắn băng đồng dày 1,27mm Cu/XLPE/PVC 3x150 spmm 3.6/6(7.2) kV\n\n2\nHệ thống cáp điều khiển và phụ kiện cho trạm phát Điện\nMét\n50\nCáp điều khiển hạ thế 0,6/1 KV CU/PVC/PVC. Dây chia tải Load Share có chống nhiễu.\n\n3\nBơm dầu\nCái\n1\nBơm dầu Diezel chuyên dụng, lưu lượng 1.500 Lít / giờ\n\n4\nTủ điều khiển bơm dầu\nCái\n1\nChế tạo trong nước, linh kiện ngoại nhập\n\n5\nTéc dầu Diesel 10.000 - M3 đặt nổi\nCái\n1\nMặt trong để mộc, mặt ngoài sơn chống gỉ, sơn màu; 01 ống nhập Φ 90, ống xuất Φ 49; Thước thủy đo mức chứa.\n\n6\nHệ thống đường ống cấp dầu Diezel, van khóa cấp cho 3 máy\nHT\n1\n\n\n3. Yêu cầu kỹ thuật của gói thầu:\n1. Công tác thi công lắp đặt:\n1.1 Yêu cầu chung:\n- Có đủ biện pháp thi công, biện pháp an toàn để quản lý chất lượng, yêu cầu kỹ thuật của thiết bị, quản lý tiến độ, quản lý khối lượng thi công lắp đặt, quản lý an toàn lao động trên công trường, quản lý môi trường thi công, mức độ huy động thiết bị thi công.\n- Đảm bảo thi công đúng hồ sơ thiết kế được duyệt.\n- Thực hiện đúng quy trình quy phạm kỹ thuật an toàn khi làm việc.\n- Nhà thầu sau khi khảo sát thực tế tại hiện trường khu vực lắp đặt thiết bị và trên cơ sở hồ sơ mời thầu của chủ đầu tư. Nhà thầu lập phương án tổ chức thi công lắp đặt được tiến hành qua các giai đoạn như sau:\n1.11. Thi công lắp đặt tổ hợp máy phát điện Diesel: Trong vòng 30 ngày kể từ ngày nhà thầu và chủ đầu tư ký hợp đồng.\na. Giai đoạn chuẩn bị (chung cho các hạng mục):\t\t\nGiai đoạn chuẩn bị gồm các công việc sau:\n- Vận chuyển vật tư, máy móc đến vị trí tập kết.\n- Đưa máy móc thiết bị vào lắp đặt và điểm tập kết.\nb. Giai đoạn thi công chính:\n- Gồm các công việc chính sau:\n+ Bố trí nhân lực, tổ chức thi công lắp đặt.\n+ Chuẩn bị vật tư, nguyên vật liệu phục vụ trong khi thi công.\n+ Thi công lắp đặt thiết bị.\n1.12. Nghiệm thu hoàn tất công tác lắp đặt:\n- Hoàn tất công tác thi công, dọn dẹp vệ sinh, tập kết máy móc thiết bị.\n- Nghiệm thu tổng thể bàn giao cho chủ đầu tư sử dụng.\n- Thời gian tính thuê tổ tổ hợp máy phát điện Diesel bắt đầu tính từ ngày ký biên bản nghiệm thu tổng thể bàn giao cho chủ đầu tư sử dụng.\n1.2. Yêu cầu về kỹ thuật:\nYêu cầu về mặt kỹ thuật bao gồm các nội dung chủ yếu sau:\n1. Yêu cầu thiết bị.\n- Đảm bảo chất lượng và các thông số kỹ thuật theo yêu cầu. \n- Đảm bảo chất lượng và đầy đủ các trang bị, dụng cụ, vật tư kèm theo. \n- Đảm bảo các yêu cầu về kỹ thuật an toàn để vận hành thiết bị.\n2. Vận hành, hoạt động của thiết bị\n- Đảm bảo đáp ứng đủ công suất và khởi động của thiết bị phụ tải.\n- Thiết bị hoạt động ổn định, lâu dài, đảm bảo kỹ thuật an toàn cho các phụ tải, thiết bị và người vận hành. \nIII.2 Yêu cầu về phòng, chống cháy nổ, vệ sinh môi trường:\n1. Yêu cầu chung:\n- Hạn chế tối đa ảnh hưởng đến môi trường xung quanh:\n+ Hạn chế không gây bụi bẩn bay xa, ô nhiễm môi trường khu vực.\n+ Hạn chế gây tiếng ồn.\n+ Không thải nước, rác, vật liệu phế thải ra khu vực xung quanh.\n+ Nhà thầu phải tiến hành các biện pháp thi công hợp lý để tránh gây ra tai nạn, gây mất trật tự, ô nhiễm môi trường, làm thiệt hại đến các công trình xung quanh.\n- Đảm bảo an toàn cho người và thiết bị thi công.\n- Phòng chống sự cố cháy nổ.\n- Nhà thầu phải đơn phương chịu trách nhiệm việc thi công lắp đặt ảnh hưởng đến sự an toàn, ổn định của các công trình xung quanh trong quá trình thi công. Nếu có sự cố nào xảy ra, Nhà thầu chịu hoàn toàn trách nhiệm bồi thường khi cơ quan thẩm quyền ra lệnh ngừng toàn bộ công trình do vi phạm an toàn thì công, nhà thầu không được thanh toán chi phí và gia hạn thêm thời gian thi công.\n2. Biện pháp thực hiện:\n- Nhà thầu cần lập biện pháp thi công, thuyết minh rõ ràng các biện pháp để đảm bảo các yêu cầu trên trước khi tiến hành thi công.\n- Hoàn thành che chắn và biển báo tại những nơi thi công dở dang...có biển báo công trường và biển báo nguy hiểm.\n- Công nhân phải được trang bị đầy đủ trang thiết bị bảo hộ lao động khi thi công. Nhà thầu có trách nhiệm huấn luyện an toàn theo quy định, trang bị đầy đủ dụng cụ và phương tiện an toàn lao động cho cán bộ công nhân của mình, chỉ đạo và giám sát an toàn lao động trong quá trình thi công.\n- Đảm bảo VSMT và vệ sinh an toàn lao động:\n- Vệ sinh sạch sẽ các vật liệu rơi vãi không để mất vệ sinh bụi bẩn.\n- Thực hiện các biện pháp an toàn sử dụng điện trong thi công lắp đặt thiết bị. \n- Nhà thầu cần có cán bộ phụ trách về an toàn lao động có mặt trong suốt quá trình thi công lắp đặt tổ hợp để kịp thời báo cáo, xử lý hạn chế các tai nạn xảy ra.\nIII.3. Yêu cầu về an toàn lao động:\n- Trong quá trình thi công Nhà thầu phải thực hiện nghiêm túc các quy trình, quy định, quy chuẩn an toàn theo quy định của Nhà nước và cuả Công ty than Hạ Long - TKV.\n- Nhà thầu tự chịu trách nhiệm hoàn toàn về an toàn trong quá trình thi công lắp đặt thiết bị và các trách nhiệm pháp lý khác liên quan nếu để tai nạn lao động xẩy ra.\nIII.4. Biện pháp huy động nhân lực và thiết bị phục vụ thi công lắp đặt:\n- Nhà thầu phải thường xuyên đối chiếu tiến độ thực hiện so với tiến độ thi công mà Nhà thầu đã thống nhất với tư vấn giám sát (nếu có) và Chủ đầu tư để kịp thời có biện pháp xỷ lý các chậm trễ từng khâu công tác, từng tổ thi công.\n- Nếu Chủ đầu tư thấy tiến độ Nhà thầu thực hiện bị chậm, có khả năng làm chậm thời hạn hoàn thành công trình thì Nhà thầu phải có biện pháp cần thiết với sự đồng ý của Chủ đầu tư để đẩy nhanh tiến độ theo yêu cầu bằng cách tập trung nhân công và thiết bị, Nhà thầu sẽ không được trả thêm khoản tiền nào về những biện pháp đó.\nIII.5. Yêu cầu về máy móc, thiết bị:\nNhà thầu phải có đầy đủ chủng loại thiết bị phù hợp với yêu cầu của gói thầu. Tất cả các thiết bị có yêu cầu nghiêm ngặt về an toàn phải được kiểm định, thí nghiệm, hiệu chỉnh đảm bảo yêu cầu của cơ quan có thẩm quyền cấp.\nIII.6. Yêu cầu về công tác nghiệm thu lắp đặt:\n1. Căn cứ nghiệm thu công trình:\na) Quy chuẩn, tiêu chuẩn trang thiết bị điện được áp dụng;\nb) Tài liệu chỉ dẫn kỹ thuật kèm theo hợp đồng;\nc) Biên bản bàn giao thiết bị và biên bản nghiệm thu lắp đặt từng công đoạn;\ne) Nhật ký thi công của nhà thầu và các văn bản khác có liên quan đến đối tượng nghiệm thu;\nf) Bản vẽ hoàn công.\n2. Nội dung và trình tự nghiệm thu:      \na) Kiểm tra đối tượng nghiệm thu tại hiện trường (nghiệm thu từng thiết bị vật tư, dụng cụ).\nb) Kiểm tra các thông số lắp đặt, vận hành so với thiết kế mà Nhà thầu thi công phải thực hiện để xác định chất lượng và các thông số kỹ thuật vận hành của thiết bị;\nc) Đánh giá sự phù hợp của thiết bị so với thiết kế, tiêu chuẩn thi công và tài liệu chỉ dẫn kỹ thuật;\nd) Nghiệm thu tổng thể,  giai đoạn có tải không tải vận hành thiết bị\nIV. Bản vẽ hoàn công khi lắp đặt xong tổ hợp thiết bị:\nNhà thầu thi công lắp đặt có trách nhiệm lập bản vẽ hoàn công từng giai đoạn và bản vẽ hoàn công gói thầu. Trong bản vẽ hoàn công phải ghi rõ họ tên, chữ ký của người lập bản vẽ hoàn công. Người đại diện theo pháp luật của Nhà thầu thi công phải ký tên và đóng dấu. Bản vẽ hoàn công là cơ sở để nghiệm thu thanh, quyết toán.\nBản vẽ hoàn công được người giám sát thi công của đại diện chủ đầu tư ký tên xác nhận. Bản vẽ hoàn công và tính toán khối lượng sẽ được đính kèm ngay trong giai đoạn nghiệm thu. \nSTT\nTên bản vẽ\nTỷ lệ\nGhi chú\n1\nSơ đồ mặt bằng bố trí thiết bị\n\n \n2\nSơ đồ nguyên lý cung cấp điện và điều khiển.\n\n \n3\nSơ đồ đấu dây của các thiết bị.\n\n \n\nV. Yêu cầu phối hợp trong quá trình vận hành thiết bị:\nTrong quá trình vận hành nếu có sự cố, hư hỏng thiết bị Nhà thầu có trách nhiệm có mặt trong vòng 12 giờ khi có thông báo của chủ đầu tư để phối hợp khắc phục sửa chữa thiết bị kịp thời."}