{"text":"--- Tệp: 4. 14_Chuong V.rar ---\n--- 4. 14_Chuong V.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n                             Chương V. Yêu cầu về kỹ thuật\r\nMục 1. Yêu cầu về kỹ thuật\r\n1. Giới thiệu chung về dự án và gói thầu\r\n-   Tên dự án: Dự án nâng cao chất lượng cơ điện trạm BTS năm 2024.\r\n-   Tên gói thầu: Cung cấp máy phát điện dầu công suất lớn.\r\n-   Mã số gói thầu: 14-2024-Codien.\r\n-   Phạm vi cung cấp: Cung cấp 26 tổ máy phát điện dầu 100kVA, 234 tổ máy phát điện dầu\r\n    50kVA.\r\n-   Địa điểm thực hiện gói thầu: Hà Nội, Đà Nẵng, Đồng Nai.\r\n-   Thời gian thực hiện gói thầu: 228 ngày. Trong đó:\r\n                                                                            Thời gian thực\r\n     STT                        Nội dung công việc\r\n                                                                             hiện (ngày)\r\n       1   Thời gian giao hàng muộn nhất                                         120\r\n       2   Thời gian bàn giao + KCS                                               18\r\n           Thời gian triển khai lắp đặt hàng hóa của Chủ đầu tư kể từ ngày\r\n      3                                                                       50\r\n           ký biên bản kiểm tra lô cuối\r\n      4    Thời gian kiểm tra thông số kỹ thuật                               15\r\n      5    Thời gian ký Biên bản ghi nhớ kiểm tra kỹ thuật (TAM)              10\r\n      6    Thời gian ký Chứng nhận nghiệm thu kỹ thuật (TAC)                  15\r\n           Tổng cộng thời gian thực hiện gói thầu                            228\r\n-    Thời gian thực hiện hợp đồng: Từ ngày hợp đồng có hiệu lực đến khi các bên đã hoàn\r\nthành các nghĩa vụ theo hợp đồng đã ký (1.323 ngày).\r\n2. Yêu cầu chung về kỹ thuật\r\n      Yêu cầu về kỹ thuật cho hàng hóa mời thầu gồm các thông tin nội dung và yêu cầu kỹ\r\nthuật chi tiết cho từng nội dung, chi tiết theo bảng trong Mục 3.1. Mỗi yêu cầu kỹ thuật được\r\nmô tả mức độ yêu cầu đáp ứng rõ ràng.\r\n     Để chứng minh tính đáp ứng yêu cầu kỹ thuật, nhà thầu được yêu cầu tuyên bố hàng hóa\r\nmình chào thầu có đáp ứng hay không đáp ứng yêu cầu trong “Bảng tuyên bố đáp ứng các\r\nyêu cầu kỹ thuật” kèm theo E-HSDT.\r\n      Bảng tuyên bố đáp ứng các yêu cầu kỹ thuật được lập dạng bảng gồm tối thiểu các thông\r\ntin với cấu trúc sau:\r\n                                                                                             1\r\n\f    TT      Nội dung       Yêu cầu kỹ thuật        Tuyên bố đáp ứng        Thông tin chứng minh\r\n    (1)        (2)               (3)                      (4)                       (5)\r\n\r\n\r\n          Trong đó:\r\n-     Cột (1), (2), (3) lấy theo yêu cầu kỹ thuật trong E-HSMT.\r\n-     Cột (4) ghi tuyên bố: “Đáp ứng” hoặc “Không đáp ứng”. Trường hợp nhà thầu tuyên bố\r\n      không đáp ứng sẽ đánh giá không đạt yêu cầu kỹ thuật.\r\n-     Cột (5) giải thích lý do tuyên bố đáp ứng hoặc không đáp ứng đồng thời cung cấp thông\r\n      tin chứng minh, tài liệu chứng minh. Nhà thầu phải chỉ rõ tên tài liệu, mục, trang, dòng của\r\n      tài liệu, đi kèm thuyết minh, giải thích chi tiết việc tuyên bố đáp ứng tiêu chí kỹ thuật bằng\r\n      tiếng Việt. Nhà thầu phải chịu trách nhiệm về tính chính xác của các tài liệu mình cung\r\n      cấp, trường hợp Bên mời thầu phát hiện các tài liệu cung cấp không đúng sự thật, thì nhà\r\n      thầu sẽ được đánh giá là gian lận và bị loại.\r\n-     Các tài liệu làm rõ chứng minh của nhà thầu (nếu có) theo yêu cầu làm rõ của chủ đầu tư\r\n      không được thay đổi bản chất hồ sơ hoặc hàng hóa chào thầu.\r\n3. Yêu cầu kỹ thuật\r\n3.1. Yêu cầu kỹ thuật chi tiết của hàng hóa\r\n                                  Chi tiết như Phụ lục 1 kèm theo\r\nQuy định về đánh giá yêu cầu kỹ thuật hàng hóa:\r\n-     Sản phẩm được đánh giá là “Đạt” về mặt kỹ thuật khi đạt được đồng thời:\r\n      + 100% các CTKT chi tiết cơ bản (CB) được đánh giá là “Đạt”.\r\n      + 100% các CTKT chi tiết không cơ bản (KCB) được đánh giá là “Đạt” hoặc “Chấp nhận\r\n      được”.\r\n-     Nhà thầu phải chỉ rõ thông tin tham chiếu tại dòng, trang nào trong hồ sơ dự thầu. Với các chỉ\r\n      tiêu, tính năng nhà thầu không có thì ghi không có hoặc để trống.\r\n-     Với các chỉ tiêu cần làm rõ về giá trị, dải giá trị, tính năng chi tiết, mức độ đáp ứng do có sự\r\n      khác biệt về vật liệu cấu tạo, thiết kế, nguyên lý hoạt động... thì nhà thầu phải đưa ra tài liệu\r\n      giải thích rõ ràng về các chỉ tiêu đó.\r\n3.2. Yêu cầu về tiến độ thực hiện gói thầu\r\n-     Thời gian giao hàng: Tối đa 120 ngày kể từ ngày hợp đồng có hiệu lực\r\n-     Địa điểm giao hàng:\r\n\r\n                                                                                                     2\r\n\f            Danh mục        Đơn vị      Số\r\n    STT                                                     Địa điểm giao hàng\r\n            hàng hóa         tính     lượng\r\n                                               - 09 tổ máy giao tại Tổng kho Viettel Hòa Lạc,\r\n                                               Thành phố Hà Nội.\r\n           Máy phát điện                       - 04 tổ máy giao tại Tổng kho Viettel Đà Nẵng,\r\n     1                      Tổ máy      26\r\n           dầu 100 kVA                         Thành phố Đà Nẵng.\r\n                                               - 13 tổ máy giao tại Tổng kho Viettel Đồng Nai,\r\n                                               Thành phố Biên Hòa.\r\n                                               - 116 tổ máy giao tại Tổng kho Viettel Hòa Lạc,\r\n                                               Thành phố Hà Nội.\r\n           Máy phát điện                       - 34 tổ máy giao tại Tổng kho Viettel Đà Nẵng,\r\n     2                      Tổ máy      234\r\n           dầu 50 kVA                          Thành phố Đà Nẵng.\r\n                                               - 84 tổ máy giao tại Tổng kho Viettel Đồng Nai,\r\n                                               Thành phố Biên Hòa.\r\n3.3. Yêu cầu về dịch vụ sau bán hàng (dịch vụ bảo hành, dịch vụ hỗ trợ kỹ thuật và\r\n     sửa chữa trong thời gian bảo hành):\r\na.     Thời gian, địa điểm bảo hành:\r\n-    Thời gian bảo hành: Tối thiểu 1.095 ngày đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư\r\n     phát hành Chứng nhận nghiệm thu kỹ thuật (TAC).\r\n-    Địa điểm bảo hành: Tại địa điểm lắp đặt của Chủ đầu tư.\r\n-    Trung tâm bảo hành: Nhà thầu phải có bộ máy với đầy đủ nhân sự có kiến thức, kinh\r\n     nghiệm để thực hiện sửa chữa, hỗ trợ kỹ thuật cho hàng hoá tại Thành phố Hà Nội, Thành\r\n     phố Đà Nẵng, Thành phố Hồ Chí Minh. Trung tâm bảo hành phải có số đường dây nóng\r\n     (hotline), email để tiếp nhận phản ánh sự cố, lỗi. Thời gian làm việc của trung tâm bảo\r\n     hành là 24/7 kể cả ngày nghỉ, lễ.\r\nb.       Yêu cầu với dịch vụ hỗ trợ kỹ thuật\r\nNhà thầu phải cam kết cung cấp dịch hỗ trợ kỹ thuật đáp ứng đầy đủ các tiêu chí như sau:\r\nb.1. Thời gian tiếp nhận và xử lý lỗi: 24/7 (24 giờ/ ngày, 7 ngày/ tuần). Bên Bán có trách\r\nnhiệm cử nhân sự phản hồi kỹ thuật từ khi tiếp nhận được phản ánh của Bên Mua bằng email,\r\nđiện thoại, tin nhắn SMS…\r\n-    Định nghĩa các mức độ lỗi trong quá trình sử dụng và thời gian phản hồi:\r\n     + Nghiêm trọng: Là các sự cố, lỗi động cơ, đầu phát (bao gồm VR), bộ điều khiển làm\r\n       cho máy không thể khởi động, khởi động nhưng không có khả năng cấp tải (không đáp\r\n       ứng tiêu chuẩn điện áp trong dải điện áp định mức ± 1%, tần số thuộc dải tần số định\r\n\r\n                                                                                             3\r\n\f        mức ± 1%), ảnh hưởng và quá trình vận hành hệ thống và được yêu cầu phải có hành\r\n        động khắc phục ngay. Thời gian phản hồi kỹ thuật trong vòng 04 giờ, thời gian hoàn\r\n        thành khắc phục trong vòng 07 ngày (kể cả ngày nghỉ, ngày lễ).\r\n     + Ít nghiêm trọng: Là các sự cố, lỗi không không làm ảnh hưởng đến khả năng cấp tải\r\n       của máy hoặc có thể xử lý bằng biện pháp tạm thời tại hiện trường, bao gồm: Lỗi ắc\r\n       quy đề, khung vỏ, nút bấm, đồng hồ hiển thị, đèn cảnh báo, nạp bù, dây đai, rơ le trung\r\n       gian, sấy nước... Thời gian phản hồi kỹ thuật trong vòng 08 giờ, thời gian hoàn thành\r\n       khắc phục trong vòng 15 ngày (kể cả ngày nghỉ, ngày lễ).\r\nb.2. Nâng cấp/cập nhật software/firm ware:\r\nTrong suốt thời gian bảo hành, khi việc nâng cấp software là cần thiết để đảm bảo hệ thống\r\nhoạt động ổn định hoặc để xử lý các sự cố, nhà thầu sẽ đề xuất và cung cấp miễn phí các phiên\r\nbản nâng cấp cùng kế hoạch chi tiết cho chủ đầu tư xem xét. Chủ đầu tư có toàn quyền chọn\r\ngiải pháp và kế hoạch phù hợp nhất. Trong mọi trường hợp, nhà thầu cam kết hỗ trợ tối đa\r\ntrong suốt thời gian bảo hành.\r\nc.     Sửa chữa, thay thế hỏng hóc\r\n-    Hàng hóa/ bộ phận/ linh kiện bị lỗi được sửa chữa hoặc thay thế theo quy định của Hãng\r\n     sản xuất.\r\n-    Nhà thầu chịu trách nhiệm sửa chữa, thay thế hàng hóa/ bộ phận/ linh kiện bị lỗi trong\r\n     vòng tối đa 35 ngày kể từ ngày bên bán nhận được thông báo của bên mua (kể cả ngày\r\n     cuối tuần, ngày lễ). Mọi chi phí đóng gói, vận chuyển, thay thế hàng hóa/ bộ phận/ linh\r\n     kiện lỗi do nhà thầu chịu.\r\nd.     Hỗ trợ hỏi đáp kỹ thuật (Technical Query)\r\nNhà thầu phản hồi các vấn đề về kỹ thuật khi có yêu cầu:\r\n-    Cung cấp tài liệu về các tính năng hoặc các thành phần của thiết bị.\r\n-    Tư vấn các vấn đề về lắp đặt, tích hợp và vận hành hệ thống.\r\ne.     Cử chuyên gia hướng dẫn và bàn giao đầy đủ các tài liệu cho kỹ sư của chủ đầu tư về\r\n       vận hành máy phát điện, kiểm tra bảo dưỡng, xử lý lỗi. Hỗ trợ Onsite (nếu cần thiết).\r\n4. Yêu cầu về nghiệm thu, thử nghiệm hàng hóa\r\nViệc kiểm tra và thử nghiệm hàng hóa được thực hiện theo quy định tại Mục 21 Chương VI,\r\nE-ĐKC 21.1 và E-ĐKC 21.2 Chương VII, E-HSMT. Bằng chi phí của mình (đã bao gồm trong\r\ngiá dự thầu), Nhà thầu thực hiện các công việc trong quá trình kiểm tra nghiệm thu (KCS) và\r\nkiểm tra thông số kỹ thuật sau khi hoàn thành lắp đặt, nhà thầu có trách nhiệm đo kiểm các\r\n\r\n\r\n                                                                                             4\r\n\fthông số kỹ thuật. Toàn bộ các chi phí phát sinh trong quá trình kiểm tra thông số kỹ thuật\r\nnhư: Nhiên liệu, tải giả, dụng cụ đo, nhân công... do nhà thầu chịu.\r\nMục 2. Bản vẽ: Không có bản vẽ.\r\nMục 3. Kiểm tra và thử nghiệm:\r\n- Các tiêu chí nghiệm thu: Chi tiết như phụ lục 2 kèm theo.\r\n\r\n\r\n\r\n\r\n                                                                                         5\n\n--- 4.1. 14_PL1 Yeu cau ky thuat chi tiet hang hoa Edit.pdf ---\nPhụ lục 1: Yêu cầu kỹ thuật chi tiết hàng hóa\r\n     Quy định về tài liệu kỹ thuật chứng minh sự đáp ứng yêu cầu kỹ thuật của hàng\r\nhóa chào thầu bao gồm:\r\n      - Tài liệu kỹ thuật (datasheets, catalogue, brochure…) hoặc cam kết của hãng sản\r\n        xuất tổ máy phát điện, hãng sản xuất động cơ, hãng sản xuất đầu phát, hãng sản\r\n        xuất bộ điều khiển, hãng sản xuất bộ nạp bù…\r\n      - Kết quả đo kiểm, kiểm định của hãng sản xuất máy phát điện, hãng sản xuất\r\n        động cơ, hãng sản xuất đầu phát, hãng sản xuất bộ điều khiển, hãng sản xuất\r\n        bộ nạp bù hoặc bên thứ 3 có năng lực phù hợp phải được thưc hiện trước thời\r\n        điểm đóng thầu.\r\n      - Chứng chỉ quản lý chất lượng sản xuất của nhà máy (trực tiếp sản xuất tổ máy\r\n        phát điện) ISO 9001 còn hạn tính đến thời điểm đóng thầu.\r\n1. Máy phát điện 50 kVA 3 pha\r\n                                                                                                  Phương\r\n                                                              CB/\r\n TT          Nội dung                Yêu cầu kỹ thuật                   Tiêu chí đánh giá        pháp đánh\r\n                                                              KCB\r\n                                                                                                    giá\r\n A     TỔ MÁY PHÁT\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n       Hãng sản xuất/ Mã        Nhà thầu cung cấp thông tin\r\n  1                                                           CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n       hiệu/ Xuất xứ             Tài liệu tổ máy phát điện\r\n                                                                    yêu cầu.                     thuật\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                                Từ 1 năm trước thời điểm mở\r\n  2    Năm sản xuất                                           CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                       thầu trở về sau\r\n                                                                    yêu cầu.                     thuật\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                                Máy phát điện xoay chiều, 3\r\n  3    Loại máy                                               CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                        pha 4 dây\r\n                                                                    yêu cầu.                     thuật\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n  4    Cấp điện áp                220/380 V - 230/400 V       CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                    yêu cầu.                     thuật\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n  5    Tần số danh định                   50 Hz               CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                    yêu cầu.                     thuật\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n  6    Công suất định mức            ≥ 40 kW/ 50 kVA          CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                    yêu cầu.                     thuật\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n  7    Công suất dự phòng            ≥ 44 kW/ 55 kVA          CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                    yêu cầu.                     thuật\r\n       Công suất đầu ra của\r\n       máy phát điện ở nhiệt\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n       độ 40˚C, áp suất khí\r\n  8                                  ≥ 40 kW/ 50 kVA          CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n       quyển 1 atm (vị trí có\r\n                                                                    yêu cầu.                     thuật\r\n       độ cao <100m), độ ẩm\r\n       30%.\r\n       Thời gian vận hành\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n       liên tục ở chế độ 100%\r\n  9                                      ≥ 12 giờ             CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n       công suất định mức\r\n                                                                    yêu cầu.                     thuật\r\n       của máy\r\n\r\n\r\n                                                                                                               1\r\n\f                                                                                                   Phương\r\n                                                               CB/\r\nTT         Nội dung                 Yêu cầu kỹ thuật                     Tiêu chí đánh giá        pháp đánh\r\n                                                               KCB\r\n                                                                                                     giá\r\n     Thời gian vận hành\r\n                                                                     Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     liên tục ở chế độ 100%\r\n10                                       ≥ 1 giờ               CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     công suất dự phòng\r\n                                                                     yêu cầu.                     thuật\r\n     của máy\r\n     Dung tích bình chứa       Đảm bảo chạy 12h liên tục ở           Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n11   nhiên liệu kèm theo     100% công suất định mức mà       CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     máy                      không cần tiếp thêm nhiên liệu         yêu cầu.                     thuật\r\n                                                                     Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Khả năng đóng tải 1\r\n12                             ≥ 100% công suất định mức       CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     cấp\r\n                                                                     yêu cầu.                     thuật\r\n     Độ ồn ở 75% tải định                                            Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                              ≤ 60dB (sai lệch +3dB) tại 30\r\n13   mức trong không gian                                      CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                           kW\r\n     mở ở khoảng cách 7m                                             yêu cầu.                     thuật\r\n                                Vỏ thép ngoài dày ≥ 2mm,\r\n                               sơn tĩnh điện, màu sơn xanh\r\n                                  (green) độ dày lớp sơn ≥\r\n                               80µm. Bên trong có vật liệu           Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n14   Vỏ chống ồn                tiêu âm. Cấp bảo vệ của vỏ     CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                              máy ≥ IP23, phù hợp cho máy            yêu cầu.                     thuật\r\n                               phát điện sử dụng ngoài trời,\r\n                              không có mái che, không đọng\r\n                                         nước mưa\r\nB    ĐẦU PHÁT ĐIỆN\r\n                                                                     Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Hãng sản xuất / Mã        Nhà thầu cung cấp thông tin\r\n1                                                              CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     hiệu/ Xuất xứ               Tài liệu đầu phát điện\r\n                                                                     yêu cầu.                     thuật\r\n                                                                     Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                              Từ 1 năm trước thời điểm mở\r\n2    Năm sản xuất                                              CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                     thầu trở về sau\r\n                                                                     yêu cầu.                     thuật\r\n                                                                     Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n3    Công suất định mức                 ≥ 50 kVA               CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                     yêu cầu.                     thuật\r\n                                                                     Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n4    Hệ số công suất                      ≥ 0,8                CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                     yêu cầu.                     thuật\r\n                                                                     Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n5    Kích từ                   Tự kích từ, không chổi than     CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                     yêu cầu.                     thuật\r\n                                                                     Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                               Điều chỉnh điện áp tự động\r\n6    Bộ điều chỉnh điện áp                                     CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                        (AVR)\r\n                                                                     yêu cầu.                     thuật\r\n                                Khi tải thay đổi tăng hoặc\r\n                              giảm ở các mức khác nhau từ\r\n     Độ chính xác điện áp     0% -25% - 50% - 75% - 100%             Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n7    từ không tải đến tải       công suất định mức, trong      CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     định mức.                  vòng 30 giây sau đó giá trị          yêu cầu.                     thuật\r\n                              điện áp thuộc dải điện áp định\r\n                                       mức ± 2,5%\r\n                                                                     Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Tổng biến dạng sóng\r\n8                                         ≤ 5%                 CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     hài điện áp (THD)\r\n                                                                     yêu cầu.                     thuật\r\n                                                                     Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n9    Cấp cách nhiệt                  Tối thiểu cấp H           CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                     yêu cầu.                     thuật\r\n                                                                                                                2\r\n\f                                                                                                     Phương\r\n                                                                CB/\r\nTT         Nội dung                 Yêu cầu kỹ thuật                      Tiêu chí đánh giá        pháp đánh\r\n                                                                KCB\r\n                                                                                                        giá\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n10   Cấp bảo vệ đầu phát                  ≥ IP23                CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                      yêu cầu.                     thuật\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n11   Kết cấu đầu phát                   Một ổ trục              CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                      yêu cầu.                     thuật\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                               Cánh quạt đầu trục thổi trực\r\n12   Làm mát đầu phát                                           CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                          tiếp\r\n                                                                      yêu cầu.                     thuật\r\nC    ĐỘNG CƠ\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Hãng sản xuất / mã        Nhà thầu cung cấp thông tin\r\n1                                                               CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     hiệu / xuất xứ                 Tài liệu động cơ\r\n                                                                      yêu cầu.                     thuật\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                              Từ 1 năm trước thời điểm mở\r\n2    Năm sản xuất                                               CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                     thầu trở về sau\r\n                                                                      yêu cầu.                     thuật\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n3    Loại động cơ                  Động cơ diesel 4 kỳ          CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                      yêu cầu.                     thuật\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                               ≥ 3, cung cấp thông tin dung\r\n4    Số xilanh, dung tích                                       CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                       tích xi lanh\r\n                                                                      yêu cầu.                     thuật\r\n     Dung tích dầu bôi trơn                                           Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n5    khi thay lọc/ không       Nhà thầu cung cấp thông tin      CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     thay lọc                                                         yêu cầu.                     thuật\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Dung tích nước làm\r\n6                              Nhà thầu cung cấp thông tin      CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     mát\r\n                                                                      yêu cầu.                     thuật\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Tốc độ định mức động\r\n7                                    1500 vòng/phút             CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     cơ\r\n                                                                      yêu cầu.                     thuật\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n8    Công suất tối đa          ≥ 68 HP ở 1500 vòng/phút         CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                      yêu cầu.                     thuật\r\n                                 Khi tải thay đổi tăng hoặc\r\n                               giảm ở các mức khác nhau từ\r\n     Độ chính xác tần số từ   0% -25% - 50% - 75% - 100%              Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n9    không tải đến tải định      công suất định mức, trong      CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     mức.                     vòng 30 giây sau đó giá trị tần         yêu cầu.                     thuật\r\n                              số thuộc dải tần số định mức ±\r\n                                             5%\r\n                                                                                                   Kiểm tra\r\n                                                                                                   tài liệu kỹ\r\n     Mức tiêu thụ nhiên                                               Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                   thuật và\r\n10   liệu của máy phát điện      ≤ 12 l/h (tại 40 kW) (*)       CB    Không đạt: Không đáp ứng\r\n                                                                                                   tính toán\r\n     ở tải 100% định mức                                              yêu cầu.\r\n                                                                                                   theo công\r\n                                                                                                   thức (*)\r\n                                                                                                   Kiểm tra\r\n                                                                                                   tài liệu kỹ\r\n     Mức tiêu thụ nhiên                                               Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                   thuật và\r\n11   liệu của máy phát điện      ≤ 9 l/h (tại 30 kW) (*)        CB    Không đạt: Không đáp ứng\r\n                                                                                                   tính toán\r\n     ở tải 75% định mức                                               yêu cầu.\r\n                                                                                                   theo công\r\n                                                                                                   thức (*)\r\n\r\n                                                                                                                 3\r\n\f                                                                                                    Phương\r\n                                                                CB/\r\nTT         Nội dung                 Yêu cầu kỹ thuật                      Tiêu chí đánh giá        pháp đánh\r\n                                                                KCB\r\n                                                                                                      giá\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                   Kiểm tra\r\n     Bảng tiêu thụ nhiên                                              Chấp nhận được: Cam kết\r\n                                                                                                   tài liệu kỹ\r\n     liệu của máy phát điện                                           đáp ứng yêu cầu và đáp\r\n12                             Nhà thầu cung cấp thông tin      KCB                                thuật, cam\r\n     ở tải 0-25%-50%-                                                 ứng khi kiểm tra hàng hóa.\r\n                                                                                                   kết của\r\n     75%-100% định mức                                                Không đạt: Không đáp ứng\r\n                                                                                                   nhà thầu\r\n                                                                      yêu cầu.\r\n                              Bơm điện để bơm chuyển tiếp             Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Hệ thống bơm chuyển\r\n13                            nhiên liệu từ bồn chứa đến cốc    CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     tiếp nhiên liệu\r\n                                      lọc và bơm cao áp               yêu cầu.                     thuật\r\n                              Khởi động bằng điện DC 12V\r\n                                -Ắc quy khởi động theo quy\r\n                                 định của hãng: Trọn bộ ắc\r\n                               quy, giá đỡ, đầu bóp, cáp đấu\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                                              nối\r\n14   Hệ thống khởi động                                         CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                              - Ắc quy đáp ứng bài kiểm tra\r\n                                                                      yêu cầu.                     thuật\r\n                               theo mục 9.10 của tiêu chuẩn\r\n                                  TCVN 7916-1:2008 hoặc\r\n                                  IEC60095-1 hoặc tương\r\n                                            đương\r\n                                  Có bộ lọc nhiên liệu tách           Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n15   Bộ lọc                    nước, lọc nhiên liệu tinh, lọc   CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                gió, lọc nhớt có thể thay thế         yêu cầu.                     thuật\r\n                                 Làm mát bằng nước có pha             Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n16   Hệ thống làm mát          dung dịch chống đóng cặn có      CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                  kèm theo bình nước phụ             yêu cầu.                     thuật\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Hệ thống hỗ trợ khởi      Nhiệt độ khởi động được ≤-\r\n17                                                              CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     động ở nhiệt độ thấp                 5˚C\r\n                                                                      yêu cầu.                     thuật\r\nD    BỘ ĐIỀU KHIỂN\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Hãng sản xuất / mã        Nhà thầu cung cấp thông tin\r\n1                                                               CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     hiệu / xuất xứ              Tài liệu bộ điều khiển\r\n                                                                      yêu cầu.                     thuật\r\n                               Điện áp (V), dòng điện (A),\r\n                              tần số (Hz), công suất, hệ số\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                               công suất, số giờ vận hành\r\n2    Hiển thị                                                   CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                              (giờ), điện áp ắc quy đề (V),\r\n                                                                      yêu cầu.                     thuật\r\n                              mức nhiên liệu, nhiệt độ nước\r\n                                 làm mát hoặc động cơ.\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n3    Sai số hiển thị              Sai số cho phép ≤ 5%          CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                      yêu cầu.                     thuật\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Hiển thị trạng thái\r\n4                                        Đáp ứng                CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     hoạt động (chạy/dừng)\r\n                                                                      yêu cầu.                     thuật\r\n                               - Điện áp đầu ra cao/thấp hơn\r\n                              ngưỡng cho phép\r\n                              - Tần số dòng điện đầu ra\r\n                              cao/thấp hơn ngưỡng cho phép\r\n                                                                      Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                              - Quá tải\r\n5    Cảnh báo                                                   CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                              - Không cân bằng pha …\r\n                                                                      yêu cầu.                     thuật\r\n                              - Nhiệt độ nước làm mát cao\r\n                              hoặc nhiệt độ động cơ cao\r\n                              - Áp suất dầu bôi trơn thấp\r\n                              hơn ngưỡng cho phép\r\n                                                                                                                 4\r\n\f                                                                                                     Phương\r\n                                                                 CB/\r\nTT         Nội dung                  Yêu cầu kỹ thuật                      Tiêu chí đánh giá        pháp đánh\r\n                                                                 KCB\r\n                                                                                                       giá\r\n                               - Tác động nút dừng khẩn cấp\r\n                               - Bộ sạc ắc quy hỏng\r\n                               - Mức nhiên liệu thấp hơn\r\n                               ngưỡng cho phép (ngưỡng có\r\n                               thể thay đổi được)\r\n                               - Điện áp đầu ra cao,thấp hơn\r\n                               ngưỡng cho phép\r\n                               - Tần số dòng điện đầu ra\r\n                               cao,thấp hơn ngưỡng cho phép\r\n                               - Quá tải\r\n                               - Không cân bằng pha …\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                               - Nhiệt độ nước làm mát cao\r\n6    Bảo vệ tắt máy                                              CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                               hoặc nhiệt độ động cơ cao\r\n                                                                       yêu cầu.                     thuật\r\n                               - Áp suất dầu bôi trơn thấp\r\n                               hơn ngưỡng cho phép\r\n                               - Tác động nút dừng khẩn cấp\r\n                               - Mức nhiên liệu thấp hơn\r\n                               ngưỡng cho phép (ngưỡng có\r\n                               thể thay đổi được)\r\n     Có tiếp điểm NO/NC\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     cảnh báo khi mức\r\n7                                            Có                  CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     nhiên liệu thấp hơn\r\n                                                                       yêu cầu.                     thuật\r\n     ngưỡng cho phép\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n8    Chuẩn truyền thông               Modbus RS485               CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                       yêu cầu.                     thuật\r\n                               Các thông tin hiển thị và cảnh\r\n                               báo tối thiểu tại mục D.2, D.4,\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                               D.5 có thể đọc được qua cổng\r\n9    Thông tin truyền thông                                      CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                   truyền thông Modbus\r\n                                                                       yêu cầu.                     thuật\r\n                                Cung cấp đầy đủ địa chỉ các\r\n                                      thanh ghi dữ liệu\r\n     Tính năng khởi động                                               Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n10   từ xa qua tiếp điểm                     Có                  CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     khô                                                               yêu cầu.                     thuật\r\n     Bản vẽ sơ đồ kết nối\r\n                               Đáp ứng. Sơ đồ dán vào vị trí           Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     của hệ thống điều\r\n11                              dễ quan sát khi thao tác đấu     CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     khiển với đầy đủ chỉ\r\n                                            nối                        yêu cầu.                     thuật\r\n     dẫn\r\n     Các dây tín hiệu điều\r\n     khiển và cảm biến,\r\n     cảnh báo phải được\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     đánh số hoặc có quy\r\n12                                        Đáp ứng                CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     định màu sắc kèm theo\r\n                                                                       yêu cầu.                     thuật\r\n     chú thích rõ ràng về\r\n     chức năng của từng\r\n     dây\r\n     HỆ THỐNG KẾT\r\nE\r\n     NỐI ĐIỆN ĐẦU RA\r\n                               Sử dụng Aptomat 3 pha 4 cực             Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Thiết bị bảo vệ điện áp\r\n1                               phù hợp với công suất máy,       CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     đầu ra\r\n                                bảo vệ quá tải và ngắn mạch            yêu cầu.                     thuật\r\n\r\n\r\n\r\n                                                                                                                  5\r\n\f                                                                                                     Phương\r\n                                                                 CB/\r\nTT         Nội dung                Yêu cầu kỹ thuật                        Tiêu chí đánh giá        pháp đánh\r\n                                                                 KCB\r\n                                                                                                       giá\r\n                               Điểm kết nối cố định, dùng\r\n                             cầu đấu domino, ren vít và đai            Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Điểm kết nối điện\r\n2                              ốc, vật liệu dẫn điện bằng        CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     động lực đầu ra\r\n                              đồng, có nắp bảo vệ che mưa              yêu cầu.                     thuật\r\n                                  để đảm bảo an toàn\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                              Có điểm đấu tiếp đất trên vỏ\r\n3    Điểm tiếp đất                                               CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                        máy\r\n                                                                       yêu cầu.                     thuật\r\nF    YÊU CẦU KHÁC\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                       Chấp nhận được: Cam kết      Kiểm tra\r\n                                                                       đáp ứng yêu cầu và đáp       tài liệu kỹ\r\n                               Loại bu lông chống trộm,\r\n1    Bulong liên kết ngoài                                       KCB   ứng yêu cầu khi kiểm tra     thuật, cam\r\n                                không gỉ bằng inox 304\r\n                                                                       hàng hóa.                    kết của\r\n                                                                       Không đạt: Không đáp ứng     nhà thầu\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                       Chấp nhận được: Cam kết      Kiểm tra\r\n                                                                       đáp ứng yêu cầu và đáp       tài liệu kỹ\r\n                             Bản lề loại âm giấu bên trong,\r\n2    Bản lề cửa                                                  KCB   ứng yêu cầu khi kiểm tra     thuật, cam\r\n                             chống tháo trộm từ bên ngoài\r\n                                                                       hàng hóa.                    kết của\r\n                                                                       Không đạt: Không đáp ứng     nhà thầu\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n                                 Có ống thoát ra ngoài vỏ              Chấp nhận được: Cam kết      Kiểm tra\r\n                             chống ồn kết hợp với van/khóa             đáp ứng yêu cầu và đáp       tài liệu kỹ\r\n     Hệ thống xả dầu bôi\r\n3                             bên ở bên trong hoặc có bơm        KCB   ứng yêu cầu khi kiểm tra     thuật, cam\r\n     trơn\r\n                              tay/ thiết bị hỗ trợ thay dầu rà         hàng hóa.                    kết của\r\n                                       ngoài vỏ máy                    Không đạt: Không đáp ứng     nhà thầu\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                       Chấp nhận được: Cam kết      Kiểm tra\r\n                                                                       đáp ứng yêu cầu và đáp       tài liệu kỹ\r\n     Đèn chiếu sáng trong\r\n4                                      Có đèn led               KCB   ứng yêu cầu khi kiểm tra     thuật, cam\r\n     khoang máy\r\n                                                                       hàng hóa.                    kết của\r\n                                                                       Không đạt: Không đáp ứng     nhà thầu\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                              Sử dụng thép không gỉ hoặc               Chấp nhận được: Cam kết      Kiểm tra\r\n                             sơn mạ chịu nhiệt ≥300 độ C,              đáp ứng yêu cầu và đáp       tài liệu kỹ\r\n5    Ống xả                  được bọc cách nhiệt, xả theo        KCB   ứng yêu cầu khi kiểm tra     thuật, cam\r\n                              chiều dọc và hướng về phía               hàng hóa.                    kết của\r\n                                     sau của máy                       Không đạt: Không đáp ứng     nhà thầu\r\n                                                                       yêu cầu.\r\n                              Bao gồm chữ, số và mã vạch\r\n                             Được khắc chìm vào trên động              Đạt: Đáp ứng theo yêu cầu.\r\n                               cơ hoặc khắc tem Inox và                Chấp nhận được: Cam kết      Kiểm tra\r\n                               được gắn vào vỏ chống ổn                đáp ứng yêu cầu và đáp       tài liệu kỹ\r\n6    Serial máy phát điện    hoặc trên động cơ. Tham khảo        KCB   ứng yêu cầu khi kiểm tra     thuật, cam\r\n                                        hình ảnh:                      hàng hóa.                    kết của\r\n                                                                       Không đạt: Không đáp ứng     nhà thầu\r\n                                                                       yêu cầu.\r\n\r\n\r\n                                                                                                                  6\r\n\f                                                                                                  Phương\r\n                                                              CB/\r\nTT         Nội dung                Yêu cầu kỹ thuật                     Tiêu chí đánh giá        pháp đánh\r\n                                                              KCB\r\n                                                                                                    giá\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.\r\n                                                                    Chấp nhận được: Cam kết      Kiểm tra\r\n     Decal để hướng dẫn                                             đáp ứng yêu cầu và đáp       tài liệu kỹ\r\n                             Có decal hướng dẫn vận hành\r\n7    vận hành máy phát                                        KCB   ứng yêu cầu khi kiểm tra     thuật, cam\r\n                                         máy\r\n     điện                                                           hàng hóa.                    kết của\r\n                                                                    Không đạt: Không đáp ứng     nhà thầu\r\n                                                                    yêu cầu.\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.\r\n                                  Tem Inox khắc chìm\r\n                                                                    Chấp nhận được: Cam kết      Kiểm tra\r\n                             \"VIETTEL\" gắn vào vỏ chống\r\n                                                                    đáp ứng yêu cầu và đáp       tài liệu kỹ\r\n                               ồn bằng vít hoặc đinh rút.\r\n8    Tem nhãn                                                 KCB   ứng yêu cầu khi kiểm tra     thuật, cam\r\n                               - Kích thước tem tối thiểu\r\n                                                                    hàng hóa.                    kết của\r\n                                        15x5 cm\r\n                                                                    Không đạt: Không đáp ứng     nhà thầu\r\n                             -Chiều cao chữ tối thiểu 1,5cm\r\n                                                                    yêu cầu.\r\nG    CHỨNG CHỈ\r\n                                                                    Đạt: Chứng nhận ISO 9001\r\n                                                                    của nhà máy còn hạn tính\r\n     Chứng chỉ quản lý         Chứng nhận ISO 9001 còn                                           Kiểm tra\r\n                                                                    đến thời điểm đóng thầu.\r\n1    chất lượng sản xuất      hạn tính đến thời điểm đóng     CB                                 tài liệu kỹ\r\n                                                                    Không đạt: Không đáp ứng\r\n     của nhà máy                          thầu                                                   thuật\r\n                                                                    yêu cầu, kể cả sau khi bổ\r\n                                                                    sung làm rõ\r\n                                                                    Đạt: Đáp ứng, Nhà thầu\r\n                                                                    cam kết cung cấp CO, CQ\r\n                                                                                                 Kiểm tra\r\n                                                                    theo hàng hóa\r\n                                                                                                 tài liệu kỹ\r\n     Chứng chỉ về xuất xứ,                                          Không đạt: Không đáp ứng\r\n2                                       CO, CQ                CB                                 thuật, cam\r\n     chất lượng                                                     yêu cầu, không cam kết\r\n                                                                                                 kết của\r\n                                                                    cung cấp CO, CQ theo\r\n                                                                                                 nhà thầu\r\n                                                                    hàng hóa, kể cả sau khi bổ\r\n                                                                    sung làm rõ\r\n                                    Đáp ứng QCVN\r\n                              19:2009/BTNMT (Kv= 0,8;\r\n                             Kp=1) hoặc tương đương (với\r\n                             các thông số CO ≤ 800, NOx             Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                 Kiểm tra\r\n                              ≤ 680, SO2 ≤ 400, bụi PM ≤            Không đạt: Không đáp ứng\r\n3    Tiêu chuẩn khí thải                                      CB                                 tài liệu kỹ\r\n                                          160).                     yêu cầu, kể cả sau khi bổ\r\n                                                                                                 thuật\r\n                             Cung cấp test report của hãng,         sung làm rõ.\r\n                              hoặc chứng nhân kiểm định\r\n                                của bên thứ 3 cho model\r\n                                máy/động cơ chào thầu)\r\nH    PHỤ KIỆN\r\nI    Bộ nạp bù ắc quy\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Model/nhà sản            Nhà thầu cung cấp thông tin\r\n1                                                             CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     xuất/xuất xứ                  Tài liệu bộ sạc bù\r\n                                                                    yêu cầu.                     thuật\r\n                              Sử dụng nguồn đầu vào AC:             Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n     Dải điện áp đầu vào\r\n2                              130V ÷ 240V hoặc bao dải       CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n     danh định\r\n                                         trên                       yêu cầu.                     thuật\r\n                                                                    Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n3    Hiệu suất tối đa                   ≥ 80%                 CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                    yêu cầu.                     thuật\r\n                              Tối thiểu 2 chế độ: Nạp ổn            Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n4    Chế độ nạp               dòng (Boost) và nạp ổn áp       CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                (Float) tự ngắt khi đầy             yêu cầu.                     thuật\r\n\r\n                                                                                                               7\r\n\f                                                                                                         Phương\r\n                                                                    CB/\r\nTT           Nội dung                  Yêu cầu kỹ thuật                       Tiêu chí đánh giá        pháp đánh\r\n                                                                    KCB\r\n                                                                                                            giá\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n       Điện áp đầu ra định\r\n 5                                           12VDC                  CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n       mức\r\n                                                                          yêu cầu.                     thuật\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n       Dòng điện đầu ra tối\r\n 6                                            ≥ 5A                  CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n       đa\r\n                                                                          yêu cầu.                     thuật\r\n                                   Tự động bảo vệ khi điện áp\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                                  đầu vào vượt quá dải điện áp\r\n 7     Bảo vệ quá áp đầu vào                                        CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                  làm việc và không hỏng hóc\r\n                                                                          yêu cầu.                     thuật\r\n                                            thiết bị.\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n       Hiển thị trạng thái làm\r\n 8                                            LED                   CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n       việc và cảnh báo\r\n                                                                          yêu cầu.                     thuật\r\n                                  Khi đấu ngược cực ắc quy ở              Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n       Bảo vệ ngược cực đầu\r\n 9                                 phía đầu ra thì bộ nạp bù        CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n       ra\r\n                                       không bị hư hỏng                   yêu cầu.                     thuật\r\n10     Môi trường làm việc\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n10.1   Nhiệt độ làm việc           0 ÷ 500C hoặc bao dải trên       CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                                                          yêu cầu.                     thuật\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                                  0÷90%RH hoặc bao dải trên,\r\n10.2   Độ ẩm                                                        CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                      không đọng sương\r\n                                                                          yêu cầu.                     thuật\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n                                 Đầy đủ phụ kiện lắp bộ nạp bù\r\n11     Phụ kiện lắp đặt                                             CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n                                     trong máy phát điện\r\n                                                                          yêu cầu.                     thuật\r\n II    Cắt lọc sét bảo vệ\r\n                                             Đáp ứng\r\n                                 - Loại: Type 1+2/Class I + II\r\n                                 - Công nghệ: Spark gap\r\n                                 (Voltage switching)\r\n                                 - Khả năng thoát sét tại xung\r\n                                 (10/350 μs) [L-N]/[N-PE]\r\n                                 (Iimp): ≥ 25 kA/100kA\r\n                                 - Khả năng thoát xung (8/20\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.   Kiểm tra\r\n       Trang bị cắt lọc sét      μs) [L-N]/[N-PE](In): ≥25/100\r\n 1                                                                  CB    Không đạt: Không đáp ứng     tài liệu kỹ\r\n       bảo vệ máy phát           kA\r\n                                                                          yêu cầu.                     thuật\r\n                                 - Điện áp bảo vệ Up [L-N]\r\n                                 /[N-PE]: ≤ 1.5 kV /≤ 1.5 kV\r\n                                 - Cấu hình bảo vệ: 3+1 (L-N,\r\n                                 N-PE)\r\n                                 - Sản xuất theo tiêu chuẩn:\r\n                                 EN/IEC61643-11\r\n                                  - Có cảnh báo lỗi thiết bị bằng\r\n                                           chỉ thị màu\r\n\r\n\r\n\r\n\r\n                                                                                                                     8\r\n\f2.    Máy phát điện 100 kVA\r\n                                                                 CB/                                Phương pháp\r\nTT         Nội dung                 Yêu cầu kỹ thuật                       Tiêu chí đánh giá\r\n                                                                 KCB                                  đánh giá\r\nA    TỔ MÁY PHÁT\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n     Hãng sản xuất/ Mã          Nhà thầu cung cấp thông tin                                         Kiểm tra tài\r\n1                                                                CB    Không đạt: Không đáp ứng\r\n     hiệu/ Xuất xứ               Tài liệu tổ máy phát điện                                          liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                               Từ 1 năm trước thời điểm mở                                          Kiểm tra tài\r\n2    Năm sản xuất                                                CB    Không đạt: Không đáp ứng\r\n                                      thầu trở về sau                                               liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                              Máy phát điện xoay chiều, 3 pha                                       Kiểm tra tài\r\n3    Loại máy                                                    CB    Không đạt: Không đáp ứng\r\n                                          4 dây                                                     liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n4    Cấp điện áp                  220/380 V - 230/400 V          CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n5    Tần số danh định                     50 Hz                  CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n6    Công suất định mức             ≥ 80 kW/ 100 kVA             CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n7    Công suất dự phòng             ≥ 88 kW/ 110 kVA             CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n     Công suất đầu ra của\r\n     máy phát điện ở nhiệt\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n     độ 40˚C, áp suất khí                                                                           Kiểm tra tài\r\n8                                   ≥ 80 kW/ 100 kVA             CB    Không đạt: Không đáp ứng\r\n     quyển 1 atm (vị trí có                                                                         liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n     độ cao <100m), độ ẩm\r\n     30%.\r\n     Thời gian vận hành\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n     liên tục ở chế độ 100%                                                                         Kiểm tra tài\r\n9                                        ≥ 12 giờ                CB    Không đạt: Không đáp ứng\r\n     công suất định mức của                                                                         liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n     máy\r\n     Thời gian vận hành\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n     liên tục ở chế độ 100%                                                                         Kiểm tra tài\r\n10                                        ≥ 1 giờ                CB    Không đạt: Không đáp ứng\r\n     công suất dự phòng của                                                                         liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n     máy\r\n     Dung tích bình chứa       Đảm bảo chạy 12h liên tục ở             Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n11   nhiên liệu kèm theo     100% công suất định mức mà         CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n     máy                      không cần tiếp thêm nhiên liệu           yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n     Khả năng đóng tải 1                                                                            Kiểm tra tài\r\n12                              ≥ 100% công suất định mức        CB    Không đạt: Không đáp ứng\r\n     cấp                                                                                            liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n     Độ ồn ở 75% tải định                                              Đạt: Đáp ứng theo yêu cầu.\r\n                               ≤ 60dB (sai lệch +3dB) tại 60                                        Kiểm tra tài\r\n13   mức trong không gian                                        CB    Không đạt: Không đáp ứng\r\n                                            kW                                                      liệu kỹ thuật\r\n     mở ở khoảng cách 7m                                               yêu cầu.\r\n                              Vỏ thép ngoài dày ≥ 2mm, sơn\r\n                              tĩnh điện, màu sơn xanh (green)\r\n                                 độ dày lớp sơn ≥ 80µm. Bên\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                trong có vật liệu tiêu âm. Cấp                                      Kiểm tra tài\r\n14   Vỏ chống ồn                                                 CB    Không đạt: Không đáp ứng\r\n                               bảo vệ của vỏ máy ≥ IP23, phù                                        liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                              hợp cho máy phát điện sử dụng\r\n                                ngoài trời, không có mái che,\r\n                                    không đọng nước mưa\r\n                                                                                                                9\r\n\f                                                                 CB/                                Phương pháp\r\nTT         Nội dung                 Yêu cầu kỹ thuật                       Tiêu chí đánh giá\r\n                                                                 KCB                                  đánh giá\r\nB    ĐẦU PHÁT ĐIỆN\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n     Hãng sản xuất / Mã        Nhà thầu cung cấp thông tin                                          Kiểm tra tài\r\n1                                                                CB    Không đạt: Không đáp ứng\r\n     hiệu/ Xuất xứ               Tài liệu đầu phát điện                                             liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                              Từ 1 năm trước thời điểm mở                                           Kiểm tra tài\r\n2    Năm sản xuất                                                CB    Không đạt: Không đáp ứng\r\n                                     thầu trở về sau                                                liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n3    Công suất định mức                ≥ 100 kVA                 CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n4    Hệ số công suất                      ≥ 0,8                  CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n5    Kích từ                   Tự kích từ, không chổi than       CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                               Điều chỉnh điện áp tự động                                           Kiểm tra tài\r\n6    Bộ điều chỉnh điện áp                                       CB    Không đạt: Không đáp ứng\r\n                                        (AVR)                                                       liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                             Khi tải thay đổi tăng hoặc giảm\r\n                              ở các mức khác nhau từ 0% -\r\n     Độ chính xác điện áp                                              Đạt: Đáp ứng theo yêu cầu.\r\n                             25% - 50% - 75% - 100% công                                            Kiểm tra tài\r\n7    từ không tải đến tải                                        CB    Không đạt: Không đáp ứng\r\n                              suất định mức, trong vòng 30                                          liệu kỹ thuật\r\n     định mức.                                                         yêu cầu.\r\n                             giây sau đó giá trị điện áp thuộc\r\n                              dải điện áp định mức ± 2,5%\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n     Tổng biến dạng sóng                                                                            Kiểm tra tài\r\n8                                         ≤ 5%                   CB    Không đạt: Không đáp ứng\r\n     hài điện áp (THD)                                                                              liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n9    Cấp cách nhiệt                  Tối thiểu cấp H             CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n10   Cấp bảo vệ đầu phát                  ≥ IP23                 CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n11   Kết cấu đầu phát                   Một ổ trục               CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n12   Làm mát đầu phát        Cánh quạt đầu trục thổi trực tiếp   CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n                                                                       yêu cầu.\r\nC    ĐỘNG CƠ\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n     Hãng sản xuất / mã        Nhà thầu cung cấp thông tin                                          Kiểm tra tài\r\n1                                                                CB    Không đạt: Không đáp ứng\r\n     hiệu / xuất xứ                 Tài liệu động cơ                                                liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                              Từ 1 năm trước thời điểm mở                                           Kiểm tra tài\r\n2    Năm sản xuất                                                CB    Không đạt: Không đáp ứng\r\n                                     thầu trở về sau                                                liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                    Kiểm tra tài\r\n3    Loại động cơ                  Động cơ diesel 4 kỳ           CB    Không đạt: Không đáp ứng\r\n                                                                                                    liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                             ≥ 3, cung cấp thông tin dung tích                                      Kiểm tra tài\r\n4    Số xilanh, dung tích                                        CB    Không đạt: Không đáp ứng\r\n                                          xi lanh                                                   liệu kỹ thuật\r\n                                                                       yêu cầu.\r\n\r\n\r\n                                                                                                               10\r\n\f                                                                    CB/                                Phương pháp\r\nTT            Nội dung                Yêu cầu kỹ thuật                        Tiêu chí đánh giá\r\n                                                                    KCB                                  đánh giá\r\n     Dung tích dầu bôi trơn                                               Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                       Kiểm tra tài\r\n5    khi thay lọc/ không         Nhà thầu cung cấp thông tin        CB    Không đạt: Không đáp ứng\r\n                                                                                                       liệu kỹ thuật\r\n     thay lọc                                                             yêu cầu.\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n     Dung tích nước làm                                                                                Kiểm tra tài\r\n6                                Nhà thầu cung cấp thông tin        CB    Không đạt: Không đáp ứng\r\n     mát                                                                                               liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n     Tốc độ định mức động                                                                              Kiểm tra tài\r\n7                                      1500 vòng/phút               CB    Không đạt: Không đáp ứng\r\n     cơ                                                                                                liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                       Kiểm tra tài\r\n8    Công suất tối đa            ≥ 137 HP ở 1500 vòng/phút          CB    Không đạt: Không đáp ứng\r\n                                                                                                       liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n                               Khi tải thay đổi tăng hoặc giảm\r\n                                ở các mức khác nhau từ 0% -\r\n     Độ chính xác tần số từ                                               Đạt: Đáp ứng theo yêu cầu.\r\n                               25% - 50% - 75% - 100% công                                             Kiểm tra tài\r\n9    không tải đến tải định                                         CB    Không đạt: Không đáp ứng\r\n                                suất định mức, trong vòng 30                                           liệu kỹ thuật\r\n     mức.                                                                 yêu cầu.\r\n                               giây sau đó giá trị tần số thuộc\r\n                                  dải tần số định mức ± 5%\r\n                                                                                                       Kiểm tra tài\r\n     Mức tiêu thụ nhiên liệu                                              Đạt: Đáp ứng theo yêu cầu.   liệu kỹ thuật\r\n10   của máy phát điện ở tải        ≤ 23 l/h (tại 80 kW) (*)        CB    Không đạt: Không đáp ứng     và tính toán\r\n     100% định mức                                                        yêu cầu.                     theo công\r\n                                                                                                       thức (*)\r\n                                                                                                       Kiểm tra tài\r\n     Mức tiêu thụ nhiên liệu                                              Đạt: Đáp ứng theo yêu cầu.   liệu kỹ thuật\r\n11   của máy phát điện ở tải        ≤ 17 l/h (tại 60kW) (*)         CB    Không đạt: Không đáp ứng     và tính toán\r\n     75% định mức                                                         yêu cầu.                     theo công\r\n                                                                                                       thức (*)\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n     Bảng tiêu thụ nhiên                                                  Chấp nhận được: Cam kết      Kiểm tra tài\r\n     liệu của máy phát điện                                               đáp ứng yêu cầu và đáp ứng   liệu kỹ thuật,\r\n12                               Nhà thầu cung cấp thông tin        KCB\r\n     ở tải 0-25%-50%-75%-                                                 khi kiểm tra hàng hóa.       cam kết của\r\n     100% định mức                                                        Không đạt: Không đáp ứng     nhà thầu\r\n                                                                          yêu cầu.\r\n                                 Bơm điện để bơm chuyển tiếp              Đạt: Đáp ứng theo yêu cầu.\r\n     Hệ thống bơm chuyển                                                                               Kiểm tra tài\r\n13                              nhiên liệu từ bồn chứa đến cốc      CB    Không đạt: Không đáp ứng\r\n     tiếp nhiên liệu                                                                                   liệu kỹ thuật\r\n                                        lọc và bơm cao áp                 yêu cầu.\r\n                                 Khởi động bằng điện DC 12V\r\n                               -Ắc quy khởi động theo quy định\r\n                                 của hãng: Trọn bộ ắc quy, giá\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n                                    đỡ, đầu bóp, cáp đấu nối                                           Kiểm tra tài\r\n14   Hệ thống khởi động                                             CB    Không đạt: Không đáp ứng\r\n                                 - Ắc quy đáp ứng bài kiểm tra                                         liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n                                 theo mục 9.10 của tiêu chuẩn\r\n                                   TCVN 7916-1:2008 hoặc\r\n                                IEC60095-1 hoặc tương đương\r\n                                Có bộ lọc nhiên liệu tách nước,           Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                       Kiểm tra tài\r\n15   Bộ lọc                     lọc nhiên liệu tinh, lọc gió, lọc   CB    Không đạt: Không đáp ứng\r\n                                                                                                       liệu kỹ thuật\r\n                                      nhớt có thể thay thế                yêu cầu.\r\n                               Làm mát bằng nước có pha dung              Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                       Kiểm tra tài\r\n16   Hệ thống làm mát             dịch chống đóng cặn có kèm       CB    Không đạt: Không đáp ứng\r\n                                                                                                       liệu kỹ thuật\r\n                                       theo bình nước phụ                 yêu cầu.\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n     Hệ thống hỗ trợ khởi                                                                              Kiểm tra tài\r\n17                             Nhiệt độ khởi động được ≤-5˚C        CB    Không đạt: Không đáp ứng\r\n     động ở nhiệt độ thấp                                                                              liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n\r\n                                                                                                                  11\r\n\f                                                                  CB/                                Phương pháp\r\nTT          Nội dung                 Yêu cầu kỹ thuật                       Tiêu chí đánh giá\r\n                                                                  KCB                                   đánh giá\r\n                                                                                                     Kiểm tra tài\r\nD    BỘ ĐIỀU KHIỂN\r\n                                                                                                     liệu kỹ thuật\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n     Hãng sản xuất / mã         Nhà thầu cung cấp thông tin                                          Kiểm tra tài\r\n1                                                                 CB    Không đạt: Không đáp ứng\r\n     hiệu / xuất xứ               Tài liệu bộ điều khiển                                             liệu kỹ thuật\r\n                                                                        yêu cầu.\r\n                               Điện áp (V), dòng điện (A), tần\r\n                                số (Hz), công suất, hệ số công\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n                              suất, số giờ vận hành (giờ), điện                                      Kiểm tra tài\r\n2    Hiển thị                                                     CB    Không đạt: Không đáp ứng\r\n                                 áp ắc quy đề (V), mức nhiên                                         liệu kỹ thuật\r\n                                                                        yêu cầu.\r\n                              liệu, nhiệt độ nước làm mát hoặc\r\n                                           động cơ.\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                     Kiểm tra tài\r\n3    Sai số hiển thị          Sai số cho phép ≤ 5%                CB    Không đạt: Không đáp ứng\r\n                                                                                                     liệu kỹ thuật\r\n                                                                        yêu cầu.\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n     Hiển thị trạng thái                                                                             Kiểm tra tài\r\n4                                         Đáp ứng                 CB    Không đạt: Không đáp ứng\r\n     hoạt động (chạy/dừng)                                                                           liệu kỹ thuật\r\n                                                                        yêu cầu.\r\n                               - Điện áp đầu ra cao/thấp hơn\r\n                              ngưỡng cho phép\r\n                              - Tần số dòng điện đầu ra\r\n                              cao/thấp hơn ngưỡng cho phép\r\n                              - Quá tải\r\n                              - Không cân bằng pha …\r\n                              - Nhiệt độ nước làm mát cao               Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                     Kiểm tra tài\r\n5    Cảnh báo                 hoặc nhiệt độ động cơ cao           CB    Không đạt: Không đáp ứng\r\n                                                                                                     liệu kỹ thuật\r\n                              - Áp suất dầu bôi trơn thấp hơn           yêu cầu.\r\n                              ngưỡng cho phép\r\n                              - Tác động nút dừng khẩn cấp\r\n                              - Bộ sạc ắc quy hỏng\r\n                              - Mức nhiên liệu thấp hơn\r\n                              ngưỡng cho phép (ngưỡng có thể\r\n                              thay đổi được)\r\n                              - Điện áp đầu ra cao,thấp hơn\r\n                              ngưỡng cho phép\r\n                              - Tần số dòng điện đầu ra\r\n                              cao,thấp hơn ngưỡng cho phép\r\n                              - Quá tải\r\n                              - Không cân bằng pha …\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n                              - Nhiệt độ nước làm mát cao                                            Kiểm tra tài\r\n6    Bảo vệ tắt máy                                               CB    Không đạt: Không đáp ứng\r\n                              hoặc nhiệt độ động cơ cao                                              liệu kỹ thuật\r\n                                                                        yêu cầu.\r\n                              - Áp suất dầu bôi trơn thấp hơn\r\n                              ngưỡng cho phép\r\n                              - Tác động nút dừng khẩn cấp\r\n                              - Mức nhiên liệu thấp hơn\r\n                              ngưỡng cho phép (ngưỡng có thể\r\n                              thay đổi được)\r\n     Có tiếp điểm NO/NC\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n     cảnh báo khi mức                                                                                Kiểm tra tài\r\n7                                            Có                   CB    Không đạt: Không đáp ứng\r\n     nhiên liệu thấp hơn                                                                             liệu kỹ thuật\r\n                                                                        yêu cầu.\r\n     ngưỡng cho phép\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                     Kiểm tra tài\r\n8    Chuẩn truyền thông               Modbus RS485                CB    Không đạt: Không đáp ứng\r\n                                                                                                     liệu kỹ thuật\r\n                                                                        yêu cầu.\r\n                               Các thông tin hiển thị và cảnh                                        Kiểm tra tài\r\n9    Thông tin truyền thông                                       CB    Đạt: Đáp ứng theo yêu cầu.\r\n                               báo tối thiểu tại mục D.2, D.4,                                       liệu kỹ thuật\r\n                                                                                                                12\r\n\f                                                                  CB/                                Phương pháp\r\nTT         Nội dung                   Yêu cầu kỹ thuật                      Tiêu chí đánh giá\r\n                                                                  KCB                                  đánh giá\r\n                                D.5 có thể đọc được qua cổng            Không đạt: Không đáp ứng\r\n                                    truyền thông Modbus                 yêu cầu.\r\n                                Cung cấp đầy đủ địa chỉ các\r\n                                       thanh ghi dữ liệu\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n     Tính năng khởi động từ                                                                          Kiểm tra tài\r\n10                                           Có                   CB    Không đạt: Không đáp ứng\r\n     xa qua tiếp điểm khô                                                                            liệu kỹ thuật\r\n                                                                        yêu cầu.\r\n     Bản vẽ sơ đồ kết nối\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n     của hệ thống điều         Đáp ứng. Sơ đồ dán vào vị trí dễ                                      Kiểm tra tài\r\n11                                                                CB    Không đạt: Không đáp ứng\r\n     khiển với đầy đủ chỉ       quan sát khi thao tác đấu nối                                        liệu kỹ thuật\r\n                                                                        yêu cầu.\r\n     dẫn\r\n     Các dây tín hiệu điều\r\n     khiển và cảm biến,\r\n     cảnh báo phải được\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n     đánh số hoặc có quy                                                                             Kiểm tra tài\r\n12                                        Đáp ứng                 CB    Không đạt: Không đáp ứng\r\n     định màu sắc kèm theo                                                                          liệu kỹ thuật\r\n                                                                        yêu cầu.\r\n     chú thích rõ ràng về\r\n     chức năng của từng\r\n     dây\r\n     HỆ THỐNG KẾT\r\nE\r\n     NỐI ĐIỆN ĐẦU RA\r\n                                Sử dụng Aptomat 3 pha 4 cực             Đạt: Đáp ứng theo yêu cầu.\r\n     Thiết bị bảo vệ điện áp                                                                         Kiểm tra tài\r\n1                              phù hợp với công suất máy, bảo     CB    Không đạt: Không đáp ứng\r\n     đầu ra                                                                                          liệu kỹ thuật\r\n                                   vệ quá tải và ngắn mạch              yêu cầu.\r\n                               Điểm kết nối cố định, dùng cầu\r\n                                đấu domino, ren vít và đai ốc,          Đạt: Đáp ứng theo yêu cầu.\r\n     Điểm kết nối điện động                                                                          Kiểm tra tài\r\n2                              vật liệu dẫn điện bằng đồng, có    CB    Không đạt: Không đáp ứng\r\n     lực đầu ra                                                                                      liệu kỹ thuật\r\n                               nắp bảo vệ che mưa để đảm bảo            yêu cầu.\r\n                                            an toàn\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n                                 Có điểm đấu tiếp đất trên vỏ                                        Kiểm tra tài\r\n3    Điểm tiếp đất                                                CB    Không đạt: Không đáp ứng\r\n                                           máy                                                       liệu kỹ thuật\r\n                                                                        yêu cầu.\r\nF    YÊU CẦU KHÁC\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n                                                                        Chấp nhận được: Cam kết      Kiểm tra tài\r\n                               Loại bu lông chống trộm, không           đáp ứng yêu cầu và đáp ứng   liệu kỹ thuật,\r\n1    Bulong liên kết ngoài                                        KCB\r\n                                      gỉ bằng inox 304                  khi kiểm tra hàng hóa.       cam kết của\r\n                                                                        Không đạt: Không đáp ứng     nhà thầu\r\n                                                                        yêu cầu.\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n                                                                        Chấp nhận được: Cam kết      Kiểm tra tài\r\n                                Bản lề loại âm giấu bên trong,          đáp ứng yêu cầu và đáp ứng   liệu kỹ thuật,\r\n2    Bản lề cửa                                                   KCB\r\n                                chống tháo trộm từ bên ngoài            khi kiểm tra hàng hóa.       cam kết của\r\n                                                                        Không đạt: Không đáp ứng     nhà thầu\r\n                                                                        yêu cầu.\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.\r\n                               Có ống thoát ra ngoài vỏ chống\r\n                                                                        Chấp nhận được: Cam kết      Kiểm tra tài\r\n                                ồn kết hợp với van/khóa bên ở\r\n     Hệ thống xả dầu bôi                                                đáp ứng yêu cầu và đáp ứng   liệu kỹ thuật,\r\n3                              bên trong hoặc có bơm tay/ thiết   KCB\r\n     trơn                                                               khi kiểm tra hàng hóa.       cam kết của\r\n                                bị hỗ trợ thay dầu rà ngoài vỏ\r\n                                                                        Không đạt: Không đáp ứng     nhà thầu\r\n                                             máy\r\n                                                                        yêu cầu.\r\n                                                                        Đạt: Đáp ứng theo yêu cầu.   Kiểm tra tài\r\n     Đèn chiếu sáng trong                                              Chấp nhận được: Cam kết      liệu kỹ thuật,\r\n4                                        Có đèn led              KCB\r\n     khoang máy                                                         đáp ứng yêu cầu và đáp ứng   cam kết của\r\n                                                                        khi kiểm tra hàng hóa.       nhà thầu\r\n                                                                                                                13\r\n\f                                                                 CB/                                Phương pháp\r\nTT         Nội dung                 Yêu cầu kỹ thuật                       Tiêu chí đánh giá\r\n                                                                 KCB                                  đánh giá\r\n                                                                       Không đạt: Không đáp ứng\r\n                                                                       yêu cầu.\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                             Sử dụng thép không gỉ hoặc sơn            Chấp nhận được: Cam kết      Kiểm tra tài\r\n                              mạ chịu nhiệt ≥300 độ C, được            đáp ứng yêu cầu và đáp ứng   liệu kỹ thuật,\r\n5    Ống xả                                                      KCB\r\n                             bọc cách nhiệt, xả theo chiều dọc         khi kiểm tra hàng hóa.       cam kết của\r\n                              và hướng về phía sau của máy             Không đạt: Không đáp ứng     nhà thầu\r\n                                                                       yêu cầu.\r\n                              Bao gồm chữ, số và mã vạch\r\n                             Được khắc chìm vào trên động              Đạt: Đáp ứng theo yêu cầu.\r\n                             cơ hoặc khắc tem Inox và được             Chấp nhận được: Cam kết      Kiểm tra tài\r\n                             gắn vào vỏ chống ổn hoặc trên             đáp ứng yêu cầu và đáp ứng   liệu kỹ thuật,\r\n6    Serial máy phát điện       động cơ. Tham khảo ảnh           KCB\r\n                                                                       khi kiểm tra hàng hóa.       cam kết của\r\n                                                                       Không đạt: Không đáp ứng     nhà thầu\r\n                                                                       yêu cầu.\r\n\r\n                                                                       Đạt: Đáp ứng theo yêu cầu.\r\n                                                                       Chấp nhận được: Cam kết      Kiểm tra tài\r\n     Decal để hướng dẫn\r\n                              Có decal hướng dẫn vận hành              đáp ứng yêu cầu và đáp ứng   liệu kỹ thuật,\r\n7    vận hành máy phát                                           KCB\r\n                                          máy                          khi kiểm tra hàng hóa.       cam kết của\r\n     điện\r\n                                                                       Không đạt: Không đáp ứng     nhà thầu\r\n                                                                       yêu cầu.\r\n                                  Tem Inox khắc chìm                   Đạt: Đáp ứng theo yêu cầu.\r\n                              \"VIETTEL\" gắn vào vỏ chống               Chấp nhận được: Cam kết      Kiểm tra tài\r\n                                ồn bằng vít hoặc đinh rút.             đáp ứng yêu cầu và đáp ứng   liệu kỹ thuật,\r\n8    Tem nhãn                                                    KCB\r\n                             - Kích thước tem tối thiểu 15x5           khi kiểm tra hàng hóa.       cam kết của\r\n                                           cm                          Không đạt: Không đáp ứng     nhà thầu\r\n                             -Chiều cao chữ tối thiểu 1,5cm            yêu cầu.\r\nG    CHỨNG CHỈ\r\n                                                                       Đạt: Chứng nhận ISO 9001\r\n     Chứng chỉ quản lý                                                 của nhà máy còn hạn tính\r\n                              Chứng nhận ISO 9001 còn hạn                                           Kiểm tra tài\r\n1    chất lượng sản xuất                                         CB    đến thời điểm đóng thầu.\r\n                              tính đến thời điểm đóng thầu                                          liệu kỹ thuật\r\n     của nhà máy                                                       Không đạt: Không đáp ứng\r\n                                                                       yêu cầu\r\n                                                                       Đạt: Đáp ứng, Nhà thầu\r\n                                                                       cam kết cung cấp CO, CQ\r\n                                                                       theo hàng hóa.               Kiểm tra tài\r\n     Chứng chỉ về xuất xứ,                                             Không đạt: Không đáp ứng     liệu kỹ thuật,\r\n2                                        CO, CQ                  CB\r\n     chất lượng                                                        yêu cầu, không cam kết       cam kết của\r\n                                                                       cung cấp CO, CQ theo hàng    nhà thầu\r\n                                                                       hóa, kể cả sau khi bổ sung\r\n                                                                       làm rõ.\r\n                                     Đáp ứng QCVN\r\n                               19:2009/BTNMT (Kv= 0,8;\r\n                              Kp=1) hoặc tương đương (với\r\n                                                                       Đạt: Đáp ứng theo yêu cầu\r\n                              các thông số CO ≤ 800, NOx ≤\r\n                                                                       Không đạt: Không đáp ứng     Kiểm tra tài\r\n3    Tiêu chuẩn khí thải     680, SO2 ≤ 400, bụi PM ≤ 160).      CB\r\n                                                                       yêu cầu, kể cả sau khi bổ    liệu kỹ thuật\r\n                              Cung cấp test report của hãng,\r\n                                                                       sung làm rõ.\r\n                             hoặc chứng nhân kiểm định của\r\n                             bên thứ 3 cho model máy/động\r\n                                      cơ chào thầu)\r\nH    PHỤ KIỆN\r\nI    Bộ nạp bù ắc quy\r\n\r\n\r\n                                                                                                               14\r\n\f                                                                    CB/                                Phương pháp\r\nTT           Nội dung                   Yêu cầu kỹ thuật                      Tiêu chí đánh giá\r\n                                                                    KCB                                  đánh giá\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n       Model/nhà sản               Nhà thầu cung cấp thông tin                                         Kiểm tra tài\r\n 1                                                                  CB    Không đạt: Không đáp ứng\r\n       xuất/xuất xứ                     Tài liệu bộ sạc bù                                             liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n       Dải điện áp đầu vào         Sử dụng nguồn đầu vào AC:                                           Kiểm tra tài\r\n 2                                                                  CB    Không đạt: Không đáp ứng\r\n       danh định                  130V ÷ 240Vhoặc bao dải trên                                         liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                       Kiểm tra tài\r\n 3     Hiệu suất tối đa                      ≥ 80%                  CB    Không đạt: Không đáp ứng\r\n                                                                                                       liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n                                 Tối thiểu 2 chế độ: Nạp ổn dòng          Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                       Kiểm tra tài\r\n 4     Chế độ nạp                (Boost) và nạp ổn áp (Float) tự    CB    Không đạt: Không đáp ứng\r\n                                                                                                       liệu kỹ thuật\r\n                                           ngắt khi đầy                   yêu cầu.\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n       Điện áp đầu ra định                                                                             Kiểm tra tài\r\n 5                                           12VDC                  CB    Không đạt: Không đáp ứng\r\n       mức                                                                                             liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n       Dòng điện đầu ra tối                                                                            Kiểm tra tài\r\n 6                                            ≥ 5A                  CB    Không đạt: Không đáp ứng\r\n       đa                                                                                              liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n                                 Tự động bảo vệ khi điện áp đầu           Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                       Kiểm tra tài\r\n 7     Bảo vệ quá áp đầu vào      vào vượt quá dải điện áp làm      CB    Không đạt: Không đáp ứng\r\n                                                                                                       liệu kỹ thuật\r\n                                 việc và không hỏng hóc thiết bị.         yêu cầu.\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n       Hiển thị trạng thái làm                                                                         Kiểm tra tài\r\n 8                                            LED                   CB    Không đạt: Không đáp ứng\r\n       việc và cảnh báo                                                                                liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n                                 Khi đấu ngược cực ắc quy ở phía          Đạt: Đáp ứng theo yêu cầu.\r\n       Bảo vệ ngược cực đầu                                                                            Kiểm tra tài\r\n 9                               đầu ra thì bộ nạp bù không bị hư   CB    Không đạt: Không đáp ứng\r\n       ra                                                                                              liệu kỹ thuật\r\n                                               hỏng                       yêu cầu.\r\n                                                                                                       Kiểm tra tài\r\n10     Môi trường làm việc\r\n                                                                                                       liệu kỹ thuật\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n                                                                                                       Kiểm tra tài\r\n10.1   Nhiệt độ làm việc            0 ÷ 500C hoặc bao dải trên      CB    Không đạt: Không đáp ứng\r\n                                                                                                       liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n                                  0÷90%RH hoặc bao dải trên,                                           Kiểm tra tài\r\n10.2   Độ ẩm                                                        CB    Không đạt: Không đáp ứng\r\n                                      không đọng sương                                                 liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n                                                                          Đạt: Đáp ứng theo yêu cầu.\r\n                                  Đầy đủ phụ kiện lắp bộ nạp bù                                        Kiểm tra tài\r\n11     Phụ kiện lắp đặt                                             CB    Không đạt: Không đáp ứng\r\n                                      trong máy phát điện                                              liệu kỹ thuật\r\n                                                                          yêu cầu.\r\n II    Cắt lọc sét bảo vệ\r\n                                              Đáp ứng\r\n                                 - Loại: Type 1+2/Class I + II\r\n                                 - Công nghệ: Spark gap (Voltage\r\n                                 switching)\r\n                                 - Khả năng thoát sét tại xung\r\n                                 (10/350 μs) [L-N]/[N-PE]\r\n                                 (Iimp): ≥ 25 kA/100kA                    Đạt: Đáp ứng theo yêu cầu.\r\n       Trang bị cắt lọc sét                                                                            Kiểm tra tài\r\n 1                               - Khả năng thoát xung (8/20 μs)    CB    Không đạt: Không đáp ứng\r\n       bảo vệ máy phát                                                                                 liệu kỹ thuật\r\n                                 [L-N]/[N-PE](In): ≥25/100 kA             yêu cầu.\r\n                                 - Điện áp bảo vệ Up [L-N] /[N-\r\n                                 PE]: ≤ 1.5 kV /≤ 1.5 kV\r\n                                 - Cấu hình bảo vệ: 3+1 (L-N, N-\r\n                                 PE)\r\n                                 - Sản xuất theo tiêu chuẩn:\r\n                                 EN/IEC61643-11\r\n\r\n                                                                                                                  15\r\n\f                                                           CB/                       Phương pháp\r\nTT        Nội dung             Yêu cầu kỹ thuật                  Tiêu chí đánh giá\r\n                                                           KCB                         đánh giá\r\n                         - Có cảnh báo lỗi thiết bị bằng\r\n                                  chỉ thị màu\r\n\r\n\r\n\r\n Nguyên tắc đánh giá về mức tiêu thụ nhiên liệu (*)\r\n             (*) Cách tính mức tiêu thụ nhiên liệu\r\n         Với từng sản phẩm máy phát điện của từng nhà sản xuất do đặc tính kỹ thuật của\r\n     động cơ khác nhau, điều kiện thử nghiệm khác nhau nên thông số công bố cũng khác\r\n     nhau không cùng một mức công suất và tiêu thụ nhiên liệu. VD: 75% Công suất định\r\n     mức là 12.2 kW (Hãng A), 12.1kW (Hãng B), 12.kW (Hãng C)...\r\n         Để đánh giá đúng yêu cầu thiết kế hệ thống và trên một mặt bằng chung giữa các\r\n     máy phát điện nên yêu cầu đánh giá mức tiêu thụ tại 1 mức công suất yêu cầu chung 12\r\n     kW. Lấy tuyên bố của nhà thầu có thư xác nhận của hãng sản xuất. Và dùng công thức\r\n     quy đổi gần đúng để đánh giá mức độ tin cậy như sau:\r\n         (**) Gyc=Gcb/Pcb*Pyc (l/h)\r\n         Gyc: Mức tiêu thụ nhiên liệu ở công suất yêu cầu cần đáp ứng (l/h)\r\n         Pyc: Ngưỡng công suất yêu cầu (kW)\r\n         Gcb: Mức tiêu thụ nhiên liệu do nhà sản suất công bố tại ngưỡng công suất gần với\r\n     mức yêu cầu nhất.\r\n         Pcb: Ngưỡng công suất công bố gần với công suất yêu cầu nhất (kW)\r\n          Do đặc thù mẫu diesel thử nghiệm có tỉ trọng khác nhau ở từng quốc gia, khu vực,\r\n     từng lần thử... vì vậy với điều kiện Việt Nam lấy tỉ trọng dầu 840 kg/m3 để làm mốc quy\r\n     đổi (đây là giá trị trung bình theo tiêu chuẩn dầu diesel của Việt Nam 820 kg/m3÷ 860\r\n     kg/m3). Các tham số dựa trên tỉ trọng dầu khác sẽ được quy đổi bằng công thức mối\r\n     tương quan giữa tỉ trọng và thể tích của cùng một khối lượng vật chất như sau:\r\n         M= V1*D1= V2*D2=...= Vi*Di => Vi=V1*D1/Di (l)\r\n         M: Khối lượng nhiên liệu diesel để sinh ra năng lượng cho động cơ ứng với công\r\n     suất đầu ra (kg).\r\n         Di: Tỉ trọng dầu diesel ứng với thể tích V1 (kg/m3).\r\n         Vi: Thể tích dầu diesel ứng với tỉ trọng Di (m3).\r\n         Ví dụ: máy A tuyên bố tiêu thụ nhiên liệu ở 75% (tải 9,5 kW) là 3,7 l/h với dầu\r\n     diesel tỷ trọng 830 kg/m3\r\n         Tiêu thụ nhiên liệu của máy A ở 9 kW với dầu diesel tỷ trọng 830 kg/m3 là:\r\n     3,7/9,5*9 = 3,51 (l/h)\r\n         Tiêu thụ nhiên liệu của máy A ở 12 kW với dầu diesel tỷ trọng 840 kg/m3 là:\r\n     3,51*830/840= 3,46 (l/h).\r\n\r\n\r\n\r\n\r\n                                                                                             16\n\n--- 4.2. 14_PL2 Tieu chi nghiem thu.pdf ---\nPhụ lục 2: Tiêu chí nghiệm thu\r\n\r\n     A. Các yêu cầu nghiệm thu\r\n     -   Giai đoạn kiểm tra tại nhà máy thực hiện khi nhà máy đã sản xuất xong lô hàng cho Viettel. Lô hàng tối thiểu 50 máy, hoặc toàn\r\n         bộ hàng hóa nếu hợp đồng ít hơn 50 máy. Nhà thầu có trách nhiệm thông báo bằng văn bản tối thiểu 30 ngày trước ngày giao\r\n         hàng.\r\n     -   Các chỉ tiêu X là bắt buộc kiểm tra, (X) là không bắt buộc nhưng Bên Mua có quyền kiểm tra nếu cần thiết để đánh giá chất lượng\r\n         lô hàng.\r\n     B. Các tiêu chí nghiệm thu chi tiết\r\n     1. Máy phát điện 50 kVA 3 pha\r\n                                                                                                                           Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                           Phương pháp kiểm\r\nTT         Nội dung             Yêu cầu kỹ thuật              Tiêu chí đánh giá                                   Tại nhà Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                 tra\r\n                                                                                                                   máy     hàng     ký TAM    ký TAT     nghiệm\r\nA    TỔ MÁY PHÁT\r\n     Hãng sản xuất/ Mã Nhà thầu cung cấp thông tin    Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n1                                                                                                                   X       (X)\r\n     hiệu/ Xuất xứ      Tài liệu tổ máy phát điện     Không đạt: Không đáp ứng yêu cầu   thuật\r\n                        Từ 1 năm trước thời điểm      Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n2    Năm sản xuất                                                                                                   X       (X)\r\n                           mở thầu trở về sau         Không đạt: Không đáp ứng yêu cầu   thuật\r\n                       Máy phát điện xoay chiều, 3    Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n3    Loại máy                                                                                                       X       (X)\r\n                                pha 4 dây             Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                                      Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n4    Cấp điện áp              220/380 V - 230/400 V                                                                 X       (X)\r\n                                                      Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                                      Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n5    Tần số danh định                50 Hz                                                                          X       (X)\r\n                                                      Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                                      Đạt: Đáp ứng theo yêu cầu          Đo kiểm bằng tải giả\r\n6    Công suất định mức         ≥ 40 kW/ 50 kVA                                                                     X       (X)                             X\r\n                                                      Không đạt: Không đáp ứng yêu cầu   AC\r\n                                                      Đạt: Đáp ứng theo yêu cầu          Đo kiểm bằng tải giả\r\n7    Công suất dự phòng         ≥ 44 kW/ 55 kVA                                                                     X       (X)                             X\r\n                                                      Không đạt: Không đáp ứng yêu cầu   AC\r\n     Công suất đầu ra của\r\n     máy phát điện ở nhiệt\r\n     độ 40˚C, áp suất khí                             Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n8                               ≥ 40 kW/ 50 kVA                                                                     X       (X)\r\n     quyển 1 atm (vị trí có                           Không đạt: Không đáp ứng yêu cầu thuật\r\n     độ cao <100m), độ ẩm\r\n     30%.\r\n\r\n\r\n                                                                                                                                                                 1\r\n\f                                                                                                                            Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                           Phương pháp kiểm\r\nTT        Nội dung             Yêu cầu kỹ thuật                Tiêu chí đánh giá                                   Tại nhà Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                 tra\r\n                                                                                                                    máy     hàng     ký TAM    ký TAT     nghiệm\r\n     Thời gian vận hành\r\n                                                                                       Đo kiểm bằng tải giả\r\n     liên tục ở chế độ                                Đạt: Đáp ứng theo yêu cầu\r\n9                                   ≥ 12 giờ                                           AC ở mức công suất yêu        X       (X)                             X\r\n     100% công suất định                              Không đạt: Không đáp ứng yêu cầu\r\n                                                                                       cầu chạy liên tục 12 giờ.\r\n     mức của máy\r\n     Thời gian vận hành\r\n                                                                                       Đo kiểm bằng tải giả\r\n     liên tục ở chế độ                                Đạt: Đáp ứng theo yêu cầu\r\n10                                  ≥ 1 giờ                                            AC ở mức công suất yêu        X       (X)                             X\r\n     100% công suất dự                                Không đạt: Không đáp ứng yêu cầu\r\n                                                                                       cầu chạy liên tục 1 giờ.\r\n     phòng của máy\r\n                         Đảm bảo chạy 12h liên tục ở\r\n     Dung tích bình chứa\r\n                          100% công suất định mức Đạt: Đáp ứng theo yêu cầu              Kiểm tra trực tiếp sản\r\n11   nhiên liệu kèm theo                                                                                            X       (X)                             X\r\n                           mà không cần tiếp thêm    Không đạt: Không đáp ứng yêu cầu    phẩm\r\n     máy\r\n                                 nhiên liệu\r\n     Khả năng đóng tải 1                             Đạt: Đáp ứng theo yêu cầu          Đo kiểm bằng tải giả\r\n12                       ≥ 100% công suất định mức                                                                   X       (X)                             X\r\n     cấp                                             Không đạt: Không đáp ứng yêu cầu   AC\r\n                                                                                        Đo kiểm bằng tải giả\r\n     Độ ồn ở 75% tải định\r\n                            ≤ 60dB (sai lệch +3dB) tại Đạt: Đáp ứng theo yêu cầu        AC và máy đo độ ồn,\r\n13   mức trong không gian                                                                                            X       (X)                             X\r\n                                       30 kW           Không đạt: Không đáp ứng yêu cầu tính trung bình cộng 4\r\n     mở ở khoảng cách 7m\r\n                                                                                        hướng.\r\n                          Vỏ thép ngoài dày ≥ 2mm,\r\n                          sơn tĩnh điện, màu sơn xanh\r\n                             (green) độ dày lớp sơn ≥\r\n                          80µm. Bên trong có vật liệu                                   Kiểm tra trực tiếp sản\r\n                                                       Đạt: Đáp ứng theo yêu cầu\r\n14   Vỏ chống ồn           tiêu âm. Cấp bảo vệ của vỏ                                   phẩm, đo kiểm độ dày         X       (X)\r\n                                                       Không đạt: Không đáp ứng yêu cầu\r\n                            máy ≥ IP23, phù hợp cho                                     lớp sơn\r\n                          máy phát điện sử dụng ngoài\r\n                              trời, không có mái che,\r\n                              không đọng nước mưa\r\nB    ĐẦU PHÁT ĐIỆN\r\n                             Nhà thầu cung cấp thông\r\n     Hãng sản xuất / Mã                                Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n1                                        tin                                                                         X       (X)\r\n     hiệu/ Xuất xứ                                     Không đạt: Không đáp ứng yêu cầu thuật\r\n                               Tài liệu đầu phát điện\r\n                            Từ 1 năm trước thời điểm Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n2    Năm sản xuất                                                                                                    X       (X)\r\n                                 mở thầu trở về sau    Không đạt: Không đáp ứng yêu cầu thuật\r\n                                                       Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n3    Công suất định mức              ≥ 50 kVA                                                                        X       (X)\r\n                                                       Không đạt: Không đáp ứng yêu cầu thuật\r\n\r\n                                                                                                                                                                  2\r\n\f                                                                                                                               Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                               Phương pháp kiểm\r\nTT         Nội dung             Yêu cầu kỹ thuật                Tiêu chí đánh giá                                     Tại nhà Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                     tra\r\n                                                                                                                       máy     hàng     ký TAM    ký TAT     nghiệm\r\n                                                          Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n4    Hệ số công suất                  ≥ 0,8                                                                             X       (X)\r\n                                                          Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                                          Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n5    Kích từ                Tự kích từ, không chổi than                                                                 X       (X)\r\n                                                          Không đạt: Không đáp ứng yêu cầu   thuật\r\n                            Điều chỉnh điện áp tự động Đạt: Đáp ứng theo yêu cầu             Tham chiếu tài liệu kỹ\r\n6    Bộ điều chỉnh điện áp                                                                                              X       (X)\r\n                                       (AVR)              Không đạt: Không đáp ứng yêu cầu   thuật\r\n                             Khi tải thay đổi tăng hoặc\r\n                           giảm ở các mức khác nhau từ\r\n     Độ chính xác điện áp     0% -25% - 50% - 75% -                                          Đo kiểm bằng tải giả\r\n                                                          Đạt: Đáp ứng theo yêu cầu\r\n7    từ không tải đến tải 100% công suất định mức,                                           AC và máy phân tích        X       (X)                             X\r\n                                                          Không đạt: Không đáp ứng yêu cầu\r\n     định mức.               trong vòng 30 giây sau đó                                       điện năng\r\n                           giá trị điện áp thuộc dải điện\r\n                                áp định mức ± 2,5%\r\n                                                                                          Đo kiểm bằng tải giả\r\n     Tổng biến dạng sóng                                 Đạt: Đáp ứng theo yêu cầu        AC và máy phân tích\r\n8                                      ≤ 5%                                                                             X       (X)                             X\r\n     hài điện áp (THD)                                   Không đạt: Không đáp ứng yêu cầu điện năng đo được sóng\r\n                                                                                          hài.\r\n                                                         Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n9    Cấp cách nhiệt              Tối thiểu cấp H                                                                        X       (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu thuật\r\n                                                         Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n10   Cấp bảo vệ đầu phát              ≥ IP23                                                                            X       (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu thuật\r\n                                                         Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n11   Kết cấu đầu phát              Một ổ trục                                                                           X       (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu thuật\r\n                            Cánh quạt đầu trục thổi trực Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n12   Làm mát đầu phát                                                                                                   X       (X)\r\n                                        tiếp             Không đạt: Không đáp ứng yêu cầu thuật\r\nC    ĐỘNG CƠ\r\n                             Nhà thầu cung cấp thông\r\n     Hãng sản xuất / mã                                 Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n1                                       tin                                                                             X       (X)\r\n     hiệu / xuất xứ                                     Không đạt: Không đáp ứng yêu cầu thuật\r\n                                 Tài liệu động cơ\r\n                             Từ 1 năm trước thời điểm    Đạt: Đáp ứng theo yêu cầu           Tham chiếu tài liệu kỹ\r\n2    Năm sản xuất                                                                                                       X       (X)\r\n                                mở thầu trở về sau       Không đạt: Không đáp ứng yêu cầu    thuật\r\n                                                         Đạt: Đáp ứng theo yêu cầu           Tham chiếu tài liệu kỹ\r\n3    Loại động cơ                Động cơ diesel 4 kỳ                                                                    X       (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu    thuật\r\n                            ≥ 3, cung cấp thông tin dung Đạt: Đáp ứng theo yêu cầu           Tham chiếu tài liệu kỹ\r\n4    Số xilanh, dung tích                                                                                               X       (X)\r\n                                    tích xi lanh         Không đạt: Không đáp ứng yêu cầu    thuật\r\n\r\n                                                                                                                                                                     3\r\n\f                                                                                                                                 Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                                 Phương pháp kiểm\r\nTT         Nội dung              Yêu cầu kỹ thuật                 Tiêu chí đánh giá                                     Tại nhà Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                       tra\r\n                                                                                                                         máy     hàng     ký TAM    ký TAT     nghiệm\r\n     Dung tích dầu bôi trơn\r\n                                                            Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n5    khi thay lọc/ không Nhà thầu cung cấp thông tin                                                                      X       (X)\r\n                                                            Không đạt: Không đáp ứng yêu cầu   thuật\r\n     thay lọc\r\n     Dung tích nước làm                                     Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n6                           Nhà thầu cung cấp thông tin                                                                   X       (X)\r\n     mát                                                    Không đạt: Không đáp ứng yêu cầu   thuật\r\n     Tốc độ định mức động                                   Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n7                                   1500 vòng/phút                                                                        X       (X)\r\n     cơ                                                     Không đạt: Không đáp ứng yêu cầu   thuật\r\n                             ≥ 68 HP ở 1500 vòng/phút Đạt: Đáp ứng theo yêu cầu                Tham chiếu tài liệu kỹ\r\n8    Công suất tối đa                                                                                                     X       (X)\r\n                                (≥ 68 HP at 1500rpm)        Không đạt: Không đáp ứng yêu cầu   thuật\r\n                              Khi tải thay đổi tăng hoặc\r\n                            giảm ở các mức khác nhau từ\r\n     Độ chính xác tần số từ    0% -25% - 50% - 75% -                                           Đo kiểm bằng tải giả\r\n                                                            Đạt: Đáp ứng theo yêu cầu\r\n9    không tải đến tải định 100% công suất định mức,                                           AC và máy phân tích        X       (X)                             X\r\n                                                            Không đạt: Không đáp ứng yêu cầu\r\n     mức.                     trong vòng 30 giây sau đó                                        điện năng\r\n                            giá trị tần số thuộc dải tần số\r\n                                    định mức ± 5%\r\n                                                                                          Đo kiểm bằng tải giả\r\n                                                                                          AC và dụng cụ đo.\r\n     Mức tiêu thụ nhiên                                                                   Đong/ cân đo mức nhiên\r\n     liệu của máy phát                                   Đạt: Đáp ứng theo yêu cầu        liệu ban đầu, sau đó cấp\r\n10                            ≤ 12 l/h (tại 40 kW) (*)                                                                    X       (X)                             X\r\n     điện ở tải 100% định                                Không đạt: Không đáp ứng yêu cầu cho máy chạy 60P ở\r\n     mức                                                                                  mức tải yêu cầu, đong\r\n                                                                                          đo tính mức tiêu hao\r\n                                                                                          nhiên liệu\r\n                                                                                          Đo kiểm bằng tải giả\r\n                                                                                          AC và dụng cụ đo.\r\n     Mức tiêu thụ nhiên                                                                   Đong/ cân đo mức nhiên\r\n     liệu của máy phát                                   Đạt: Đáp ứng theo yêu cầu        liệu ban đầu, sau đó cấp\r\n11                            ≤ 9 l/h (tại 30 kW) (*)                                                                     X       (X)                             X\r\n     điện ở tải 75% định                                 Không đạt: Không đáp ứng yêu cầu cho máy chạy 60P ở\r\n     mức                                                                                  mức tải yêu cầu, đong\r\n                                                                                          đo tính mức tiêu hao\r\n                                                                                          nhiên liệu\r\n     Bảng tiêu thụ nhiên\r\n     liệu của máy phát điện                             Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n12                          Nhà thầu cung cấp thông tin                                                                   X       (X)\r\n     ở tải 0-25%-50%-                                   Không đạt: Không đáp ứng yêu cầu thuật\r\n     75%-100% định mức\r\n                                                                                                                                                                       4\r\n\f                                                                                                                              Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                              Phương pháp kiểm\r\nTT        Nội dung              Yêu cầu kỹ thuật                Tiêu chí đánh giá                                    Tại nhà Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                    tra\r\n                                                                                                                      máy     hàng     ký TAM    ký TAT     nghiệm\r\n                             Bơm điện để bơm chuyển\r\n     Hệ thống bơm chuyển                                 Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n13                          tiếp nhiên liệu từ bồn chứa                                                                X       (X)\r\n     tiếp nhiên liệu                                     Không đạt: Không đáp ứng yêu cầu   thuật\r\n                            đến cốc lọc và bơm cao áp\r\n                              Khởi động bằng điện DC\r\n                                         12V\r\n                           -Ắc quy khởi động theo quy\r\n                            định của hãng: Trọn bộ ắc\r\n                          quy, giá đỡ, đầu bóp, cáp đấu\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n14   Hệ thống khởi động                  nối                                                                           X       (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   thuật\r\n                            - Ắc quy đáp ứng bài kiểm\r\n                             tra theo mục 9.10 của tiêu\r\n                            chuẩn TCVN 7916-1:2008\r\n                          hoặc IEC60095-1 hoặc tương\r\n                                        đương\r\n                              Có bộ lọc nhiên liệu tách\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n15   Bộ lọc               nước, lọc nhiên liệu tinh, lọc                                                               X       (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                           gió, lọc nhớt có thể thay thế\r\n                            Làm mát bằng nước có pha\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n16   Hệ thống làm mát     dung dịch chống đóng cặn có                                                                  X       (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   thuật\r\n                              kèm theo bình nước phụ\r\n     Hệ thống hỗ trợ khởi Nhiệt độ khởi động được ≤- Đạt: Đáp ứng theo yêu cầu              Tham chiếu tài liệu kỹ\r\n17                                                                                                                     X       (X)\r\n     động ở nhiệt độ thấp                5˚C             Không đạt: Không đáp ứng yêu cầu   thuật\r\nD    BỘ ĐIỀU KHIỂN\r\n                              Nhà thầu cung cấp thông\r\n     Hãng sản xuất / mã                                  Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n1                                         tin                                                                          X       (X)\r\n     hiệu / xuất xứ                                      Không đạt: Không đáp ứng yêu cầu   thuật\r\n                               Tài liệu bộ điều khiển\r\n                           Điện áp (V), dòng điện (A),\r\n                          tần số (Hz), công suất, hệ số\r\n                            công suất, số giờ vận hành Đạt: Đáp ứng theo yêu cầu            Kiểm tra trực tiếp sản\r\n2    Hiển thị                                                                                                          X       (X)\r\n                          (giờ), điện áp ắc quy đề (V), Không đạt: Không đáp ứng yêu cầu    phẩm\r\n                              mức nhiên liệu, nhiệt độ\r\n                          nước làm mát hoặc động cơ.\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n3    Sai số hiển thị            Sai số cho phép ≤ 5%                                                                   X       (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   phẩm\r\n\r\n\r\n                                                                                                                                                                    5\r\n\f                                                                                                                              Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                              Phương pháp kiểm\r\nTT         Nội dung             Yêu cầu kỹ thuật                Tiêu chí đánh giá                                    Tại nhà Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                    tra\r\n                                                                                                                      máy     hàng     ký TAM    ký TAT     nghiệm\r\n     Hiển thị trạng thái\r\n                                                       Đạt: Đáp ứng theo yêu cầu        Kiểm tra trực tiếp sản\r\n4    hoạt động                      Đáp ứng                                                                            X       (X)\r\n                                                       Không đạt: Không đáp ứng yêu cầu phẩm\r\n     (chạy/dừng)\r\n                            - Điện áp đầu ra cao/thấp\r\n                           hơn ngưỡng cho phép\r\n                           - Tần số dòng điện đầu ra\r\n                           cao/thấp hơn ngưỡng cho\r\n                           phép\r\n                           - Quá tải\r\n                           - Không cân bằng pha …\r\n                           - Nhiệt độ nước làm mát cao\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n5    Cảnh báo              hoặc nhiệt độ động cơ cao                                                                   X       (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                           - Áp suất dầu bôi trơn thấp\r\n                           hơn ngưỡng cho phép\r\n                           - Tác động nút dừng khẩn\r\n                           cấp\r\n                           - Bộ sạc ắc quy hỏng\r\n                           - Mức nhiên liệu thấp hơn\r\n                           ngưỡng cho phép (ngưỡng có\r\n                           thể thay đổi được)\r\n                           - Điện áp đầu ra cao,thấp hơn\r\n                           ngưỡng cho phép\r\n                           - Tần số dòng điện đầu ra\r\n                           cao,thấp hơn ngưỡng cho\r\n                           phép\r\n                           - Quá tải\r\n                           - Không cân bằng pha …\r\n                           - Nhiệt độ nước làm mát cao Đạt: Đáp ứng theo yêu cầu            Kiểm tra trực tiếp sản\r\n6    Bảo vệ tắt máy                                                                                                    X       (X)\r\n                           hoặc nhiệt độ động cơ cao     Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                           - Áp suất dầu bôi trơn thấp\r\n                           hơn ngưỡng cho phép\r\n                           - Tác động nút dừng khẩn\r\n                           cấp\r\n                           - Mức nhiên liệu thấp hơn\r\n                           ngưỡng cho phép (ngưỡng có\r\n                           thể thay đổi được)\r\n                                                                                                                                                                    6\r\n\f                                                                                                                               Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                               Phương pháp kiểm\r\nTT        Nội dung              Yêu cầu kỹ thuật                Tiêu chí đánh giá                                     Tại nhà Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                     tra\r\n                                                                                                                       máy     hàng     ký TAM    ký TAT     nghiệm\r\n     Có tiếp điểm NO/NC\r\n     cảnh báo khi mức                                   Đạt: Đáp ứng theo yêu cầu        Kiểm tra trực tiếp sản\r\n6                                      Có                                                                               X       (X)\r\n     nhiên liệu thấp hơn                                Không đạt: Không đáp ứng yêu cầu phẩm\r\n     ngưỡng cho phép\r\n                                                        Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n7    Chuẩn truyền thông       Modbus RTU, RS485                                                                         X       (X)\r\n                                                        Không đạt: Không đáp ứng yêu cầu thuật\r\n                               Các thông tin hiển thị và\r\n                              cảnh báo tối thiểu tại mục\r\n                               D.2, D.4, D.5 có thể đọc\r\n     Thông tin truyền                                     Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n8                            được qua cổng truyền thông                                                                 X       (X)\r\n     thông                                                Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                       Modbus\r\n                             Cung cấp đầy đủ địa chỉ các\r\n                                  thanh ghi dữ liệu\r\n     Tính năng khởi động\r\n                                                          Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n9    từ xa qua tiếp điểm                  Có                                                                            X       (X)\r\n                                                          Không đạt: Không đáp ứng yêu cầu   phẩm\r\n     khô\r\n     Bản vẽ sơ đồ kết nối\r\n                            Đáp ứng. Sơ đồ dán vào vị trí\r\n     của hệ thống điều                                    Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n10                           dễ quan sát khi thao tác đấu                                                               X       (X)\r\n     khiển với đầy đủ chỉ                                 Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                         nối\r\n     dẫn\r\n     Các dây tín hiệu điều\r\n     khiển và cảm biến,\r\n     cảnh báo phải được\r\n     đánh số hoặc có quy                                  Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n11                                    Đáp ứng                                                                           X       (X)\r\n     định màu sắc kèm                                    Không đạt: Không đáp ứng yêu cầu   phẩm\r\n     theo chú thích rõ ràng\r\n     về chức năng của từng\r\n     dây\r\n     HỆ THỐNG KẾT\r\nE\r\n     NỐI ĐIỆN ĐẦU RA\r\n                              Sử dụng Aptomat 3 pha 4\r\n     Thiết bị bảo vệ điện áp cực phù hợp với công suất Đạt: Đáp ứng theo yêu cầu             Kiểm tra trực tiếp sản\r\n1                                                                                                                       X       (X)\r\n     đầu ra                  máy, bảo vệ quá tải và ngắn Không đạt: Không đáp ứng yêu cầu    phẩm\r\n                                        mạch\r\n\r\n\r\n                                                                                                                                                                     7\r\n\f                                                                                                                                Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                               Phương pháp kiểm\r\nTT        Nội dung              Yêu cầu kỹ thuật                Tiêu chí đánh giá                                      Tại nhà Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                     tra\r\n                                                                                                                        máy     hàng     ký TAM    ký TAT     nghiệm\r\n                            Điểm kết nối cố định, dùng\r\n                             cầu đấu domino, ren vít và\r\n     Điểm kết nối điện                                    Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n2                          đai ốc, vật liệu dẫn điện bằng                                                                X       (X)\r\n     động lực đầu ra                                      Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                           đồng, có nắp bảo vệ che mưa\r\n                                 để đảm bảo an toàn\r\n                            Có điểm đấu tiếp đất trên vỏ Đạt: Đáp ứng theo yêu cầu           Kiểm tra trực tiếp sản\r\n3    Điểm tiếp đất                                                                                                       X       (X)\r\n                                         máy              Không đạt: Không đáp ứng yêu cầu   phẩm\r\nF    YÊU CẦU KHÁC\r\n                              Loại bu lông chống trộm, Đạt: Đáp ứng theo yêu cầu             Kiểm tra trực tiếp sản\r\n1    Bulong liên kết ngoài                                                                                               X       (X)\r\n                               không gỉ bằng inox 304     Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                               Bản lề loại âm giấu bên\r\n                                                          Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n2    Bản lề cửa              trong, chống tháo trộm từ                                                                   X       (X)\r\n                                                          Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                                      bên ngoài\r\n                              Có ống thoát ra ngoài vỏ\r\n                                chống ồn kết hợp với\r\n     Hệ thống xả dầu bôi                                  Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n3                             van/khóa bên ở bên trong                                                                   X       (X)\r\n     trơn                                                 Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                            hoặc có bơm tay/ thiết bị hỗ\r\n                           trợ thay dầu rà ngoài vỏ máy\r\n     Đèn chiếu sáng trong                                Đạt: Đáp ứng theo yêu cầu           Kiểm tra trực tiếp sản\r\n4                                    Có đèn led                                                                         X       (X)\r\n     khoang máy                                           Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                            Sử dụng thép không gỉ hoặc\r\n                           sơn mạ chịu nhiệt ≥300 độ C,\r\n                                                          Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n5    Ống xả                được bọc cách nhiệt, xả theo                                                                  X       (X)\r\n                                                          Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                            chiều dọc và hướng về phía\r\n                                    sau của máy\r\n                           Bao gồm chữ, số và mã vạch\r\n                              Được khắc chìm vào trên\r\n                                                          Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n6    Serial máy phát điện động cơ hoặc khắc tem Inox                                                                     X       (X)\r\n                                                          Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                           và được gắn vào vỏ chống ổn\r\n                                 hoặc trên động cơ.\r\n     Decal để hướng dẫn\r\n                              Có decal hướng dẫn vận      Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n7    vận hành máy phát                                                                                                   X       (X)\r\n                                      hành máy            Không đạt: Không đáp ứng yêu cầu   phẩm\r\n     điện\r\n                                Tem Inox khắc chìm        Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n8    Tem nhãn                                                                                                            X       (X)\r\n                               \"VIETTEL\" gắn vào vỏ       Không đạt: Không đáp ứng yêu cầu   phẩm\r\n\r\n                                                                                                                                                                      8\r\n\f                                                                                                                            Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                             Phương pháp kiểm\r\nTT         Nội dung            Yêu cầu kỹ thuật                  Tiêu chí đánh giá                                 Tại nhà Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                   tra\r\n                                                                                                                    máy     hàng     ký TAM    ký TAT     nghiệm\r\n                           chống ồn bằng vít hoặc đinh\r\n                                       rút.\r\n                            - Kích thước tem tối thiểu\r\n                                     15x5 cm\r\n                             -Chiều cao chữ tối thiểu\r\n                                      1,5cm\r\nG    CHỨNG CHỈ\r\n     Chứng chỉ quản lý                                 Đạt: Có cung cấp chứng nhận ISO\r\n                            Chứng nhận ISO 9001 còn                                      Tham chiếu tài liệu kỹ\r\n1    chất lượng sản xuất                               9001 còn hạn của nhà máy                                      X       (X)\r\n                                        hạn                                              thuật\r\n     của nhà máy                                       Không đạt: Không đáp ứng yêu cầu\r\n                                                       Đạt: Đáp ứng, cam kết cung cấp\r\n                                                       CO, CQ theo hàng hóa\r\n     Chứng chỉ về xuất                                                                   Tham chiếu tài liệu kỹ\r\n2                                     CO, CQ           Không đạt: Không đáp ứng yêu cầu,                             X       (X)\r\n     xứ, chất lượng                                                                      thuật\r\n                                                       không cung cấp CO, CQ theo hàng\r\n                                                       hóa\r\n                                 Đáp ứng QCVN\r\n                           19:2009/BTNMT (Kv= 0,8;\r\n                             Kp=1) hoặc tương đương\r\n                           (với các thông số CO ≤ 800,\r\n                           NOx ≤ 680, SO2 ≤ 400, bụi\r\n                                                       Đạt: Đáp ứng theo yêu cầu         Do kiểm bên thứ 3 tại\r\n3    Tiêu chuẩn khí thải            PM ≤ 160).                                                                       X       (X)\r\n                                                       Không đạt: Không đáp ứng yêu cầu Việt Nam (1 mẫu)\r\n                             Cung cấp test report của\r\n                           hãng, hoặc chứng nhân kiểm\r\n                              định của bên thứ 3 cho\r\n                             model máy/động cơ chào\r\n                                       thầu)\r\nH    PHỤ KIỆN\r\nI    Bộ nạp bù ắc quy\r\n     Model/nhà sản         Nhà thầu cung cấp thông tin   Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n1                                                                                                                    X       (X)\r\n     xuất/xuất xứ               Tài liệu bộ sạc bù       Không đạt: Không đáp ứng yêu cầu thuật\r\n                           Sử dụng nguồn đầu vào AC:\r\n     Dải điện áp đầu vào                                 Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n2                           130V ÷ 240Vhoặc bao dải                                                                  X       (X)\r\n     danh định                                           Không đạt: Không đáp ứng yêu cầu thuật\r\n                                       trên\r\n                                                         Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n3    Hiệu suất tối đa                ≥ 80%                                                                           X       (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu thuật\r\n\r\n                                                                                                                                                                  9\r\n\f                                                                                                                                Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                                Phương pháp kiểm\r\nTT          Nội dung              Yêu cầu kỹ thuật                 Tiêu chí đánh giá                                   Tại nhà Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                      tra\r\n                                                                                                                        máy     hàng     ký TAM    ký TAT     nghiệm\r\n                              Tối thiểu 2 chế độ: Nạp ổn\r\n                                                           Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n 4    Chế độ nạp              dòng (Boost) và nạp ổn áp                                                                  X       (X)\r\n                                                           Không đạt: Không đáp ứng yêu cầu thuật\r\n                                (Float) tự ngắt khi đầy\r\n      Điện áp đầu ra định                                  Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n 5                                     12VDC                                                                             X       (X)\r\n      mức                                                  Không đạt: Không đáp ứng yêu cầu   thuật\r\n      Dòng điện đầu ra tối                                 Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n 6                                      ≥ 5A                                                                             X       (X)\r\n      đa                                                   Không đạt: Không đáp ứng yêu cầu   thuật\r\n                              Tự động bảo vệ khi điện áp\r\n      Bảo vệ quá áp đầu      đầu vào vượt quá dải điện áp Đạt: Đáp ứng theo yêu cầu           Tham chiếu tài liệu kỹ\r\n 7                                                                                                                       X       (X)\r\n      vào                    làm việc và không hỏng hóc Không đạt: Không đáp ứng yêu cầu      thuật\r\n                                       thiết bị.\r\n      Hiển thị trạng thái                                 Đạt: Đáp ứng theo yêu cầu           Tham chiếu tài liệu kỹ\r\n 8                                       LED                                                                             X       (X)\r\n      làm việc và cảnh báo                                Không đạt: Không đáp ứng yêu cầu    thuật\r\n                             Khi đấu ngược cực ắc quy ở\r\n      Bảo vệ ngược cực                                    Đạt: Đáp ứng theo yêu cầu           Tham chiếu tài liệu kỹ\r\n 9                             phía đầu ra thì bộ nạp bù                                                                 X       (X)\r\n      đầu ra                                              Không đạt: Không đáp ứng yêu cầu    thuật\r\n                                  không bị hư hỏng\r\n10    Môi trường làm việc\r\n                                                         Đạt: Đáp ứng theo yêu cầu            Tham chiếu tài liệu kỹ\r\n10.1 Nhiệt độ làm việc        0 ÷ 500C hoặc bao dải trên                                                                 X       (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu     thuật\r\n                             0÷90%RH hoặc bao dải trên, Đạt: Đáp ứng theo yêu cầu             Tham chiếu tài liệu kỹ\r\n10.2 Độ ẩm                                                                                                               X       (X)\r\n                                 không đọng sương        Không đạt: Không đáp ứng yêu cầu     thuật\r\n                              Đầy đủ phụ kiện lắp bộ nạp Đạt: Đáp ứng theo yêu cầu            Tham chiếu tài liệu kỹ\r\n11    Phụ kiện lắp đặt                                                                                                   X       (X)\r\n                               bù trong máy phát điện    Không đạt: Không đáp ứng yêu cầu     thuật\r\n II   Cắt lọc sét bảo vệ\r\n                                       Đáp ứng\r\n                             - Loại: Type 1+2/Class I +\r\n                             II\r\n                             - Công nghệ: Spark gap\r\n                             (Voltage switching)\r\n      Trang bị cắt lọc sét                               Đat: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n 1                           - Khả năng thoát sét tại                                                                    X       (X)\r\n      bảo vệ máy phát                                    Không đạt: Không đáp ứng yêu cầu thuật\r\n                             xung (10/350 μs) [L-N]/[N-\r\n                             PE] (Iimp): ≥ 25 kA/100kA\r\n                             - Khả năng thoát xung\r\n                             (8/20 μs) [L-N]/[N-PE](In):\r\n                             ≥25/100 kA\r\n\r\n                                                                                                                                                                    10\r\n\f                                                                                                                                Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                                Phương pháp kiểm\r\nTT            Nội dung             Yêu cầu kỹ thuật               Tiêu chí đánh giá                                    Tại nhà Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                      tra\r\n                                                                                                                        máy     hàng     ký TAM    ký TAT     nghiệm\r\n                              - Điện áp bảo vệ Up [L-N]\r\n                              /[N-PE]: ≤ 1.5 kV /≤ 1.5 kV\r\n                              - Cấu hình bảo vệ: 3+1 (L-\r\n                              N, N-PE)\r\n                              - Sản xuất theo tiêu chuẩn:\r\n                              EN/IEC61643-11\r\n                                - Có cảnh báo lỗi thiết bị\r\n                                    bằng chỉ thị màu\r\n\r\n\r\n     2.      Máy phát điện 100 kVA\r\n                                                                                                                                  Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                               Phương pháp kiểm\r\nTT            Nội dung             Yêu cầu kỹ thuật               Tiêu chí đánh giá                                    Tại nhà   Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                     tra\r\n                                                                                                                        máy       hàng     ký TAM ký TAT        nghiệm\r\nA         TỔ MÁY PHÁT\r\n          Hãng sản xuất/ Mã Nhà thầu cung cấp thông tin Đạt: Đáp ứng theo yêu cầu             Tham chiếu tài liệu kỹ\r\n 1                                                                                                                       X         (X)\r\n          hiệu/ Xuất xứ          Tài liệu tổ máy phát điện Không đạt: Không đáp ứng yêu cầu   thuật\r\n                               Từ 1 năm trước thời điểm mở Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n 2        Năm sản xuất                                                                                                   X         (X)\r\n                                       thầu trở về sau     Không đạt: Không đáp ứng yêu cầu   thuật\r\n                               Máy phát điện xoay chiều, 3 Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n 3        Loại máy                                                                                                       X         (X)\r\n                                          pha 4 dây        Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                                           Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n 4        Cấp điện áp             220/380 V - 230/400 V                                                                  X         (X)\r\n                                                           Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                                           Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n 5        Tần số danh định                 50 Hz                                                                         X         (X)\r\n                                                           Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                                           Đạt: Đáp ứng theo yêu cầu          Đo kiểm bằng tải giả\r\n 6        Công suất định mức        ≥ 80 kW/ 100 kVA                                                                     X         (X)                             X\r\n                                                           Không đạt: Không đáp ứng yêu cầu   AC\r\n                                                           Đạt: Đáp ứng theo yêu cầu          Đo kiểm bằng tải giả\r\n 7        Công suất dự phòng        ≥ 88 kW/ 110 kVA                                                                     X         (X)                             X\r\n                                                           Không đạt: Không đáp ứng yêu cầu   AC\r\n          Công suất đầu ra của\r\n          máy phát điện ở\r\n                                                           Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n 8        nhiệt độ 40˚C, áp         ≥ 80 kW/ 100 kVA                                                                     X         (X)\r\n                                                           Không đạt: Không đáp ứng yêu cầu   thuật\r\n          suất khí quyển 1 atm\r\n          (vị trí có độ cao\r\n\r\n\r\n                                                                                                                                                                       11\r\n\f                                                                                                                              Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                           Phương pháp kiểm\r\nTT        Nội dung            Yêu cầu kỹ thuật                Tiêu chí đánh giá                                    Tại nhà   Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                 tra\r\n                                                                                                                    máy       hàng     ký TAM ký TAT        nghiệm\r\n     <100m), độ ẩm\r\n     30%.\r\n     Thời gian vận hành                                                                Đo kiểm bằng tải giả\r\n     liên tục ở chế độ                                Đạt: Đáp ứng theo yêu cầu        AC ở mức công suất\r\n9                                  ≥ 12 giờ                                                                          X         (X)                             X\r\n     100% công suất định                              Không đạt: Không đáp ứng yêu cầu yêu cầu chạy liên tục\r\n     mức của máy                                                                       12 giờ.\r\n     Thời gian vận hành                                                                Đo kiểm bằng tải giả\r\n     liên tục ở chế độ                                Đạt: Đáp ứng theo yêu cầu        AC ở mức công suất\r\n10                                 ≥ 1 giờ                                                                           X         (X)                             X\r\n     100% công suất dự                                Không đạt: Không đáp ứng yêu cầu yêu cầu chạy liên tục 1\r\n     phòng của máy                                                                     giờ.\r\n                          Đảm bảo chạy 12h liên tục ở\r\n     Dung tích bình chứa\r\n                          100% công suất định mức mà Đạt: Đáp ứng theo yêu cầu            Kiểm tra trực tiếp sản\r\n11   nhiên liệu kèm theo                                                                                            X         (X)\r\n                            không cần tiếp thêm nhiên Không đạt: Không đáp ứng yêu cầu    phẩm\r\n     máy\r\n                                          liệu\r\n     Khả năng đóng tải 1                               Đạt: Đáp ứng theo yêu cầu          Đo kiểm bằng tải giả\r\n12                         ≥ 100% công suất định mức                                                                 X         (X)                             X\r\n     cấp                                               Không đạt: Không đáp ứng yêu cầu   AC\r\n     Độ ồn ở 75% tải                                                                      Đo kiểm bằng tải giả\r\n     định mức trong ≤ 60dB (sai lệch +3dB) tại 60 Đạt: Đáp ứng theo yêu cầu               AC và máy đo độ ồn,\r\n13                                                                                                                   X         (X)                             X\r\n     không gian mở ở                      kW           Không đạt: Không đáp ứng yêu cầu   tính trung bình cộng 4\r\n     khoảng cách 7m                                                                       hướng.\r\n                           Vỏ thép ngoài dày ≥ 2mm,\r\n                           sơn tĩnh điện, màu sơn xanh\r\n                              (green) độ dày lớp sơn ≥\r\n                                                                                          Kiểm tra trực tiếp sản\r\n                           80µm. Bên trong có vật liệu\r\n                                                       Đạt: Đáp ứng theo yêu cầu          phẩm\r\n14   Vỏ chống ồn            tiêu âm. Cấp bảo vệ của vỏ                                                               X         (X)\r\n                                                       Không đạt: Không đáp ứng yêu cầu   Đo kiểm độ dày lớp\r\n                             máy ≥ IP23, phù hợp cho\r\n                                                                                          sơn\r\n                          máy phát điện sử dụng ngoài\r\n                               trời, không có mái che,\r\n                               không đọng nước mưa\r\nB    ĐẦU PHÁT ĐIỆN\r\n     Hãng sản xuất / Mã Nhà thầu cung cấp thông tin Đạt: Đáp ứng theo yêu cầu             Tham chiếu tài liệu kỹ\r\n1                                                                                                                    X         (X)\r\n     hiệu/ Xuất xứ              Tài liệu đầu phát điện Không đạt: Không đáp ứng yêu cầu   thuật\r\n                          Từ 1 năm trước thời điểm mở Đạt: Đáp ứng theo yêu cầu           Tham chiếu tài liệu kỹ\r\n2    Năm sản xuất                                                                                                    X         (X)\r\n                                    thầu trở về sau    Không đạt: Không đáp ứng yêu cầu   thuật\r\n\r\n\r\n                                                                                                                                                                   12\r\n\f                                                                                                                               Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                            Phương pháp kiểm\r\nTT        Nội dung            Yêu cầu kỹ thuật                Tiêu chí đánh giá                                     Tại nhà   Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                  tra\r\n                                                                                                                     máy       hàng     ký TAM ký TAT        nghiệm\r\n                                                        Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n3    Công suất định mức           ≥ 100 kVA                                                                           X         (X)\r\n                                                        Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                                        Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n4    Hệ số công suất                   ≥ 0,8                                                                          X         (X)\r\n                                                        Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                                        Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n5    Kích từ              Tự kích từ, không chổi than                                                                 X         (X)\r\n                                                        Không đạt: Không đáp ứng yêu cầu   thuật\r\n     Bộ điều chỉnh điện Điều chỉnh điện áp tự động Đạt: Đáp ứng theo yêu cầu               Tham chiếu tài liệu kỹ\r\n6                                                                                                                     X         (X)\r\n     áp                               (AVR)             Không đạt: Không đáp ứng yêu cầu   thuật\r\n                           Khi tải thay đổi tăng hoặc\r\n                         giảm ở các mức khác nhau từ\r\n     Độ chính xác điện       0% -25% - 50% - 75% -                                         Đo kiểm bằng tải giả\r\n                                                        Đạt: Đáp ứng theo yêu cầu\r\n7    áp từ không tải đến 100% công suất định mức,                                          AC và máy phân tích        X         (X)                             X\r\n                                                        Không đạt: Không đáp ứng yêu cầu\r\n     tải định mức.      trong vòng 30 giây sau đó giá                                      điện năng\r\n                          trị điện áp thuộc dải điện áp\r\n                                định mức ± 2,5%\r\n                                                                                        Đo kiểm bằng tải giả\r\n     Tổng biến dạng sóng                               Đạt: Đáp ứng theo yêu cầu        AC và máy phân tích\r\n8                                    ≤ 5%                                                                             X         (X)                             X\r\n     hài điện áp (THD)                                 Không đạt: Không đáp ứng yêu cầu điện năng đo được\r\n                                                                                        sóng hài.\r\n                                                       Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n9    Cấp cách nhiệt            Tối thiểu cấp H                                                                        X         (X)\r\n                                                       Không đạt: Không đáp ứng yêu cầu thuật\r\n                                                       Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n10   Cấp bảo vệ đầu phát            ≥ IP23                                                                            X         (X)\r\n                                                       Không đạt: Không đáp ứng yêu cầu thuật\r\n                                                       Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n11   Kết cấu đầu phát             Một ổ trục                                                                          X         (X)\r\n                                                       Không đạt: Không đáp ứng yêu cầu thuật\r\n                          Cánh quạt đầu trục thổi trực Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n12   Làm mát đầu phát                                                                                                 X         (X)\r\n                                      tiếp             Không đạt: Không đáp ứng yêu cầu thuật\r\nC     ĐỘNG CƠ\r\n     Hãng sản xuất / mã Nhà thầu cung cấp thông tin Đạt: Đáp ứng theo yêu cầu           Tham chiếu tài liệu kỹ\r\n1                                                                                                                     X         (X)\r\n     hiệu / xuất xứ            Tài liệu động cơ        Không đạt: Không đáp ứng yêu cầu thuật\r\n                         Từ 1 năm trước thời điểm mở Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n2    Năm sản xuất                                                                                                     X         (X)\r\n                                thầu trở về sau        Không đạt: Không đáp ứng yêu cầu thuật\r\n                                                       Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n3    Loại động cơ            Động cơ diesel 4 kỳ                                                                      X         (X)\r\n                                                       Không đạt: Không đáp ứng yêu cầu thuật\r\n\r\n\r\n                                                                                                                                                                    13\r\n\f                                                                                                                               Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                            Phương pháp kiểm\r\nTT        Nội dung            Yêu cầu kỹ thuật                Tiêu chí đánh giá                                     Tại nhà   Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                  tra\r\n                                                                                                                     máy       hàng     ký TAM ký TAT        nghiệm\r\n                                                      Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n4    Số xilanh, dung tích            ≥3                                                                               X         (X)\r\n                                                      Không đạt: Không đáp ứng yêu cầu thuật\r\n     Dung tích dầu bôi\r\n                                                        Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n5    trơn khi thay lọc/ Nhà thầu cung cấp thông tin                                                                   X         (X)\r\n                                                        Không đạt: Không đáp ứng yêu cầu   thuật\r\n     không thay lọc\r\n     Dung tích nước làm                                 Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n6                         Nhà thầu cung cấp thông tin                                                                 X         (X)\r\n     mát                                                Không đạt: Không đáp ứng yêu cầu   thuật\r\n     Tốc độ định mức                                    Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n7                                 1500 vòng/phút                                                                      X         (X)\r\n     động cơ                                            Không đạt: Không đáp ứng yêu cầu   thuật\r\n                          ≥ 137 HP ở 1500 vòng/phút Đạt: Đáp ứng theo yêu cầu              Tham chiếu tài liệu kỹ\r\n8    Công suất tối đa                                                                                                 X         (X)\r\n                             (≥ 137 HP at 1500rpm)      Không đạt: Không đáp ứng yêu cầu   thuật\r\n                            Khi tải thay đổi tăng hoặc\r\n                          giảm ở các mức khác nhau từ\r\n     Độ chính xác tần số     0% -25% - 50% - 75% -                                         Đo kiểm bằng tải giả\r\n                                                        Đạt: Đáp ứng theo yêu cầu\r\n9    từ không tải đến tải 100% công suất định mức,                                         AC và máy phân tích        X         (X)                             X\r\n                                                        Không đạt: Không đáp ứng yêu cầu\r\n     định mức.           trong vòng 30 giây sau đó giá                                     điện năng\r\n                            trị tần số thuộc dải tần số\r\n                                  định mức ± 5%\r\n                                                                                       Đo kiểm bằng tải giả\r\n                                                                                       AC và dụng cụ đo.\r\n     Mức tiêu thụ nhiên                                                                Đong/ cân đo mức\r\n     liệu của máy phát                                Đạt: Đáp ứng theo yêu cầu        nhiên liệu ban đầu, sau\r\n10                          ≤ 23 l/h (tại 80 kW)(*)                                                                   X         (X)                             X\r\n     điện ở tải 100% định                             Không đạt: Không đáp ứng yêu cầu đó cấp cho máy chạy\r\n     mức                                                                               60P ở mức tải yêu cầu,\r\n                                                                                       đong đo tính mức tiêu\r\n                                                                                       hao nhiên liệu\r\n                                                                                       Đo kiểm bằng tải giả\r\n                                                                                       AC và dụng cụ đo.\r\n     Mức tiêu thụ nhiên                                                                Đong/ cân đo mức\r\n     liệu của máy phát                                Đạt: Đáp ứng theo yêu cầu        nhiên liệu ban đầu, sau\r\n11                          ≤ 17 l/h (tại 60kW) (*)                                                                   X         (X)                             X\r\n     điện ở tải 75% định                              Không đạt: Không đáp ứng yêu cầu đó cấp cho máy chạy\r\n     mức                                                                               60P ở mức tải yêu cầu,\r\n                                                                                       đong đo tính mức tiêu\r\n                                                                                       hao nhiên liệu\r\n\r\n\r\n                                                                                                                                                                    14\r\n\f                                                                                                                                Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                             Phương pháp kiểm\r\nTT        Nội dung             Yêu cầu kỹ thuật                Tiêu chí đánh giá                                     Tại nhà   Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                   tra\r\n                                                                                                                      máy       hàng     ký TAM ký TAT        nghiệm\r\n     Bảng tiêu thụ nhiên\r\n     liệu của máy phát\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n12   điện ở tải 0-25%- Nhà thầu cung cấp thông tin                                                                     X         (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   thuật\r\n     50%-75%-100%\r\n     định mức\r\n     Hệ     thống bơm Bơm điện để bơm chuyển\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n13   chuyển tiếp nhiên tiếp nhiên liệu từ bồn chứa                                                                     X         (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   thuật\r\n     liệu                   đến cốc lọc và bơm cao áp\r\n                             Khởi động bằng điện DC\r\n                                        12V\r\n                           -Ắc quy khởi động theo quy\r\n                            định của hãng: Trọn bộ ắc\r\n                          quy, giá đỡ, đầu bóp, cáp đấu\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n14   Hệ thống khởi động                  nối                                                                           X         (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   thuật\r\n                            - Ắc quy đáp ứng bài kiểm\r\n                            tra theo mục 9.10 của tiêu\r\n                            chuẩn TCVN 7916-1:2008\r\n                          hoặc IEC60095-1 hoặc tương\r\n                                       đương\r\n                             Có bộ lọc nhiên liệu tách\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n15   Bộ lọc               nước, lọc nhiên liệu tinh, lọc                                                               X         (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                           gió, lọc nhớt có thể thay thế\r\n                            Làm mát bằng nước có pha\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n16   Hệ thống làm mát     dung dịch chống đóng cặn có                                                                  X         (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   thuật\r\n                              kèm theo bình nước phụ\r\n     Hệ thống hỗ trợ khởi Nhiệt độ khởi động được ≤- Đạt: Đáp ứng theo yêu cầu              Tham chiếu tài liệu kỹ\r\n17                                                                                                                     X         (X)\r\n     động ở nhiệt độ thấp                5˚C             Không đạt: Không đáp ứng yêu cầu   thuật\r\nD    BỘ ĐIỀU KHIỂN\r\n     Hãng sản xuất / mã Nhà thầu cung cấp thông tin Đạt: Đáp ứng theo yêu cầu               Tham chiếu tài liệu kỹ\r\n1                                                                                                                      X         (X)\r\n     hiệu / xuất xứ            Tài liệu bộ điều khiển    Không đạt: Không đáp ứng yêu cầu   thuật\r\n                           Điện áp (V), dòng điện (A),\r\n                          tần số (Hz), công suất, hệ số Đạt: Đáp ứng theo yêu cầu           Kiểm tra trực tiếp sản\r\n2    Hiển thị                                                                                                          X         (X)\r\n                            công suất, số giờ vận hành Không đạt: Không đáp ứng yêu cầu     phẩm\r\n                          (giờ), điện áp ắc quy đề (V),\r\n\r\n\r\n                                                                                                                                                                     15\r\n\f                                                                                                                                Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                             Phương pháp kiểm\r\nTT        Nội dung              Yêu cầu kỹ thuật                Tiêu chí đánh giá                                    Tại nhà   Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                   tra\r\n                                                                                                                      máy       hàng     ký TAM ký TAT        nghiệm\r\n                             mức nhiên liệu, nhiệt độ\r\n                           nước làm mát hoặc động cơ.\r\n                                                        Đạt: Đáp ứng theo yêu cầu        Kiểm tra trực tiếp sản\r\n3    Sai số hiển thị          Sai số cho phép ≤ 5%                                                                     X         (X)\r\n                                                        Không đạt: Không đáp ứng yêu cầu phẩm\r\n     Hiển thị trạng thái\r\n                                                        Đạt: Đáp ứng theo yêu cầu        Kiểm tra trực tiếp sản\r\n4    hoạt động                      Đáp ứng                                                                            X         (X)\r\n                                                        Không đạt: Không đáp ứng yêu cầu phẩm\r\n     (chạy/dừng)\r\n                           - Điện áp đầu ra cao/thấp hơn\r\n                           ngưỡng cho phép\r\n                           - Tần số dòng điện đầu ra\r\n                           cao/thấp hơn ngưỡng cho\r\n                           phép\r\n                           - Quá tải\r\n                           - Không cân bằng pha …\r\n                           - Nhiệt độ nước làm mát cao\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n5    Cảnh báo              hoặc nhiệt độ động cơ cao                                                                   X         (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                           - Áp suất dầu bôi trơn thấp\r\n                           hơn ngưỡng cho phép\r\n                           - Tác động nút dừng khẩn\r\n                           cấp\r\n                           - Bộ sạc ắc quy hỏng\r\n                           - Mức nhiên liệu thấp hơn\r\n                           ngưỡng cho phép (ngưỡng có\r\n                           thể thay đổi được)\r\n                           - Điện áp đầu ra cao,thấp hơn\r\n                           ngưỡng cho phép\r\n                           - Tần số dòng điện đầu ra\r\n                           cao,thấp hơn ngưỡng cho\r\n                           phép\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n6    Bảo vệ tắt máy        - Quá tải                                                                                   X         (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                           - Không cân bằng pha …\r\n                           - Nhiệt độ nước làm mát cao\r\n                           hoặc nhiệt độ động cơ cao\r\n                           - Áp suất dầu bôi trơn thấp\r\n                           hơn ngưỡng cho phép\r\n\r\n                                                                                                                                                                     16\r\n\f                                                                                                                               Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                            Phương pháp kiểm\r\nTT        Nội dung             Yêu cầu kỹ thuật                Tiêu chí đánh giá                                    Tại nhà   Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                  tra\r\n                                                                                                                     máy       hàng     ký TAM ký TAT        nghiệm\r\n                          - Tác động nút dừng khẩn\r\n                          cấp\r\n                          - Mức nhiên liệu thấp hơn\r\n                          ngưỡng cho phép (ngưỡng có\r\n                          thể thay đổi được)\r\n     Có     tiếp  điểm\r\n     NO/NC cảnh báo\r\n                                                       Đạt: Đáp ứng theo yêu cầu        Kiểm tra trực tiếp sản\r\n7    khi mức nhiên liệu               Có                                                                              X         (X)                  X\r\n                                                       Không đạt: Không đáp ứng yêu cầu phẩm\r\n     thấp hơn ngưỡng\r\n     cho phép\r\n                                                       Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n8    Chuẩn truyền thông        Modbus RS485                                                                           X         (X)                  X\r\n                                                       Không đạt: Không đáp ứng yêu cầu thuật\r\n                             Các thông tin hiển thị và\r\n                            cảnh báo tối thiểu tại mục\r\n                             D.2, D.4, D.5 có thể đọc\r\n     Thông tin truyền                                   Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n9                         được qua cổng truyền thông                                                                  X         (X)                  X\r\n     thông                                              Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                     Modbus\r\n                          Cung cấp đầy đủ địa chỉ các\r\n                                thanh ghi dữ liệu\r\n     Tính năng khởi động\r\n                                                        Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n10   từ xa qua tiếp điểm               Có                                                                             X         (X)\r\n                                                        Không đạt: Không đáp ứng yêu cầu   phẩm\r\n     khô\r\n     Bản vẽ sơ đồ kết nối\r\n                          Đáp ứng. Sơ đồ dán vào vị trí\r\n     của hệ thống điều                                  Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n11                         dễ quan sát khi thao tác đấu                                                               X         (X)\r\n     khiển với đầy đủ chỉ                               Không đạt: Không đáp ứng yêu cầu   thuật\r\n                                       nối\r\n     dẫn\r\n     Các dây tín hiệu\r\n     điều khiển và cảm\r\n     biến, cảnh báo phải\r\n     được đánh số hoặc                                  Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n12                                  Đáp ứng                                                                           X         (X)\r\n     có quy định màu sắc                                Không đạt: Không đáp ứng yêu cầu   phẩm\r\n     kèm theo chú thích\r\n     rõ ràng về chức năng\r\n     của từng dây\r\n\r\n\r\n                                                                                                                                                                    17\r\n\f                                                                                                                                Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                             Phương pháp kiểm\r\nTT        Nội dung             Yêu cầu kỹ thuật                Tiêu chí đánh giá                                     Tại nhà   Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                   tra\r\n                                                                                                                      máy       hàng     ký TAM ký TAT        nghiệm\r\n     HỆ THỐNG KẾT\r\nE    NỐI ĐIỆN ĐẦU\r\n     RA\r\n                            Sử dụng Aptomat 3 pha 4\r\n     Thiết bị bảo vệ điện cực phù hợp với công suất Đạt: Đáp ứng theo yêu cầu               Kiểm tra trực tiếp sản\r\n1                                                                                                                      X         (X)\r\n     áp đầu ra             máy, bảo vệ quá tải và ngắn Không đạt: Không đáp ứng yêu cầu     phẩm\r\n                                       mạch\r\n                           Điểm kết nối cố định, dùng\r\n                            cầu đấu domino, ren vít và\r\n     Điểm kết nối điện                                   Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n2                         đai ốc, vật liệu dẫn điện bằng                                                               X         (X)\r\n     động lực đầu ra                                     Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                          đồng, có nắp bảo vệ che mưa\r\n                                để đảm bảo an toàn\r\n                           Có điểm đấu tiếp đất trên vỏ Đạt: Đáp ứng theo yêu cầu           Kiểm tra trực tiếp sản\r\n3    Điểm tiếp đất                                                                                                     X         (X)\r\n                                        máy              Không đạt: Không đáp ứng yêu cầu   phẩm\r\nF    YÊU CẦU KHÁC\r\n     Bulong liên kết         Loại bu lông chống trộm, Đạt: Đáp ứng theo yêu cầu             Kiểm tra trực tiếp sản\r\n1                                                                                                                      X         (X)\r\n     ngoài                    không gỉ bằng inox 304     Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                              Bản lề loại âm giấu bên\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n2    Bản lề cửa          trong, chống tháo trộm từ bên                                                                 X         (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                                       ngoài\r\n                             Có ống thoát ra ngoài vỏ\r\n                               chống ồn kết hợp với\r\n     Hệ thống xả dầu bôi                                 Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n3                            van/khóa bên ở bên trong                                                                  X         (X)\r\n     trơn                                                Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                           hoặc có bơm tay/ thiết bị hỗ\r\n                          trợ thay dầu rà ngoài vỏ máy\r\n     Đèn chiếu sáng                                     Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n4                                   Có đèn led                                                                        X         (X)\r\n     trong khoang máy                                    Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                           Sử dụng thép không gỉ hoặc\r\n                          sơn mạ chịu nhiệt ≥300 độ C,\r\n                                                         Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n5    Ống xả               được bọc cách nhiệt, xả theo                                                                 X         (X)\r\n                                                         Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                           chiều dọc và hướng về phía\r\n                                   sau của máy\r\n                          Bao gồm chữ, số và mã vạch\r\n     Serial máy phát                                     Đạt: Đáp ứng theo yêu cầu          Kiểm tra trực tiếp sản\r\n6                            Được khắc chìm vào trên                                                                   X         (X)\r\n     điện                                                Không đạt: Không đáp ứng yêu cầu   phẩm\r\n                           động cơ hoặc khắc tem Inox\r\n\r\n                                                                                                                                                                     18\r\n\f                                                                                                                           Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                         Phương pháp kiểm\r\nTT       Nội dung             Yêu cầu kỹ thuật               Tiêu chí đánh giá                                  Tại nhà   Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                               tra\r\n                                                                                                                 máy       hàng     ký TAM ký TAT        nghiệm\r\n                         và được gắn vào vỏ chống ổn\r\n                              hoặc trên động cơ.\r\n     Decal để hướng dẫn\r\n                         Có decal hướng dẫn vận hành Đạt: Đáp ứng theo yêu cầu         Kiểm tra trực tiếp sản\r\n7    vận hành máy phát                                                                                            X         (X)\r\n                                       máy            Không đạt: Không đáp ứng yêu cầu phẩm\r\n     điện\r\n                              Tem Inox khắc chìm\r\n                            \"VIETTEL\" gắn vào vỏ\r\n                          chống ồn bằng vít hoặc đinh\r\n                                       rút.           Đạt: Đáp ứng theo yêu cầu        Kiểm tra trực tiếp sản\r\n8    Tem nhãn                                                                                                     X         (X)\r\n                           - Kích thước tem tối thiểu Không đạt: Không đáp ứng yêu cầu phẩm\r\n                                    15x5 cm\r\n                            -Chiều cao chữ tối thiểu\r\n                                      1,5cm\r\nG    CHỨNG CHỈ\r\n     Chứng chỉ quản lý                                Đạt: Chứng nhận ISO 9001 còn hạn\r\n                           Chứng nhận ISO 9001 còn                                     Tham chiếu tài liệu kỹ\r\n1    chất lượng sản xuất                              của nhà máy                                                 X         (X)\r\n                                       hạn                                             thuật\r\n     của nhà máy                                      Không đạt: Không đáp ứng yêu cầu\r\n                                                      Đạt: Đáp ứng, cam kết cung cấp\r\n                                                      CO, CQ theo hàng hóa\r\n     Chứng chỉ về xuất                                                                 Tham chiếu tài liệu kỹ\r\n2                                    CO, CQ           Không đạt: Không đáp ứng yêu                                X         (X)\r\n     xứ, chất lượng                                                                    thuật\r\n                                                      cầu, không cung cấp CO, CQ theo\r\n                                                      hàng hóa\r\n                                Đáp ứng QCVN\r\n                          19:2009/BTNMT (Kv= 0,8;\r\n                            Kp=1) hoặc tương đương\r\n                          (với các thông số CO ≤ 800,\r\n                          NOx ≤ 680, SO2 ≤ 400, bụi Đạt: Đáp ứng theo yêu cầu          Do kiểm bên thứ 3 tại\r\n3    Tiêu chuẩn khí thải                                                                                          X         (X)\r\n                                   PM ≤ 160).         Không đạt: Không đáp ứng yêu cầu Việt Nam (1 mẫu)\r\n                            Cung cấp test report của\r\n                         hãng, hoặc chứng nhân kiểm\r\n                         định của bên thứ 3 cho model\r\n                            máy/động cơ chào thầu)\r\nH    PHỤ KIỆN\r\nI    Bộ nạp bù ắc quy\r\n\r\n\r\n                                                                                                                                                                19\r\n\f                                                                                                                                   Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                                                Phương pháp kiểm\r\nTT          Nội dung               Yêu cầu kỹ thuật                 Tiêu chí đánh giá                                   Tại nhà   Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                                                      tra\r\n                                                                                                                         máy       hàng     ký TAM ký TAT        nghiệm\r\n       Model/nhà sản          Nhà thầu cung cấp thông tin   Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n 1                                                                                                                        X         (X)\r\n       xuất/xuất xứ                Tài liệu bộ sạc bù       Không đạt: Không đáp ứng yêu cầu thuật\r\n                              Sử dụng nguồn đầu vào AC:\r\n       Dải điện áp đầu vào                                  Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n 2                             130V ÷ 240Vhoặc bao dải                                                                    X         (X)\r\n       danh định                                            Không đạt: Không đáp ứng yêu cầu thuật\r\n                                          trên\r\n                                                            Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n 3     Hiệu suất tối đa                 ≥ 80%                                                                             X         (X)\r\n                                                            Không đạt: Không đáp ứng yêu cầu thuật\r\n                               Tối thiểu 2 chế độ: Nạp ổn\r\n                                                            Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n 4     Chế độ nạp              dòng (Boost) và nạp ổn áp                                                                  X         (X)\r\n                                                            Không đạt: Không đáp ứng yêu cầu thuật\r\n                                (Float) tự ngắt khi đầy.\r\n       Điện áp đầu ra định                                  Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n 5                                      12VDC                                                                             X         (X)\r\n       mức                                                  Không đạt: Không đáp ứng yêu cầu   thuật\r\n       Dòng điện đầu ra tối                                 Đạt: Đáp ứng theo yêu cầu          Tham chiếu tài liệu kỹ\r\n 6                                       ≥ 5A                                                                             X         (X)\r\n       đa                                                   Không đạt: Không đáp ứng yêu cầu   thuật\r\n                               Tự động bảo vệ khi điện áp\r\n       Bảo vệ quá áp đầu      đầu vào vượt quá dải điện áp Đạt: Đáp ứng theo yêu cầu      Tham chiếu tài liệu kỹ\r\n 7                                                                                                                        X         (X)\r\n       vào                    làm việc và không hỏng hóc Không đạt: Không đáp ứng yêu cầu thuật\r\n                                        thiết bị.\r\n       Hiển thị trạng thái\r\n                                                            Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n 8     làm việc và cảnh                  LED                                                                              X         (X)\r\n                                                            Không đạt: Không đáp ứng yêu cầu thuật\r\n       báo\r\n                              Khi đấu ngược cực ắc quy ở\r\n       Bảo vệ ngược cực                                  Đạt: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n 9                             phía đầu ra thì bộ nạp bù                                                                  X         (X)\r\n       đầu ra                                            Không đạt: Không đáp ứng yêu cầu thuật\r\n                                   không bị hư hỏng\r\n       Môi trường làm\r\n10\r\n       việc\r\n                                                          Đạt: Đáp ứng theo yêu cầu            Tham chiếu tài liệu kỹ\r\n10.1   Nhiệt độ làm việc       0 ÷ 500C hoặc bao dải trên                                                                 X         (X)\r\n                                                          Không đạt: Không đáp ứng yêu cầu     thuật\r\n                              0÷90%RH hoặc bao dải trên, Đạt: Đáp ứng theo yêu cầu             Tham chiếu tài liệu kỹ\r\n10.2   Độ ẩm                                                                                                              X         (X)\r\n                                   không đọng sương       Không đạt: Không đáp ứng yêu cầu     thuật\r\n                               Đầy đủ phụ kiện lắp bộ nạp Đạt: Đáp ứng theo yêu cầu            Tham chiếu tài liệu kỹ\r\n11     Phụ kiện lắp đặt                                                                                                   X         (X)\r\n                                bù trong máy phát điện    Không đạt: Không đáp ứng yêu cầu     thuật\r\n II    Cắt lọc sét bảo vệ\r\n       Trang bị cắt lọc sét                                 Đat: Đáp ứng theo yêu cầu        Tham chiếu tài liệu kỹ\r\n 1                                     Đáp ứng                                                                            X         (X)\r\n       bảo vệ máy phát                                      Không đạt: Không đáp ứng yêu cầu thuật\r\n\r\n                                                                                                                                                                        20\r\n\f                                                                                                  Giai đoạn kiểm tra          Chỉ tiêu đặc\r\n                                                                    Phương pháp kiểm\r\nTT   Nội dung        Yêu cầu kỹ thuật           Tiêu chí đánh giá                      Tại nhà   Khi giao Trước khi Trước khi biệt cần thử\r\n                                                                          tra\r\n                                                                                        máy       hàng     ký TAM ký TAT        nghiệm\r\n                - Loại: Type 1+2/Class I +\r\n                II\r\n                - Công nghệ: Spark gap\r\n                (Voltage switching)\r\n                - Khả năng thoát sét tại\r\n                xung (10/350 μs) [L-N]/[N-\r\n                PE] (Iimp): ≥ 25 kA/100kA\r\n                - Khả năng thoát xung (8/20\r\n                μs) [L-N]/[N-PE](In):\r\n                ≥25/100 kA\r\n                - Điện áp bảo vệ Up [L-N]\r\n                /[N-PE]: ≤ 1.5 kV /≤ 1.5 kV\r\n                - Cấu hình bảo vệ: 3+1 (L-\r\n                N, N-PE)\r\n                - Sản xuất theo tiêu chuẩn:\r\n                EN/IEC61643-11\r\n                   - Có cảnh báo lỗi thiết bị\r\n                       bằng chỉ thị màu\r\n\r\n\r\n\r\n\r\n                                                                                                                                       21"}