{"text":"--- Tệp: Chuong V_Yeu cau ky thuat _ mua MPD cho AGG 2024_V1.docx ---\nChương V. Yêu cầu về kỹ thuật\n\n1. Giới thiệu chung về dự án và gói thầu\nTên dự án: Đầu tư máy phát điện nhằm đảm bảo nguồn điện dự phòng cho các trạm AGG-MAN E năm 2024 MERGEFIELD Stt .\nTên gói thầu: Mua sắm máy phát điện chạy dầu các loại MERGEFIELD Tên_gói_thầu .\nQuy mô của gói thầu: Mua sắm 05 máy phát điện chạy dầu 30KVA và 05 máy phát điện chạy dầu 60KVA\nSTT\nTên vật tư\nĐVT\nSố lượng\n1\n+ Máy phát điện 30 KVA, chạy dầu 3 pha (Kèm theo ATS đồng bộ):\nBộ\n5\n2\n+ Máy phát điện 60 KVA, chạy dầu 3 pha (Kèm theo ATS đồng bộ):\nBộ\n5\n3\nDịch vụ lắp đặt, vật tư đấu nối trong phạm vi 30m/máy (trọn gói cho 10 máy nêu trên)\nGói\n1\nCác thành phần của gói thầu: Gói thầu được chia thành 03 phần đánh giá độc lập\n+ Phần 1: Mua máy phát điện 30KVA cho các TTVT\n+ Phần 2: Mua máy phát điện 60KVA cho TTVT KV Nam Đắk Lắk\n+ Phần 3: Mua máy phát điện 60KVA cho TTVT KV Tây Đắk Lắk\nPhạm vi cung cấp:\n+ Phần 1: Cung cấp và lắp đặt trọn gói 05 Máy phát điện 30 KVA, chạy dầu 3 pha (Kèm theo ATS đồng bộ)\n+ Phần 2: Cung cấp và lắp đặt trọn gói 03 Máy phát điện 60 KVA, chạy dầu 3 pha (Kèm theo ATS đồng bộ)\n+ Phần 3: Cung cấp và lắp đặt trọn gói 02 Máy phát điện 60 KVA, chạy dầu 3 pha (Kèm theo ATS đồng bộ)\nThời gian thực hiện hợp đồng: 90 ngày\nYêu cầu về vận chuyển hàng hóa: Bên B có trách nhiệm vận chuyển hàng hoá đến địa điểm lắp đặt của Bên A và chịu toàn bộ chi phí vận chuyển, vật tư lắp đặt và lắp đặt hoàn chỉnh trong phạm vi 30m/máy. Chi tiết vị trí lắp đặt như sau:\nSTT\nĐơn vị\nMã CSHT\nTên trạm\nKinh độ\nVĩ độ\nCông suất máy (KVA)\nSố lượng\nGhi chú\n1\nTổ Kỹ thuật Krông Năng\nCSHT_DLK_\n00016\nEA-TAN-KNG_DLK\n108.328469\n13.109543\n30\n01\nLô 1\n2\nTổ Kỹ thuật Krông Pắk\nCSHT_DLK_\n00361\nEA-KNUEC-KPK_DLK\n108.208973\n12.709463\n30\n01\n\n3\nTổ Kỹ thuật Krông Pắk\nCSHT_DLK_\n00255\nTAN-TIEN-KPK_DLK\n108.34808\n12.66433\n30\n01\n\n4\nTổ Kỹ thuật Tân Tiến\nCSHT_DLK_\n00326\nBUON-KY-BMT_DLK\n107.99931\n12.67379\n30\n01\n\n5\nTổ Kỹ thuật Tân Lợi\nCSHT_DLK_\n00374\nKM7-TAN-LOI-BMT_DLK\n108.08017\n12.73334\n30\n01\n\n6\nTổ Kỹ thuật Cư Kuin\nCSHT_DLK_\n00488\nHC-CU-KUIN-CKN_DLK\n108.16464\n12.56165\n60\n02\nLô 2\n7\nTổ Kỹ thuật Krông Na\nCSHT_DLK_\n00216\nBUON-TOH-KAN_DLK\n107.99641\n12.52766\n60\n01\n\n8\nTổ Kỹ thuật Cư M'gar\nCSHT_DLK_\n00096\nCU-MGAR-CMR_DLK\n108.07712\n12.81875\n60\n02\nLô 3\nChủ đầu tư: Viễn thông Đắk Lắk – Tập đoàn Bưu chính Viễn thông Việt Nam.\nNguồn vốn: Khấu hao tài sản cố định.\n2. Yêu cầu về kỹ thuật\n2.1. Các yêu cầu kỹ thuật của máy phát điện và ATS, cụ thể như sau:\nStt\nTên chỉ tiêu\nYêu cầu kỹ thuật\nI\nYÊU CẦU CHUNG CHO TẤT CẢ CÁC MÁY:\n\nTình trạng máy\nMới 100% chưa qua sử dụng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\n\nNăm sản xuất\nNăm sản xuất/lắp ráp (động cơ, đầu phát, hoàn thiện máy, bộ ATS) từ năm 2023 trở về sau\n\nXuất xứ\n- Máy phát điện xuất xứ G7 hoặc Việt Nam\n- và động cơ có xuất xứ G7\n- và đầu phát có thương hiệu G7\n\nBảng thông số đặc trưng/ Tiêu chuẩn hàng hóa\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\nTên hoặc thương hiệu của nhà chế tạo.\nSố seri của nhà chế tạo, hoặc nhãn nhận biết.\nCông suất ra danh định.\nĐiện áp danh định.\nTần số danh định.\nHệ số công suất danh định.\nKích thước của máy phát.\nKhối lượng tổng của máy phát.\n\nLoại máy\nMáy phát điện xoay chiều, 3 pha 4 dây, phần nổ là động cơ Diesel 4 kỳ, số xylanh ≥ 4, tốc độ vòng quay động cơ 1500 vòng/phút.\n\nHệ thống khung bệ bảo vệ máy và thùng nhiên liệu.\n+ Khung đế máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quanh; có đế cao su giảm chấn.\n+ Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\n+ Bình nhiên liệu: Bằng thép, sơn chống rỉ, gắn liền với khung máy.\n+ Cấp cách điện: Tối thiểu cấp H.\n+ Cấp bảo vệ vỏ ngoài nhờ thiết kế tích hợp: Tối thiểu IP23.\n\nKhí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n\nChứng nhận CE cho tổ máy \nTuân thủ tiêu chuẩn Châu Âu đối với tổ máy hoàn chỉnh \n\nChứng nhận chất lượng đối với nhà sản xuất\nCó chứng nhận chất lượng ISO 9001:2015 và ISO 14001:2015\n\nHệ thống làm mát, tiếng ồn\nyêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011).\n\nĐiều kiện hoạt động\n Phù hợp với khí hậu Việt Nam, và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường ≤ 80%.\n\nPhương thức xả nhớt khi bảo dưỡng\nNgoài ốc xả nhớt ở mặt đáy của máy phát điện, cần phải có ống dẫn nhớt thải đưa ra ngoài, thao tác bên hông máy và có van xả (khóa) đi kèm để thuận tiện cho việc thay nhớt trong quá trình bảo dưỡng\n\nSơ đồ, bản vẽ cấu tạo\nCó sơ đồ:\n+ Chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp của máy.\n+ Sơ đồ bản vẽ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn.\n+ Các dây tín hiệu điều khiển và cảm biến, cảnh báo phải được đánh số hoặc màu sắc kèm theo chú thích rõ ràng về chức năng của từng dây. \n\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được\n\nNối đất\nMáy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; đảm bảo nối đất an toàn\n\nDanh sách chi tiết vật tư cấu kiện cấu thành nên sản phẩm (Động cơ, đầu phát, lọc dầu, lọc gió, lọc nhớt, bộ điều khiển).\nPhải có mã sản phẩm in chìm hoặc dán bằng vật liệu không bong tróc để thuận tiện cho quá trình mua sắm phục vụ bảo dưỡng bảo hành sau này.\nCác sản phẩm không bị sơn phủ che lấp hết các thông số kỹ thuật \n\nHệ thống điều khiển, hiển thị, cảnh báo và tự động dừng động cơ.\n+ Đèn hiển thị các nội dung: RUN, OFF, AUTO.\n+ Hiển thị: Màn hình hiển thị (LCD), có thể hiển thị các thông số gồm Điện áp(V), dòng điện(A), tần số (Hz), tốc độ động cơ của máy phát; điện áp ắc quy; nhiệt độ động cơ hoặc nhiệt độ nước làm mát; áp suất nhớt; mức nhiên liệu, số giờ vận hành, đèn báo máy hoạt động. \n+ Khởi động điện tử\n+ Cảnh báo: điện áp cao/thấp; tần số cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá dòng/ngắn mạch; áp suất nhớt thấp; nhiệt độ động cơ, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao và tự động dừng động cơ, lỗi không thể dừng và không thể khởi động.\n+ Nút điều khiển: khởi động bằng tay (RUN), dừng máy bằng tay (OFF), chạy chế độ tự động (AUTO) và nút dừng máy khẩn cấp bằng một thao tác ấn. \n+ Có giao diện kết nối với bộ chuyển đổi nguồn tự động (ATS) để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới.\n\nCơ cấu động cơ và đầu phát\nTrực tiếp, gắn liền trên một trục\n\nHệ thống bảo vệ máy\n+ Tự động bảo vệ máy khi mức nhớt thấp hơn mức an toàn cho phép;\n+ Động cơ bị vượt tốc, thấp tốc; Bảo vệ quá tải, ngắn mạch.\n+ Có nút dừng khẩn cấp bằng một thao tác ấn kèm một chế độ dừng khẩn cấp bằng chìa khóa để thao thác trong trường hợp bị gãy chìa trong quá trình khai thác, khắc phục kéo dài gây nguy hiểm cho an toàn cháy nổ của trạm.\n\nHệ thống khởi động\n+ Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\n+ Khởi động điện thông qua accu, trọn bộ: có accu khởi động theo quy định của hãng, giá đỡ, dây nối, tự động nạp accu.\n+ Khởi động qua hệ thống ATS. \n\nHệ thống làm mát\nQuạt gió cưỡng bức kết hợp làm mát bằng nước có pha dung dung dịch chống đóng cặn. \n\nHệ thống bôi trơn\nBôi trơn cưỡng bức\n\nHệ thống lọc khí\nKhô, góp gió vào\n\nCó tính năng về điều khiển và có sẵn bộ phận đấu nối với bộ điều khiển tự động ATS.\nCó bảng điều khiển, điểm đấu nối được bố trí thuận lợi cho việc khai thác, tính năng của bộ điều khiển giám sát được các thông số về điện áp, dòng điện, số giờ chạy, cài đặt bảo vệ máy.\n\nHệ thống ATS\n+ Có hệ thống ATS tương thích, đồng bộ với máy phát điện, tích hợp tính năng nạp accu tự động, tự động chuyển đổi tải từ điện lưới sang tải máy phát và ngược lại.\n\nTài liệu kèm theo\n+ Tài liệu kỹ thuật (Tiếng Việt).\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt)\nII\nYÊU CẦU MÁY PHÁT ĐIỆN 30 KVA\n\nCông suất định mức\n30 ± 0,5 kVA\n\nCông suất tối đa\n≥ 110%*công suất định mức.\n\nHệ số công suất\nCosφ ≥ 0,8\n\nĐiện áp ra\n220/380 VAC ± 1,5%\n\nTần số \n50Hz\n\nSố xylanh\n≥ 4\n\nTốc độ vòng quay\n1500 vòng/phút\n\nKhả năng khởi động\nTừ 0% đến 100% tải trong thời gian 30s.\n\nKhả năng quá tải\ncó khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% (tăng tải bất kỳ trong khoảng thời gian hoạt động 12 giờ) và có khả năng đáp ứng đóng tải ở chế độ 100% tải (đóng tải 1 bước với tải 100%) để phù hợp với tải thực tế tại phòng máy không người trực\n\nĐộ ồn ở khoảng cách 7m, 75% tải.\n≤ 68 dB(A) ± 5 dB (A)\n\nNhiên liệu\nDiesel\n\nBình nhiên liệu\nBằng thép, gắn liền với khung máy, dung tích bình nhiên liệu ≥ 95 lít (đảm bảo đủ nhiên liệu chạy 10 giờ liên tục ở mức 100% tải).\n\nMức tiêu hao nhiên liệu\n≤ 8,0 lít/giờ (100% tải), ≤ 6,2lít/giờ (80% tải)\n\nThời gian hoạt động liên tục ở 100% tải\n≥ 10 giờ. Việc đảm bảo hoạt động của phát sóng trạm di động, thiết bị vô tuyến, thiết bị băng rộng OLT, thiết bị truyền dẫn quang theo nhu cầu của khách hàng mục tiêu cần thiết đầu tư máy phát điện. Vì vậy, máy phát điện phải là dòng sản phẩm công nghiệp, có thể hoạt động ổn định, liên tục đảm bảo an toàn cho thiết bị viễn thông\n\nHiện thị thông số\nMàn hình LCD: V, A, Hz, Hr, kW, Cosφ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước làm mát.\n\nHiển thị cảnh báo và tự động tắt máy\nÁp lực nhớt thấp, nhiệt độ nước làm mát cao, quá tải, quá tốc/thấp tốc\n\nKích thước tổ máy (dài x rộng x cao) \n≤ 2100x900x1150mm; để thuận tiện lắp đặt ở các khu vực hẹp, không gian nhỏ theo kích thước các phòng máy nổ xây sẵn\n\nTrọng lượng thô \n≤ 1100 kg, dễ dàng vận chuyển cho các trạm trên đồi, đường dốc cao\nA\nYÊU CẦU ĐỐI VỚI ĐỘNG CƠ\n\nCông suất liên tục\n≥ 26 KW\n\nSố xylanh\n≥ 4\n\nTốc độ vòng quay\n1500 vòng/phút\n\nĐiều tốc\nĐiều tốc cơ khí hoặc điện tử\n\nTổng dung tích xilanh\n≥3,3 lít \n\nĐường kính xilanh\n≥ 98 mm\n\nHành trình của xilanh\n≥ 110 mm\n\nTỷ số nén\n≥ 19:1\n\nKiểu nạp khí \nTurbocharged/ Nạp khí tự nhiên \n\nPhun nhiên liệu\nTrực tiếp hoặc gián tiếp\n\nHệ thống khởi động\nĐề điện 12 VDC\nB\nYÊU CẦU ĐỐI VỚI ĐẦU PHÁT\n1\nChủng loại\nKhông chổi than, tự động kích từ, tự động điều chỉnh điện thế bằng AVR \n2\nHệ số công suất\n≥ 0,8\n3\nSố pha dòng điện ngõ ra\n03 pha, 04 dây\n4\nĐiện áp ngõ ra\n380 V\n5\nTần số dòng điện ngõ ra\n50 Hz \n6\nCông suất hoạt động liên tục\n≥ 30 kVA\n7\nKiểu đầu phát\nMột ổ trục\n8\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\n9\nCấp bảo vệ cơ học\nTối thiểu IP 23\n10\nCấp cách nhiệt của cuộn dây\nTối thiểu cấp H \n11\nKhả năng hoạt động quá tải\nLàm việc ở tải 110% tải định mức trong tối thiểu 1 giờ (sau mỗi khoảng thời gian 12 giờ)\nIII\nYÊU CẦU MÁY PHÁT ĐIỆN 60 KVA\n\nCông suất liên tục\n60 ± 0,5 Kva\n\nCông suất tối đa\n≥ 110%*công suất liên tục.\n\nHệ số công suất\nCosφ ≥ 0,8\n\nĐiện áp ra\n220/380 VAC ± 1.5%\n\nTần số \n50Hz\n\nSố xylanh\n≥ 4\n\nTốc độ vòng quay\n1500 vòng/phút\n\nKhả năng khởi động\nTừ 0% đến 100% tải trong thời gian 30s.\n\nKhả năng quá tải\ncó khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% (tăng tải bất kỳ trong khoảng thời gian hoạt động 12 giờ) và có khả năng đáp ứng đóng tải ở chế độ 100% tải (đóng tải 1 bước với tải 100%) để phù hợp với tải thực tế tại phòng máy không người trực\n\nĐộ ồn ở khoảng cách 7m, 75% tải.\n≤ 75 ± 5 dB(A).\n\nNhiên liệu\nDiesel\n\nBình nhiên liệu\n≥ 100 lít (đảm bảo đủ nhiên liệu chạy 10 giờ liên tục ở mức 100% tải).\n\nMức tiêu hao nhiên liệu\n≤ 14,5 lít/giờ (100% tải), ≤ 11 lít/giờ (80% tải)\n\nThời gian hoạt động liên tục ở 100% tải\n≥ 10 giờ. Việc đảm bảo hoạt động của phát sóng trạm di động, thiết bị vô tuyến, thiết bị băng rộng OLT, thiết bị truyền dẫn quang theo nhu cầu của khách hàng mục tiêu cần thiết đầu tư máy phát điện. Vì vậy, máy phát điện phải là dòng sản phẩm công nghiệp, có thể hoạt động ổn định, liên tục đảm bảo an toàn cho thiết bị viễn thông\n\nHiện thị thông số\nMàn hình LCD: V, A, Hz, Hr, kW, Cosφ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước làm mát.\n\nHiển thị cảnh báo và tự động tắt máy\nÁp lực nhớt thấp, nhiệt độ nước làm mát cao, quá tải, quá tốc/thấp tốc\nA\nYÊU CẦU ĐỐI VỚI ĐỘNG CƠ\n\nCông suất liên tục\n≥ 42 KW\n\nSố xylanh\n≥ 4\n\nTốc độ vòng quay\n1500 vòng/phút\n\nĐiều tốc\nĐiều tốc cơ khí \n\nTổng dung tích xilanh\n≥4,5 lít \n\nĐường kính xilanh\n≥ 104 mm\n\nHành trình của xilanh\n≥ 130 mm\n\nTỷ số nén\n≥17:1\n\nKiểu nạp khí \nTurbocharged/ Nạp khí tự nhiên \n\nPhun nhiên liệu\nTrực tiếp hoặc gián tiếp\n0\nHệ thống khởi động\nĐề điện 12 VDC\nB\nYÊU CẦU ĐỐI VỚI ĐẦU PHÁT\n1\nChủng loại\nKhông chổi than, tự động kích từ, tự động điều chỉnh điện thế bằng AVR \n2\nHệ số công suất\n≥ 0,8\n3\nSố pha dòng điện ngõ ra\n03 pha, 04 dây\n4\nĐiện áp ngõ ra\n380 V\n5\nTần số dòng điện ngõ ra\n50 Hz \n6\nCông suất hoạt động liên tục\n≥ 60 kVA\n7\nKiểu đầu phát\nMột ổ trục\n8\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\n9\nCấp bảo vệ cơ học\nTối thiểu IP 23\n10\nCấp cách nhiệt của cuộn dây\nTối thiểu cấp H \n11\nKhả năng hoạt động quá tải\nLàm việc ở tải 110% tải định mức trong tối thiểu 1 giờ (sau mỗi khoảng thời gian 12 giờ)\nVI\nĐo thử, kiểm tra hàng hóa\n\nHàng mẫu để kiểm tra chất lượng.\nMáy mẫu là máy đã hoàn chỉnh, cũng là loại máy tham gia dự thầu để kiểm chứng đánh giá các chỉ số kỹ thuật\nNhà thầu phải cam kết cung cấp 01 máy phát điện mẫu/ mỗi chủng loại chào thầu, cử cán bộ kỹ thuật để cùng chủ đầu tư thực hiện đánh giá thông số kỹ thuật hàng hóa trong vòng 05 ngày làm việc kể từ ngày chủ đầu thư gửi văn bản thông báo giao hàng mẫu, chủng loại hàng mẫu gồm:\n+ Máy phát điện 30 KVA, bộ ATS đồng bộ đi cùng máy: 01 bộ\n+ Máy phát điện 60 KVA, bộ ATS đồng bộ đi cùng máy: 01 bộ\nNhiên liệu để cấp vào đầy bình dầu phục vụ công tác đo kiểm dung tích; nhiên liệu tiêu hao để chạy thử nhà thầu tự chịu \n\nQuy định hàng mẫu, địa điểm và thời gian gửi hàng mẫu\nMáy phát điện mẫu cung cấp phải là máy chào thầu nêu trong HSDT của nhà thầu và cung cấp tại địa điểm do bên mời thầu quy định, thời gian đáp ứng yêu cầu không quá 05 ngày làm việc kể từ ngày Bên mời thầu có văn bản thông báo cung cấp mẫu.\n\nCung cấp phương tiện, dụng cụ, máy đo để thực hiện đánh giá thông số kỹ thuật.\nNhà thầu phải cam kết bố trí nhân sự phù hợp và cung cấp đầy đủ phương tiện, dụng cụ đo cần thiết theo yêu cầu của Bên mời thầu (nhiên vật liệu, tải giả, đồng hồ Vôn số, đồng hồ ampe AC/DC kẹp) để thực hiện đánh giá thông số kỹ thuật tiêu hao nhiên liệu máy mẫu.\n2.2. Phụ kiện lắp đặt máy phát điện trọn gói bao gồm: \nSTT\nTên vật tư\nĐVT\nSố lượng/1 máy\n\n\n\nMáy 30KVA\nMáy 60KVA\n1\nCáp đồng 4x16mm\nMét\n30\n\n2\nCáp đồng 4x35mm\nMét\n\n30\n3\nCáp tiếp đất 16mm2 (Đơn cứng)\nMét\n30\n30\n4\nCáp điều khiển 10 X 1.25mm\nMét\n10\n10\n5\nSilicon\nBình\n1\n1\n6\nĐầu Cod 16\ncái\n18\n\n7\nBọc nhựa cod 16\nCái\n18\n\n8\nĐầu Cod 35\nCái\n\n16\n9\nBọc nhựa cod 35\nCái\n\n16\n10\nBăng keo\nCuộn\n1\n1\n11\nCo nhiệt 35\nmét\n0.1\n0.1\n12\nỐng nhựa D60\n Mét\n10\n10\n13\nCo D60\nCái\n4\n4\n14\nNẹp ống nhựa D60\nCái\n6\n6\n15\nTacke sắt D6\ncon\n8\n8\n16\nBulong + ốc tán 8 ly\nBịch\n1\n1\n17\nBulong + ốc tán 6 ly\nBịch\n2\n2\n18\nLạt buộc 30cm\nBịch\n1\n1\n19\nCao su chống rung\nCái\n4\n4\n22\nHọng gió thổi đuôi máy phát điện 30 KVA\nBộ\n1\n\n23\nHọng gió thổi đuôi máy phát điện 60 KVA\nBộ\n\n1\n25\nỐng nối máy 30 kva\nBộ\n1\n\n25\nỐng nối máy 60 kva\nBộ\n\n1\n26\nCọc tiếp địa mạ đồng 1.2m\nCái\n1\n1\n27\nCao su 100x100x50\nCái\n4\n4\n28\nTán + Bulong D22\ncon\n2\n2\n29\nNẹp nhựa 63x63 đa năng\nCây\n3\n3\n….\n….\n\n\n\nLưu ý: Số lượng trên là tạm tính, nhà thầu phải phối hợp với chủ đầu tư để khảo sát để đề xuất vật tư lắp đặt cho phù hợp (Lưu ý: trong HSDT nhà thầu phải nêu rõ xuất xứ vật tư lắp đặt, đơn giá chi tiết và khối lượng lắp đặt dự kiến). Trường hợp nhà thầu không khảo sát chỉ dựa vào số lượng tạm tính, nếu thực tế có phát sinh nhiều hơn thì nhà thầu phải triển khai lắp đặt theo thực tế và không được thanh toán phần phát sinh thêm. Mọi rủi ro trong trường hợp không khảo sát để tính giá dự thầu do nhà thầu chịu.\nViệc đánh giá đáp ứng yêu cầu kỹ thuật hàng hoá được thực hiện dựa trên tuyên bố đáp ứng của nhà thầu, tài liệu kỹ thuật đính kèm theo HSDT, tài liệu kỹ thuật làm rõ bổ sung (nếu có) và kiểm tra hàng mẫu dự thầu. \nNhà thầu phải đáp ứng tất cả các các yêu cầu kỹ thuật nêu trên mới được đánh giá là đạt yêu cầu về mặt kỹ thuật.\nNhà thầu phải lập bảng tuyên bố đáp ứng các yêu cầu kỹ thật nêu trên và phải ghi các tài liệu tham chiếu đến từng khoản mục. Mẫu bảng tuyên bố đáp ứng các yêu cầu kỹ thật như sau:\nSTT\nNỘI DUNG YÊU CẦU KỸ THUẬT\nĐáp ứngnhà thầu\nTài liệu\ntham chiếu\n(1)\n(2)\n(3)\n(4)\nI.\n\n\n\n1\n\n\n\n2\n\n\n\n...\n\n\n\nChỉ dẫn về nội dung của các cột:\nSTT: Số thứ tự hoặc mục của các yêu cầu.\nNội dung của yêu cầu: Cột này chứa nội dung của các yêu cầu.\nĐáp ứng của nhà thầu: Nhà thầu sẽ điền mức độ đáp ứng của hàng hóa dự thầu với các yêu cầu. Có 3 mức độ: FC, PC và NC\nFC: Nhà thầu đáp ứng hoàn toàn yêu cầu.  \nPC: Nhà thầu không đáp ứng hoàn toàn yêu cầu đó nhưng đáp ứng phần lớn yêu cầu này. \nNC: Nhà thầu không đáp ứng yêu cầu đó.  \nGiải thích: Giải thích của nhà thầu trong trường hợp không đáp ứng đầy đủ  yêu cầu tương ứng hoặc giải thích thêm. \nTài liệu tham chiếu: Cột này nhà thầu ghi các tài liệu tham chiếu (bao gồm: tên tài liệu, số trang, đề mục, dòng…) để dễ tìm kiếm trong quá trình đánh giá hồ sơ. Nếu không giải thích và ghi rõ đường dẫn tham chiếu chính xác thì Bên mời thầu có quyền đánh giá nhà thầu “Không đáp ứng” yêu cầu kỹ thuật đó. Nhà thầu phải nộp cùng HSDT các tài liệu kỹ thuật tham chiếu mô tả chi tiết, chính xác và các catalogue, các tài liệu kỹ thuật minh họa ... để chứng minh các đáp ứng của nhà thầu đối với các nội dung yêu cầu kỹ thuật của HSMT.\n3. Các yêu cầu khác\nYêu cầu về thanh toán\nThanh toán:\n+ Tạm ứng: Chủ đầu tư sẽ tạm ứng tối đa đến 10% giá trị hợp đồng cho nhà thầu;\n+ Thanh toán đợt 1: Sau khi hoàn thành gói thầu và nộp đầy đủ hồ sơ quyết toán theo quy định nhà thầu được thanh toán đến 90% giá trị đề nghị quyết toán theo khối lượng đã hoàn thành, đồng thời tiến hành thu hồi, khấu trừ số tiền tạm ứng, trong thời gian 14 ngày làm việc kể từ ngày nộp đầy đủ hồ sơ quyết toán.\n+ Thanh toán đợt 2: Khi hồ sơ quyết toán được cấp có thẩm quyền phê duyệt Nhà thầu được thanh toán đến 95% giá trị quyết toán, chủ đầu tư sẽ giữ lại 5% giá trị quyết toán để làm bảo lãnh bảo hành công trình hoặc Chủ đầu tư thanh toán 100% giá trị quyết toán cho nhà thầu nếu nhà thầu nộp bảo lãnh bảo hành tương đương 5% giá trị hợp đồng (do một ngân hàng hoặc tổ chức tín dụng hoạt động hợp pháp tại Việt Nam phát hành).\nHình thức thanh toán: chuyển khoản.\nĐồng tiền thanh toán: VNĐ.\nYêu cầu về bảo hành\nThời hạn bảo hành: Tối thiểu 03 năm cho máy phát điện cùng bộ ATS, 12 tháng cho ACCU kể từ khi hàng hóa được bàn giao, nghiệm thu kèm theo cam kết bảo hành. Trong thời hạn bảo hành, nhà thầu phải khắc phục sự cố, hư hỏng, khuyết tật phát sinh trong vòng 05 ngày kể từ ngày có thông báo (bằng điện thoại hoặc văn bản).\nBảo lãnh bảo hành: Trong vòng 15 ngày kể từ ngày nghiệm thu hàng hóa, Nhà thầu cung cấp cho Chủ đầu tư bảo lãnh bảo hành ngân hàng có giá trị bằng 05% giá trị hợp đồng (sau thuế GTGT), có hiệu lực kể từ ngày phát hành đến hết 30 ngày sau ngày kết thúc thời gian bảo hành. Bảo lãnh ngân hàng dưới hình thức vô điều kiện và không hủy ngang, do một ngân hàng hoặc tổ chức tài chính có uy tín, hoạt động hợp pháp tại Việt Nam phát hành và được Bên A chấp nhận.\nThời gian khắc phục, xử lý trong bảo hành: \n\t+ Khắc phục sự cố trong vòng 24 giờ kể từ thời điểm nhận được thông báo từ chủ đầu tư.\n\t+ Trong thời gian bảo hành Chủ đầu tư sẽ thông báo bằng văn bản, fax, điện thoại cho nhà thầu về lỗi, khiếm khuyết của hàng hóa. Trong vòng 24 giờ kể từ khi Nhà thầu nhận được thông báo, Nhà thầu phải cử đại diện của mình để cùng với Chủ đầu tư lập biên bản xác định nguyên nhân lỗi và kiểm tra, khắc phục lỗi.\n\t+ Bảo hành “một đổi một” (một thiết bị hư đổi một thiết bị tốt) tại các trạm Viễn thông – Viễn thông Đắk Lắk (trong trường hợp lỗi của nhà sản xuất) và chịu mọi chi phí vận chuyển, thi công, lắp đặt. Chủ đầu tư không phải chịu bất kỳ chi phí nào.\nHỗ trợ kỹ thuật trong thời gian bảo hành: Trong thời gian bảo hành: Nhà thầu phải hỗ trợ kỹ thuật miễn phí trực tuyến hoặc qua điện thoại 24/24h, 7/7 ngày trong tuần để giải đáp thắc mắc và hỗ trợ kỹ thuật.\nBảo trì máy phát điện trong thời gian bảo hành: \n\t+ Tối thiểu 6 tháng /1 lần trong thời gian bảo hành, nhà thầu thực hiện bảo trì máy phát điện tại địa điểm lắp đặt của VNPT Đắk Lắk, qui trình bảo trì (bảo dưỡng) theo công bố của nhà thầu, chi phí nhân công bảo trì, đi lại do nhà thầu chịu.\n\t+ Vật tư thay thế theo qui trình do nhà thầu công bố phải được nhà thầu cam kết giá không thay đổi trong suốt thời gian bảo hành.\n\t+ Nhà thầu lập báo giá danh mục vật tư phụ kiện thay thế (lọc dầu, lọc gió, lọc nhớ…) theo quy trình bảo dưỡng đính kèm hồ sơ dự thầu của nhà thầu (không bao gồm đơn giá dự thầu của gói thầu).\nNhà thầu không chịu trách nhiệm đối với những hư hỏng của hàng hóa mà những hư hỏng đó không do lỗi của Nhà thầu như: Hết hạn thời gian bảo hành, lỗi do bên sử dụng sản phẩm không đúng với tính năng, tiêu chuẩn kỹ thuật, nhu cầu thiết kế, lắp đặt, đấu nối sai quy định của ngành, do thiên tai, hỏa hoạn, khủng bố hoặc do hư hỏng bởi phá rối trật tự, trộm cắp, hành vi phá hoại của bên thứ ba.\nĐịa chỉ bảo hành sản phẩm: Tại các trạm nêu tại mục 1 chương này.\n4. Bản vẽ\nHSMT này không có bản vẽ\n5. Kiểm tra và thử nghiệm\n5.1. Kiểm tra, thử nghiệm hàng hóa:\n\tKiểm tra chất lượng xuất xưởng tại nhà máy sẽ được Nhà thầu thực hiện trước khi chuyển hàng. Giấy chứng nhận kiểm tra chất lượng xuất xưởng hoặc biên bản kiểm tra chất lượng hàng hóa của nhà máy sản xuất sẽ được gửi cho Chủ đầu tư cùng với chứng từ gửi hàng theo quy định ĐKC10.\nChủ đầu tư tiến hành kiểm tra chi tiết như sau:\n- Thời gian kiểm tra: sau khi nhà thầu giao đủ hàng, sau khi lắp đặt hoàn thiện tổ máy tại trạm và nhà thầu cung cấp đầy đủ các chứng từ theo quy định tại ĐKC10.\n- Địa điểm kiểm tra: Tại các trạm lắp đặt đã nêu tại mục 1 chương này.\n- Cách thức kiểm tra: Kiểm tra lắp đặt máy phát điện tại trạm tối thiểu 02 vị trí trạm đã nêu mục 1 chương này.\nKiểm tra ngoại quan máy, kiểm tra đấu nối và vật tư lắp đặt tại trạm.\nKiểm tra chất lượng máy lắp đặt tại trạm, chi tiết như sau:\n   + Kiểm tra tối thiểu 02 máy lăp bằng cách lựa chọn ngẫu nhiên trong lô hàng cung cấp, lắp đặt, quan sát bằng mắt thường và đo tiêu hao nhiên liệu, đo điện áp, các thông số kỹ thuật có thể đo được bằng phương tiện Chủ đầu tư có và bằng tải giả do Nhà thầu cung cấp có hiệu chỉnh được công suất. Nhà thầu chuẩn bị dụng cụ, nhiên liệu, tải giả máy móc phục vụ kiểm tra để thực hiện kiểm tra chất lượng thiết bị nhằm chứng minh sản phẩm cung cấp đáp ứng các thông số kỹ thuật nêu trong HSMT.\n     + Chạy 100% tải trong vòng 01 giờ, đo kiểm nhiên liệu tiêu hao, đo điện áp, dòng điện và các thông số kỹ thuật có thể đo được bằng phương tiện chủ đầu tư có và bằng tải giả có hiệu chỉnh được công suất, máy đo độ ồn, máy đo tần số do Nhà thầu cung cấp. Đánh giá bằng phương pháp quan sát về khói, tiếng ồn.\n    + Chạy 80% tải trong vòng 06 giờ, đo kiểm nhiên liệu tiêu hao, đo điện áp, dòng điện và các thông số kỹ thuật có thể đo được bằng phương tiện Chủ đầu tư có và bằng tải giả có hiệu chỉnh được công suất, máy đo độ ồn, máy đo tần số do Nhà thầu cung cấp. Đánh giá bằng phương pháp quan sát về khói, tiếng ồn.\n     + Kiểm tra vận hành bộ ATS (đồng bộ theo hợp đồng).\n     + Nhiên liệu chạy thử do nhà thầu chịu.\n     Trong trường hợp hàng hóa có sự sai lệch hoặc không phù hợp với yêu cầu của Chủ đầu tư thì Nhà thầu phải chịu trách nhiệm cung cấp hàng hóa mới thay thế hàng hóa không đạt yêu cầu. Chủ đầu tư sẽ trả lại hàng hóa không đạt yêu cầu. Mọi chi phí kiểm tra, đổi trả hàng hóa do Nhà thầu chịu. Thời gian chậm do việc giao hàng sai lệch không phù hợp với yêu cầu kỹ thuật sẽ không được gia hạn và phải chịu phạt giao hàng chậm (nếu có).\n5.2. Hàng mẫu dự thầu:\n\t* Nhà thầu phải cam kết cung cấp mẫu trong quá trình đánh giá HSĐX (trong trường hợp chủ đầu tư thông báo cung cấp hàng mẫu) chi tiết như sau:\n\t- Số lượng hàng mẫu cung cấp để kiểm tra chất lượng: Nhà thầu phải cam kết cung cấp 01 máy phát điện mẫu/ mỗi chủng loại chào thầu và cử cán bộ kỹ thuật để cùng chủ đầu tư thực hiện đánh giá thông số kỹ thuật hàng hóa, chủng loại hàng mẫu gồm:\n\t\t+ 01 Máy phát điện động cơ Diesel, công suất 60 KVA (bao gồm ATS);\n\t\t+ 01 Máy phát điện động cơ Diesel, công suất 30 KVA (bao gồm ATS);\n\t- Cung cấp phương tiện, dụng cụ, máy đo để thực hiện đánh giá thông số kỹ thuật: Nhà thầu phải cam kết bố trí nhân sự phù hợp và cung cấp đầy đủ phương tiện, dụng cụ đo cần thiết theo yêu cầu của Bên mời thầu (nhiên vật liệu, tải giả, đồng hồ Vom số, đồng hồ ampe AC/DC kẹp) để thực hiện đánh giá thông số kỹ thuật tiêu hao nhiên liệu máy mẫu.\n\t- Quy định hàng mẫu và thời gian gửi hàng mẫu: Máy phát điện mẫu (bao gồm bộ ATS) cung cấp phải là máy chào thầu nêu trong HSDT của nhà thầu và cung cấp tại địa điểm do bên mời thầu quy định, thời gian đáp ứng yêu cầu không quá 05 ngày làm việc kể từ ngày Bên mời thầu có văn bản thông báo cung cấp mẫu.\n\t* Kiểm tra chất lượng hàng hóa: Chạy thử tải, kiểm tra các cảnh báo quá tải,...theo yêu cầu về kỹ thuật nêu trong HSYC.\nHàng mẫu dự thầu này được dùng để kiểm tra đáp ứng yêu cầu về kỹ thuật hàng hoá theo yêu cầu của HSYC và kiểm chứng hàng hoá trong quá trình thực hiện hợp đồng đối với nhà thầu trúng thầu và ký hợp đồng. Hàng mẫu dự thầu phải đủ số lượng, đầy đủ các phụ kiện đi kèm. Nhà thầu tự chịu trách nhiệm vận chuyển hàng mẫu đến địa điểm chủ đầu tư chỉ định đo kiểm tra và vận chuyền hàng mẫu về. Mọi chi phí phát sinh trong quá trình thử nghiệm hàng mẫu do nhà thầu chịu."}