{"text":"--- Tệp: E-HSMT Phi tư vấn 1 túi_sua chua MFĐ NAN.pdf ---\nMẪU SỐ 5A\r\n\r\n      HỒ SƠ MỜI THẦU\r\nDỊCH VỤ PHI TƯ VẤN QUA MẠNG\r\nMỘT GIAI ĐOẠN MỘT TÚI HỒ SƠ\r\n      (Ban hành kèm theo Thông tư số 06/2024/TT-BKHĐT\r\n ngày 26 tháng 4 năm 2024 của Bộ trưởng Bộ Kế hoạch và Đầu tư)\r\n\f                                      2\r\n\r\n\r\n                          HỒ SƠ MỜI THẦU\r\n\r\n\r\n\r\n\r\nSố hiệu gói thầu và số E-TBMT (trên            _________________\r\nHệ thống):\r\n\r\nTên gói thầu (theo nội dung E-TBMT        Sửa chữa máy phát điện khu vực\r\ntrên Hệ thống):                                    Đài VTNA\r\n\r\nDự án/dự toán mua sắm (theo nội dung      Sửa chữa máy phát điện khu vực\r\nE-TBMT trên Hệ thống):                             Đài VTNA\r\n\r\nPhát hành ngày (theo nội dung E-TBMT\r\n                                               _________________\r\ntrên Hệ thống):\r\n\r\nBan hành kèm theo Quyết định (theo\r\n                                               _________________\r\nnội dung E-TBMT trên Hệ thống):\r\n\f                                                      3\r\n                                               MỤC LỤC\r\n\r\n\r\nMÔ TẢ TÓM TẮT ............................................................................................... 4\r\n\r\nPHẦN 1. THỦ TỤC ĐẤU THẦU ........................................................................ 6\r\nChương I. CHỈ DẪN NHÀ THẦU ....................................................................... 6\r\n\r\nChương II. BẢNG DỮ LIỆU ĐẤU THẦU ........................................................ 34\r\nChương III. TIÊU CHUẨN ĐÁNH GIÁ E-HSDT ............................................ 38\r\n\r\nChương IV. BIỂU MẪU MỜI THẦU VÀ DỰ THẦU ...................................... 52\r\n\r\nPHẦN 2. YÊU CẦU VỀ KỸ THUẬT ............................................................. 113\r\n\r\nChương V. YÊU CẦU VỀ KỸ THUẬT........................................................... 113\r\n\r\nPHẦN 3. ĐIỀU KIỆN HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG ................ 126\r\n\r\nChương VI. ĐIỀU KIỆN CHUNG CỦA HỢP ĐỒNG .................................... 126\r\n\r\nChương VII. ĐIỀU KIỆN CỤ THỂ CỦA HỢP ĐỒNG ................................... 137\r\n\r\nChương VIII. BIỂU MẪU HỢP ĐỒNG ........................................................... 140\r\n\f                                    4\r\n\r\n                          MÔ TẢ TÓM TẮT\r\n\r\nPhần 1. THỦ TỤC ĐẤU THẦU\r\nChương I. Chỉ dẫn nhà thầu\r\n        Chương này cung cấp thông tin nhằm giúp nhà thầu chuẩn bị E-\r\n        HSDT. Thông tin bao gồm các quy định về việc chuẩn bị, nộp E-\r\n        HSDT, mở thầu, đánh giá E-HSDT và trao hợp đồng. Chỉ được sử\r\n        dụng mà không được sửa đổi các quy định tại Chương này.\r\nChương II. Bảng dữ liệu đấu thầu\r\n        Chương này quy định cụ thể các nội dung của Chương I khi áp dụng\r\n        đối với từng gói thầu.\r\nChương III. Tiêu chuẩn đánh giá E-HSDT\r\n        Chương này bao gồm các tiêu chí để đánh giá E-HSDT, cụ thể:\r\n        - Mục 1 Đánh giá tính hợp lệ của E-HSDT;\r\n        - Mục 2 Tiêu chuẩn đánh giá về năng lực, kinh nghiệm;\r\n        - Mục 3 Tiêu chuẩn đánh giá về kỹ thuật\r\n        - Mục 4 Tiêu chuẩn đánh giá về tài chính\r\nChương IV. Biểu mẫu mời thầu và dự thầu\r\n        Chương này bao gồm các biểu mẫu mà Chủ đầu tư và nhà thầu sẽ phải\r\n        hoàn chỉnh để thành một phần nội dung của E-HSMT và E-HSDT.\r\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\nChương V. Yêu cầu về kỹ thuật\r\n        Chương này bao gồm các yêu cầu về kỹ thuật của dịch vụ phi tư vấn\r\n        do Chủ đầu tư chuẩn bị và đính kèm lên Hệ thống.\r\nPhần 3. ĐIỀU KIỆN HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG\r\nChương VI. Điều kiện chung của hợp đồng\r\n        Chương này gồm điều khoản chung được áp dụng cho tất cả các hợp\r\n        đồng của các gói thầu khác nhau. Chỉ được sử dụng mà không được\r\n        sửa đổi các quy định tại Chương này.\r\nChương VII. Điều kiện cụ thể của hợp đồng\r\n        Chương này bao gồm dữ liệu hợp đồng và Điều kiện cụ thể cho mỗi\r\n        hợp đồng. Điều kiện cụ thể của hợp đồng nhằm chi tiết hóa, bổ sung\r\n        nhưng không được thay thế Điều kiện chung của Hợp đồng.\r\n\f                                   5\r\nChương VIII. Biểu mẫu hợp đồng\r\n        Chương này gồm các biểu mẫu mà sau khi được hoàn chỉnh sẽ trở\r\n        thành một bộ phận cấu thành của hợp đồng. Các mẫu bảo lãnh thực\r\n        hiện hợp đồng (Thư bảo lãnh) và Bảo lãnh tiền tạm ứng (nếu có) do\r\n        nhà thầu trúng thầu hoàn chỉnh trước khi hợp đồng có hiệu lực.\r\n\f                                       6\r\n                     Phần 1. THỦ TỤC ĐẤU THẦU\r\n                     Chương I. CHỈ DẪN NHÀ THẦU\r\n\r\n\r\n1. Phạm vi gói   1.1. Chủ đầu tư quy định tại E-BDL phát hành bộ E-HSMT\r\nthầu             này để lựa chọn nhà thầu thực hiện gói thầu dịch vụ phi tư\r\n                 vấn theo phương thức một giai đoạn một túi hồ sơ.\r\n                 1.2. Tên gói thầu, dự án/dự toán mua sắm; số lượng, số hiệu\r\n                 các phần thuộc gói thầu (trường hợp gói thầu chia thành\r\n                 nhiều phần độc lập) được quy định tại E-BDL.\r\n\r\n2. Giải thích    2.1. Thời điểm đóng thầu là thời điểm hết hạn nhận E-HSDT\r\ntừ ngữ trong     và được quy định trong E-TBMT trên Hệ thống.\r\nđấu thầu qua     2.2. Ngày là ngày theo dương lịch, bao gồm cả ngày nghỉ\r\nmạng             cuối tuần, nghỉ lễ, nghỉ Tết theo quy định của pháp luật về lao\r\n                 động.\r\n                 2.3. Thời gian và ngày tháng trên Hệ thống là thời gian và\r\n                 ngày tháng được hiển thị trên Hệ thống (GMT+7).\r\n\r\n3. Nguồn vốn     Nguồn vốn để sử dụng cho gói thầu được quy định tại E-BDL.\r\n\r\n4. Hành vi bị    4.1. Đưa, nhận, môi giới hối lộ.\r\ncấm              4.2. Lợi dụng chức vụ, quyền hạn để gây ảnh hưởng, can\r\n                 thiệp trái pháp luật vào hoạt động đấu thầu dưới mọi hình\r\n                 thức.\r\n                 4.3. Thông thầu bao gồm các hành vi sau đây:\r\n                 a) Dàn xếp, thỏa thuận, ép buộc để một hoặc các bên chuẩn bị\r\n                 E-HSDT hoặc rút E-HSDT để một bên trúng thầu;\r\n                 b) Dàn xếp, thỏa thuận để từ chối cung cấp dịch vụ, không ký\r\n                 hợp đồng thầu phụ hoặc thực hiện các hình thức thỏa thuận\r\n                 khác nhằm hạn chế cạnh tranh để một bên trúng thầu;\r\n                 c) Nhà thầu có năng lực, kinh nghiệm đã tham dự thầu và đáp\r\n                 ứng yêu cầu của E-HSMT nhưng cố ý không cung cấp tài liệu\r\n                 để chứng minh năng lực, kinh nghiệm khi được bên mời thầu\r\n                 yêu cầu làm rõ E-HSDT hoặc khi được yêu cầu đối chiếu tài\r\n                 liệu nhằm tạo điều kiện để một bên trúng thầu.\r\n                 4.4. Gian lận bao gồm các hành vi sau đây:\r\n                 a) Làm giả hoặc làm sai lệch thông tin, hồ sơ, tài liệu trong\r\n                 đấu thầu;\r\n                 b) Cố ý cung cấp thông tin, tài liệu không trung thực, không\r\n                 khách quan trong E-HSDT nhằm làm sai lệch kết quả lựa\r\n\f                      7\r\nchọn nhà thầu.\r\n4.5. Cản trở bao gồm các hành vi sau đây:\r\na) Hủy hoại, lừa dối, thay đổi, che giấu chứng cứ hoặc báo\r\ncáo sai sự thật; đe dọa hoặc gợi ý đối với bất kỳ bên nào\r\nnhằm ngăn chặn việc làm rõ hành vi đưa, nhận, môi giới hối\r\nlộ, gian lận hoặc thông đồng với cơ quan có chức năng, thẩm\r\nquyền về giám sát, kiểm tra, thanh tra, kiểm toán;\r\nb) Cản trở người có thẩm quyền, chủ đầu tư, bên mời thầu,\r\nnhà thầu trong lựa chọn nhà thầu;\r\nc) Cản trở cơ quan có thẩm quyền giám sát, kiểm tra, thanh\r\ntra, kiểm toán đối với hoạt động đấu thầu;\r\nd) Cố tình khiếu nại, tố cáo, kiến nghị sai sự thật để cản trở\r\nhoạt động đấu thầu;\r\nđ) Có hành vi vi phạm pháp luật về an toàn, an ninh mạng\r\nnhằm can thiệp, cản trở việc đấu thầu qua mạng.\r\n4.6. Không bảo đảm công bằng, minh bạch bao gồm các hành\r\nvi sau đây:\r\na) Tham dự thầu với tư cách là nhà thầu đối với gói thầu do\r\nmình làm bên mời thầu, chủ đầu tư hoặc thực hiện nhiệm vụ\r\ncủa bên mời thầu, chủ đầu tư không đúng quy định của Luật\r\nĐấu thầu;\r\nb) Tham gia lập, đồng thời tham gia thẩm định E-HSMT đối\r\nvới cùng một gói thầu;\r\nc) Tham gia đánh giá E-HSDT đồng thời tham gia thẩm định\r\nkết quả lựa chọn nhà thầu đối với cùng một gói thầu;\r\nd) Cá nhân thuộc bên mời thầu, chủ đầu tư trực tiếp tham gia\r\nquá trình lựa chọn nhà thầu hoặc tham gia tổ chuyên gia, tổ\r\nthẩm định kết quả lựa chọn nhà thầu hoặc là người có thẩm\r\nquyền, người đứng đầu chủ đầu tư, bên mời thầu đối với các\r\ngói thầu do người có quan hệ gia đình theo quy định của Luật\r\nDoanh nghiệp đứng tên dự thầu hoặc là người đại diện hợp\r\npháp của nhà thầu tham dự thầu;\r\nđ) Nhà thầu tham dự thầu gói thầu phi tư vấn do nhà thầu đó\r\ncung cấp dịch vụ tư vấn: lập, thẩm tra, thẩm định dự toán,\r\nthiết kế; lập, thẩm định E-HSMST, E-HSMT; đánh giá E-\r\nHSDST, E-HSDT; thẩm định kết quả lựa chọn nhà thầu; giám\r\nsát thực hiện hợp đồng;\r\ne) Đứng tên tham dự thầu gói thầu thuộc dự án do chủ đầu tư,\r\nbên mời thầu là cơ quan, tổ chức nơi mình đã công tác và giữ\r\nchức vụ lãnh đạo, quản lý trong thời gian 12 tháng kể từ ngày\r\n\f                      8\r\nkhông còn làm việc tại cơ quan, tổ chức đó;\r\ng) Nêu yêu cầu cụ thể về nhãn hiệu, xuất xứ hàng hóa trong\r\nE-HSMT, trừ trường hợp quy định tại điểm e khoản 3 Điều\r\n10, khoản 2 Điều 44 và khoản 1 Điều 56 của Luật Đấu thầu;\r\nh) Nêu điều kiện trong E-HSMT nhằm hạn chế sự tham gia\r\ncủa nhà thầu hoặc nhằm tạo lợi thế cho một hoặc một số nhà\r\nthầu gây ra sự cạnh tranh không bình đẳng, vi phạm quy định\r\ntại khoản 3 Điều 44 của Luật Đấu thầu.\r\n4.7. Tiết lộ những tài liệu, thông tin về quá trình lựa chọn nhà\r\nthầu, trừ trường hợp cung cấp thông tin theo quy định\r\ntại điểm b khoản 8 Điều 77, khoản 11 Điều 78, điểm h khoản\r\n1 Điều 79, khoản 4 Điều 80, khoản 4 Điều 81, khoản 2 Điều\r\n82, điểm b khoản 4 Điều 93 của Luật Đấu thầu, bao gồm:\r\na) Nội dung E-HSMT trước thời điểm phát hành theo quy\r\nđịnh;\r\nb) Nội dung E-HSDT; nội dung yêu cầu làm rõ E-HSDT của\r\nbên mời thầu và trả lời của nhà thầu trong quá trình đánh giá\r\nE-HSDT; báo cáo của bên mời thầu, báo cáo của tổ chuyên\r\ngia, báo cáo thẩm định, báo cáo của nhà thầu tư vấn, báo cáo\r\ncủa cơ quan chuyên môn có liên quan trong quá trình lựa\r\nchọn nhà thầu; tài liệu ghi chép, biên bản cuộc họp xét thầu,\r\ncác ý kiến nhận xét, đánh giá đối với từng E-HSDT trước khi\r\nđược công khai theo quy định;\r\nc) Kết quả lựa chọn nhà thầu trước khi được công khai theo\r\nquy định;\r\nd) Các tài liệu khác trong quá trình lựa chọn nhà thầu được\r\nxác định chứa nội dung bí mật nhà nước theo quy định của\r\npháp luật.\r\n4.8. Chuyển nhượng thầu trong trường hợp sau đây:\r\na) Nhà thầu chuyển nhượng cho nhà thầu khác phần công\r\nviệc thuộc gói thầu ngoài giá trị tối đa dành cho nhà thầu phụ\r\nvà khối lượng công việc dành cho nhà thầu phụ đặc biệt đã\r\nnêu trong hợp đồng;\r\nb) Nhà thầu chuyển nhượng cho nhà thầu khác phần công\r\nviệc thuộc gói thầu chưa vượt mức tối đa giá trị công việc\r\ndành cho nhà thầu phụ nêu trong hợp đồng nhưng ngoài phạm\r\nvi công việc dành cho nhà thầu phụ đã đề xuất trong E-HSDT\r\nmà không được chủ đầu tư, tư vấn giám sát chấp thuận;\r\nc) Chủ đầu tư, tư vấn giám sát chấp thuận để nhà thầu chuyển\r\nnhượng công việc quy định tại điểm a khoản này;\r\n\f                                   9\r\n              d) Chủ đầu tư, tư vấn giám sát chấp thuận để nhà thầu chuyển\r\n              nhượng công việc quy định tại điểm b khoản này mà vượt\r\n              mức tối đa giá trị công việc dành cho nhà thầu phụ nêu trong\r\n              hợp đồng.\r\n5. Tư cách    5.1. Nhà thầu là tổ chức đáp ứng đủ các điều kiện sau đây:\r\nhợp lệ của    a) Hạch toán tài chính độc lập;\r\nnhà thầu      b) Không đang trong quá trình thực hiện thủ tục giải thể hoặc\r\n              bị thu hồi giấy chứng nhận đăng ký doanh nghiệp, giấy chứng\r\n              nhận đăng ký hợp tác xã, liên hiệp hợp tác xã, tổ hợp tác;\r\n              không thuộc trường hợp mất khả năng thanh toán theo quy\r\n              định của pháp luật về phá sản;\r\n              c) Bảo đảm cạnh tranh trong đấu thầu theo quy định tại E-\r\n              BDL;\r\n              d) Không đang trong thời gian bị cấm tham dự thầu theo quy\r\n              định của Luật Đấu thầu;\r\n              đ) Không đang bị truy cứu trách nhiệm hình sự;\r\n              e) Không trong trạng thái bị tạm ngừng, chấm dứt tham gia\r\n              Hệ thống.\r\n              5.2. Nhà thầu là hộ kinh doanh đáp ứng đủ các điều kiện sau\r\n              đây:\r\n              a) Có giấy chứng nhận đăng ký hộ kinh doanh theo quy định\r\n              của pháp luật;\r\n              b) Không đang trong quá trình chấm dứt hoạt động hoặc bị\r\n              thu hồi giấy chứng nhận đăng ký hộ kinh doanh; chủ hộ kinh\r\n              doanh không đang bị truy cứu trách nhiệm hình sự;\r\n              c) Đáp ứng điều kiện quy định tại các điểm c, d và e Mục 5.1\r\n              E-CDNT.\r\n\r\n6. Nội dung   6.1. E-HSMT bao gồm E-TBMT và Phần 1, Phần 2, Phần 3\r\ncủa E-HSMT    cùng với tài liệu sửa đổi, làm rõ E-HSMT theo quy định tại\r\n              Mục 7 E-CDNT (nếu có), trong đó bao gồm các nội dung sau\r\n              đây:\r\n              Phần 1. Thủ tục đấu thầu:\r\n              - Chương I. Chỉ dẫn nhà thầu;\r\n              - Chương II. Bảng dữ liệu đấu thầu;\r\n              - Chương III. Tiêu chuẩn đánh giá E-HSDT;\r\n              - Chương IV. Biểu mẫu mời thầu và dự thầu.\r\n              Phần 2. Yêu cầu về kỹ thuật:\r\n              - Chương V. Yêu cầu về kỹ thuật.\r\n\f                                   10\r\n              Phần 3. Điều kiện hợp đồng và Biểu mẫu hợp đồng:\r\n              - Chương VI. Điều kiện chung của hợp đồng;\r\n              - Chương VII. Điều kiện cụ thể của hợp đồng;\r\n              - Chương VIII. Biểu mẫu hợp đồng.\r\n              6.2. Chủ đầu tư không chịu trách nhiệm về tính chính xác,\r\n              hoàn chỉnh của E-HSMT, tài liệu giải thích làm rõ E-HSMT\r\n              hay các tài liệu sửa đổi E-HSMT theo quy định tại Mục 7 E-\r\n              CDNT nếu các tài liệu này không được cung cấp bởi Chủ đầu\r\n              tư trên Hệ thống. E-HSMT do Chủ đầu tư phát hành trên Hệ\r\n              thống là cơ sở để xem xét, đánh giá.\r\n              6.3. Nhà thầu phải nghiên cứu mọi thông tin của E-TBMT, E-\r\n              HSMT và các nội dung sửa đổi, làm rõ E-HSMT, biên bản\r\n              hội nghị tiền đấu thầu (nếu có) để chuẩn bị E-HSDT theo yêu\r\n              cầu của E-HSMT cho phù hợp.\r\n\r\n7. Sửa đổi,   7.1. Trường hợp sửa đổi E-HSMT thì Bên mời thầu đăng tải\r\nlàm rõ E-     quyết định sửa đổi kèm theo các nội dung sửa đổi và E-\r\nHSMT          HSMT đã được sửa đổi cho phù hợp (webform và file đính\r\n              kèm). Việc sửa đổi E-HSMT được thực hiện trong thời gian\r\n              tối thiểu là 10 ngày trước ngày có thời điểm đóng thầu; đối\r\n              với gói thầu có giá gói thầu không quá 10 tỷ đồng, việc sửa\r\n              đổi E-HSMT được thực hiện trong thời gian tối thiểu là 03\r\n              ngày làm việc trước ngày có thời điểm đóng thầu và bảo đảm\r\n              đủ thời gian để nhà thầu hoàn chỉnh E-HSDT; trường hợp\r\n              không bảo đảm đủ thời gian như nêu trên thì phải gia hạn\r\n              thời điểm đóng thầu.\r\n              7.2. Trường hợp cần làm rõ E-HSMT, nhà thầu phải gửi đề\r\n              nghị làm rõ đến Bên mời thầu thông qua Hệ thống trong thời\r\n              hạn tối thiểu 03 ngày làm việc trước ngày có thời điểm đóng\r\n              thầu để Bên mời thầu xem xét, xử lý. Bên mời thầu tiếp nhận\r\n              nội dung làm rõ để xem xét, làm rõ theo đề nghị của nhà thầu\r\n              và thực hiện làm rõ trên Hệ thống trong thời hạn tối thiểu 02\r\n              ngày làm việc trước ngày có thời điểm đóng thầu, trong đó\r\n              mô tả nội dung yêu cầu làm rõ nhưng không nêu tên nhà thầu\r\n              đề nghị làm rõ. Trường hợp việc làm rõ dẫn đến phải sửa đổi\r\n              E-HSMT thì Chủ đầu tư tiến hành sửa đổi E-HSMT theo quy\r\n              định tại Mục 7.1 E-CDNT.\r\n              7.3. Bên mời thầu chịu trách nhiệm theo dõi thông tin trên Hệ\r\n              thống để kịp thời làm rõ E-HSMT theo đề nghị của nhà thầu.\r\n              7.4. Nhà thầu chịu trách nhiệm theo dõi thông tin trên Hệ\r\n              thống để cập nhật thông tin về việc sửa đổi E-HSMT, thay đổi\r\n              thời điểm đóng thầu (nếu có) để làm cơ sở chuẩn bị E-HSDT.\r\n\f                                     11\r\n                Trường hợp xảy ra các sai sót do không theo dõi, cập nhật\r\n                thông tin trên Hệ thống dẫn đến bất lợi cho nhà thầu trong\r\n                quá trình tham dự thầu bao gồm: thay đổi, sửa đổi E-HSMT,\r\n                thời điểm đóng thầu và các nội dung khác thì nhà thầu phải tự\r\n                chịu trách nhiệm và chịu bất lợi trong quá trình tham dự thầu.\r\n                7.5. Trường hợp cần thiết, Bên mời thầu tổ chức hội nghị\r\n                tiền đấu thầu để trao đổi về những nội dung trong E-HSMT\r\n                mà các nhà thầu chưa rõ theo quy định tại E-BDL. Bên mời\r\n                thầu đăng tải thông báo tổ chức hội nghị tiền đấu thầu trên\r\n                Hệ thống; tất cả các nhà thầu quan tâm được tham dự hội\r\n                nghị tiền đấu thầu mà không cần phải thông báo trước cho\r\n                bên mời thầu. Nội dung trao đổi giữa Bên mời thầu và nhà\r\n                thầu phải được ghi lại thành biên bản và lập thành văn bản\r\n                làm rõ E-HSMT đăng tải trên Hệ thống trong thời gian tối đa\r\n                02 ngày làm việc, kể từ ngày kết thúc hội nghị tiền đấu thầu.\r\n                7.6. Trường hợp E-HSMT cần phải được sửa đổi sau khi tổ\r\n                chức hội nghị tiền đấu thầu, Chủ đầu tư thực hiện việc sửa đổi\r\n                E-HSMT theo quy định tại Mục 7.1 E-CDNT. Biên bản hội\r\n                nghị tiền đấu thầu không phải là văn bản sửa đổi E-HSMT.\r\n                7.7. Việc nhà thầu không tham dự hội nghị tiền đấu thầu\r\n                hoặc không có giấy xác nhận đã tham dự hội nghị tiền đấu\r\n                thầu không phải là lý do để loại bỏ E-HSDT của nhà thầu.\r\n\r\n8. Chi phí dự   E-HSMT được phát hành miễn phí trên Hệ thống ngay sau\r\nthầu            khi Bên mời thầu đăng tải thành công E-TBMT trên Hệ\r\n                thống. Nhà thầu phải chịu mọi chi phí liên quan đến quá trình\r\n                tham dự thầu. Chi phí nộp E-HSDT theo quy định tại E-BDL.\r\n                Trong mọi trường hợp, Chủ đầu tư không chịu trách nhiệm về\r\n                các chi phí liên quan đến việc tham dự thầu của nhà thầu.\r\n\r\n9. Ngôn ngữ     E-HSDT cũng như tất cả văn bản và tài liệu liên quan đến E-\r\ncủa E-HSDT      HSDT được viết bằng tiếng Việt. Các tài liệu bổ trợ trong E-\r\n                HSDT có thể được viết bằng ngôn ngữ khác, đồng thời kèm\r\n                theo bản dịch sang tiếng Việt. Trường hợp thiếu bản dịch,\r\n                Bên mời thầu có thể yêu cầu nhà thầu gửi bổ sung (nếu cần\r\n                thiết).\r\n\r\n10. Thành       E-HSDT phải bao gồm các thành phần sau:\r\nphần của E-     10.1. Đơn dự thầu được thực hiện theo quy định tại Mục 11 E-\r\nHSDT            CDNT\r\n                10.2. Thỏa thuận liên danh được thực hiện theo Mẫu số 03\r\n                Chương IV (đối với nhà thầu liên danh);\r\n                10.3. Bảo đảm dự thầu theo quy định tại Mục 18 E-CDNT;\r\n\f                                      12\r\n                 10.4. Bản kê khai năng lực, kinh nghiệm của nhà thầu theo\r\n                 Mục 16 E-CDNT;\r\n                 10.5. Đề xuất về kỹ thuật và các tài liệu theo quy định tại\r\n                 Mục 15 E-CDNT;\r\n                 10.6. Đề xuất về tài chính và các bảng biểu được ghi đầy đủ\r\n                 thông tin theo quy định tại Mục 13 E-CDNT;\r\n                 10.7. Đề xuất phương án kỹ thuật thay thế trong E-HSDT\r\n                 theo quy định tại Mục 12 E-CDNT (nếu có);\r\n                 10.8. Các nội dung khác theo quy định tại E-BDL.\r\n\r\n11. Đơn dự       Nhà thầu điền đầy đủ thông tin vào các Mẫu ở Chương IV.\r\nthầu và các      Nhà thầu kiểm tra thông tin trong đơn dự thầu và các bảng\r\nbảng biểu        biểu để hoàn thành E-HSDT.\r\n\r\n12.    Đề xuất   12.1. Trường hợp E-HSMT có quy định tại E-BDL về việc\r\nphương án kỹ     nhà thầu có thể đề xuất phương án kỹ thuật thay thế thì\r\nthuật thay thế   phương án kỹ thuật thay thế đó mới được xem xét.\r\ntrong E-         12.2. Phương án kỹ thuật thay thế chỉ được xem xét khi\r\nHSDT             phương án chính được đánh giá là đáp ứng yêu cầu và nhà\r\n                 thầu được xếp hạng thứ nhất. Trong trường hợp này, nhà thầu\r\n                 phải cung cấp tất cả các thông tin cần thiết để Bên mời thầu\r\n                 có thể đánh giá phương án kỹ thuật thay thế, bao gồm: thuyết\r\n                 minh, giải pháp kỹ thuật, biện pháp tổ chức cung cấp dịch vụ,\r\n                 tiến độ thực hiện, chi phí và các thông tin liên quan khác.\r\n                 Việc đánh giá đề xuất phương án kỹ thuật thay thế trong E-\r\n                 HSDT thực hiện theo quy định tại Mục 5 Chương III.\r\n\r\n13. Giá dự       13.1 Giá dự thầu ghi trong đơn và trong các bảng giá cùng\r\nthầu và giảm     với các khoản giảm giá phải đáp ứng các quy định trong Mục\r\ngiá              này:\r\n                 a) Giá dự thầu là giá do nhà thầu chào trong đơn dự thầu\r\n                 (chưa tính giảm giá), bao gồm toàn bộ các chi phí để thực\r\n                 hiện gói thầu.\r\n                 b) Tất cả các phần (đối với gói thầu chia thành nhiều phần) và\r\n                 các hạng mục phải được chào giá riêng trong các bảng giá dự\r\n                 thầu. Trường hợp tại cột “đơn giá” nhà thầu ghi là “0” thì được\r\n                 coi là nhà thầu đã phân bổ giá của hạng mục công việc này vào\r\n                 hạng mục công việc khác thuộc gói thầu và sẽ không được chủ\r\n                 đầu tư thanh toán riêng, nhà thầu phải có trách nhiệm thực\r\n                 hiện tất cả các hạng mục công việc theo yêu cầu của E-HSMT\r\n                 bảo đảm chất lượng, tiến độ.\r\n                 c) Đối với gói thầu không chia phần, trường hợp nhà thầu có\r\n\f                                     13\r\n                đề xuất giảm giá thì ghi tỷ lệ phần trăm giảm giá vào đơn dự\r\n                thầu. Giá trị giảm giá này được hiểu là giảm đều theo tỷ lệ\r\n                cho tất cả hạng mục trong các bảng giá dự thầu. Đối với loại\r\n                hợp đồng theo đơn giá cố định, hợp đồng theo đơn giá điều\r\n                chỉnh, hợp đồng theo thời gian, giá trị giảm giá được tính trên\r\n                giá dự thầu không bao gồm dự phòng.\r\n                d) Nhà thầu phải nộp E-HSDT cho toàn bộ công việc yêu cầu\r\n                trong E-HSMT và ghi đơn giá dự thầu cho tất cả các công\r\n                việc nêu trong cột “Danh mục dịch vụ” theo Mẫu số 11 (11A\r\n                hoặc 11B hoặc 11C hoặc 11D hoặc 1E hoặc 11G) Chương IV.\r\n                13.2. Trường hợp gói thầu được chia thành nhiều phần độc\r\n                lập và cho phép dự thầu theo từng phần thì nhà thầu có thể dự\r\n                thầu một hoặc nhiều phần của gói thầu. Nhà thầu phải dự thầu\r\n                đầy đủ các hạng mục trong phần mà mình tham dự. Trường\r\n                hợp nhà thầu có đề xuất giảm giá thì thực hiện theo một trong\r\n                hai cách sau đây:\r\n                a) Cách thứ nhất: ghi tỷ lệ phần trăm giảm giá vào đơn dự\r\n                thầu (trong trường hợp này được coi là nhà thầu giảm giá đều\r\n                theo tỷ lệ cho tất cả phần mà nhà thầu tham dự).\r\n                b) Cách thứ hai: ghi tỷ lệ phần trăm giảm giá cho từng phần.\r\n                13.3. Nhà thầu phải chịu trách nhiệm về giá dự thầu để thực\r\n                hiện, hoàn thành các công việc theo đúng yêu cầu nêu trong\r\n                E-HSMT. Trường hợp nhà thầu có đơn giá thấp khác thường,\r\n                ảnh hưởng đến chất lượng gói thầu thì Bên mời thầu yêu cầu\r\n                nhà thầu làm rõ về tính khả thi của đơn giá thấp khác thường\r\n                đó theo quy định tại khoản 11 Điều 131 của Nghị định số\r\n                24/2024/NĐ-CP quy định chi tiết một số điều và biện pháp\r\n                thi hành Luật Đấu thầu về lựa chọn nhà thầu (sau đây gọi là\r\n                Nghị định số 24/2024/NĐ-CP).\r\n                13.4. Giá dự thầu của nhà thầu phải bao gồm toàn bộ các\r\n                khoản thuế, phí, lệ phí (nếu có) áp theo thuế suất, mức phí, lệ\r\n                phí tại thời điểm 28 ngày trước ngày có thời điểm đóng thầu\r\n                theo quy định. Trường hợp nhà thầu tuyên bố giá dự thầu\r\n                không bao gồm thuế, phí, lệ phí (nếu có) thì E-HSDT của nhà\r\n                thầu sẽ bị loại.\r\n\r\n14. Đồng tiền   Đồng tiền dự thầu và đồng tiền thanh toán là VND.\r\ndự thầu và\r\nđồng tiền\r\nthanh toán\r\n\r\n15. Tài liệu    15.1. Để chứng minh sự đáp ứng của dịch vụ so với yêu cầu\r\nchứng minh      của E-HSMT, nhà thầu phải cung cấp các tài liệu là một phần\r\n\f                                      14\r\nsự đáp ứng về    của E-HSDT (đính kèm file lên Hệ thống) để chứng minh\r\nkỹ thuật         rằng các dịch vụ mà mình cung cấp phù hợp với các yêu cầu\r\n                 và tiêu chuẩn kỹ thuật quy định tại Chương V.\r\n                 15.2. Các tiêu chuẩn về cung cấp dịch vụ chỉ mang tính mô tả\r\n                 mà không nhằm mục đích hạn chế nhà thầu. Nhà thầu có thể\r\n                 đưa ra các tiêu chuẩn chất lượng dịch vụ khác với điều kiện\r\n                 chứng minh được với Chủ đầu tư rằng những tiêu chuẩn thay\r\n                 thế này tương đương hoặc cao hơn so với những tiêu chuẩn\r\n                 quy định tại Chương V.\r\n16. Tài liệu     16.1. Nhà thầu kê khai các thông tin cần thiết vào các Mẫu\r\nchứng minh       trong Chương IV để cung cấp thông tin về năng lực, kinh\r\nnăng lực và      nghiệm theo yêu cầu tại Chương III. Trường hợp nhà thầu được\r\nkinh nghiệm      mời vào đối chiếu tài liệu, nhà thầu phải chuẩn bị sẵn sàng các\r\ncủa nhà thầu     tài liệu để đối chiếu với thông tin nhà thầu kê khai trong E-\r\n                 HSDT và để Chủ đầu tư lưu trữ.\r\n                 16.2. Trường hợp gói thầu đã áp dụng sơ tuyển, nếu có sự thay\r\n                 đổi về năng lực và kinh nghiệm của nhà thầu khi nộp E-HSDT\r\n                 và khi tham dự sơ tuyển thì phải cập nhật lại năng lực và kinh\r\n                 nghiệm của mình.\r\n17. Thời hạn     17.1. E-HSDT có hiệu lực không ngắn hơn thời hạn nêu tại\r\ncó hiệu lực      E-BDL.\r\ncủa E-HSDT       17.2. Trong trường hợp cần thiết, trước khi hết thời hạn hiệu\r\n                 lực của E-HSDT, Bên mời thầu có thể đề nghị các nhà thầu\r\n                 gia hạn hiệu lực của E-HSDT, đồng thời yêu cầu nhà thầu gia\r\n                 hạn tương ứng thời gian có hiệu lực của bảo đảm dự thầu\r\n                 (bằng thời gian hiệu lực E-HSDT sau khi gia hạn cộng thêm\r\n                 30 ngày). Nếu nhà thầu không chấp nhận việc gia hạn hiệu\r\n                 lực của E-HSDT thì E-HSDT của nhà thầu sẽ không được\r\n                 xem xét tiếp, trong trường hợp này, nhà thầu không phải nộp\r\n                 bản gốc thư bảo lãnh cho Bên mời thầu. Nhà thầu chấp nhận\r\n                 đề nghị gia hạn E-HSDT không được phép thay đổi bất kỳ\r\n                 nội dung nào của E-HSDT, trừ việc gia hạn hiệu lực của bảo\r\n                 đảm dự thầu. Việc đề nghị gia hạn và chấp thuận hoặc không\r\n                 chấp thuận gia hạn được thực hiện trên Hệ thống.\r\n\r\n18. Bảo đảm dự   18.1. Khi tham dự thầu qua mạng, nhà thầu phải thực hiện\r\nthầu             biện pháp bảo đảm dự thầu trước thời điểm đóng thầu theo\r\n                 một hoặc các hình thức thư bảo lãnh do đại diện hợp pháp\r\n                 của tổ chức tín dụng trong nước hoặc chi nhánh ngân hàng\r\n                 nước ngoài được thành lập theo pháp luật Việt Nam phát\r\n                 hành hoặc giấy chứng nhận bảo hiểm bảo lãnh của doanh\r\n                 nghiệp bảo hiểm phi nhân thọ trong nước, chi nhánh doanh\r\n                 nghiệp bảo hiểm phi nhân thọ nước ngoài được thành lập\r\n\f                     15\r\ntheo pháp luật Việt Nam phát hành. Trường hợp giá trị bảo\r\nđảm dự thầu nhỏ hơn 20 triệu đồng thì thực hiện theo quy\r\nđịnh tại Mục 18.8 E-CDNT. Đối với bảo lãnh dự thầu hoặc\r\nchứng nhận bảo hiểm bảo lãnh bằng văn bản giấy, nhà thầu\r\nquét (scan) thư bảo lãnh của ngân hàng hoặc giấy chứng nhận\r\nbảo hiểm bảo lãnh và đính kèm khi nộp E-HSDT. Đối với\r\nbảo lãnh dự thầu điện tử, nhà thầu chọn bảo lãnh dự thầu điện\r\ntử được phát hành, lưu trữ trên Hệ thống. Trường hợp E-\r\nHSDT được gia hạn hiệu lực theo quy định tại Mục 17.2 E-\r\nCDNT thì hiệu lực của bảo đảm dự thầu cũng phải được gia\r\nhạn tương ứng. Đối với nhà thầu liên danh, các thành viên\r\nliên danh phải sử dụng cùng thể thức bảo lãnh dự thầu: bảo\r\nlãnh dự thầu điện tử hoặc bằng giấy.\r\nTrường hợp liên danh thì phải thực hiện biện pháp bảo đảm\r\ndự thầu theo một trong hai cách sau:\r\na) Từng thành viên trong liên danh sẽ thực hiện riêng rẽ bảo\r\nđảm dự thầu nhưng bảo đảm tổng giá trị không thấp hơn mức\r\nyêu cầu quy định tại Mục 18.2 E-CDNT; nếu bảo đảm dự\r\nthầu của một thành viên trong liên danh được xác định là\r\nkhông hợp lệ thì E-HSDT của liên danh đó sẽ không được\r\nxem xét, đánh giá tiếp. Nếu bất kỳ thành viên nào trong liên\r\ndanh vi phạm quy định của pháp luật dẫn đến không được\r\nhoàn trả giá trị bảo đảm dự thầu theo quy định tại điểm b\r\nMục 18.5 E-CDNT thì giá trị bảo đảm dự thầu của tất cả\r\nthành viên trong liên danh sẽ không được hoàn trả;\r\nb) Các thành viên trong liên danh thỏa thuận để một thành\r\nviên chịu trách nhiệm thực hiện biện pháp bảo đảm dự thầu\r\ncho thành viên liên danh đó và cho thành viên khác trong liên\r\ndanh. Trong trường hợp này, bảo đảm dự thầu có thể bao\r\ngồm tên của liên danh hoặc tên của thành viên chịu trách\r\nnhiệm thực hiện biện pháp bảo đảm dự thầu cho các thành\r\nviên trong liên danh nhưng bảo đảm tổng giá trị không thấp\r\nhơn mức yêu cầu quy định tại Mục 18.2 E-CDNT. Nếu bất kỳ\r\nthành viên nào trong liên danh vi phạm quy định của pháp\r\nluật dẫn đến không được hoàn trả giá trị bảo đảm dự thầu\r\ntheo quy định tại điểm b Mục 18.5 E-CDNT thì giá trị bảo\r\nđảm dự thầu của tất cả thành viên trong liên danh sẽ không\r\nđược hoàn trả.\r\n18.2. Giá trị, đồng tiền và thời gian có hiệu lực của bảo đảm\r\ndự thầu được quy định cụ thể tại E-BDL. Thời gian có hiệu\r\nlực của bảo đảm dự thầu được tính kể từ ngày có thời điểm\r\nđóng thầu đến ngày cuối cùng có hiệu lực của bảo đảm dự\r\nthầu (thời điểm kết thúc hiệu lực của bảo đảm dự thầu nằm\r\n\f                     16\r\ntrong ngày cuối cùng có hiệu lực của bảo đảm dự thầu mà\r\nkhông cần thiết phải đến hết 24 giờ của ngày đó).\r\n18.3. Bảo đảm dự thầu được coi là không hợp lệ khi thuộc\r\nmột trong các trường hợp sau đây: có giá trị thấp hơn, thời\r\ngian có hiệu lực ngắn hơn so với yêu cầu quy định tại Mục\r\n18.2 E-CDNT, không đúng tên đơn vị thụ hưởng, không có\r\nchữ ký (ký số đối với bảo lãnh dự thầu điện tử) hợp lệ, ký\r\ntrước khi Chủ đầu tư phát hành E-HSMT, có kèm theo các\r\nđiều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu (trong đó\r\nbao gồm việc không đáp ứng đủ các cam kết theo quy định\r\ntại Mẫu số 04A, Mẫu số 04B Chương IV). Trường hợp áp\r\ndụng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh\r\nthì thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh\r\nphải được đại diện hợp pháp của tổ chức tín dụng trong nước\r\nhoặc chi nhánh ngân hàng nước ngoài được thành lập theo\r\npháp luật Việt Nam, doanh nghiệp bảo hiểm phi nhân thọ\r\ntrong nước, chi nhánh doanh nghiệp bảo hiểm phi nhân thọ\r\nnước ngoài được thành lập theo pháp luật Việt Nam ký tên,\r\nđóng dấu (nếu có). Đối với gói thầu bảo hiểm, nhà thầu tham\r\ndự thầu không được xuất trình giấy chứng nhận bảo hiểm bảo\r\nlãnh do mình phát hành.\r\n18.4. Nhà thầu không được lựa chọn sẽ được hoàn trả hoặc\r\ngiải tỏa bảo đảm dự thầu theo thời hạn quy định E-BDL. Đối\r\nvới nhà thầu được lựa chọn, bảo đảm dự thầu được hoàn trả\r\nhoặc giải tỏa khi hợp đồng có hiệu lực.\r\n18.5. Các trường hợp phải nộp bản gốc thư bảo lãnh dự thầu,\r\ngiấy chứng nhận bảo hiểm bảo lãnh (đối với trường hợp sử\r\ndụng bảo lãnh dự thầu bằng văn bản giấy) cho Bên mời thầu:\r\na) Nhà thầu được mời vào đối chiếu tài liệu;\r\nb) Nhà thầu vi phạm quy định của pháp luật về đấu thầu dẫn\r\nđến không được hoàn trả giá trị bảo đảm dự thầu trong các\r\ntrường hợp sau đây:\r\n- Sau thời điểm đóng thầu và trong thời gian có hiệu lực của\r\nE-HSDT, nhà thầu có văn bản rút E-HSDT hoặc từ chối thực\r\nhiện một hoặc các công việc đã đề xuất trong E-HSDT theo\r\nyêu cầu của E-HSMT;\r\n- Nhà thầu có hành vi vi phạm quy định tại Điều 16 của Luật\r\nĐấu thầu hoặc vi phạm pháp luật về đấu thầu dẫn đến phải\r\nhủy thầu theo quy định tại điểm d và điểm đ khoản 1 Điều 17\r\ncủa Luật Đấu thầu;\r\n- Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp\r\n\f                      17\r\nđồng theo quy định tại Điều 68 của Luật Đấu thầu;\r\n- Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu\r\ntrong thời hạn 05 ngày làm việc kể từ ngày nhận được thông\r\nbáo mời đối chiếu tài liệu hoặc đã đối chiếu tài liệu nhưng từ\r\nchối hoặc không ký biên bản đối chiếu tài liệu, trừ trường\r\nhợp bất khả kháng;\r\n- Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng\r\ntrong thời hạn 10 ngày kể từ ngày nhận được thông báo trúng\r\nthầu của Bên mời thầu, trừ trường hợp bất khả kháng;\r\n- Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng\r\ntrong thời hạn 10 ngày kể từ ngày hoàn thiện hợp đồng, trừ\r\ntrường hợp bất khả kháng.\r\n18.6. Trong vòng 05 ngày làm việc, kể từ ngày nhận được\r\nyêu cầu của bên mời thầu, nếu nhà thầu từ chối hoặc không\r\nnộp bản gốc thư bảo lãnh dự thầu, giấy chứng nhận bảo hiểm\r\nbảo lãnh (đối với trường hợp sử dụng bảo lãnh dự thầu bằng\r\nvăn bản giấy) theo yêu cầu của Bên mời thầu thì nhà thầu sẽ\r\nbị xử lý theo đúng cam kết của nhà thầu trong đơn dự thầu.\r\n18.7. Trường hợp gói thầu chia thành nhiều phần độc lập, nhà\r\nthầu có thể lựa chọn nộp bảo đảm dự thầu theo một trong hai\r\ncách sau đây:\r\na) Bảo đảm dự thầu chung cho tất các phần mà mình tham dự\r\nthầu (giá trị bảo đảm dự thầu sẽ bằng tổng giá trị của các phần\r\nnhà thầu tham dự). Trường hợp giá trị bảo đảm dự thầu do nhà\r\nthầu nộp nhỏ hơn tổng giá trị cộng gộp thì Bên mời thầu được\r\nquyền quyết định lựa chọn bảo đảm dự thầu đó được sử dụng\r\ncho phần nào trong số các phần mà nhà thầu tham dự;\r\nb) Bảo đảm dự thầu riêng cho từng phần mà nhà thầu tham dự.\r\nTrường hợp nhà thầu vi phạm dẫn đến không được hoàn trả\r\nbảo đảm dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT\r\nthì việc không hoàn trả giá trị bảo đảm dự thầu được tính trên\r\nphần mà nhà thầu vi phạm.\r\n18.8. Đối với gói thầu có giá trị bảo đảm dự thầu theo quy\r\nđịnh tại Mục 18.2 E-CDNT nhỏ hơn 20 triệu đồng, tại thời\r\nđiểm đóng thầu, nhà thầu không phải đính kèm thư bảo lãnh\r\nhoặc giấy chứng nhận bảo hiểm bảo lãnh theo quy định tại\r\nMục 18.1 E-CDNT mà phải cam kết trong đơn dự thầu (không\r\nphải đính kèm cam kết riêng bằng văn bản) là nếu được mời\r\nvào đối chiếu tài liệu hoặc vi phạm quy định tại điểm b Mục\r\n18.5 E-CDNT thì phải nộp một khoản tiền hoặc Séc bảo chi\r\n(trong trường hợp thời hạn hiệu lực của Séc bảo chi đáp ứng\r\n\f                                     18\r\n                yêu cầu của chủ đầu tư) hoặc thư bảo lãnh dự thầu hoặc giấy\r\n                chứng nhận bảo hiểm bảo lãnh với giá trị quy định tại Mục\r\n                18.2 E-CDNT. Trường hợp nhà thầu không thực hiện theo\r\n                cam kết nêu trên, nhà thầu bị xử lý theo đúng cam kết của nhà\r\n                thầu nêu trong đơn dự thầu (bị nêu tên trên Hệ thống và bị\r\n                khóa tài khoản trong vòng 06 tháng kể từ ngày Cục Quản lý\r\n                đấu thầu, Bộ Kế hoạch và Đầu tư nhận được văn bản đề nghị\r\n                của Chủ đầu tư). Trường hợp nhà thầu vi phạm quy định nêu\r\n                tại điểm b Mục 18.5 E-CDNT thì nhà thầu sẽ không được\r\n                hoàn trả khoản tiền bảo đảm dự thầu này.\r\n\r\n19. Thời điểm   19.1. Thời điểm đóng thầu là thời điểm quy định tại E-TBMT.\r\nđóng thầu       19.2. Chủ đầu tư có thể gia hạn thời điểm đóng thầu bằng\r\n                cách sửa đổi E-TBMT. Khi gia hạn thời điểm đóng thầu, mọi\r\n                trách nhiệm của Chủ đầu tư và nhà thầu theo thời điểm đóng\r\n                thầu trước đó sẽ được thay đổi theo thời điểm đóng thầu mới\r\n                được gia hạn.\r\n\r\n20. Nộp, rút    20.1. Nộp E-HSDT: Nhà thầu chỉ nộp một bộ E-HSDT đối với\r\nvà sửa đổi E-   một E-TBMT khi tham gia đấu thầu qua mạng. Trường hợp liên\r\nHSDT            danh, thành viên đứng đầu liên danh (theo thỏa thuận trong liên\r\n                danh) nộp E-HSDT sau khi được sự chấp thuận của tất cả các\r\n                thành viên trong liên danh.\r\n                20.2. Sửa đổi, nộp lại E-HSDT: Trường hợp cần sửa đổi E-\r\n                HSDT đã nộp, nhà thầu phải tiến hành rút toàn bộ E-HSDT đã\r\n                nộp trước đó để sửa đổi cho phù hợp. Sau khi hoàn thiện E-\r\n                HSDT, nhà thầu tiến hành nộp lại E-HSDT mới. Trường hợp\r\n                nhà thầu đã nộp E-HSDT trước khi Chủ đầu tư thực hiện sửa\r\n                đổi E-HSMT (nếu có) thì nhà thầu phải nộp lại E-HSDT mới\r\n                phù hợp với E-HSMT đã được sửa đổi.\r\n                20.3. Rút E-HSDT: nhà thầu được rút E-HSDT trước thời điểm\r\n                đóng thầu. Hệ thống thông báo cho nhà thầu tình trạng rút E-\r\n                HSDT (thành công hay không thành công). Hệ thống ghi lại\r\n                thông tin về thời gian rút E-HSDT của nhà thầu.\r\n                20.4. Nhà thầu chỉ được rút, sửa đổi, nộp lại E-HSDT trước thời\r\n                điểm đóng thầu. Sau thời điểm đóng thầu, tất cả các E-HSDT\r\n                nộp thành công trên Hệ thống đều được mở thầu để đánh giá.\r\n\r\n21. Mở thầu     21.1. Bên mời thầu phải tiến hành mở thầu và công khai biên\r\n                bản mở thầu trên Hệ thống trong thời hạn không quá 02 giờ, kể\r\n                từ thời điểm đóng thầu. Trường hợp có 01 hoặc 02 nhà thầu\r\n                nộp E-HSDT, Chủ đầu tư xem xét, xử lý tình huống theo quy\r\n                định tại khoản 5 Điều 131 của Nghị định số 24/2024/NĐ-CP;\r\n                trường hợp không có nhà thầu nộp E-HSDT, Chủ đầu tư xem\r\n\f                                    19\r\n              xét gia hạn thời điểm đóng thầu hoặc tổ chức lại việc lựa\r\n              chọn nhà thầu qua mạng (hủy E-TBMT này và đăng E-\r\n              TBMT mới) theo quy định tại khoản 4 Điều 131 của Nghị\r\n              định số 24/2024/NĐ-CP.\r\n              21.2. Biên bản mở thầu được đăng tải công khai trên Hệ thống,\r\n              bao gồm các nội dung chủ yếu sau:\r\n              a) Thông tin về gói thầu:\r\n              - Số E-TBMT;\r\n              - Tên gói thầu;\r\n              - Tên Chủ đầu tư;\r\n              - Hình thức lựa chọn nhà thầu;\r\n              - Loại hợp đồng;\r\n              - Thời điểm hoàn thành mở thầu;\r\n              - Tổng số nhà thầu tham dự.\r\n              b) Thông tin về các nhà thầu tham dự:\r\n              - Tên nhà thầu;\r\n              - Giá dự thầu;\r\n              - Tỷ lệ phần trăm (%) giảm giá (nếu có);\r\n              - Giá dự thầu sau giảm giá (nếu có) (Hệ thống tự động tính\r\n              trên cơ sở tính toán lại chi phí dự phòng sau khi giảm giá);\r\n              - Giá trị và hiệu lực bảo đảm dự thầu;\r\n              - Thời gian có hiệu lực của E-HSDT;\r\n              - Thời gian thực hiện gói thầu;\r\n              - Các thông tin liên quan khác (nếu có).\r\n              c) Trường hợp gói thầu chia thành nhiều phần độc lập thì phải\r\n              bao gồm các thông tin về giá dự thầu cho từng phần như điểm b\r\n              khoản này.\r\n\r\n22. Bảo mật   22.1. Thông tin liên quan đến việc đánh giá E-HSDT và đề\r\n              nghị trao hợp đồng phải được giữ bí mật và không được phép\r\n              tiết lộ cho các nhà thầu hay bất kỳ người nào không có liên\r\n              quan chính thức đến quá trình lựa chọn nhà thầu cho tới khi\r\n              công khai kết quả lựa chọn nhà thầu. Trong mọi trường hợp\r\n              không được tiết lộ thông tin trong E-HSDT của nhà thầu này\r\n              cho nhà thầu khác, trừ thông tin được công khai trong biên\r\n              bản mở thầu.\r\n              22.2. Trừ trường hợp làm rõ E-HSDT (nếu cần thiết) và đối\r\n\f                                      20\r\n                chiếu tài liệu, nhà thầu không được phép tiếp xúc với Chủ\r\n                đầu tư, Bên mời thầu về các vấn đề liên quan đến E-HSDT\r\n                của mình và các vấn đề khác liên quan đến gói thầu trong\r\n                suốt thời gian từ khi mở thầu cho đến khi công khai kết quả\r\n                lựa chọn nhà thầu.\r\n\r\n23. Làm rõ E-   23.1. Sau khi mở thầu, nhà thầu có trách nhiệm làm rõ E-HSDT\r\nHSDT            theo yêu cầu của Bên mời thầu, kể cả về tư cách hợp lệ, năng\r\n                lực, kinh nghiệm, nghĩa vụ kê khai thuế và nộp thuế, tài liệu về\r\n                nhân sự cụ thể đã được đề xuất trong E-HSDT của nhà thầu.\r\n                Đối với nội dung về tư cách hợp lệ, việc làm rõ phải bảo đảm\r\n                nguyên tắc không làm thay đổi bản chất của nhà thầu tham dự\r\n                thầu. Đối với các nội dung về tính hợp lệ của E-HSDT (trừ nội\r\n                dung về tư cách hợp lệ), đề xuất về kỹ thuật, tài chính, việc làm\r\n                rõ phải bảo đảm nguyên tắc không làm thay đổi nội dung cơ\r\n                bản của E-HSDT đã nộp, không thay đổi giá dự thầu.\r\n                23.2. Trong quá trình đánh giá, việc làm rõ E-HSDT giữa nhà\r\n                thầu và Bên mời thầu được thực hiện trực tiếp trên Hệ thống.\r\n                23.3. Việc làm rõ E-HSDT chỉ được thực hiện giữa Bên mời\r\n                thầu và nhà thầu có E-HSDT cần phải làm rõ. Đối với các nội\r\n                dung làm rõ ảnh hưởng trực tiếp đến việc đánh giá tư cách hợp\r\n                lệ, năng lực, kinh nghiệm và yêu cầu về kỹ thuật, tài chính, nếu\r\n                quá thời hạn làm rõ mà nhà thầu không thực hiện làm rõ hoặc\r\n                có thực hiện làm rõ nhưng không đáp ứng được yêu cầu làm rõ\r\n                của Bên mời thầu thì Bên mời thầu sẽ đánh giá E-HSDT của\r\n                nhà thầu theo E-HSDT nộp trước thời điểm đóng thầu. Bên mời\r\n                thầu phải dành cho nhà thầu một khoảng thời gian hợp lý để nhà\r\n                thầu thực hiện việc làm rõ E-HSDT.\r\n                23.4. Nhà thầu không thể tự làm rõ E-HSDT sau thời điểm đóng\r\n                thầu.\r\n                23.5. Trường hợp có sự không thống nhất trong nội dung của E-\r\n                HSDT hoặc có nội dung chưa rõ thì bên mời thầu yêu cầu nhà\r\n                thầu làm rõ trên cơ sở tuân thủ quy định tại Mục 23.1 E-CDNT.\r\n                23.6. Trường hợp có nghi ngờ về tính xác thực của các tài liệu\r\n                do nhà thầu cung cấp, Chủ đầu tư, Bên mời thầu được xác minh\r\n                với các tổ chức, cá nhân có liên quan đến nội dung của tài liệu.\r\n                23.7. Trường hợp E-HSMT có yêu cầu về cam kết, hợp đồng\r\n                nguyên tắc thuê thiết bị, máy móc, bảo hành, bảo trì, duy tu, bảo\r\n                dưỡng mà E-HSDT không đính kèm các tài liệu này thì bên mời\r\n                thầu yêu cầu nhà thầu làm rõ E-HSDT, bổ sung tài liệu trong\r\n                một khoảng thời gian phù hợp nhưng không ít hơn 03 ngày làm\r\n                việc để làm cơ sở đánh giá E-HSDT.\r\n\f                                        21\r\n\r\n24. Các sai      24.1. “Sai khác” là các khác biệt so với yêu cầu nêu trong E-HSMT;\r\nkhác, đặt điều   24.2. “Đặt điều kiện” là việc đặt ra các điều kiện có tính hạn\r\nkiện và bỏ sót   chế hoặc thể hiện sự không chấp nhận hoàn toàn đối với các\r\nnội dung         yêu cầu nêu trong E-HSMT;\r\n                 24.3. “Bỏ sót nội dung” là việc nhà thầu không cung cấp\r\n                 được một phần hoặc toàn bộ thông tin hay tài liệu theo yêu\r\n                 cầu nêu trong E-HSMT.\r\n\r\n25. Xác định     25.1. Bên mời thầu sẽ xác định tính đáp ứng của E-HSDT\r\ntính đáp ứng     dựa trên nội dung của E-HSDT theo quy định tại Mục 10 E-\r\ncủa E-HSDT       CDNT.\r\n                 25.2. E-HSDT đáp ứng cơ bản là E-HSDT đáp ứng các yêu\r\n                 cầu nêu trong E-HSMT mà không có các sai khác, đặt điều\r\n                 kiện hoặc bỏ sót nội dung cơ bản. Sai khác, đặt điều kiện\r\n                 hoặc bỏ sót nội dung cơ bản nghĩa là những điểm trong E-\r\n                 HSDT mà:\r\n                 a) Nếu được chấp nhận thì sẽ gây ảnh hưởng đáng kể đến\r\n                 phạm vi, chất lượng hay hiệu quả sử dụng của dịch vụ được\r\n                 quy định trong hợp đồng; gây hạn chế đáng kể và không\r\n                 thống nhất với E-HSMT đối với quyền hạn của Chủ đầu tư\r\n                 hoặc nghĩa vụ của nhà thầu trong hợp đồng;\r\n                 b) Nếu được sửa lại thì sẽ gây ảnh hưởng không công bằng\r\n                 đến vị thế cạnh tranh của nhà thầu khác có E-HSDT đáp ứng\r\n                 cơ bản yêu cầu nêu trong E-HSMT .\r\n                 25.3. Bên mời thầu phải kiểm tra các khía cạnh kỹ thuật của\r\n                 E-HSDT theo quy định tại Mục 15 E-CDNT nhằm khẳng\r\n                 định rằng tất cả các yêu cầu nêu trong Phần 2 – Yêu cầu về\r\n                 kỹ thuật đã được đáp ứng và E-HSDT không có những sai\r\n                 khác, đặt điều kiện hoặc bỏ sót các nội dung cơ bản.\r\n                 25.4. Nếu E-HSDT không đáp ứng cơ bản các yêu cầu nêu\r\n                 trong E-HSMT thì E-HSDT đó sẽ bị loại; không được phép\r\n                 sửa đổi các sai khác, đặt điều kiện hoặc bỏ sót nội dung cơ\r\n                 bản trong E-HSDT nhằm làm cho E-HSDT đó đáp ứng cơ\r\n                 bản E-HSMT.\r\n\r\n26. Sai sót      26.1. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong\r\nkhông nghiêm     E-HSMT thì bên mời thầu, tổ chuyên gia có thể chấp nhận các\r\ntrọng            sai sót mà không phải là những sai khác, đặt điều kiện hay bỏ\r\n                 sót nội dung cơ bản trong E-HSDT.\r\n                 26.2. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong\r\n                 E-HSMT, Bên mời thầu, tổ chuyên gia có thể yêu cầu nhà thầu\r\n                 cung cấp các thông tin hoặc tài liệu cần thiết trong thời hạn hợp\r\n\f                                     22\r\n               lý để sửa chữa những điểm chưa phù hợp hoặc sai sót không\r\n               nghiêm trọng trong E-HSDT liên quan đến các yêu cầu về tài\r\n               liệu. Yêu cầu cung cấp các thông tin và các tài liệu để khắc\r\n               phục các sai sót này không được liên quan đến bất kỳ yếu tố\r\n               nào của giá dự thầu. E-HSDT của nhà thầu bị loại nếu không\r\n               đáp ứng yêu cầu này của Bên mời thầu.\r\n               26.3. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong\r\n               E-HSMT, Bên mời thầu, tổ chuyên gia điều chỉnh các sai sót\r\n               không nghiêm trọng và có thể định lượng được liên quan đến\r\n               giá dự thầu; giá dự thầu sẽ được điều chỉnh để phản ánh chi phí\r\n               cho các hạng mục bị thiếu hoặc chưa đáp ứng yêu cầu; việc\r\n               điều chỉnh này chỉ nhằm mục đích so sánh các E-HSDT.\r\n\r\n27. Nhà thầu   27.1. Nhà thầu phụ là tổ chức, cá nhân ký kết hợp đồng với nhà\r\nphụ            thầu để thực hiện một phần công việc trong bảng tổng hợp giá\r\n               dự thầu; không bao gồm tổ chức, cá nhân cung cấp, nguyên\r\n               liệu, nhiên liệu, vật liệu, vật tư, cấu kiện bán thành phẩm, thiết\r\n               bị, cho thuê thiết bị thi công. Việc nhà thầu thuê nhân công để\r\n               thực hiện gói thầu không phải là sử dụng nhà thầu phụ. Nhà\r\n               thầu phải kê khai Nhà thầu phụ và các hạng mục công việc\r\n               dành cho Nhà thầu phụ theo Mẫu số 09A Chương IV. Trường\r\n               hợp tại thời điểm tham dự thầu, chưa xác định được Nhà thầu\r\n               phụ thì phải kê khai các hạng mục công việc dự kiến dành cho\r\n               Nhà thầu phụ.\r\n               27.2. Nhà thầu chỉ được sử dụng nhà thầu phụ thực hiện các\r\n               công việc với tổng giá trị dành cho nhà thầu phụ không vượt\r\n               quá tỷ lệ phần trăm (%) trên giá dự thầu của nhà thầu theo quy\r\n               định tại E-BDL.\r\n               27.3. Việc sử dụng nhà thầu phụ sẽ không làm thay đổi các\r\n               trách nhiệm của nhà thầu. Nhà thầu phải chịu trách nhiệm về\r\n               khối lượng, chất lượng, tiến độ và các trách nhiệm khác đối\r\n               với phần công việc do nhà thầu phụ thực hiện. Năng lực và\r\n               kinh nghiệm của nhà thầu phụ sẽ không được xem xét khi\r\n               đánh giá E-HSDT của nhà thầu. Bản thân nhà thầu phải đáp\r\n               ứng các tiêu chí năng lực và kinh nghiệm (không xét đến\r\n               năng lực và kinh nghiệm của nhà thầu phụ).\r\n               27.4. Nhà thầu được ký kết hợp đồng với các nhà thầu phụ\r\n               trong danh sách các nhà thầu phụ nêu trong E-HSDT hoặc ký\r\n               với nhà thầu phụ được chủ đầu tư chấp thuận để tham gia thực\r\n               hiện công việc của gói thầu.\r\n               27.5. Nhà thầu có hành vi chuyển nhượng thầu theo quy định\r\n               tại khoản 8 Điều 16 của Luật Đấu thầu thì bị xử lý theo quy\r\n               định tại điểm b khoản 1 Điều 125 của Nghị định số\r\n\f                                       23\r\n                 24/2024/NĐ-CP.\r\n                 27.6. Chủ đầu tư, Bên mời thầu không được chấp thuận cho nhà\r\n                 thầu sử dụng nhà thầu phụ mà nhà thầu phụ này có tham gia\r\n                 thực hiện cung cấp dịch vụ tư vấn cho gói thầu mà nhà thầu đã\r\n                 trúng thầu và các công việc tư vấn này bao gồm: lập, thẩm tra\r\n                 thiết kế FEED, thiết kế kỹ thuật, thiết kế bản vẽ thi công, dự\r\n                 toán; thẩm tra thiết kế kỹ thuật, thiết kế bản vẽ thi công, dự\r\n                 toán; thẩm định giá; giám sát thực hiện hợp đồng, kiểm định;\r\n                 lập, thẩm định E-HSMST, E-HSMT; đánh giá E-HSDST, E-\r\n                 HSDT; thẩm định kết quả sơ tuyển, kết quả lựa chọn nhà thầu;\r\n                 tư vấn quản lý dự án, quản lý hợp đồng, tư vấn khác mà các\r\n                 dịch vụ tư vấn này có phần công việc liên quan trực tiếp tới gói\r\n                 thầu.\r\n\r\n28. Ưu đãi       28.1 Nguyên tắc ưu đãi:\r\ntrong lựa chọn   a) Nhà thầu tham dự thầu thuộc đối tượng được hưởng nhiều\r\nnhà thầu         hơn một loại ưu đãi trong đánh giá về năng lực và kinh\r\n                 nghiệm hoặc trong đánh giá về tài chính thì khi tính ưu đãi\r\n                 chỉ được hưởng một loại ưu đãi có lợi nhất cho nhà thầu\r\n                 tương ứng với từng nội dung đánh giá về năng lực và kinh\r\n                 nghiệm hoặc đánh giá về tài chính.\r\n                 b) Trường hợp tất cả các nhà thầu tham dự thầu đều được\r\n                 hưởng ưu đãi như nhau hoặc tất cả các nhà thầu đều không\r\n                 thuộc đối tượng được hưởng ưu đãi thì không cần tính ưu đãi\r\n                 để so sánh, xếp hạng.\r\n                 c) Nhà thầu phải chứng minh nhà thầu, dịch vụ do nhà thầu\r\n                 chào thuộc đối tượng được hưởng ưu đãi theo quy định tại\r\n                 khoản 1 Điều 10 của Luật Đấu thầu.\r\n                 28.2. Sản phẩm đổi mới sáng tạo quy định tại khoản 4 Điều 5\r\n                 của Nghị định số 24/2024/NĐ-CP là dịch vụ phi tư vấn của\r\n                 doanh nghiệp khởi nghiệp sáng tạo trong nước được hưởng\r\n                 ưu đãi theo quy định tại E-BDL.\r\n                 28.3. Trường hợp sau khi đánh giá, có nhiều nhà thầu được\r\n                 đánh giá tốt nhất, ngang nhau thì xử lý theo thứ tự ưu tiên\r\n                 như sau cho đến khi lựa chọn được nhà thầu trúng thầu:\r\n                 a) Trao thầu cho doanh nghiệp nhỏ và vừa do phụ nữ làm chủ\r\n                 theo quy định của pháp luật về hỗ trợ doanh nghiệp nhỏ và\r\n                 vừa (nếu có);\r\n                 b) Trao thầu cho nhà thầu có điểm kỹ thuật cao hơn hoặc có\r\n                 số tiêu chí đánh giá về kỹ thuật ở mức chấp nhận được ít hơn\r\n                 đối với trường hợp gói thầu áp dụng phương pháp giá thấp\r\n                 nhất; trao thầu cho nhà thầu có giá dự thầu sau sửa lỗi, hiệu\r\n                 chỉnh sai lệch, trừ đi giá trị giảm giá (nếu có) thấp hơn đối\r\n\f                                     24\r\n               với gói thầu áp dụng phương pháp giá đánh giá hoặc phương\r\n               pháp kết hợp giữa kỹ thuật và giá.\r\n               c) Trao thầu cho nhà thầu có trụ sở chính ở địa phương nơi\r\n               triển khai gói thầu;\r\n               d) Trao thầu cho nhà thầu có sử dụng số lượng lao động là\r\n               thương binh, người khuyết tật từ 25% trở lên có hợp đồng lao\r\n               động với thời gian thực hiện hợp đồng từ 03 tháng trở lên,\r\n               đến thời điểm đóng thầu vẫn còn hiệu lực;\r\n               đ) Trao thầu cho nhà thầu có sử dụng số lượng lao động là\r\n               dân tộc thiểu số từ 25% trở lên có hợp đồng lao động với thời\r\n               gian thực hiện hợp đồng từ 03 tháng trở lên, đến thời điểm\r\n               đóng thầu vẫn còn hiệu lực;\r\n               e) Trao thầu cho nhà thầu có sử dụng số lượng lao động là nữ\r\n               giới từ 25% trở lên có hợp đồng lao động với thời gian thực\r\n               hiện hợp đồng từ 03 tháng trở lên, đến thời điểm đóng thầu\r\n               vẫn còn hiệu lực;\r\n               g) Cho phép các nhà thầu này chào lại giá dự thầu để lựa\r\n               chọn nhà thầu có giá chào thấp nhất. Nhà thầu không được\r\n               chào giá cao hơn giá nhà thầu đã chào sau sửa lỗi, hiệu chỉnh\r\n               sai lệch, trừ đi giá trị giảm giá (nếu có). Việc chào lại giá dự\r\n               thầu thực hiện theo quy định tại điểm a khoản 8 Điều 131 của\r\n               Nghị định số 24/2024/NĐ-CP;\r\n               h) Mời các nhà thầu này tham gia chào giá trực tuyến theo\r\n               quy trình rút gọn. Nhà thầu không được chào giá cao hơn giá\r\n               nhà thầu đã chào sau sửa lỗi, hiệu chỉnh sai lệch, trừ đi giá trị\r\n               giảm giá (nếu có).\r\n               28.4. Trường hợp thuộc đối tượng ưu đãi nêu tại Mục 28.2 và\r\n               Mục 28.3 E-CDNT, nhà thầu phải đính kèm tài liệu chứng\r\n               minh trong E-HSDT.\r\n               28.5. Nhà thầu phải kê khai về dịch vụ được hưởng ưu đãi\r\n               theo Mẫu số 12 Chương IV để làm cơ sở xem xét, đánh giá\r\n               ưu đãi. Trường hợp nhà thầu không kê khai thì dịch vụ của\r\n               nhà thầu được coi là không thuộc đối tượng được hưởng ưu\r\n               đãi.\r\n               28.6. Trường hợp dịch vụ do các nhà thầu chào đều không\r\n               thuộc đối tượng được hưởng ưu đãi thì không tiến hành đánh\r\n               giá và xác định giá trị ưu đãi.\r\n29. Đánh giá   29.1. Bên mời thầu áp dụng phương pháp đánh giá theo quy\r\nE-HSDT         định tại E-BDL để đánh giá E-HSDT.\r\n               29.2. Căn cứ vào E-HSDT của các nhà thầu đã nộp trên Hệ\r\n               thống và phương pháp đánh giá E-HSDT tại Mục 29.1 E-\r\n\f                      25\r\nCDNT, Bên mời thầu chọn 01 trong 02 quy trình đánh giá E-\r\nHSDT dưới đây cho phù hợp để đánh giá E-HSDT.\r\n29.3. Quy trình 1 (áp dụng đối với phương pháp “Giá đánh giá”\r\nvà “Giá thấp nhất”):\r\na) Bước 1: Đánh giá tính hợp lệ theo quy định tại Mục 1\r\nChương III:\r\n- Đánh giá trên cơ sở cam kết của nhà thầu trong đơn dự thầu\r\nđối với các nội dung:\r\n+ Tư cách hợp lệ của nhà thầu;\r\n+ Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu\r\nkhông có nhân sự (ký kết hợp đồng lao động với nhà thầu tại\r\nthời điểm nhân sự thực hiện hành vi vi phạm) bị tòa án kết án\r\ncó hành vi vi phạm quy định về đấu thầu gây hậu quả nghiêm\r\ntrọng theo quy định của pháp luật về hình sự nhằm mục đích\r\ncho nhà thầu đó trúng thầu.\r\n Trường hợp tổ chuyên gia phát hiện nhà thầu cam kết không\r\ntrung thực dẫn đến làm sai lệch kết quả lựa chọn nhà thầu thì\r\nnhà thầu sẽ bị coi là có hành vi gian lận trong đấu thầu.\r\n- Tổ chuyên gia đánh giá tính hợp lệ của bảo đảm dự thầu, thỏa\r\nthuận liên danh (đối với trường hợp liên danh).\r\n- Nhà thầu được đánh giá là đạt ở tất cả nội dung về tính hợp lệ\r\nthì được chuyển sang đánh giá về năng lực, kinh nghiệm.\r\nb) Bước 2: Đánh giá về năng lực và kinh nghiệm theo quy định\r\ntại Mục 2 Chương III:\r\n- Đánh giá các nội dung: Lịch sử không hoàn thành hợp đồng,\r\nthực hiện nghĩa vụ kê khai thuế và nộp thuế, doanh thu bình\r\nquân hằng năm trên cơ sở thông tin kê khai, trích xuất trong E-\r\nHSDT.\r\n- Đối với nội dung đánh giá về hợp đồng tương tự, tổ chuyên\r\ngia căn cứ vào thông tin nhà thầu kê khai và tài liệu đính kèm\r\nđể đánh giá;\r\n- Đối với các nội dung về nhân sự chủ chốt, thiết bị chủ yếu\r\n(nếu có), tổ chuyên gia đánh giá trên cơ sở thông tin kê khai của\r\nnhà thầu;\r\n- Nhà thầu được đánh giá là đạt ở các nội dung về năng lực, kinh\r\nnghiệm thì được chuyển sang đánh giá về kỹ thuật.\r\nc) Bước 3: Đánh giá về kỹ thuật theo quy định tại Mục 3\r\nChương III. Nhà thầu được đánh giá là đạt về kỹ thuật thì được\r\nchuyển sang đánh giá về tài chính.\r\n\f                     26\r\nd) Bước 4: Đánh giá về tài chính theo quy định tại Mục 4\r\nChương III.\r\nđ) Bước 5: Sau khi đánh giá về tài chính, Bên mời thầu lập danh\r\nsách xếp hạng nhà thầu. Việc xếp hạng nhà thầu thực hiện theo\r\nquy định tại E-BDL. Trường hợp chỉ có một nhà thầu vượt qua\r\nbước đánh giá về tài chính thì không cần phải xếp hạng nhà\r\nthầu.\r\ne) Nhà thầu xếp hạng thứ nhất được mời vào đối chiếu tài liệu\r\ntheo quy định tại Mục 30 E-CDNT. Nhà thầu được mời vào đối\r\nchiếu tài liệu không đáp ứng quy định của E-HSMT thì mời nhà\r\nthầu xếp hạng tiếp theo vào đối chiếu;\r\nTrường hợp nhà thầu được xếp hạng thứ nhất, nhà thầu không\r\nđược thay đổi nhân sự chủ chốt (nhân sự đã đề xuất trong E-\r\nHSDT hoặc nhân sự đã được thay thế một lần theo quy định tại\r\nkhoản 2 Điều 27 của Nghị định số 24/2024/NĐ-CP), trừ trường\r\nhợp do thời gian đánh giá E-HSDT kéo dài hơn so với dự kiến\r\ntrong kế hoạch lựa chọn nhà thầu hoặc vì lý do bất khả kháng\r\nmà các vị trí nhân sự chủ chốt do nhà thầu đã đề xuất không thể\r\ntham gia thực hiện hợp đồng. Trong trường hợp đó, nhà thầu\r\nđược quyền thay đổi nhân sự khác nhưng phải bảo đảm nhân sự\r\ndự kiến thay thế có trình độ, kinh nghiệm, năng lực tương\r\nđương hoặc cao hơn với nhân sự đã đề xuất và nhà thầu không\r\nđược thay đổi giá dự thầu.\r\n29.4. Quy trình 2 (chỉ áp dụng đối với phương pháp “giá thấp\r\nnhất” và các nhà thầu, E-HSDT đều không có bất kỳ ưu đãi\r\nnào):\r\na) Bước 1: Xếp hạng nhà thầu căn cứ vào giá dự thầu, nhà thầu\r\ncó giá dự thầu thấp nhất được xếp hạng thứ nhất. Bên mời thầu\r\ntiến hành đánh giá E-HSDT của nhà thầu có giá dự thầu thấp\r\nnhất căn cứ vào biên bản mở thầu trên Hệ thống. Trường hợp có\r\nnhiều nhà thầu có giá dự thầu thấp nhất bằng nhau thì tiến hành\r\nđánh giá tất cả các nhà thầu này.\r\nb) Bước 2: Đánh giá tính hợp lệ theo quy định tại điểm a Mục\r\n29.3 E-CDNT.\r\nc) Bước 3: Đánh giá về năng lực và kinh nghiệm theo quy định\r\ntại điểm b Mục 29.3 E-CDNT.\r\nd) Bước 4: Đánh giá về kỹ thuật theo quy định tại điểm c Mục\r\n29.3 E-CDNT.\r\nđ) Bước 5: Nhà thầu đáp ứng về mặt kỹ thuật sẽ được mời vào\r\nđối chiếu tài liệu.\r\nTrường hợp E-HSDT của nhà thầu xếp hạng thứ nhất không\r\n\f                      27\r\nđáp ứng thì thực hiện các bước đánh giá nêu trên đối với nhà\r\nthầu xếp hạng tiếp theo.\r\n29. 5. Nguyên tắc đánh giá E-HSDT:\r\na) Đối với các nội dung Hệ thống đánh giá tự động bao gồm tư\r\ncách hợp lệ, nhà thầu không có nhân sự bị tòa án kết án có\r\nhành vi vi phạm quy định về đấu thầu gây hậu quả nghiêm\r\ntrọng, lịch sử không hoàn thành hợp đồng do lỗi của nhà thầu,\r\nthực hiện nghĩa vụ kê khai thuế và nộp thuế, doanh thu bình\r\nquân hằng năm, trường hợp nhà thầu không kê khai thông tin\r\nhoặc có kê khai nhưng không đúng, không đầy đủ, không đáp\r\nứng theo yêu cầu của E-HSMT thì Hệ thống sẽ đánh giá nhà\r\nthầu “không đạt” ở nội dung này. Tổ chuyên gia không thể sửa\r\nđổi kết quả đánh giá từ “không đạt” thành “đạt” khi Hệ thống\r\nđã đánh giá “không đạt”. Trường hợp các thông tin mà nhà thầu\r\ncam kết, kê khai trong E-HSDT không trung thực dẫn đến làm\r\nsai lệch kết quả đánh giá E-HSDT của nhà thầu thì nhà thầu sẽ\r\nbị coi là có hành vi gian lận;\r\nb) Trường hợp có sự sai khác giữa thông tin về bảo đảm dự\r\nthầu mà nhà thầu kê khai và thông tin trong file scan bảo đảm\r\ndự thầu đính kèm thì căn cứ vào thông tin trong file scan bảo\r\nđảm dự thầu (đối với trường hợp áp dụng bảo lãnh dự thầu hoặc\r\ngiấy chứng nhận bảo hiểm bảo lãnh bằng văn bản giấy) để đánh\r\ngiá;\r\nc) Trường hợp có sự không thống nhất giữa thông tin về hợp\r\nđồng tương tự kê khai và file tài liệu chứng minh các thông tin\r\nvề hợp đồng đó thì Bên mời thầu yêu cầu nhà thầu làm rõ E-\r\nHSDT. Trường hợp các hợp đồng mà nhà thầu kê khai, đính\r\nkèm trong E-HSDT không đáp ứng yêu cầu của E-HSMT hoặc\r\nnhà thầu không kê khai, kê khai không đầy đủ hợp đồng tương\r\ntự, Bên mời thầu yêu cầu nhà thầu làm rõ, bổ sung hợp đồng\r\nkhác (được cập nhật từ hồ sơ năng lực của nhà thầu trên Hệ\r\nthống) để đáp ứng yêu cầu của E-HSMT trong một khoảng thời\r\ngian phù hợp nhưng không ít hơn 03 ngày làm việc. Trường\r\nhợp nhà thầu không có hợp đồng đáp ứng yêu cầu của E-HSMT\r\nthì nhà thầu bị loại;\r\nd) Trường hợp nhân sự chủ chốt, thiết bị chủ yếu (nếu có) mà\r\nnhà thầu đề xuất trong E-HSDT không đáp ứng yêu cầu hoặc\r\nkhông chứng minh được khả năng huy động nhân sự, thiết bị\r\n(bao gồm cả trường hợp nhân sự, thiết bị đã huy động cho hợp\r\nđồng khác có thời gian làm việc trùng với thời gian thực hiện\r\ngói thầu này), Bên mời thầu cho phép nhà thầu bổ sung, thay\r\nthế. Nhà thầu chỉ được phép bổ sung, thay thế một lần đối với\r\ntừng vị trí nhân sự, thiết bị trong một khoảng thời gian phù hợp\r\n\f                                      28\r\n                nhưng không ít hơn 03 ngày làm việc. Trường hợp nhà thầu\r\n                không có nhân sự, thiết bị thay thế đáp ứng yêu cầu của E-\r\n                HSMT thì nhà thầu bị loại. Trong mọi trường hợp, nếu nhà thầu\r\n                kê khai nhân sự, thiết bị không trung thực thì nhà thầu không\r\n                được thay thế nhân sự, thiết bị khác, E-HSDT của nhà thầu bị\r\n                loại và nhà thầu sẽ bị coi là gian lận theo quy định tại khoản 4\r\n                Điều 16 của Luật Đấu thầu và bị xử lý theo quy định định tại\r\n                điểm a khoản 1 Điều 125 của Nghị định số 24/2024/NĐ-CP;\r\n                đ) Đối với các nội dung ngoài các nội dung nêu tại các điểm a,\r\n                b, c và d khoản này, trường hợp có sự không thống nhất giữa\r\n                thông tin kê khai và file đính kèm thì thông tin kê khai là cơ sở\r\n                để xem xét, đánh giá;\r\n                e) Nhà thầu được mời vào đối chiếu tài liệu phải chuẩn bị các tài\r\n                liệu để đối chiếu, chứng minh các thông tin mà nhà thầu kê khai\r\n                trong E-HSDT. Đối với các nội dung về tính hợp lệ, lịch sử\r\n                không hoàn thành hợp đồng do lỗi của nhà thầu, thực hiện nghĩa\r\n                vụ kê khai thuế và nộp thuế, doanh thu bình quân hằng năm đã\r\n                được Hệ thống đánh giá tự động là “đạt” theo thông tin kê khai,\r\n                trích xuất trong E-HSDT mà tổ chuyên gia đánh giá lại là\r\n                “không đạt” thì tổ chuyên gia chỉnh sửa lại kết quả đánh giá từ\r\n                “đạt” thành “không đạt”. Trong trường hợp này, bên mời thầu\r\n                mời nhà thầu xếp hạng tiếp theo vào đối chiếu tài liệu mà không\r\n                phải xếp hạng lại nhà thầu. Đối với thông tin về thực hiện nghĩa\r\n                vụ kê khai thuế và nộp thuế, doanh thu bình quân hằng năm từ\r\n                năm 2021 trở đi, bên mời thầu chỉ đối chiếu nếu nhà thầu cập\r\n                nhật thông tin mà không đối chiếu trong trường hợp các thông\r\n                tin trên do Hệ thống tự động trích xuất từ Hệ thống thông tin\r\n                quốc gia về đăng ký doanh nghiệp, Hệ thống thuế điện tử.\r\n30. Đối chiếu   30.1. Nhà thầu xếp thứ nhất được mời vào đối chiếu tài liệu.\r\ntài liệu        Nhà thầu phải nộp một bộ tài liệu chứng minh tính hợp lệ,\r\n                năng lực và kinh nghiệm cho bên mời thầu để đối chiếu với\r\n                thông tin nhà thầu kê khai trong E-HSDT, bao gồm:\r\n                a) Bản gốc bảo đảm dự thầu (đối với trường hợp sử dụng thư\r\n                bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh bằng văn bản\r\n                giấy) hoặc tiền mặt hoặc Séc bảo chi theo quy định tại Mục\r\n                18.8 E-CDNT;\r\n                b) Đối với nhà thầu tự cập nhật số liệu về thuế trên Hệ thống\r\n                từ năm 2021 trở đi (không phải do Hệ thống tự trích xuất), tài\r\n                liệu chứng minh thực hiện nghĩa vụ kê khai thuế và nộp thuế\r\n                của năm gần nhất phù hợp với số liệu về thuế của nhà thầu\r\n                trên Hệ thống thuế điện tử. Trường hợp số liệu của nhà thầu\r\n                do Hệ thống trích xuất từ Hệ thống thuế điện tử thì không\r\n\f                                       29\r\n                yêu cầu nhà thầu xuất trình tài liệu để chứng minh;\r\n                c) Đối với nhà thầu tự cập nhật số liệu tài chính trên Hệ thống\r\n                từ năm 2021 trở đi (không phải do Hệ thống tự trích xuất), tài\r\n                liệu chứng minh tình hình tài chính theo quy định tại Mẫu số\r\n                08 Chương IV phù hợp với số liệu tài chính trên Hệ thống\r\n                thuế điện tử. Trường hợp số liệu của nhà thầu do Hệ thống\r\n                trích xuất từ Hệ thống thuế điện tử thì không yêu cầu nhà\r\n                thầu xuất trình tài liệu để chứng minh;\r\n                d) Các tài liệu chứng minh về hợp đồng tương tự mà nhà thầu\r\n                kê khai, đính kèm trong E-HSDT (hợp đồng, biên bản\r\n                nghiệm thu, thanh lý, thông tin về hóa đơn theo quy định của\r\n                pháp luật…);\r\n                đ) Tài liệu chứng minh khả năng huy động nhân sự, thiết bị,\r\n                bằng cấp, chứng chỉ của nhân sự mà nhà thầu kê khai trong\r\n                E-HSDT;\r\n                e) Tài liệu khác (nếu có).\r\n                30.2. Nhà thầu có tài liệu đối chiếu phù hợp sẽ được xét duyệt\r\n                trúng thầu. Đối với số liệu về thuế, doanh thu từ năm 2021 trở\r\n                đi do nhà thầu tự cập nhật không phù hợp với số liệu trên Hệ\r\n                thống thuế điện tử dẫn đến làm sai lệch kết quả lựa chọn nhà\r\n                thầu thì nhà thầu bị loại và bị coi là có hành vi gian lận quy định\r\n                tại điểm b Mục 4.4 E-CDNT.\r\n\r\n31. Điều kiện   Nhà thầu được xem xét, đề nghị trúng thầu khi đáp ứng đủ\r\nxét duyệt       các điều kiện sau đây:\r\ntrúng thầu      31.1. Có E-HSDT hợp lệ theo quy định tại Mục 1 Chương III.\r\n                31.2. Có năng lực và kinh nghiệm đáp ứng yêu cầu theo quy\r\n                định tại Mục 2 Chương III.\r\n                31.3. Có đề xuất về kỹ thuật đáp ứng yêu cầu theo quy định\r\n                tại Mục 3 Chương III.\r\n                31.4. Đáp ứng điều kiện theo quy định tại E-BDL.\r\n                31.5. Có giá đề nghị trúng thầu (đã bao gồm thuế, phí, lệ phí\r\n                (nếu có)) không vượt giá gói thầu để làm căn cứ xét duyệt\r\n                trúng thầu theo quy định tại E-BDL.\r\n\r\n32. Hủy thầu    32.1. Các trường hợp hủy thầu bao gồm:\r\n                a) Tất cả E-HSDT không đáp ứng được các yêu cầu của E-\r\n                HSMT;\r\n                b) Thay đổi về mục tiêu, phạm vi đầu tư trong quyết định đầu\r\n                tư đã được phê duyệt làm thay đổi khối lượng công việc, tiêu\r\n\f                                     30\r\n                chuẩn đánh giá đã ghi trong E-HSMT;\r\n                c) E-HSMT không tuân thủ quy định của Luật Đấu thầu, quy\r\n                định khác của pháp luật có liên quan dẫn đến nhà thầu được\r\n                lựa chọn không đáp ứng yêu cầu để thực hiện gói thầu;\r\n                d) Nhà thầu trúng thầu thực hiện hành vi bị cấm quy định\r\n                tại Điều 16 của Luật Đấu thầu;\r\n                đ) Tổ chức, cá nhân khác ngoài nhà thầu trúng thầu thực hiện\r\n                hành vi bị cấm quy định tại Điều 16 của Luật Đấu thầu dẫn\r\n                đến sai lệch kết quả lựa chọn nhà thầu.\r\n                32.2. Tổ chức, cá nhân vi phạm quy định pháp luật về đấu\r\n                thầu dẫn đến hủy thầu theo quy định tại các điểm c, d và đ\r\n                Mục 32.1 E-CDNT phải đền bù chi phí cho các bên liên quan\r\n                và bị xử lý theo quy định của pháp luật.\r\n                32.3. Trường hợp hủy thầu theo quy định tại Mục này, trong\r\n                thời hạn 05 ngày làm việc, Chủ đầu tư, Bên mời thầu phải\r\n                hoàn trả hoặc giải toả bảo đảm dự thầu cho nhà thầu đã nộp\r\n                bản gốc bảo đảm dự thầu, trừ trường hợp nhà thầu vi phạm\r\n                quy định tại điểm d và điểm đ Mục 32.1 E-CDNT.\r\n33. Thông báo 33.1. Chủ đầu tư đăng tải thông báo kết quả lựa chọn nhà\r\nkết quả lựa   thầu trên Hệ thống kèm theo báo cáo đánh giá E-HSDT trong\r\nchọn nhà thầu 05 ngày làm việc, kể từ ngày phê duyệt kết quả lựa chọn nhà\r\n              thầu. Nội dung thông báo kết quả lựa chọn nhà thầu như sau:\r\n                a) Thông tin về gói thầu:\r\n                - Số E-TBMT;\r\n                - Tên gói thầu;\r\n                - Giá gói thầu hoặc dự toán được duyệt (nếu có);\r\n                - Tên Chủ đầu tư;\r\n                - Hình thức lựa chọn nhà thầu;\r\n                - Loại hợp đồng;\r\n                - Thời gian thực hiện gói thầu.\r\n                b) Thông tin về nhà thầu trúng thầu:\r\n                - Mã số thuế;\r\n                - Tên nhà thầu;\r\n                - Giá dự thầu;\r\n                - Giá dự thầu sau giảm giá (nếu có);\r\n                - Điểm kỹ thuật (nếu có);\r\n\f                                     31\r\n                - Giá đánh giá (nếu có);\r\n                - Giá trúng thầu;\r\n                - Thời gian thực hiện gói thầu;\r\n                - Thời gian thực hiện hợp đồng.\r\n                c) Danh sách nhà thầu không được lựa chọn và tóm tắt về lý\r\n                do không được lựa chọn của từng nhà thầu.\r\n                33.2. Trường hợp có yêu cầu giải thích lý do cụ thể nhà thầu\r\n                không trúng thầu, nhà thầu gửi đề nghị trên Hệ thống hoặc\r\n                gặp trực tiếp Chủ đầu tư. Chủ đầu tư có trách nhiệm trả lời\r\n                yêu cầu của nhà thầu trong thời hạn 02 ngày làm việc kể từ\r\n                ngày nhận được yêu cầu của nhà thầu.\r\n                33.3. Trường hợp hủy thầu theo quy định tại điểm a Mục 32.1\r\n                E-CDNT, trong thông báo kết quả lựa chọn nhà thầu và trên\r\n                Hệ thống phải nêu rõ lý do hủy thầu.\r\n\r\n34. Thay đổi 34.1. Vào thời điểm trao hợp đồng, Chủ đầu tư có quyền tăng\r\nkhối    lượng hoặc giảm khối lượng dịch vụ nêu trong Chương IV với điều\r\ndịch vụ       kiện sự thay đổi đó không vượt quá tỷ lệ quy định tại E-BDL\r\n              và không có bất kỳ thay đổi nào về đơn giá hay các điều kiện,\r\n              điều khoản khác của E-HSDT và E-HSMT. Tỷ lệ tăng, giảm\r\n              khối lượng không vượt quá 10%.\r\n                34.2. Tùy chọn mua thêm:\r\n                Trước khi hợp đồng hết hiệu lực, Chủ đầu tư thỏa thuận với\r\n                nhà thầu mua bổ sung khối lượng dịch vụ của gói thầu ngoài\r\n                khối lượng nêu trong Chương IV với điều kiện không vượt\r\n                quá tỷ lệ quy định tại E-BDL và đáp ứng quy định tại khoản\r\n                8 Điều 39 của Luật Đấu thầu. Phần công việc mua bổ sung\r\n                phải tương tự với phần công việc nêu trong hợp đồng đã ký\r\n                và có đơn giá. Khối lượng dịch vụ bổ sung này không được\r\n                sử dụng để đánh giá về năng lực, kinh nghiệm của nhà thầu.\r\n                Đối với nhà thầu liên danh, việc phân chia trách nhiệm thực\r\n                hiện khối lượng bổ sung theo tùy chọn mua thêm thực hiện\r\n                theo tỷ lệ phân chia công việc theo hợp đồng đã ký, trừ\r\n                trường hợp các bên có thỏa thuận khác.\r\n\r\n35. Thông báo   Sau khi Chủ đầu tư đăng tải thông báo kết quả lựa chọn nhà\r\nchấp thuận E-   thầu, Bên mời thầu gửi thông báo chấp thuận E-HSDT và trao\r\nHSDT và trao    hợp đồng thông qua Hệ thống, bao gồm cả yêu cầu về biện\r\nhợp đồng        pháp bảo đảm thực hiện hợp đồng, thời gian hoàn thiện, ký\r\n                kết hợp đồng theo quy định tại Mẫu số 13 Chương VIII cho\r\n                nhà thầu trúng thầu. Thông báo chấp thuận E-HSDT và trao\r\n                hợp đồng là một phần của hồ sơ hợp đồng. Trường hợp nhà\r\n\f                                       32\r\n                 thầu trúng thầu không hoàn thiện, ký kết hợp đồng hoặc\r\n                 không nộp bảo đảm thực hiện hợp đồng theo thời hạn nêu\r\n                 trong thông báo chấp thuận E-HSDT và trao hợp đồng thì nhà\r\n                 thầu sẽ bị loại và không được hoàn trả giá trị bảo đảm dự thầu\r\n                 theo quy định tại điểm b Mục 18.5 E-CDNT. Thời hạn nêu\r\n                 trong thông báo chấp thuận E-HSDT và trao hợp đồng được\r\n                 tính kể từ ngày Bên mời thầu gửi thông báo chấp thuận này\r\n                 cho nhà thầu trúng thầu trên Hệ thống.\r\n\r\n36. Điều kiện    36.1. Tại thời điểm ký kết hợp đồng, E-HSDT của nhà thầu\r\nký kết hợp       được lựa chọn còn hiệu lực.\r\nđồng             36.2. Tại thời điểm ký kết hợp đồng, nhà thầu được lựa chọn\r\n                 phải bảo đảm đáp ứng yêu cầu về năng lực kỹ thuật, tài chính\r\n                 để thực hiện gói thầu theo yêu cầu của E-HSMT. Trường hợp\r\n                 thực tế nhà thầu không còn đáp ứng cơ bản yêu cầu về năng\r\n                 lực kỹ thuật, tài chính theo quy định nêu trong E-HSMT thì\r\n                 Chủ đầu tư sẽ từ chối ký kết hợp đồng với nhà thầu. Chủ đầu\r\n                 tư sẽ hủy quyết định phê duyệt kết quả lựa chọn nhà thầu,\r\n                 thông báo chấp thuận E-HSDT và trao hợp đồng trước đó và\r\n                 mời nhà thầu xếp hạng tiếp theo vào đối chiếu tài liệu.\r\n                 36.3. Chủ đầu tư phải bảo đảm các điều kiện về vốn tạm ứng,\r\n                 vốn thanh toán và các điều kiện cần thiết khác để triển khai thực\r\n                 hiện gói thầu theo đúng tiến độ.\r\n\r\n37. Bảo đảm      37.1. Trước khi ký kết hợp đồng hoặc trước thời điểm hợp\r\nthực hiện hợp    đồng có hiệu lực, nhà thầu trúng thầu phải thực hiện biện\r\nđồng             pháp bảo đảm thực hiện hợp đồng theo quy định tại Mục 5 E-\r\n                 ĐKC Chương VI. Trường hợp áp dụng bảo lãnh thực hiện\r\n                 hợp đồng phải sử dụng mẫu tại Chương VIII hoặc một mẫu\r\n                 khác được Chủ đầu tư chấp thuận.\r\n                 37.2. Nhà thầu không được hoàn trả bảo đảm thực hiện hợp\r\n                 đồng trong trường hợp sau đây:\r\n                 a) Từ chối thực hiện hợp đồng khi hợp đồng có hiệu lực;\r\n                 b) Vi phạm thỏa thuận trong hợp đồng;\r\n                 c) Thực hiện hợp đồng chậm tiến độ do lỗi của mình nhưng từ\r\n                 chối gia hạn hiệu lực của bảo đảm thực hiện hợp đồng.\r\n38. Giải quyết   38.1. Khi thấy quyền và lợi ích hợp pháp bị ảnh hưởng, nhà\r\nkiến             thầu, cơ quan, tổ chức được kiến nghị người có thẩm quyền,\r\nnghị trong đấu   chủ đầu tư xem xét lại các vấn đề trong quá trình lựa chọn nhà\r\nthầu             thầu, kết quả lựa chọn nhà thầu theo quy định tại các Điều 89,\r\n                 90 và 91 của Luật Đấu thầu.\r\n                 38.2. Trường hợp kiến nghị lên Chủ đầu tư, nhà thầu, cơ quan,\r\n                 tổ chức gửi kiến nghị trực tiếp trên Hệ thống. Trường hợp kiến\r\n\f                                     33\r\n                nghị lên Người có thẩm quyền, nhà thầu gửi kiến nghị theo địa\r\n                chỉ quy định tại E-BDL.\r\n\r\n39. Giám sát  Khi phát hiện hành vi, nội dung không phù hợp quy định của\r\nquá trình lựa pháp luật đấu thầu, nhà thầu có trách nhiệm thông báo cho tổ\r\nchọn nhà thầu chức, cá nhân thực hiện nhiệm vụ giám sát theo quy định tại E-\r\n              BDL.\r\n\f               Chương II. BẢNG DỮ LIỆU ĐẤU THẦU\r\n\r\n\r\nE-CDNT 1.1    Tên Chủ đầu tư: Trung tâm Mạng lưới MobiFone miền Bắc –\r\n              Chi nhánh Tổng công ty Viễn thông MobiFone\r\n              Địa chỉ: Tòa nhà 811A Giải Phóng, Giáp Bát, Hoàng Mai, Hà\r\n              Nội;\r\n              Số điện thoại: 0243.2151721\r\n              Email: benmoithau_ttmlmb@mobifone.vn.\r\n\r\nE-CDNT 1.2    Tên gói thầu: Sửa chữa máy phát điện khu vực Đài VTNA.\r\n              Tên dự án/dự toán mua sắm: Sửa chữa máy phát điện khu vực\r\n              Đài VTNA.\r\n\r\nE-CDNT 3      Nguồn vốn: Chi phí SXKD của MobiFone\r\n\r\nE-CDNT 5.1 Bảo đảm cạnh tranh trong đấu thầu theo quy định như sau:\r\n(c)        - Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên\r\n           30% với: Không quy định.\r\n                - Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp với\r\n             các nhà thầu tư vấn; không cùng có cổ phần hoặc vốn góp trên\r\n             20% của một tổ chức, cá nhân khác với từng bên, cụ thể như sau:\r\n             + Tư vấn lập thiết kế kỹ thuật, thiết kế bản vẽ thi công, dự toán:\r\n             Công ty Cổ phần Ánh Sáng Xanh; địa chỉ: Số 4, ngách 17, ngõ\r\n             1333, đường Giải Phóng, Phường Hoàng Liệt, Quận Hoàng Mai,\r\n             Thành phố Hà Nội, Việt Nam.\r\n             + Tư vấn thẩm tra thiết kế kỹ thuật, thiết kế bản vẽ thi công, dự\r\n             toán: Không có;\r\n             + Tư vấn thẩm định giá:Không có;\r\n             + Tư vấn giám sát thực hiện hợp đồng, kiểm định:Không có;\r\n             + Tư vấn lập E-HSMT:Không có;\r\n             + Tư vấn thẩm định E-HSMT:Không có;\r\n             + Tư vấn đánh giá E-HSDT:Không có;\r\n             + Tư vấn thẩm định kết quả lựa chọn nhà thầu:Không có;\r\n             + Tư vấn quản lý dự án, quản lý hợp đồng, tư vấn khác mà các\r\n             dịch vụ tư vấn này có phần công việc liên quan trực tiếp tới gói\r\n             thầu:Không có;\r\n\f                                                         35\r\n                         Nhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ\r\n                         chức trực tiếp quản lý với nhà thầu tư vấn (đã nêu trên)1.\r\n                         Nhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ\r\n                         chức trực tiếp quản lý với Chủ đầu tư, bên mời thầu, trừ trường\r\n                         hợp nhà thầu là đơn vị sự nghiệp công lập thuộc cơ quan quản\r\n                         lý nhà nước có chức năng, nhiệm vụ được giao phù hợp với tính\r\n                         chất gói thầu của cơ quan quản lý nhà nước đó.\r\n                         - Đơn vị sự nghiệp công lập và doanh nghiệp có cùng một cơ\r\n                         quan trực tiếp quản lý, góp vốn khi tham dự thầu các gói thầu\r\n                         của nhau không phải đáp ứng quy định độc lập về pháp lý và\r\n                         độc lập về tài chính giữa nhà thầu với chủ đầu tư, bên mời thầu.\r\n                            Tỷ lệ cổ phần, vốn góp giữa các bên được xác định tại thời\r\n                         điểm đóng thầu và theo tỷ lệ ghi trong giấy chứng nhận đăng ký\r\n                         doanh nghiệp, quyết định thành lập, các giấy tờ khác có giá trị\r\n                         tương đương.\r\n                         Trường hợp nhà thầu tham dự thầu với tư cách liên danh hoặc\r\n                         nhà thầu tư vấn được lựa chọn với tư cách liên danh, tỷ lệ sở\r\n                         hữu vốn của tổ chức, cá nhân khác trong liên danh được xác\r\n                         định theo công thức sau:\r\n\r\n\r\n\r\n                         Trong đó:\r\n                         Xi: Tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong thành viên\r\n                         liên danh thứ i;\r\n                         Yi: Tỷ lệ phần trăm (%) khối lượng công việc của thành viên\r\n                         liên danh thứ i trong thỏa thuận liên danh;\r\n                          n: Số thành viên tham gia trong liên danh.\r\n\r\nE-CDNT 7.5                Hội nghị tiền đấu thầu: Không\r\n\r\nE-CDNT 8                  Chi phí nộp E-HSDT: Theo quy định hiện hành\r\n\r\nE-CDNT 10.8 Nhà thầu phải nộp cùng với E-HSDT các tài liệu sau đây: Các\r\n            tài liệu chứng minh sự đáp ứng, cam kết đáp ứng các yêu cầu\r\n            của E-HSMT.\r\n\r\nE-CDNT 12.1 Nhà thầu: Không được phép nộp đề xuất phương án kỹ thuật\r\n            thay thế.\r\n\r\n\r\n1\r\n    Chỉ đánh giá nội dung này đối với nhà thầu là đơn vị sự nghiệp.\r\n\f                                      36\r\n\r\nE-CDNT 17.1 Thời hạn hiệu lực của E-HSDT là: ≥ 90 ngày, kể từ ngày có\r\n            thời điểm đóng thầu.\r\n\r\nE-CDNT 18.2 Nội dung bảo đảm dự thầu:\r\n               - Giá trị bảo đảm dự thầu: 34.000.000 VND (Bằng chữ: Ba\r\n               mươi bốn triệu đồng).\r\n               Đối với nhà thầu có tên trong danh sách nhà thầu có các hành\r\n               vi quy định tại khoản 1 Điều 18 của Nghị định số 24/2024/NĐ-\r\n               CP và được đăng tải trên Hệ thống mạng đấu thầu quốc gia\r\n               phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03\r\n               lần giá trị yêu cầu nêu trên trong thời hạn 02 năm kể từ lần\r\n               cuối cùng thực hiện các hành vi này. Trường hợp nhà thầu liên\r\n               danh, thành viên liên danh có các hành vi quy định tại khoản 1\r\n               Điều 18 của Nghị định số 24/2024/NĐ-CP như nêu trên phải\r\n               thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá\r\n               trị bảo đảm dự thầu tương ứng với tỷ lệ giá trị công việc thành\r\n               viên đó đảm nhận trong liên danh trong thời hạn 02 năm kể từ\r\n               lần cuối cùng thực hiện hành vi này.\r\n               - Thời gian có hiệu lực của bảo đảm dự thầu: 120 ngày\r\n\r\nE-CDNT 18.4 Thời gian hoàn trả hoặc giải tỏa bảo đảm dự thầu đối với nhà\r\n            thầu không được lựa chọn: 10 ngày, kể từ ngày kết quả lựa\r\n            chọn nhà thầu được phê duyệt.\r\n\r\nE-CDNT 27.2 Giá trị tối đa dành cho nhà thầu phụ: 30% giá dự thầu của nhà\r\n            thầu [tùy theo quy mô, tính chất gói thầu, Bên mời thầu ghi tỷ lệ\r\n            % tối đa dành cho nhà thầu phụ. Việc kê khai sử dụng nhà thầu\r\n            phụ thực hiện theo Mẫu số 09A Chương IV].\r\n\r\nE-CDNT 28.2 Cách tính ưu đãi: __\r\n               Sản phẩm đổi mới sáng tạo quy định tại khoản 4 Điều 5 của Nghị\r\n               định số 24/2024/NĐ-CP là dịch vụ phi tư vấn của doanh nghiệp\r\n               khởi nghiệp sáng tạo trong nước được hưởng ưu đãi như sau:\r\n               - Nhà thầu không thuộc đối tượng được hưởng ưu đãi phải cộng\r\n               thêm một khoản tiền bằng 7,5% giá dự thầu sau sửa lỗi, hiệu\r\n               chỉnh sai lệch, trừ đi giá trị giảm giá (nếu có) vào giá dự thầu sau\r\n               sửa lỗi, hiệu chỉnh sai lệch, trừ đi giá trị giảm giá (nếu có) của\r\n               nhà thầu đó để so sánh, xếp hạng”;\r\n\r\nE-CDNT 29.1 Phương pháp đánh giá E-HSDT là:\r\n                  - Đánh giá về năng lực và kinh nghiệm: Đạt/Không đạt.\r\n                  - Đánh giá về kỹ thuật: Đạt/Không đạt.\r\n\f                                     37\r\n                  - Đánh giá về tài chính: áp dụng phương pháp giá thấp nhất\r\n\r\nE-CDNT 29.3 Xếp hạng nhà thầu:\r\n(đ)         Nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có)\r\n            thấp nhất được xếp hạng thứ nhất;\r\n\r\nE-CDNT 31.4 Nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có)\r\n            thấp nhất;\r\nE-CDNT 31.5       Giá gói thầu để làm căn cứ xét duyệt trúng thầu: giá gói thầu\r\n               được phê duyệt trong kế hoạch lựa chọn nhà thầu. Trường hợp\r\n               dự toán của gói thầu được phê duyệt thấp hơn hoặc cao hơn giá\r\n               gói thầu được phê duyệt thì dự toán này sẽ thay thế giá gói thầu\r\n               để làm cơ sở xét duyệt trúng thầu.\r\nE-CDNT 34.1 Tỷ lệ tăng khối lượng tối đa là: 0%\r\n               Tỷ lệ giảm khối lượng tối đa là: 0%\r\n\r\nE-CDNT 34.2 - Tùy chọn mua thêm: không áp dụng;\r\n               - Tỷ lệ tùy chọn mua thêm tối đa là:___[ghi tỷ lệ %].\r\n\r\nE-CDNT 38.2 - Người có thẩm quyền: Ông Nguyễn Ngọc Trịnh - Giám đốc\r\n            Trung tâm Mạng lưới MobiFone miền Bắc – Chi nhánh Tổng\r\n            công ty Viễn thông MobiFone.\r\n            Địa chỉ: tòa nhà 811A Giải Phóng, Giáp Bát, Hoàng Mai, Hà\r\n            Nội;\r\n            Số điện thoại: 0243.2151721\r\n            Email: benmoithau_ttmlmb@mobifone.vn;\r\n               - Bộ phận thường trực giúp việc cho Chủ tịch Hội đồng tư\r\n            vấn:\r\n            Địa chỉ: tòa nhà 811A Giải Phóng, Giáp Bát, Hoàng Mai, Hà\r\n            Nội;\r\n               Email: benmoithau_ttmlmb@mobifone.vn;\r\n\r\nE-CDNT 39      Địa chỉ của tổ chức, cá nhân thực hiện nhiệm vụ giám sát: Không\r\n               quy định\r\n\f                                                    38\r\n\r\n                   Chương III. TIÊU CHUẨN ĐÁNH GIÁ E-HSDT\r\n\r\n\r\n        Mục 1. Đánh giá tính hợp lệ của E-HSDT\r\n      E-HSDT của nhà thầu được đánh giá là hợp lệ khi đáp ứng đầy đủ các nội\r\ndung sau đây:\r\n       1. Có bảo đảm dự thầu không vi phạm một trong các trường hợp quy định\r\ntại Mục 18.3 E-CDNT. Thư bảo lãnh phải được đại diện hợp pháp của tổ chức\r\ntín dụng trong nước hoặc chi nhánh ngân hàng nước ngoài được thành lập theo\r\npháp luật Việt Nam hoặc giấy chứng nhận bảo hiểm bảo lãnh phải được đại diện\r\nhợp pháp của doanh nghiệp bảo hiểm phi nhân thọ trong nước, chi nhánh doanh\r\nnghiệp bảo hiểm phi nhân thọ nước ngoài được thành lập theo pháp luật Việt\r\nNam ký tên, đóng dấu (nếu có) với giá trị bảo lãnh, thời hạn có hiệu lực và đơn\r\nvị thụ hưởng theo yêu cầu của E-HSMT (đối với bảo lãnh dự thầu điện tử thì\r\nphải được ký số). Thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh không\r\nđược ký trước khi Chủ đầu tư phát hành E-HSMT; không được kèm theo các\r\nđiều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu (trong đó bao gồm việc\r\nkhông đáp ứng đủ các cam kết theo quy định tại Mẫu số 4A, Mẫu số 4B Chương\r\nIV). Đối với bảo lãnh dự thầu hoặc chứng nhận bảo hiểm bảo lãnh bằng văn bản\r\ngiấy, trường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà nhà thầu\r\nkê khai trên Hệ thống và thông tin trong file quét (scan) thư bảo lãnh đính kèm\r\nthì căn cứ vào thông tin trong file quét (scan) thư bảo lãnh dự thầu để đánh giá.\r\nĐối với nhà thầu liên danh, các thành viên liên danh phải sử dụng cùng thể thức\r\nbảo lãnh dự thầu: bảo lãnh dự thầu điện tử hoặc bằng giấy. Đối với gói thầu bảo\r\nhiểm, nhà thầu tham dự thầu không được xuất trình giấy chứng nhận bảo hiểm\r\nbảo lãnh do mình phát hành.\r\n      Đối với gói thầu có giá trị bảo đảm dự thầu nhỏ hơn 20 triệu đồng, nhà\r\nthầu có cam kết trong đơn dự thầu theo quy định tại Mục 18.8 E-CDNT.\r\n      2. Trường hợp nhà thầu liên danh thì thỏa thuận liên danh phải nêu rõ nội\r\ndung công việc cụ thể và ước tính giá trị tương ứng mà từng thành viên trong\r\nliên danh sẽ thực hiện theo Mẫu số 03 Chương IV. Việc phân chia công việc\r\ntrong liên danh phải căn cứ các hạng mục nêu trong bảng giá dự thầu theo Mẫu\r\nsố 11 (11A hoặc 11B hoặc 11C hoặc 11D hoặc 1E hoặc 11G) Chương IV hoặc\r\ntheo các công việc thuộc quá trình sản xuất hạng mục trong bảng giá dự thầu,\r\nkhông được phân chia các công việc không thuộc các hạng mục này hoặc không\r\nthuộc quá trình sản xuất các hạng mục này.\r\n        3. Nhà thầu bảo đảm tư cách hợp lệ theo quy định tại Mục 5 E-CDNT1.\r\n\r\n1\r\n Nhà thầu là đơn vị sự nghiệp ngoài công lập được thành lập theo quy định của pháp luật khi tham dự thầu phải\r\nđáp ứng các điều kiện nêu tại Mục 5 E-CDNT.\r\n\f                                                   39\r\n      4. Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có\r\nnhân sự (ký kết hợp đồng lao động với nhà thầu tại thời điểm nhân sự thực hiện\r\nhành vi vi phạm) bị tòa án kết án có hành vi vi phạm quy định về đấu thầu gây\r\nhậu quả nghiêm trọng theo quy định của pháp luật về hình sự nhằm mục đích\r\ncho nhà thầu đó trúng thầu.\r\n        Nhà thầu có E-HSDT hợp lệ được xem xét, đánh giá trong bước tiếp theo.\r\n        Mục 2. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm1\r\n        2.1. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n       Tiêu chuẩn đánh giá năng lực và kinh nghiệm thực hiện theo quy định tại\r\nBảng số 01 Chương này. Sử dụng tiêu chí đạt, không đạt để xây dựng tiêu chuẩn\r\nđánh giá về năng lực và kinh nghiệm, trong đó quy định mức yêu cầu tối thiểu\r\nđể đánh giá là đạt đối với từng nội dung về năng lực và kinh nghiệm của nhà\r\nthầu, gồm: kinh nghiệm thực hiện các gói thầu tương tự; năng lực kỹ thuật: số\r\nlượng, trình độ chuyên môn của cán bộ chủ chốt, số lượng thiết bị chủ yếu có\r\nkhả năng huy động để thực hiện gói thầu (nếu có yêu cầu); doanh thu bình quân\r\nhằng năm; việc thực hiện nghĩa vụ kê khai thuế, nộp thuế và các chỉ tiêu cần\r\nthiết khác để đánh giá về năng lực tài chính của nhà thầu.\r\n       Việc xác định mức độ yêu cầu cụ thể đối với từng tiêu chuẩn quy định tại\r\nMục này căn cứ theo yêu cầu của từng gói thầu cụ thể. Nhà thầu được đánh giá\r\nđạt tất cả nội dung quy định tại Bảng số 01 thì đáp ứng yêu cầu về năng lực và\r\nkinh nghiệm. Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xét\r\nkhi đánh giá E-HSDT của nhà thầu. Bản thân nhà thầu phải đáp ứng các tiêu chí\r\nđánh giá về năng lực và kinh nghiệm.\r\n      Không đưa ra yêu cầu nhà thầu đã từng thực hiện một hoặc nhiều hợp\r\nđồng trên một địa bàn cụ thể hoặc nhà thầu phải có kinh nghiệm cung cấp dịch\r\nvụ trên một địa bàn cụ thể như là tiêu chí để loại bỏ nhà thầu.\r\n       Trường hợp đồng tiền nêu trong các hợp đồng tương tự hoặc xác nhận\r\nthanh toán của Chủ đầu tư đối với những hợp đồng cung cấp dịch vụ phi tư vấn\r\nđã thực hiện hoặc tờ khai nộp thuế hoặc các tài liệu liên quan chứng minh năng\r\nlực, kinh nghiệm của nhà thầu không phải VND thì khi lập E-HSDT, nhà thầu\r\nphải quy đổi về VND để làm cơ sở đánh giá E-HSDT. Việc quy đổi được áp dụng\r\ntỷ giá quy đổi của Ngân hàng TMCP Ngoại thương Việt Nam tại ngày ký hợp\r\nđồng tương tự đó.\r\n      Trường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công\r\nty) có huy động công ty con, công ty thành viên thực hiện một phần công việc\r\n1\r\n   Đối với gói thầu áp dụng chào hàng cạnh tranh, không yêu cầu về năng lực, kinh nghiệm theo quy định của\r\nMục này nhưng nhà thầu tham dự thầu phải cam kết có đủ năng lực, kinh nghiệm để thực hiện gói thầu (nội\r\ndung về cam kết được thực hiện cùng với đơn dự thầu khi nhà thầu nộp E-HSDT), trong trường hợp này, nhà\r\nthầu không phải cung cấp tài liệu chứng minh năng lực, kinh nghiệm\r\n\f                                     40\r\ncủa gói thầu thì nhà thầu phải kê khai cụ thể phần công việc dành cho các công\r\nty con, công ty thành viên theo Mẫu số 09B Chương IV. Việc đánh giá kinh\r\nnghiệm thực hiện hợp đồng tương tự căn cứ vào giá trị, khối lượng công việc do\r\ncông ty mẹ, công ty con, công ty thành viên đảm nhiệm trong gói thầu.\r\n\f                                                                     41\r\n\r\n                                                                                                                                    Bảng số 01\r\n\r\n                            BẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC VÀ KINH NGHIỆM\r\n                       Các tiêu chí năng lực và kinh nghiệm                                     Các yêu cầu cần tuân thủ            Tài liệu cần\r\n                                                                                                   Nhà thầu liên danh                   nộp\r\n                                                                                    Nhà thầu\r\n             Mô tả                                Yêu cầu\r\n                                                                                     độc lập Tổng các thành    Từng thành\r\nTT\r\n                                                                                             viên liên danh viên liên danh\r\n      Lịch sử không hoàn Từ ngày 01 tháng 01 năm 2021 (1) đến thời điểm đóng thầu, Phải thỏa\r\n                                                                                                                   Phải thỏa mãn\r\n1     thành hợp đồng do nhà thầu không có hợp đồng cung cấp dịch vụ phi tư vấn mãn yêu            Không áp dụng                      Mẫu số 07\r\n                                                                                                                    yêu cầu này\r\n      lỗi của nhà thầu   không hoàn thành do lỗi của nhà thầu (2).                  cầu này\r\n      Thực hiện nghĩa vụ                                                            Phải thỏa                                          Cam kết\r\n                          Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế(3) của năm                                Phải thỏa mãn\r\n2     kê khai thuế và nộp                                                           mãn yêu       Không áp dụng                     trong đơn dự\r\n                          tài chính gần nhất so với thời điểm đóng thầu.                                            yêu cầu này\r\n      thuế                                                                           cầu này                                            thầu\r\n      Doanh thu bình\r\n                          Doanh thu bình quân hằng năm (không bao gồm thuế VAT) Phải thỏa\r\n      quân hằng năm                                                                          Phải thỏa mãn yêu\r\n3                         của 3 (5)năm tài chính gần nhất so với thời điểm đóng thầu mãn yêu                   Không áp dụng         Mẫu số 08\r\n      (không bao gồm                                                                              cầu này\r\n                                                                            (6)\r\n                          của nhà thầu có giá trị tối thiểu là 2.071.177.609 VND.    cầu này\r\n      thuế VAT)(4)\r\n                         Nhà thầu đã hoàn thành(7) tối thiểu 01 hợp đồng tương tự với\r\n                         tư cách là nhà thầu chính (độc lập hoặc thành viên liên danh)\r\n                         hoặc nhà thầu phụ(8) trong khoảng thời gian kể từ ngày 01                                  Phải thỏa mãn\r\n      Kinh nghiệm cụ thể tháng 01 năm 2021 đến thời điểm đóng thầu\r\n                                             (9)\r\n                                                                                       Phải thỏa                   yêu cầu (tương\r\n                         Trong đó:                                                               Phải thỏa mãn yêu\r\n4     trong thực hiện                                                                  mãn yêu                     đương với phần    Mẫu số 05\r\n                                                                                                      cầu này\r\n      hợp đồng tương tự Hợp đồng tương tự là:                                           cầu này                     công việc đảm\r\n                         - Có tính chất tương tự: Hợp đồng lắp đặt/ sửa chữa/ bảo                                       nhận)\r\n                         dưỡng thiết bị phụ trợ cho trạm BTS (10);\r\n                         - Có quy mô (giá trị) tối thiểu: 1.139.148.000 (11) VND.\r\n\r\n     Trường hợp không yêu cầu về doanh thu thì bỏ nội dung yêu cầu về doanh thu bình quân hằng năm tại Mục số 3 Bảng này.\r\n\f                                       42\r\n      Ghi chú:\r\n      (1) Ghi thời gian yêu cầu, thông thường từ 03 đến 05 năm trước năm có thời\r\nđiểm đóng thầu. Ví dụ: từ ngày 01 tháng 01 năm 2019 đến thời điểm đóng thầu.\r\n      (2) Hợp đồng cung cấp dịch vụ phi tư vấn không hoàn thành do lỗi của\r\nnhà thầu bao gồm:\r\n      - Hợp đồng cung cấp dịch vụ phi tư vấn bị Chủ đầu tư kết luận nhà thầu\r\nkhông hoàn thành và nhà thầu không phản đối;\r\n      - Hợp đồng cung cấp dịch vụ phi tư vấn bị Chủ đầu tư kết luận nhà thầu\r\nkhông hoàn thành, không được nhà thầu chấp thuận nhưng đã được trọng tài\r\nhoặc tòa án kết luận theo hướng bất lợi cho nhà thầu.\r\n      Các hợp đồng cung cấp dịch vụ phi tư vấn không hoàn thành không bao\r\ngồm các hợp đồng mà quyết định của Chủ đầu tư đã bị bác bỏ bằng cơ chế giải\r\nquyết tranh chấp. Việc xác định hợp đồng không hoàn thành phải dựa trên tất\r\ncả những thông tin về tranh chấp hoặc kiện tụng được giải quyết theo quy định\r\ncủa cơ chế giải quyết tranh chấp của hợp đồng tương ứng và khi mà nhà thầu\r\nđã hết tất cả các cơ hội có thể khiếu nại. Đối với các hợp đồng chậm tiến độ do\r\nlỗi của nhà thầu nhưng vẫn hoàn thành hợp đồng thì không được coi là hợp\r\nđồng không hoàn thành.\r\n       Đối với nhà thầu liên danh mà chỉ có một hoặc một số thành viên trong\r\nliên danh vi phạm và bị cấm tham gia hoạt động đấu thầu theo quy định tại\r\nkhoản 1 Điều 125 của Nghị định số 24/2024/NĐ-CP thì thành viên liên danh\r\ncòn lại không bị coi là không hoàn thành hợp đồng do lỗi của nhà thầu. Trường\r\nhợp một hoặc một số thành viên liên danh vi phạm hợp đồng, không còn năng\r\nlực để tiếp tục thực hiện hợp đồng, làm ảnh hưởng nghiêm trọng đến tiến độ,\r\nchất lượng, hiệu quả của gói thầu thì chỉ một hoặc một số thành viên liên danh\r\nvi phạm hợp đồng bị coi là không hoàn thành hợp đồng, thành viên còn lại\r\nkhông bị coi là không hoàn thành hợp đồng do lỗi của nhà thầu.\r\n       (3) Nhà thầu cung cấp tài liệu chứng minh đã thực hiện nghĩa vụ kê khai\r\nthuế và nộp thuế thu nhập doanh nghiệp (thuế thu nhập cá nhân đối với nhà thầu\r\nlà hộ kinh doanh) của năm tài chính gần nhất so với thời điểm đóng thầu (đối\r\nvới trường hợp Hệ thống chưa cập nhật thông tin về nghĩa vụ nộp thuế) để đối\r\nchiếu khi được mời vào đối chiếu tài liệu. Nghĩa vụ nộp thuế là nộp thuế với giá\r\ntrị thuế tương ứng với thuế suất, thu nhập chịu thuế, doanh thu tính thuế nhà\r\nthầu kê khai trên Hệ thống thuế điện tử (số thuế đã nộp tương ứng với số thuế\r\nphải nộp); trường hợp được chậm nộp thuế, miễn thuế, giảm thuế theo chính\r\nsách của Nhà nước thì thực hiện theo quy định này. Trường hợp Hệ thống chưa\r\ntrích xuất tự động thông tin về nghĩa vụ nộp thuế của nhà thầu thì nhà thầu nộp\r\ncác tài liệu như sau:\r\n       - Tờ khai thuế (hoặc thông báo nộp tiền của cơ quan thuế đối với hộ kinh\r\ndoanh) và Giấy nộp tiền có xác nhận của cơ quan thuế được in từ Hệ thống thuế\r\nđiện tử hoặc\r\n\f                                      43\r\n     - Tờ khai thuế (hoặc thông báo nộp tiền của cơ quan thuế đối với hộ kinh\r\ndoanh) và xác nhận của cơ quan thuế về việc thực hiện nghĩa vụ thuế.\r\n       Trường hợp thời điểm đóng thầu sau ngày kết thúc năm tài chính của nhà\r\nthầu (năm Y) và trước hoặc trong ngày cuối cùng của tháng thứ 3 tính từ ngày\r\nkết thúc năm Y, yêu cầu đã thực hiện nghĩa vụ kê khai thuế và nộp thuế áp dụng\r\nđối với năm tài chính trước năm Y (năm Y-1) (Ví dụ: Thời điểm đóng thầu là\r\nvào ngày 20/3/2024, năm tài chính của nhà thầu là 01/01 – 31/12 thì nhà thầu\r\nphải chứng minh đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm 2022).\r\n       (4) Đối với doanh nghiệp khởi nghiệp sáng tạo trong nước khi chào thầu\r\nsản phẩm đổi mới sáng tạo là dịch vụ phi tư vấn của doanh nghiệp đó theo quy\r\nđịnh tại khoản 4 Điều 5 của Nghị định số 24/2024/NĐ-CP không phải đáp ứng\r\ntiêu chí này trong thời hạn 06 năm kể từ khi sản phẩm lần đầu được sản xuất và\r\nđủ điều kiện để đưa ra thị trường.\r\n       (5) Ghi thời gian yêu cầu, thông thường từ 03 đến 05 năm trước năm có\r\nthời điểm đóng thầu. Trường hợp nhà thầu có số năm thành lập ít hơn số năm\r\ntheo yêu cầu của E-HSMT thì doanh thu bình quân hằng năm (không bao gồm\r\nthuế VAT) được tính trên số năm mà nhà thầu thành lập. Trong trường hợp\r\nnày, nếu doanh thu bình quân hằng năm (không bao gồm thuế VAT) của nhà\r\nthầu đáp ứng yêu cầu về giá trị của E-HSMT thì nhà thầu vẫn được đánh giá\r\ntiếp mà không bị loại.\r\n      Đối với nhà thầu là hộ kinh doanh, không bắt buộc phải nộp báo cáo tài\r\nchính nhưng nhà thầu phải cung cấp tài liệu chứng minh doanh thu tương ứng với\r\nnghĩa vụ thuế.\r\n       Trường hợp thời điểm đóng thầu sau ngày kết thúc năm tài chính của nhà\r\nthầu (năm Y) và trước hoặc trong ngày cuối cùng của tháng thứ 3 tính từ ngày\r\nkết thúc năm Y, yêu cầu về nộp báo cáo tài chính áp dụng đối với các năm trước\r\ncủa năm Y (năm Y-1; Y-2…).\r\n      (Ví dụ: Thời điểm đóng thầu là vào ngày 20/3/2024, năm tài chính của\r\nnhà thầu là 01/01 – 31/12 và E-HSMT yêu cầu nhà thầu nộp báo cáo tài chính\r\ncủa 03 năm gần nhất thì nhà thầu phải nộp báo cáo tài chính của các năm 2020,\r\n2021, 2022).\r\n      Ví dụ: Doanh thu bình quân hằng năm (không bao gồm thuế VAT) của 03\r\nnăm tài chính gần nhất so với thời điểm đóng thầu. Trong trường hợp này, thời\r\nđiểm đóng thầu là ngày 15/11/2024 thì nhà thầu phải nộp báo cáo tài chính của\r\ncác năm 2021, 2022, 2023. Nhà thầu được thành lập vào năm 2022 nhưng doanh\r\nthu trung bình của năm 2022 và năm 2023 đáp ứng yêu cầu thì nhà thầu được tiếp\r\ntục đánh giá.\r\n    (6) Cách tính toán thông thường về mức yêu cầu doanh thu bình quân hằng\r\nnăm (không bao gồm thuế VAT):\r\n      a) Trường hợp thời gian thực hiện gói thầu từ 12 tháng trở lên thì cách\r\ntính doanh thu như sau:\r\n\f                                         44\r\n      Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm (không bao gồm\r\nthuế VAT) = [(Giá gói thầu – giá trị thuế VAT)/thời gian thực hiện gói thầu theo\r\nnăm] x k. Thông thường yêu cầu hệ số “k” trong công thức này là từ 1 đến 1,5.\r\n     b) Trường hợp thời gian thực hiện gói thầu dưới 12 tháng thì cách tính\r\ndoanh thu như sau:\r\n       Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm (không bao gồm\r\nthuế VAT) = (Giá gói thầu – giá trị thuế VAT) x k. Thông thường yêu cầu hệ số\r\n“k” trong công thức này là 1,0.\r\n      Đối với gói thầu bảo hiểm thì có thể đưa ra yêu cầu về doanh thu bình\r\nquân hằng năm cao hơn so với cách tính theo công thức nêu trên nhưng phải bảo\r\nđảm không được làm hạn chế sự tham gia của nhà thầu.\r\n      (7) Đối với các hợp đồng mà nhà thầu đã tham gia với tư cách là thành viên liên\r\ndanh hoặc nhà thầu phụ thì chỉ tính giá trị phần việc do nhà thầu thực hiện.\r\n      (8) Đối với các hợp đồng mà Bên mời thầu, tổ chuyên gia có bằng chứng\r\ncho thấy nhà thầu đã thực hiện với tư cách nhà thầu phụ do được chuyển nhượng\r\nthầu bất hợp pháp, vi phạm quy định tại khoản 8 Điều 16 Luật Đấu thầu thì hợp\r\nđồng này sẽ không được xem xét, đánh giá.\r\n      (9) Ghi thời gian yêu cầu thông thường là từ 03 đến 05 năm trước năm có\r\nthời điểm đóng thầu. Ví dụ: từ ngày 01 tháng 01 năm 2019 đến thời điểm đóng\r\nthầu.\r\n      (10), (11) Hợp đồng tương tự:\r\n       Hợp đồng tương tự là hợp đồng có tính chất tương tự với gói thầu đang\r\nxét, có giá trị hợp đồng thông thường khoảng 50% giá của gói thầu.\r\n      (i) Đối với các công việc đặc thù hoặc ở các địa phương mà năng lực của\r\nnhà thầu trên địa bàn còn hạn chế, có thể yêu cầu giá trị của hợp đồng tương tự\r\ntrong khoảng 40% giá của gói thầu đang xét.\r\n      (ii) Trường hợp gói thầu cung cấp dịch vụ phi tư vấn có khối lượng mời\r\nthầu lớn và trong nước có dưới 03 nhà thầu đã từng thực hiện các hợp đồng\r\ntương tự có quy mô trên 50% quy mô của gói thầu đang xét thì có thể điều chỉnh\r\ngiảm quy định về quy mô của hợp đồng tương tự xuống còn 40% quy mô của\r\ngói thầu đang xét. Trong trường hợp này, chủ đầu tư phải bảo đảm nhà thầu\r\nđược lựa chọn có đủ khả năng thực hiện gói thầu đáp ứng tiến độ, chất lượng.\r\n       (iii) Trường hợp gói thầu bao gồm nhiều hạng mục công việc khác nhau\r\nthì tùy theo tính chất, quy mô gói thầu, Bên mời thầu đưa ra yêu cầu về quy mô\r\ntương tự trên cơ sở các hạng mục chính của gói thầu (phải nêu rõ các hạng mục chính)\r\nhoặc yêu cầu về quy mô tương tự trên cơ sở tất cả các hạng mục của gói thầu.\r\n        (iv) Việc đánh giá về quy mô, tính chất của hợp đồng tương tự căn cứ vào\r\ngiá trị hoàn thành, được nghiệm thu như sau:\r\n      - Trường hợp các hạng mục công việc của gói thầu đang xét cần sự gắn\r\nkết với nhau thì nhà thầu phải chứng minh bằng ít nhất 01 hợp đồng đã hoàn\r\n\f                                          45\r\nthành cung cấp đầy đủ các hạng mục tương tự có giá trị đáp ứng tối thiểu 50%\r\ngiá trị của gói thầu đang xét.\r\n      - Trường hợp các hạng mục công việc của gói thầu đang xét là độc lập với\r\nnhau thì nhà thầu có thể chứng minh theo một hoặc nhiều cách như sau:\r\n      + Có ít nhất 01 hợp đồng đã hoàn thành cung cấp đầy đủ các hạng mục\r\ntương tự có giá trị đáp ứng tối thiểu 50% (hoặc 40% trong trường hợp (i) và (ii)\r\nnêu trên) giá trị của gói thầu đang xét hoặc\r\n        + Có các hạng mục công việc tương tự đã thực hiện trong các hợp đồng\r\nkhác nhau (hợp đồng có thể đã hoàn thành hoặc đang thực hiện) nhưng bảo đảm\r\ngiá trị của từng hạng mục công việc tương tự đã thực hiện đáp ứng tối thiểu 50%\r\n(hoặc 40% trong trường hợp (i) và (ii) nêu trên) giá trị của từng hạng mục công\r\nviệc tương ứng trong gói thầu đang xét và tổng giá trị các hạng mục đã thực hiện\r\nphải đáp ứng tối thiểu 50% (hoặc 40% trong trường hợp (i) và (ii) nêu trên) giá trị của\r\ngói thầu đang xét. Trong đó, hạng mục công việc đã thực hiện là hạng mục công việc\r\nđã được nghiệm thu trong khoảng thời gian quy định mà không căn cứ vào thời gian\r\nký kết hợp đồng. Thời điểm xác nhận hạng mục công việc đã thực hiện để xác định\r\nhạng mục tương tự là thời điểm nghiệm thu hạng mục công việc.\r\n      Hợp đồng hoàn thành là hợp đồng đã được chủ đầu tư nghiệm thu toàn bộ các\r\nhạng mục, nội dung công việc trong hợp đồng hoặc hợp đồng đã được thanh lý. Thời\r\nđiểm xác nhận hợp đồng hoàn thành để xác định hợp đồng tương tự là thời điểm toàn\r\nbộ các hạng mục, nội dung công việc trong hợp đồng (không bao gồm nghĩa vụ bảo\r\nhành) được hoàn thành, nghiệm thu theo đúng quy định mà không căn cứ vào thời\r\ngian ký kết hợp đồng.\r\n      Đối với gói thầu phi tư vấn có tính chất công việc lặp lại theo chu kỳ qua\r\ncác năm dẫn đến thời gian thực hiện hợp đồng kéo dài thì giá trị hợp đồng tương\r\ntự được xác định khoảng 50% giá trị của phần công việc tính theo 01 chu kỳ (01\r\nnăm) mà không tính theo tổng giá trị gói thầu qua các năm. Trong trường hợp\r\nnày, việc đánh giá về quy mô, tính chất của hợp đồng tương tự cũng được xét\r\ntheo 01 chu kỳ (01 năm) tương ứng.\r\n       Ví dụ: Gói thầu đang xét là thuê dịch vụ dọn vệ sinh tòa nhà trong 03 năm\r\nvới giá trị 3.000.000.000 đồng thì E-HSMT có thể yêu cầu về giá trị của hợp\r\nđồng tương tự trong 01 chu kỳ (01 năm) là 500.000.000 đồng. Nhà thầu X có\r\nhợp đồng dọn vệ sinh tòa nhà trong 48 tháng với chủ đầu tư A (đang trong quá\r\ntrình thực hiện, chưa hoàn thành, chưa được thanh lý), nhưng tính đến thời điểm\r\ntham dự thầu, nhà thầu X đã thực hiện được 15 tháng, trong đó giá trị công việc\r\nđã được nghiệm thu 12 tháng đầu là 550.000.000 đồng thì nhà thầu X được đánh\r\ngiá là đáp ứng yêu cầu về giá trị hợp đồng tương tự của gói thầu này.\r\n\f                                                               46\r\n\r\n\r\n                                                                                                                     Bảng số X\r\n                   BẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC TÀI CHÍNH VÀ KINH NGHIỆM\r\n                       (Áp dụng đối với gói thầu cung cấp dịch vụ phi tư vấn chia thành nhiều phần)\r\n\r\n                                                           Doanh thu bình\r\n                                             Giá trị ước\r\n                        Mã                                 quân hằng năm                         Quy mô hợp đồng\r\n                                Tên phần     tính từng                      Tính chất hợp đồng\r\n                 STT   phần                                  (không bao                              tương tự\r\n                                  (lô)          phần                             tương tự\r\n                        (lô)                               gồm thuế VAT)                              (VND)\r\n                                               (VND)\r\n                                                               (VND)\r\n                 (1)    (2)        (3)           (4)            (5)                (6)                 (7)\r\n\r\n\r\n\r\n\r\n      Đối với các nội dung lịch sử không hoàn thành hợp đồng do lỗi của nhà thầu, thực hiện nghĩa vụ kê khai thuế và nộp thuế áp\r\ndụng theo quy định tại Bảng số 01 Chương này.\r\n      Đối với gói thầu áp dụng chào hàng cạnh tranh, không yêu cầu về năng lực, kinh nghiệm theo quy định của Mục này nhưng\r\nnhà thầu tham dự thầu phải cam kết có đủ năng lực, kinh nghiệm để thực hiện gói thầu (nội dung về cam kết được thực hiện cùng\r\nvới đơn dự thầu khi nhà thầu nộp E-HSDT), trong trường hợp này, nhà thầu không phải cung cấp tài liệu chứng minh năng lực,\r\nkinh nghiệm.\r\n      Ghi chú:\r\n      (5) Trường hợp không yêu cầu về doanh thu thì bỏ nội dung này. Trường hợp có yêu cầu về doanh thu, trường hợp nhà\r\nthầu tham dự nhiều phần, việc đánh giá về doanh thu căn cứ trên tổng giá trị doanh thu bình quân yêu cầu đối với các phần mà\r\nnhà thầu tham dự. Trường hợp nhà thầu tham dự 01 phần thì chỉ cần đáp ứng yêu cầu doanh thu của phần đó.\r\n       (6), (7) Trường hợp nhà thầu tham dự nhiều phần, việc đánh giá về hợp đồng tương tự tương ứng với từng phần mà nhà\r\nthầu tham dự, nhà thầu không phải đáp ứng tổng quy mô hợp đồng tương tự đối với các phần mà nhà thầu tham dự.\r\n\f                                       47\r\n      2.2. Tiêu chuẩn đánh giá về nhân sự chủ chốt và thiết bị chủ yếu:\r\n      a) Nhân sự chủ chốt:\r\n       Không yêu cầu về nhân sự chủ chốt đối với gói thầu dịch vụ phi tư vấn\r\nkhông đòi hỏi nhân sự có chuyên môn cao, trừ trường hợp cần lao động có trình\r\nđộ cao, lao động lành nghề thực hiện công việc đặc thù. Trường hợp dịch vụ phi\r\ntư vấn có yếu tố đặc thù, phức tạp cần thiết phải có nhân sự có trình độ cao, lao\r\nđộng lành nghề, nhiều kinh nghiệm đảm nhận thì có thể đưa ra yêu cầu về huy\r\nđộng nhân sự chủ chốt để thực hiện các công việc đặc thù, phức tạp này. Ngoài\r\nra, không yêu cầu nhân sự chủ chốt là lao động phổ thông.\r\n      Trường hợp E-HSMT có yêu cầu về nhân sự chủ chốt thì nhà thầu phải\r\nchứng minh khả năng huy động các nhân sự chủ chốt đã đề xuất. Nhân sự chủ\r\nchốt có thể thuộc biên chế của nhà thầu hoặc do nhà thầu huy động.\r\n       Trường hợp nhân sự chủ chốt mà nhà thầu kê khai trong E-HSDT không\r\nđáp ứng yêu cầu hoặc không chứng minh được khả năng huy động nhân sự (bao\r\ngồm cả trường hợp nhân sự đã huy động cho hợp đồng khác có thời gian làm\r\nviệc trùng với thời gian thực hiện gói thầu này), bên mời thầu cho phép nhà thầu\r\nbổ sung, thay thế. Nhà thầu chỉ được phép bổ sung, thay thế một lần đối với\r\ntừng vị trí nhân sự chủ chốt trong thời hạn phù hợp nhưng không ít hơn 03 ngày\r\nlàm việc. Trường hợp nhà thầu không có nhân sự chủ chốt thay thế đáp ứng yêu\r\ncầu của E-HSMT thì nhà thầu bị loại. Trong mọi trường hợp, nếu nhà thầu kê\r\nkhai nhân sự không trung thực thì nhà thầu không được thay thế nhân sự khác,\r\nE-HSDT của nhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại\r\nkhoản 4 Điều 16 của Luật Đấu thầu và bị xử lý theo quy định tại điểm a khoản 1\r\nĐiều 125 của Nghị định số 24/2024/NĐ-CP.\r\n       Kinh nghiệm trong các công việc tương tự được thể hiện ở số năm tối\r\nthiểu nhân sự thực hiện các công việc tương tự hoặc số hợp đồng tối thiểu trong\r\ncác công việc tương tự. Số năm kinh nghiệm của nhân sự chủ chốt được tính từ\r\nthời điểm nhân sự bắt đầu thực hiện công việc tương tự đó đến thời điểm đóng\r\nthầu. Nhà thầu phải cung cấp thông tin chi tiết về các nhân sự chủ chốt được đề\r\nxuất theo các Mẫu số 06A, 06B và 06C Chương IV để chứng minh rằng mình có\r\nđầy đủ nhân sự cho các vị trí chủ chốt đáp ứng những yêu cầu sau đây:\r\n                 Bảng số 02: Yêu cầu về nhân sự chủ chốt (1)\r\n                                   Kinh nghiệm trong\r\n                                                         Chứng chỉ/trình độ chuyên\r\nSTT Vị trí công việc    Số lượng   các công việc tương\r\n                                                                  môn(2)\r\n                                           tự\r\n\r\n                                     tối thiểu 02 năm    - Tốt nghiệp Đại học hoặc\r\n                                            hoặc         tương đương các chuyên\r\n 1    Quản lý chung        1                             ngành kỹ thuật điện, điện tử,\r\n                                     tối thiểu 02 hợp\r\n                                                         cơ khí\r\n                                           đồng\r\n\r\n      Ghi chú:\r\n\f                                         48\r\n      (1) Trường hợp gói thầu không có yêu cầu về nhân sự chủ chốt thì Chủ\r\nđầu tư không nhập Bảng này.\r\n      (2) Chỉ quy định trong trường hợp pháp luật chuyên ngành có yêu cầu về\r\nbằng cấp/chứng chỉ chuyên môn.\r\n      b) Thiết bị chủ yếu dự kiến huy động để thực hiện gói thầu:\r\n     Không yêu cầu. Nhà thầu tự huy động thiết bị thi công cần thiết để\r\nhoàn thành phạm vi công việc được ký hợp đồng.\r\n      Căn cứ vào quy mô, tính chất của gói thầu, Chủ đầu tư, Bên mời thầu đưa\r\nra yêu cầu về thiết bị chủ yếu dự kiến huy động và số lượng để thực hiện gói\r\nthầu cho phù hợp. Chỉ quy định về thiết bị chủ yếu đối với các thiết bị đặc\r\nchủng, đặc thù bắt buộc phải có để triển khai thực hiện gói thầu.Thiết bị chủ yếu\r\ncó thể thuộc sở hữu của nhà thầu hoặc do nhà thầu huy động.\r\n       Trường hợp thiết bị chủ yếu mà nhà thầu kê khai trong E-HSDT không\r\nđáp ứng yêu cầu hoặc không chứng minh được khả năng huy động thiết bị (bao\r\ngồm cả trường hợp thiết bị đã huy động cho hợp đồng khác có thời gian làm\r\nviệc trùng với thời gian thực hiện gói thầu này), Bên mời thầu cho phép nhà thầu\r\nbổ sung, thay thế. Nhà thầu chỉ được phép bổ sung, thay thế một lần đối với\r\ntừng thiết bị chủ yếu trong thời hạn phù hợp nhưng không ít hơn 03 ngày làm\r\nviệc. Trường hợp nhà thầu không có thiết bị thay thế đáp ứng yêu cầu của E-\r\nHSMT thì nhà thầu bị loại. Trong mọi trường hợp, nếu nhà thầu kê khai thiết bị\r\nchủ yếu không trung thực thì nhà thầu không được thay thế thiết bị khác, E-\r\nHSDT của nhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại\r\nkhoản 4 Điều 16 của Luật Đấu thầu và bị xử lý theo quy định tại điểm a khoản 1\r\nĐiều 125 của Nghị định số 24/2024/NĐ-CP.\r\n      Nhà thầu phải cung cấp thông tin chi tiết về các Thiết bị chủ yếu được đề\r\nxuất theo Mẫu số 06D Chương IV để chứng minh rằng mình có đầy đủ thiết bị\r\nđáp ứng những yêu cầu sau đây:\r\n                    Bảng số 03: Yêu cầu về thiết bị chủ yếu\r\n\r\nSTT      Loại thiết bị và đặc điểm thiết bị          Số lượng tối thiểu cần có\r\n\r\n  1\r\n\r\n  2\r\n\r\n  3\r\n\r\n …\r\n\r\n     c) Trường hợp nhà thầu trúng thầu và ký kết hợp đồng, nhà thầu có nghĩa vụ\r\nhuy động nhân sự chủ chốt, thiết bị chủ yếu như đã đề xuất ban đầu hoặc đề xuất\r\nthay đổi theo quy định tại Mục này. Trường hợp không huy động được nhân sự chủ\r\nchốt, thiết bị chủ yếu, nhà thầu bị phạt hợp đồng, bị đánh giá về uy tín khi tham gia\r\n\f                                      49\r\ncác gói thầu khác.\r\n      Mục 3. Tiêu chuẩn đánh giá về kỹ thuật\r\n      Đánh giá theo phương pháp đạt/không đạt:\r\n                                                                    Sử dụng\r\nTT                   Nội dung và tiêu chí đánh giá                tiêu chí đạt,\r\n                                                                   không đạt\r\n1    Phạm vi công việc:\r\n     Có cam kết, thuyết minh đáp ứng phạm vi công việc được Đạt\r\n     nêu tại mục 1, Chương V và khối lượng chi tiết được nêu tại\r\n     mẫu số 01B – chương IV, E-HSMT.\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ yêu cầu trên.        Không Đạt\r\n2    Tiến độ thực hiện:\r\n     Có cam kết, thuyết minh tiến độ triển khai thực hiện các hạng Đạt\r\n     mục công việc theo đúng mốc thời gian mà nhà thầu đề xuất\r\n     tại mẫu số 10A, chương IV, E-HSMT.\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ yêu cầu trên.        Không Đạt\r\n3    Yêu cầu về kỹ thuật triển khai thực hiện:\r\n     Có cam kết, đề xuất triển khai các hạng mục công việc đáp Đạt\r\n     ứng tốt hơn hoặc bằng yêu cầu được quy định tại khoản 3.1,\r\n     mục 3, Chương V, E-HSMT\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ điều kiện nêu Không Đạt\r\n     trên\r\n4    Yêu cầu về vật tư, thiết bị:\r\n     Nhà thầu phải có cam kết chủng loại vật tư, thiết bị cung cấp Đạt\r\n     cho gói thầu đáp ứng yêu cầu được quy định khoản 3.2, mục\r\n     3, Chương V, E-HSMT\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ điều kiện nêu Không Đạt\r\n     trên\r\n5    Yêu cầu về giải pháp và phương pháp luận:\r\n     Nhà thầu phải có đề xuất giải pháp, phương pháp luận tổng Đạt\r\n     quát thực hiện dịch vụ theo các nội dung được quy định tại\r\n     Chương V, E-HSMT, gồm các phần như sau:\r\n\f                                      50\r\n\r\n                                                                         Sử dụng\r\nTT                  Nội dung và tiêu chí đánh giá                      tiêu chí đạt,\r\n                                                                        không đạt\r\n     1. Giải pháp và phương pháp luận;\r\n     2. Kế hoạc tổ chức bộ máy triển khai thực hiện của nhà thầu.\r\n     Biện báp triển khai không đáp ứng hoặc đáp ứng không đầy Không Đạt\r\n     đủ\r\n6    Yêu cầu về an toàn lao động, vệ sinh và bảo vệ môi\r\n     trường\r\n     Dựa vào phạm vi công việc của gói thầu, nhà thầu phải đề Đạt\r\n     xuất biện pháp đảm bảo an toàn lao động, vệ sinh môi\r\n     trường, phòng cháy chữa cháy và an toàn điện đáp ứng tốt\r\n     hơn hoặc bằng yêu cầu được quy định tại khoản 3.3, mục 3,\r\n     Chương V, E-HSMT\r\n     Không có biện pháp hoặc biện pháp không đảm bảo an toàn           Không Đạt\r\n7    Yêu cầu về thanh toán:\r\n\r\n     - Nhà thầu phải cam kết đáp ứng các yêu cầu về thanh toán Đạt\r\n     theo các quy định của Tổng công ty Viễn thông MobiFone.\r\n\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ điều kiện nêu Không Đạt\r\n     trên\r\n8    Yêu cầu về kinh nghiệm triển khai gói thầu\r\n\r\n     Kể từ ngày 01/01/2021 đến thời điểm đóng thầu nhà thầu đã Đạt\r\n     hoàn thành tối thiểu 01 hợp đồng sửa chữa/ bảo dưỡng/ lắp\r\n     đặt MFĐ.\r\n     Ghi chú: Nhà thầu cung cấp hợp đồng và các tài liệu liên\r\n     quan để chứng minh khả năng đáp ứng.\r\n\r\n     Không đáp ứng hoặc đáp ứng không đầy đủ điều kiện nêu Không Đạt\r\n     trên\r\n\r\n       E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các\r\ntiêu chí tổng quát đều được đánh giá là đạt.\r\n     Mục 4. Tiêu chuẩn đánh giá về tài chính\r\n     Phương pháp giá thấp nhất:\r\n     Cách xác định giá thấp nhất theo các bước sau đây:\r\n     Bước 1. Xác định giá dự thầu, trừ đi giá trị giảm giá (nếu có);\r\n\f                                      51\r\n      Bước 2. Xác định ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT\r\n      Bước 3. Xếp hạng nhà thầu: E-HSDT có giá dự thầu, trừ đi giá trị giảm\r\ngiá (nếu có), sau ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\r\n      Mục 5. Phương án kỹ thuật thay thế trong E-HSDT (nếu có)\r\n       Trường hợp cho phép nhà thầu đề xuất phương án kỹ thuật thay thế theo\r\nquy định tại Mục 12 E-CDNT, E-HSDT sẽ được đánh giá như sau:______ [ghi\r\ncác tiêu chí, tiêu chuẩn đánh giá đối với phương án kỹ thuật thay thế].\r\n      Mục 6. Trường hợp gói thầu chia thành nhiều phần độc lập (nếu có)\r\n      Trường hợp gói thầu được chia thành nhiều phần độc lập thì trong E-\r\nHSMT phải nêu rõ tiêu chuẩn và phương pháp đánh giá đối với từng phần hoặc\r\nnhiều phần để các nhà thầu tính toán phương án chào thầu theo khả năng của\r\nmình. Việc đánh giá E-HSDT và xét duyệt trúng thầu sẽ được thực hiện trên cơ\r\nsở bảo đảm tổng giá đề nghị trúng thầu của gói thầu là thấp nhất (đối với gói\r\nthầu áp dụng phương pháp giá thấp nhất); tổng giá đánh giá của gói thầu là thấp\r\nnhất (đối với gói thầu áp dụng phương pháp giá đánh giá) và giá đề nghị trúng\r\nthầu của cả gói thầu không vượt giá gói thầu được duyệt mà không so sánh với\r\nước tính chi phí của từng phần.\r\n\f                                          52\r\n           Chương IV. BIỂU MẪU MỜI THẦU VÀ DỰ THẦU\r\n\r\n\r\n                                                                   Trách nhiệm thực\r\n                                                                         hiện\r\nSTT                            Biểu mẫu\r\n                                                                               Nhà\r\n                                                                  Chủ đầu tư\r\n                                                                               thầu\r\n      Mẫu số 01A. Phạm vi cung cấp (áp dụng đối với loại hợp\r\n 1\r\n      đồng trọn gói, hợp đồng theo kết quả đầu ra)\r\n\r\n      Mẫu số 01B. Phạm vi cung cấp (áp dụng đối với loại hợp\r\n 2                                                                    X\r\n      đồng theo đơn giá cố định)\r\n\r\n      Mẫu số 01C. Phạm vi cung cấp (áp dụng đối với loại hợp\r\n 3\r\n      đồng theo đơn giá điều chỉnh)\r\n\r\n      Mẫu số 01D. Phạm vi cung cấp (áp dụng đối với loại hợp\r\n 4\r\n      đồng theo tỷ lệ phần trăm)\r\n\r\n      Mẫu số 01E. Phạm vi cung cấp (áp dụng đối với loại hợp\r\n 5\r\n      đồng theo thời gian)\r\n\r\n      Mẫu số 01G. Phạm vi cung cấp (áp dụng đối với loại hợp\r\n 6\r\n      đồng hỗn hợp)\r\n\r\n 7    Mẫu số 02. Đơn dự thầu                                                    X\r\n\r\n 8    Mẫu số 03. Thỏa thuận liên danh                                           X\r\n\r\n      Mẫu số 04A. Bảo lãnh dự thầu (áp dụng trong trường hợp\r\n 9                                                                              X\r\n      nhà thầu độc lập)\r\n\r\n      Mẫu số 04B. Bảo lãnh dự thầu (áp dụng trong trường hợp\r\n10                                                                              X\r\n      nhà thầu liên danh)\r\n\r\n11    Mẫu số 05. Hợp đồng tương tự do nhà thầu thực hiện                        X\r\n\r\n12    Mẫu số 06A. Bảng đề xuất nhân sự chủ chốt                                 X\r\n\r\n13    Mẫu số 06B. Bảng lý lịch chuyên môn của nhân sự chủ chốt                  X\r\n\r\n14    Mẫu số 06C. Bảng kinh nghiệm chuyên môn                                   X\r\n\r\n15    Mẫu số 06D. Bảng kê khai thiết bị chủ yếu\r\n\r\n      Mẫu số 07. Hợp đồng cung cấp dịch vụ phi tư vấn không\r\n16                                                                              X\r\n      hoàn thành do lỗi của nhà thầu\r\n\r\n17    Mẫu số 08. Tình hình tài chính của nhà thầu                               X\r\n\r\n18    Mẫu số 09A. Phạm vi công việc sử dụng nhà thầu phụ                        X\r\n19    Mẫu số 09B. Danh sách công ty con, công ty thành viên đảm                 X\r\n\f                                           53\r\n                                                                   Trách nhiệm thực\r\n                                                                         hiện\r\nSTT                           Biểu mẫu\r\n                                                                               Nhà\r\n                                                                  Chủ đầu tư\r\n                                                                               thầu\r\n      nhận phần công việc của gói thầu\r\n\r\n20    Mẫu số 10A. Bảng tiến độ thực hiện                                        X\r\n\r\n      Mẫu số 10B. Bảng tiến độ thực hiện (áp dụng loại hợp đồng\r\n21\r\n      theo tỷ lệ phần trăm)\r\n\r\n      Mẫu số 10C. Bảng tiến độ thực hiện (áp dụng loại hợp đồng\r\n22\r\n      theo thời gian)\r\n\r\n      Mẫu số 11A. Bảng giá dự thầu (áp dụng loại hợp đồng trọn\r\n23\r\n      gói, hợp đồng theo kết quả đầu ra)\r\n\r\n      Mẫu số 11B. Bảng giá dự thầu (áp dụng loại hợp đồng theo\r\n24                                                                              X\r\n      đơn giá cố định)\r\n\r\n      Mẫu số 11C. Bảng giá dự thầu (áp dụng loại hợp đồng theo\r\n25\r\n      đơn giá điều chỉnh)\r\n\r\n      Mẫu số 11D. Bảng giá dự thầu (áp dụng loại hợp đồng theo\r\n26\r\n      tỷ lệ phần trăm)\r\n\r\n      Mẫu số 11E. Bảng giá dự thầu (áp dụng loại hợp đồng theo\r\n27\r\n      thời gian)\r\n\r\n      Mẫu số 11G. Bảng giá dự thầu (áp dụng loại hợp đồng hỗn\r\n28\r\n      hợp)\r\n\r\n29    Mẫu số 12. Bảng kê khai dịch vụ được hưởng ưu đãi                         X\r\n\f                                                                    54\r\n                                                                                                                        Mẫu số 01A\r\n\r\n\r\n                                                       PHẠM VI CUNG CẤP\r\n                                (áp dụng đối với loại hợp đồng trọn gói, hợp đồng theo kết quả đầu ra)\r\n\r\n\r\n         Chủ đầu tư liệt kê chi tiết danh mục các dịch vụ yêu cầu, mô tả ngắn gọn dịch vụ theo Bảng sau:\r\n                                                                                          Địa điểm thực hiện      Ngày hoàn thành\r\n STT         Danh mục dịch vụ      Mô tả dịch vụ(*)   Khối lượng mời thầu   Đơn vị tính\r\n                                                                                                dịch vụ               dịch vụ\r\n\r\n (1)                (2)                  (3)                  (4)               (5)              (6)                    (7)\r\n\r\n  1\r\n\r\n  2\r\n\r\n  ...\r\n\r\n\r\n\r\n         Ghi chú:\r\n      (1), (2), (3), (4), (5), (6), (7): Chủ đầu tư ghi tên các hạng mục công việc cụ thể, đơn vị tính, khối lượng, địa điểm thực hiện\r\ndịch vụ, ngày hoàn thành các nội dung công việc để nhà thầu làm cơ sở chào giá dự thầu.\r\n         (*) Dẫn chiếu đến nội dung tương ứng quy định tại Chương V (nếu có).\r\n        Trường hợp gói thầu chia phần (lô), Chủ đầu tư phải điền rõ tên từng phần (lô) và các dịch vụ như Mẫu này.\r\n\f                                                               55\r\n                                                                                                                    Mẫu số 01B\r\n                                                     PHẠM VI CUNG CẤP\r\n                                       (áp dụng đối với loại hợp đồng theo đơn giá cố định)\r\n       Chủ đầu tư liệt kê chi tiết danh mục các dịch vụ yêu cầu, mô tả ngắn gọn dịch vụ yêu cầu cung cấp theo Bảng sau:\r\n                                                                                             Khối                          Ngày\r\n                                                                                                             Địa điểm\r\n                                                                              Mô tả dịch    lượng   Đơn vị                  hoàn\r\nSTT                              Danh mục dịch vụ                                                            thực hiện\r\n                                                                                 vụ          mời     tính                  thành\r\n                                                                                                              dịch vụ\r\n                                                                                             thầu                         dịch vụ\r\n                                                                                                                tại các\r\n                                                                                                                         12 tháng\r\n                                                                               Theo yêu                      trạm thuộc\r\n                                                                                                                           kể từ\r\n                                                                             cầu kỹ thuật                      khu vực\r\n I    PHẦN MÁY PHÁT ĐIỆN                                                                                                 ngày hợp\r\n                                                                              tại chương                     quản lý của\r\n                                                                                                                          đồng có\r\n                                                                             V, E-HSMT                       ĐVT Nghệ\r\n                                                                                                                         hiệu lực\r\n                                                                                                                  An\r\n                                                                               Theo yêu\r\n                                                                             cầu kỹ thuật\r\n 1    Vật tư/linh kiện MFĐ xăng (Công suất <=6.5KVA)\r\n                                                                              tại chương\r\n                                                                             V, E-HSMT\r\n1.1   Thay Bộ chế hòa khí                                                                     25     cái\r\n1.2   Thay Bộ khoá xăng                                                                       12     cái\r\n1.3   Thay Bugi                                                                               31     cái\r\n1.4   Thay Bộ kích từ AVR/Piston máy xăng                                                     15     cái\r\n1.5   Thay Bô lửa                                                                              1     cái\r\n1.6   Thay Dây giật                                                                            9     cái\r\n1.7   Thay IC, dây đánh lửa                                                                    1     cái\r\n1.8   Thay Kim phao xăng, git lơ                                                               1     cái\r\n                                                                               Theo yêu\r\n                                                                             cầu kỹ thuật\r\n 2    Vật tư/linh kiện MFĐ dầu (Công suất <=20KVA)\r\n                                                                              tại chương\r\n                                                                             V, E-HSMT\r\n\f                                                                       56\r\n                                                                                          Khối                         Ngày\r\n                                                                                                          Địa điểm\r\n                                                                            Mô tả dịch   lượng   Đơn vị                 hoàn\r\nSTT                                 Danh mục dịch vụ                                                      thực hiện\r\n                                                                               vụ         mời     tính                 thành\r\n                                                                                                           dịch vụ\r\n                                                                                          thầu                        dịch vụ\r\n 2.1   Thay Bộ chỉnh lưu cụm kích từ đuôi đầu phát (Điôt)/Van hằng nhiệt                     5    cái\r\n 2.2   Thay Bộ kích từ AVR máy dầu                                                          84    cái\r\n 2.3   Thay Bộ roăng quy lat máy phát điện (mặt máy)                                         2    cái\r\n 2.4   Thay Cảm biến nhiên liệu /Bộ điều tốc /Cảm biến nhớt                                  4    cái\r\n 2.5   Thay Củ đề <=10KVA                                                                   23    cái\r\n 2.6   Thay Củ đề > 10KVA                                                                    3    cái\r\n 2.7   Thay Dây cu-roa                                                                      93    cái\r\n 2.8   Thay Hệ thống ngắt máy phát (solenoid) /Kim phun (kim ba cạnh)                       76    cái\r\n 2.9   Thay Lọc dầu /Bộ nạp accu /Cảm biến nhiệt độ nước                                   142    cái\r\n2.10   Thay Lọc gió                                                                         13    cái\r\n2.11   Thay Lọc nhớt /Đồng hồ máy phát điện                                                  1    cái\r\n2.12   Thay Ống dẫn nước /Ống dẫn dầu /Rơle đề (cóc điện)                                   37    cái\r\n2.13   Thay Piston máy dầu                                                                   2    cái\r\n2.14   Thay Phốt bơm nước /Cảm biến dòng                                                     1    cái\r\n2.15   Thay Quạt gió                                                                         1    cái\r\n2.16   Thay Ắc quy 50Ah                                                                     56    cái\r\n2.17   Thay Ắc quy 75Ah                                                                     10    cái\r\n2.18   Thay Bộ lưu điện (LFP 12V20Ah)                                                        1    cái\r\n2.19   Thay Bạc trục cơ                                                                      1    cái\r\n2.20   Thay Bạc biên                                                                         2    cái\r\n2.21   Thay Bơm cao áp                                                                       1    cái\r\n2.22   Thay Bơm nhiên liệu                                                                  12    cái\r\n2.23   Thay Cầu chì máy phát điện                                                            1    cái\r\n2.24   Thay CB bảo vệ AVR (32A)                                                              1    cái\r\n2.25   Thay Cổ zê siết ống dầu                                                               1    cái\r\n\f                                                                   57\r\n                                                                                                  Khối                         Ngày\r\n                                                                                                                  Địa điểm\r\n                                                                                  Mô tả dịch     lượng   Đơn vị                 hoàn\r\nSTT                                Danh mục dịch vụ                                                               thực hiện\r\n                                                                                     vụ           mời     tính                 thành\r\n                                                                                                                   dịch vụ\r\n                                                                                                  thầu                        dịch vụ\r\n2.26   Thay Cọc bình ắc quy                                                                         4     cái\r\n2.27   Thay Chổi than                                                                               1     cái\r\n2.28   Thay Lọc nước                                                                                1     cái\r\n2.29   Thay Nút dừng khẩn cấp                                                                       1     cái\r\n2.30   Thay Ổ khóa khởi động máy /Role đóng ngắt nhiên liệu                                        39     cái\r\n2.31   Thay Role điều khiển                                                                        14     cái\r\n2.32   Thay Role trung gian                                                                         7     cái\r\n2.33   Thay Xu páp                                                                                  1     cái\r\n2.34   Thay Sensor đo áp suất nhớt                                                                  6     cái\r\n2.35   Thay bảng điều khiển điện tử                                                                 1     cái\r\n                                                                                    Theo yêu\r\n                                                                                  cầu kỹ thuật\r\n 3     Sửa chữa nhỏ\r\n                                                                                   tại chương\r\n                                                                                  V, E-HSMT\r\n 3.1   Dây điện CVV 2x16mm2                                                                        1      m\r\n 3.2   Dây điện CVV 2x2,5mm2                                                                     324      m\r\n 3.3   Nước cất pha dung dịch nước làm mát                                                        89      lít\r\n 3.4   Dung dịch chống đóng cặn (DCA65 Hãng Fleet Guard hoặc tương đương)                          5      lít\r\n 3.5   Dầu nhớt động cơ diesel (Msp: 15W-40, Diesel SAE 15W40 hoặc tương đương)                  500      lít\r\n 3.6   Cài đặt bộ điều khiến                                                                       5      cái\r\n 3.7   Cân chỉnh cần ga, cần gió                                                                  18      cái\r\n 3.8   Cân chỉnh kim phun                                                                          8      cái\r\n 3.9   Cân chỉnh piston                                                                            5      cái\r\n3.10   Đóng bạc lót (Sơ mi) Roto                                                                   1      cái\r\n3.11   Gia công Bô lửa                                                                             1      cái\r\n\f                                                      58\r\n                                                                              Khối                         Ngày\r\n                                                                                              Địa điểm\r\n                                                              Mô tả dịch     lượng   Đơn vị                 hoàn\r\nSTT                                Danh mục dịch vụ                                           thực hiện\r\n                                                                 vụ           mời     tính                 thành\r\n                                                                                               dịch vụ\r\n                                                                              thầu                        dịch vụ\r\n3.12   Gia công Xy lanh                                                          1    cái\r\n3.13   Làm lại hơi                                                               1    cái\r\n3.14   Quấn lại củ phát <=10KVA                                                  4    cái\r\n3.15   Quấn lại củ phát <=20KVA                                                  1    cái\r\n3.16   Sửa bình xăng/dầu                                                         4    cái\r\n3.17   Sửa bơm cao áp                                                           48    cái\r\n3.18   Sửa bơm nhiên liệu                                                       82    cái\r\n3.19   Sửa củ đề <=10KVA                                                        67    cái\r\n3.20   Sửa củ đề <=20KVA                                                        34    cái\r\n3.21   Sửa chữa bộ kích từ AVR                                                  21    cái\r\n3.22   Sửa chữa cảm biến nhớt                                                   14    cái\r\n3.23   Sửa chữa mạch điều khiển điện tử                                        119    cái\r\n3.24   Sửa chữa, phục hồi bộ chế hòa khí                                        19    cái\r\n3.25   Sửa chữa, vệ sinh két nước                                               36    cái\r\n3.26   Sửa đầu phát <=10KVA                                                     60    cái\r\n3.27   Sửa đầu phát <=20KVA                                                      4    cái\r\n3.28   Sửa lại bộ điều tốc                                                      18    cái\r\n3.29   Sửa Xu páp                                                                8    cái\r\n3.30   Thông xục bình xăng/dầu                                                  13    cái\r\n3.31   Thay/bổ sung nhớt hoặc nước làm mát                                      64    máy\r\n                                                                                                 tại các\r\n                                                                                                          12 tháng\r\n                                                                Theo yêu                      trạm thuộc\r\n                                                                                                            kể từ\r\n                                                              cầu kỹ thuật                      khu vực\r\nIII    PHẦN THÁO DỠ/LẮP ĐẶT/ĐIỀU CHUYỂN - KHU VỰC THANH HOÁ                                               ngày hợp\r\n                                                               tại chương                     quản lý của\r\n                                                                                                           đồng có\r\n                                                              V, E-HSMT                       ĐVT Nghệ\r\n                                                                                                          hiệu lực\r\n                                                                                                   An\r\n\f                                                                       59\r\n                                                                                                        Khối                           Ngày\r\n                                                                                                                          Địa điểm\r\n                                                                                        Mô tả dịch     lượng   Đơn vị                   hoàn\r\nSTT                                 Danh mục dịch vụ                                                                      thực hiện\r\n                                                                                           vụ           mời     tính                   thành\r\n                                                                                                                           dịch vụ\r\n                                                                                                        thầu                          dịch vụ\r\n 1    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất <= 5,5 KVA                                   1     máy\r\n 2    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất > 5,5 KVA                                    1     máy\r\n 3    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 7 KVA                                   1     máy\r\n 4    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 10 KVA                                  1     máy\r\n 5    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 15 KVA                                  1     máy\r\n 6    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 30 KVA                                  1     máy\r\n 7    Lắp đặt máy phát điện. Công suất < 25 KVA                                                           1     máy\r\n 8    Lắp đặt máy phát điện. Công suất 25 - 75 KVA                                                        1     máy\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<= 6\r\n 9                                                                                                      1       10m\r\n      mm2\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<=\r\n10                                                                                                      1       10m\r\n      16 mm2\r\n11    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m                                                1      cấu kiện\r\n12    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m                                               1      cấu kiện\r\n13    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Nóc nhà Tb 4 tầng                             1      cấu kiện\r\n14    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Nóc nhà Tb 4 tầng                            1      cấu kiện\r\n15    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Đồi dốc 20 độ                                 1      cấu kiện\r\n16    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Đồi dốc 20 độ                                1      cấu kiện\r\n17    Vận chuyển cơ giới MFĐ từ trạm A đến trạm B lắp đặt (cự ly TB tạm tính 20km)                      1       chuyến\r\n18    Thuê ca cẩu 3T                                                                                    1         ca\r\n                                                                                                                             tại các\r\n                                                                                                                                      12 tháng\r\n                                                                                          Theo yêu                        trạm thuộc\r\n                                                                                                                                        kể từ\r\n                                                                                        cầu kỹ thuật                        khu vực\r\nIII   PHẦN THÁO DỠ/LẮP ĐẶT/ĐIỀU CHUYỂN - KHU VỰC NGHỆ AN                                                                              ngày hợp\r\n                                                                                         tại chương                       quản lý của\r\n                                                                                                                                       đồng có\r\n                                                                                        V, E-HSMT                         ĐVT Nghệ\r\n                                                                                                                                      hiệu lực\r\n                                                                                                                               An\r\n\f                                                                       60\r\n                                                                                                        Khối                           Ngày\r\n                                                                                                                          Địa điểm\r\n                                                                                        Mô tả dịch     lượng   Đơn vị                   hoàn\r\nSTT                                 Danh mục dịch vụ                                                                      thực hiện\r\n                                                                                           vụ           mời     tính                   thành\r\n                                                                                                                           dịch vụ\r\n                                                                                                        thầu                          dịch vụ\r\n 1    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất <= 5,5 KVA                                   1     máy\r\n 2    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất > 5,5 KVA                                    1     máy\r\n 3    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 7 KVA                                   1     máy\r\n 4    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 10 KVA                                  1     máy\r\n 5    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 15 KVA                                  1     máy\r\n 6    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 30 KVA                                  1     máy\r\n 7    Lắp đặt máy phát điện. Công suất < 25 KVA                                                           1     máy\r\n 8    Lắp đặt máy phát điện. Công suất 25 - 75 KVA                                                        1     máy\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<= 6\r\n 9                                                                                                      1       10m\r\n      mm2\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<=\r\n10                                                                                                      1       10m\r\n      16 mm2\r\n11    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m                                                1      cấu kiện\r\n12    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m                                               1      cấu kiện\r\n13    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Nóc nhà Tb 4 tầng                             1      cấu kiện\r\n14    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Nóc nhà Tb 4 tầng                            1      cấu kiện\r\n15    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Đồi dốc 20 độ                                 1      cấu kiện\r\n16    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Đồi dốc 20 độ                                1      cấu kiện\r\n17    Vận chuyển cơ giới MFĐ từ trạm A đến trạm B lắp đặt (cự ly TB tạm tính 20km)                      1       chuyến\r\n18    Thuê ca cẩu 3T                                                                                    1         ca\r\n                                                                                                                             tại các\r\n                                                                                                                                      12 tháng\r\n                                                                                          Theo yêu                        trạm thuộc\r\n                                                                                                                                        kể từ\r\n                                                                                        cầu kỹ thuật                        khu vực\r\nIII   PHẦN THÁO DỠ/LẮP ĐẶT/ĐIỀU CHUYỂN - KHU VỰC HÀ TĨNH                                                                              ngày hợp\r\n                                                                                         tại chương                       quản lý của\r\n                                                                                                                                       đồng có\r\n                                                                                        V, E-HSMT                         ĐVT Nghệ\r\n                                                                                                                                      hiệu lực\r\n                                                                                                                               An\r\n\f                                                                       61\r\n                                                                                                        Khối                           Ngày\r\n                                                                                                                          Địa điểm\r\n                                                                                        Mô tả dịch     lượng   Đơn vị                   hoàn\r\nSTT                                 Danh mục dịch vụ                                                                      thực hiện\r\n                                                                                           vụ           mời     tính                   thành\r\n                                                                                                                           dịch vụ\r\n                                                                                                        thầu                          dịch vụ\r\n 1    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất <= 5,5 KVA                                   1     máy\r\n 2    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất > 5,5 KVA                                    1     máy\r\n 3    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 7 KVA                                   1     máy\r\n 4    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 10 KVA                                  1     máy\r\n 5    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 15 KVA                                  1     máy\r\n 6    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 30 KVA                                  1     máy\r\n 7    Lắp đặt máy phát điện. Công suất < 25 KVA                                                           1     máy\r\n 8    Lắp đặt máy phát điện. Công suất 25 - 75 KVA                                                        1     máy\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<= 6\r\n 9                                                                                                      1       10m\r\n      mm2\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<=\r\n10                                                                                                      1       10m\r\n      16 mm2\r\n11    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m                                                1      cấu kiện\r\n12    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m                                               1      cấu kiện\r\n13    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Nóc nhà Tb 4 tầng                             1      cấu kiện\r\n14    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Nóc nhà Tb 4 tầng                            1      cấu kiện\r\n15    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Đồi dốc 20 độ                                 1      cấu kiện\r\n16    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Đồi dốc 20 độ                                1      cấu kiện\r\n17    Vận chuyển cơ giới MFĐ từ trạm A đến trạm B lắp đặt (cự ly TB tạm tính 20km)                      1       chuyến\r\n18    Thuê ca cẩu 3T                                                                                    1         ca\r\n                                                                                                                             tại các\r\n                                                                                                                                      12 tháng\r\n                                                                                          Theo yêu                        trạm thuộc\r\n                                                                                                                                        kể từ\r\n                                                                                        cầu kỹ thuật                        khu vực\r\nIII   PHẦN THÁO DỠ/LẮP ĐẶT/ĐIỀU CHUYỂN - KHU VỰC QUẢNG BÌNH                                                                           ngày hợp\r\n                                                                                         tại chương                       quản lý của\r\n                                                                                                                                       đồng có\r\n                                                                                        V, E-HSMT                         ĐVT Nghệ\r\n                                                                                                                                      hiệu lực\r\n                                                                                                                               An\r\n\f                                                                       62\r\n                                                                                                      Khối                             Ngày\r\n                                                                                                                         Địa điểm\r\n                                                                                        Mô tả dịch   lượng    Đơn vị                    hoàn\r\nSTT                                 Danh mục dịch vụ                                                                     thực hiện\r\n                                                                                           vụ         mời      tính                    thành\r\n                                                                                                                          dịch vụ\r\n                                                                                                      thầu                            dịch vụ\r\n 1    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất <= 5,5 KVA                                 1      máy\r\n 2    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất > 5,5 KVA                                  1      máy\r\n 3    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 7 KVA                                 1      máy\r\n 4    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 10 KVA                                1      máy\r\n 5    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 15 KVA                                1      máy\r\n 6    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 30 KVA                                1      máy\r\n 7    Lắp đặt máy phát điện. Công suất < 25 KVA                                                         1      máy\r\n 8    Lắp đặt máy phát điện. Công suất 25 - 75 KVA                                                      1      máy\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<= 6\r\n 9                                                                                                    1        10m\r\n      mm2\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<=\r\n 10                                                                                                   1        10m\r\n      16 mm2\r\n 11   Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m                                              1      cấu kiện\r\n 12   Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m                                             1      cấu kiện\r\n 13   Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Nóc nhà Tb 4 tầng                           1      cấu kiện\r\n 14   Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Nóc nhà Tb 4 tầng                          1      cấu kiện\r\n 15   Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Đồi dốc 20 độ                               1      cấu kiện\r\n 16   Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Đồi dốc 20 độ                              1      cấu kiện\r\n 17   Vận chuyển cơ giới MFĐ từ trạm A đến trạm B lắp đặt (cự ly TB tạm tính 20km)                    1       chuyến\r\n 18   Thuê ca cẩu 3T                                                                                  1         ca\r\n        Ghi chú:\r\n       (1), (2), (4), (5), (6), (7) Chủ đầu tư ghi tên các hạng mục công việc cụ thể, đơn vị tính, khối lượng, địa điểm thực hiện dịch vụ, ngày\r\nhoàn thành để nhà thầu làm cơ sở chào thầu.\r\n\f                                                                    63\r\n       (3) Chủ đầu tư ghi dẫn chiếu cụ thể đến nội dung yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật để thực hiện hạng mục công việc tương\r\nứng trong Chương V hoặc trong hồ sơ chỉ dẫn kỹ thuật (tên Mục, số trang, số quyển…) để nhà thầu thuận tiện trong việc xem xét, nghiên\r\ncứu các yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật làm cơ sở chào giá dự thầu.\r\n       (8) Trong E-HSMT phải ghi rõ tỷ lệ dự phòng cho khối lượng phát sinh (b1%) để nhà thầu làm cơ sở chào thầu. Khi tham dự thầu,\r\nnhà thầu phải chào chi phí dự phòng cho khối lượng phát sinh với giá trị bằng tỷ lệ phần trăm (%) quy định trong E-HSMT (b1%) nhân với\r\nchi phí của các hạng mục do nhà thầu chào (A). Chi phí dự phòng chỉ được sử dụng khi có phát sinh khối lượng công việc trong thực tế.\r\n     Trường hợp gói thầu chia phần (lô), Chủ đầu tư phải điền rõ tên từng phần (lô) và các dịch vụ như Mẫu này.\r\n\f                                                                    64\r\n                                                                                                                              Mẫu số 01C\r\n                                                        PHẠM VI CUNG CẤP\r\n                                         (áp dụng đối với loại hợp đồng theo đơn giá điều chỉnh)\r\n\r\nChủ đầu tư liệt kê chi tiết danh mục các dịch vụ yêu cầu, mô tả ngắn gọn dịch vụ yêu cầu cung cấp theo Bảng sau:\r\n                                                                                                   Địa điểm thực      Ngày hoàn thành\r\n  STT            Danh mục dịch vụ          Mô tả dịch vụ   Khối lượng mời thầu    Đơn vị tính\r\n                                                                                                    hiện dịch vụ          dịch vụ\r\n  (1)                  (2)                      (3)                (4)                 (5)               (6)                (7)\r\n   I              Các hạng mục\r\n\r\n   1\r\n   2\r\n   ...\r\n            Chi phí dự phòng cho khối\r\n   II       lượng phát sinh và chi phí                             b2%\r\n            dự phòng trượt giá (8)\r\n       Ghi chú:\r\n       (1), (2), (4), (5), (6), (7) Chủ đầu tư ghi tên các hạng mục công việc cụ thể, đơn vị tính, khối lượng, địa điểm thực hiện dịch vụ,\r\nngày hoàn thành để nhà thầu làm cơ sở chào thầu.\r\n       (3) Chủ đầu tư ghi dẫn chiếu cụ thể đến nội dung yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật để thực hiện hạng mục công việc tương\r\nứng trong Chương V hoặc trong hồ sơ chỉ dẫn kỹ thuật (tên Mục, số trang, số quyển…) để nhà thầu thuận tiện trong việc xem xét,\r\nnghiên cứu các yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật làm cơ sở chào giá dự thầu.\r\n       (8) Ghi rõ tỷ lệ dự phòng cho khối lượng phát sinh và chi phí dự phòng trượt giá (b2%) để nhà thầu làm cơ sở chào thầu. Khi\r\ntham dự thầu, nhà thầu phải chào chi phí dự phòng cho khối lượng phát sinh và chi phí dự phòng trượt giá với giá trị bằng tỷ lệ phần\r\ntrăm (%) quy định trong E-HSMT (b2%) nhân với chi phí của các hạng mục do nhà thầu chào (A). Chi phí dự phòng chỉ được sử dụng\r\nkhi có phát sinh khối lượng công việc trong thực tế và có trượt giá.\r\n         Trường hợp gói thầu chia phần (lô), Chủ đầu tư phải điền rõ tên từng phần (lô) và các dịch vụ như Mẫu này.\r\n\f                                                           65\r\n                                                                                                              Mẫu số 01D\r\n                                                PHẠM VI CUNG CẤP\r\n                                  (áp dụng đối với loại hợp đồng theo tỷ lệ phần trăm)\r\n\r\n\r\n   Chủ đầu tư liệt kê chi tiết danh mục các dịch vụ, mô tả ngắn gọn dịch vụ cung cấp theo Bảng sau:\r\n                                                                  Giá trị công trình\r\n            STT      Danh mục dịch vụ          Mô tả dịch vụ     xây dựng/hạng mục       Thời gian bảo hiểm\r\n                                                                     công trình\r\n             (1)            (2)                     (3)                  (4)                    (5)\r\n                                            Theo quy định tại\r\n             1     Hạng mục 1\r\n                                            Chương V\r\n                                            Theo quy định tại\r\n             2     Hạng mục 2\r\n                                            Chương V\r\n             ...\r\n\r\n    Ghi chú:\r\n    (2), (4), (5): Chủ đầu tư điền phù hợp với yêu cầu của gói thầu và quy định của pháp luật về bảo hiểm.\r\nTrường hợp gói thầu chia phần (lô), Chủ đầu tư phải điền rõ tên từng phần (lô) và các dịch vụ như Mẫu này.\r\n\f                                                                66\r\n                                                                                                                          Mẫu số 01E\r\n                                                     PHẠM VI CUNG CẤP\r\n                                          (áp dụng đối với loại hợp đồng theo thời gian)\r\n      Chủ đầu tư liệt kê chi tiết danh mục các dịch vụ yêu cầu, mô tả ngắn gọn dịch vụ yêu cầu cung cấp theo Bảng sau:\r\n\r\n                                                                                              Ngày bắt đầu thực         Ngày bắt đầu\r\n                                                                                                  hiện dịch vụ         thực hiện dịch\r\n                                                                                               [ghi số ngày: kể từ     vụ muộn nhất\r\n                                                                                                ngày hợp đồng có      [ghi số ngày: kể\r\n                                                                                               hiệu lực hoặc kể từ       từ ngày hợp\r\n                                       Khối lượng mời                             Địa điểm    ngày chủ đầu tư yêu     đồng có hiệu lực\r\n         Danh mục dịch    Mô tả dịch                     Số ngày/tháng   Đơn vị\r\nSTT                                      thầu/ngày                                thực hiện    cầu thực hiện dịch     hoặc kể từ ngày\r\n              vụ             vụ                            thực hiện      tính\r\n                                          (tháng)                                  dịch vụ      vụ đối với trường      chủ đầu tư yêu\r\n                                                                                               hợp thực hiện dịch       cầu thực hiện\r\n                                                                                              vụ lặp lại nhiều lần]    dịch vụ đối với\r\n                                                                                                                      trường hợp thực\r\n                                                                                                                      hiện dịch vụ lặp\r\n                                                                                                                        lại nhiều lần]\r\n(1)           (2)            (3)            (4)               (5)         (6)        (7)               (8)                    (9)\r\n I      Các hạng mục\r\n\r\n 1\r\n 2\r\n...\r\n        Chí phí dự\r\n        phòng cho khối\r\nII      lượng phát sinh                            b1%\r\n        theo       thời\r\n        gian (10)\r\n\f                                                              67\r\n      Ghi chú:\r\n    (1), (2), (4), (5), (6), (7), (8), (9) Chủ đầu tư ghi tên các hạng mục công việc cụ thể, khối lượng từng ngày (tháng), số\r\nngày/tháng thực hiện, đơn vị tính, địa điểm thực hiện dịch vụ, ngày bắt đầu thực hiện dịch vụ, ngày bắt đầu thực hiện dịch vụ\r\nmuộn nhất để nhà thầu làm cơ sở chào thầu.\r\n    (3) Chủ đầu tư ghi dẫn chiếu cụ thể đến nội dung yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật để thực hiện hạng mục công việc\r\ntương ứng trong Chương V hoặc trong hồ sơ chỉ dẫn kỹ thuật (tên Mục, số trang, số quyển…) để nhà thầu thuận tiện trong việc\r\nxem xét, nghiên cứu các yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật làm cơ sở chào giá dự thầu.\r\n     (10) Trong E-HSMT phải ghi rõ tỷ lệ dự phòng cho khối lượng phát sinh theo thời gian (b1%) để nhà thầu làm cơ sở chào\r\nthầu. Khi tham dự thầu, nhà thầu phải chào chi phí dự phòng cho khối lượng phát sinh theo thời gian với giá trị bằng tỷ lệ phần\r\ntrăm (%) quy định trong E-HSMT (b1%) nhân với Chi phí của các hạng mục do nhà thầu chào (A). Chi phí dự phòng chỉ được\r\nsử dụng khi có phát sinh khối lượng công việc trong thực tế.\r\n    Trường hợp gói thầu chia phần (lô), Chủ đầu tư phải điền rõ tên từng phần (lô) và các dịch vụ như Mẫu này.\r\n\f                                                                       68\r\n\r\n                                                                                                                       Mẫu số 01G\r\n                                                          PHẠM VI CUNG CẤP\r\n                                                   (áp dụng đối với loại hợp đồng hỗn hợp)\r\n\r\n\r\nChủ đầu tư liệt kê chi tiết danh mục các dịch vụ theo bảng sau:\r\n         I. Các hạng mục áp dụng loại hợp đồng trọn gói, hợp đồng theo kết quả đầu ra\r\n                                                                                              Địa điểm thực    Ngày hoàn thành\r\n STT          Danh mục dịch vụ         Mô tả dịch vụ    Khối lượng mời thầu    Đơn vị tính\r\n                                                                                               hiện dịch vụ        dịch vụ\r\n  (1)                (2)                    (3)                 (4)                (5)             (6)               (7)\r\n   1\r\n   2\r\n   ...\r\n\r\n         II. Các hạng mục áp dụng loại hợp đồng theo đơn giá cố định\r\n                                                                                               Địa điểm thực   Ngày hoàn thành\r\n STT          Danh mục dịch vụ          Mô tả dịch vụ    Khối lượng mời thầu    Đơn vị tính\r\n                                                                                                hiện dịch vụ       dịch vụ\r\n  (1)                 (2)                    (3)                 (4)                (5)             (6)               (7)\r\n   I        Các hạng mục\r\n   1\r\n   2\r\n   ...\r\n            Chí phí dự phòng cho\r\n   II                                                           b1%\r\n            khối lượng phát sinh (8)\r\n\f                                                                         69\r\n\r\n\r\n      III. Các hạng mục áp dụng loại hợp đồng theo đơn giá điều chỉnh\r\n                                                                  Khối lượng mời                        Địa điểm thực       Ngày hoàn thành\r\nSTT          Danh mục dịch vụ             Mô tả dịch vụ                                  Đơn vị tính\r\n                                                                       thầu                              hiện dịch vụ           dịch vụ\r\n(1)                    (2)                     (3)                     (4)                   (5)                 (6)               (7)\r\n I       Các hạng mục\r\n 1\r\n 2\r\n...\r\n         Chi phí dự phòng cho khối\r\nII       lượng phát sinh và chi phí                                    b2%\r\n         dự phòng trượt giá(9)\r\n      IV. Các hạng mục áp dụng loại hợp đồng theo thời gian\r\n\r\n                                                      Khối lượng mời          Số ngày thực                             Địa điểm thực\r\nSTT      Danh mục dịch vụ      Mô tả dịch vụ                                                       Đơn vị tính\r\n                                                     thầu/ngày (tháng)            hiện                                  hiện dịch vụ\r\n(1)              (2)                (3)                     (4)                    (5)                 (6)                  (7)\r\n I       Các hạng mục\r\n\r\n 1\r\n 2\r\n...\r\n         Chí phí dự phòng\r\n         cho khối lượng phát\r\nII                                                                   b1%\r\n         sinh    theo   thời\r\n         gian(8)\r\n\f                                                                    70\r\n\r\n\r\n     Ghi chú:\r\n     (1), (2), (4), (5), (6), (7) Chủ đầu tư ghi tên các hạng mục công việc cụ thể, đơn vị tính, khối lượng, địa điểm thực hiện dịch vụ, ngày\r\nhoàn thành để nhà thầu làm cơ sở chào thầu.\r\n     (3) Chủ đầu tư ghi dẫn chiếu cụ thể đến nội dung yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật để thực hiện hạng mục công việc tương ứng\r\ntrong Chương V hoặc trong hồ sơ chỉ dẫn kỹ thuật (tên Mục, số trang, số quyển…) để nhà thầu thuận tiện trong việc xem xét, nghiên cứu\r\ncác yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật làm cơ sở chào giá dự thầu.\r\n     (8) Ghi rõ tỷ lệ dự phòng cho khối lượng phát sinh (b1%) để nhà thầu làm cơ sở chào thầu. Khi tham dự thầu, nhà thầu phải chào chi\r\nphí dự phòng cho khối lượng phát sinh với giá trị bằng tỷ lệ phần trăm (%) quy định trong E-HSMT (b1%) nhân với chi phí của các hạng\r\nmục do nhà thầu chào (A). Chi phí dự phòng chỉ được sử dụng khi có phát sinh khối lượng công việc trong thực tế.\r\n      (9) Ghi rõ tỷ lệ dự phòng cho khối lượng phát sinh và chi phí dự phòng trượt giá (b2%) để nhà thầu làm cơ sở chào thầu. Khi tham\r\ndự thầu, nhà thầu phải chào chi phí dự phòng cho khối lượng phát sinh và chi phí dự phòng trượt giá với giá trị bằng tỷ lệ phần trăm (%)\r\nquy định trong E-HSMT (b2%) nhân với chi phí của các hạng mục do nhà thầu chào (A). Chi phí dự phòng chỉ được sử dụng khi có phát\r\nsinh khối lượng công việc trong thực tế và có trượt giá.\r\n     Trường hợp gói thầu chia phần (lô), Chủ đầu tư phải điền rõ tên từng phần (lô) và các dịch vụ như Mẫu này.\r\n\f                                        71\r\n                                                                       Mẫu số 02\r\n\r\n\r\n                               ĐƠN DỰ THẦU (1)\r\n\r\n\r\n      Ngày:___\r\n      Tên gói thầu: ___\r\n      Kính gửi: ___\r\n      Sau khi nghiên cứu E-HSMT, chúng tôi:\r\n      Tên nhà thầu: ___ , Mã số thuế_______ , cam kết thực hiện gói\r\nthầu_________ số E-TBMT:______ theo đúng yêu cầu nêu trong E-HSMT với\r\ngiá dự thầu (tổng số tiền) là _______ cùng với các bảng giá dự thầu kèm theo.\r\n       Ngoài ra, chúng tôi tự nguyện giảm giá dự thầu với tỷ lệ phần trăm giảm\r\ngiá là________ [Ghi tỷ lệ giảm giá, nếu có].\r\n       Giá dự thầu sau khi trừ đi giá trị giảm giá là: _____ [Hệ thống tự động tính\r\ntrên cơ sở tính toán lại chi phí dự phòng sau khi giảm giá] (đã bao gồm toàn bộ\r\nthuế, phí, lệ phí (nếu có)).\r\n      Hiệu lực của E-HSDT:____\r\n      Bảo đảm dự thầu:_______[ ghi giá trị bằng số, bằng chữ và đồng tiền của\r\nbảo đảm dự thầu]\r\n      Hiệu lực của Bảo đảm dự thầu(2):________ [ghi thời gian hiệu lực kể từ\r\nngày đóng thầu]\r\n      Chúng tôi cam kết:\r\n       1. Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị thu hồi\r\ngiấy chứng nhận đăng ký doanh nghiệp, giấy chứng nhận đăng ký hợp tác xã,\r\nliên hiệp hợp tác xã, tổ hợp tác, không thuộc trường hợp mất khả năng thanh\r\ntoán theo quy định của pháp luật về phá sản (không đang trong quá trình chấm\r\ndứt hoạt động hoặc bị thu hồi giấy chứng nhận đăng ký hộ kinh doanh đối với\r\nnhà thầu là hộ kinh doanh);\r\n      2. Không vi phạm quy định về bảo đảm cạnh tranh trong đấu thầu;\r\n      3. Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần\r\nnhất so với thời điểm đóng thầu;\r\n       4. Không đang trong thời gian bị cấm tham dự thầu theo quy định của pháp\r\nluật đấu thầu;\r\n       5. Không đang bị truy cứu trách nhiệm hình sự (chủ hộ không đang bị truy\r\ncứu trách nhiệm hình sự trong trường hợp nhà thầu là hộ kinh doanh);\r\n      6. Không thực hiện các hành vi tham nhũng, hối lộ, thông thầu, cản trở và các\r\nhành vi vi phạm quy định khác của pháp luật đấu thầu khi tham dự gói thầu này;\r\n\f                                        72\r\n      7. Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có\r\nnhân sự (ký kết hợp đồng lao động với nhà thầu tại thời điểm nhân sự thực hiện\r\nhành vi vi phạm) bị Tòa án kết án có hành vi vi phạm quy định về đấu thầu gây\r\nhậu quả nghiêm trọng theo quy định của pháp luật về hình sự nhằm mục đích cho\r\nnhà thầu đó trúng thầu(3);\r\n      8. Những thông tin kê khai trong E-HSDT là trung thực;\r\n      9. Trường hợp trúng thầu, E-HSDT và các văn bản bổ sung, làm rõ E-\r\nHSDT tạo thành thỏa thuận ràng buộc trách nhiệm giữa hai bên cho tới khi hợp\r\nđồng được ký kết;\r\n      10. Nếu E-HSDT của chúng tôi được chấp nhận, chúng tôi sẽ thực hiện biện\r\npháp bảo đảm thực hiện hợp đồng theo quy định tại Mục 37.1 E-CDNT của E-HSMT;\r\n      11. Có đủ năng lực, kinh nghiệm để thực hiện gói thầu(4);\r\n        12. Trường hợp chúng tôi không nộp bản gốc bảo đảm dự thầu theo yêu cầu\r\ncủa Chủ đầu tư, Bên mời thầu quy định tại Mục 18.5 E-CDNT; trong trường hợp\r\ngiá trị bảo đảm dự thầu nhỏ hơn 20 triệu đồng, không nộp tiền mặt, Séc bảo chi,\r\nthư bảo lãnh dự thầu hoặc giấy chứng nhận bảo hiểm bảo lãnh theo quy định tại\r\nMục 18.8 E-CDNT thì chúng tôi sẽ bị nêu tên trên Hệ thống mạng đấu thầu quốc gia\r\nvà tài khoản của chúng tôi sẽ bị khóa trong vòng 06 tháng kể từ ngày Cục Quản lý đấu\r\nthầu, Bộ Kế hoạch và Đầu tư nhận được văn bản đề nghị của Chủ đầu tư.\r\n      Ghi chú:\r\n    (1) Đơn dự thầu được ký bằng chữ ký số của nhà thầu khi nhà thầu nộp E-\r\nHSDT.\r\n      (2) Trường hợp giá trị bảo đảm dự thầu nhỏ hơn 20 triệu đồng thì không áp\r\ndụng nội dung này;\r\n       (3) E-HSMT không được yêu cầu nhà thầu phải nộp lý lịch tư pháp của nhân\r\nsự để chứng minh cho nội dung đánh giá này.\r\n      (4) Đối với gói thầu áp dụng hình thức chào hàng cạnh tranh.\r\n\f                                      73\r\n                                                                     Mẫu số 03\r\n\r\n\r\n                            THỎA THUẬN LIÊN DANH(1)\r\n      Ngày:___\r\n      Gói thầu:\r\n      Thuộc dự án/ dự toán mua sắm: ____\r\n      Căn cứ (2)\r\n      Căn cứ(2)\r\n      Căn cứ E-HSMT Gói thầu: ______ với số E-TBMT:__\r\n      Chúng tôi, đại diện cho các bên ký thỏa thuận liên danh, gồm có:\r\n      Tên thành viên liên danh thứ nhất:____\r\n      Mã số thuế: ___ ;\r\n      Đại diện là ông/bà:\r\n      Chức vụ:\r\n      Địa chỉ:\r\n      Điện thoại:\r\n      Tên thành viên liên danh thứ hai:____\r\n      Mã số thuế: ___ ;\r\n      Đại diện là ông/bà:\r\n      Chức vụ:\r\n      Địa chỉ:\r\n      Điện thoại:\r\n      Tên thành viên liên danh thứ n:____\r\n      Mã số thuế: ___ ;\r\n      Đại diện là ông/bà:\r\n      Chức vụ:\r\n      Địa chỉ:\r\n      Điện thoại:\r\n      Các bên (sau đây gọi là thành viên) thống nhất ký kết thỏa thuận liên danh\r\nvới các nội dung sau:\r\n\r\n\r\n\r\n      Điều 1. Nguyên tắc chung\r\n\f                                       74\r\n      1. Các thành viên tự nguyện hình thành liên danh để tham dự thầu gói\r\nthầu____ thuộc dự án/ dự toán mua sắm ____ .\r\n      2. Các thành viên thống nhất tên gọi của liên danh cho mọi giao dịch liên\r\nquan đến gói thầu này là: ____ [ghi tên của liên danh].\r\n       3. Các thành viên cam kết không thành viên nào được tự ý tham gia độc\r\nlập hoặc liên danh với nhà thầu khác để tham gia gói thầu này. Trường hợp\r\ntrúng thầu, không thành viên nào có quyền từ chối thực hiện các trách nhiệm và\r\nnghĩa vụ đã quy định trong hợp đồng. Trường hợp thành viên của liên danh từ\r\nchối hoàn thành trách nhiệm riêng của mình như đã thỏa thuận thì thành viên đó\r\nbị xử lý như sau:\r\n      - Bồi thường thiệt hại cho các bên trong liên danh;\r\n      - Bồi thường thiệt hại cho Chủ đầu tư theo quy định nêu trong hợp đồng;\r\n      - Hình thức xử lý khác ____ [ghi rõ hình thức xử lý khác].\r\n      Điều 2. Phân công trách nhiệm\r\n     Các thành viên thống nhất phân công trách nhiệm để thực hiện gói thầu\r\n____ thuộc dự án/dự toán mua sắm ____ đối với từng thành viên như sau:\r\n      1. Thành viên đứng đầu liên danh:\r\n      Các bên nhất trí phân công ____ làm thành viên đứng đầu liên danh, đại\r\ndiện cho liên danh trong những phần việc sau(3):\r\n      - Sử dụng tài khoản, chứng thư số để nộp E-HSDT cho cả liên danh.\r\n      [-Ký các văn bản, tài liệu để giao dịch với Chủ đầu tư, Bên mời thầu\r\ntrong quá trình tham dự thầu, văn bản giải trình, làm rõ E-HSDT hoặc văn bản\r\nđề nghị rút E-HSDT;\r\n      - Thực hiện bảo đảm dự thầu cho cả liên danh;\r\n      - Tham gia quá trình đối chiếu tài liệu, hoàn thiện hợp đồng;\r\n      - Ký đơn kiến nghị trong trường hợp nhà thầu có kiến nghị;\r\n      - Các công việc khác trừ việc ký kết hợp đồng ____ [ghi rõ nội dung các\r\ncông việc khác (nếu có)].\r\n      2. Các thành viên trong liên danh thỏa thuận phân công trách nhiệm thực\r\nhiện công việc theo bảng dưới đây (4):\r\n\f                                                 75\r\n\r\n                                                                             Tỷ lệ % giá trị đảm\r\n                                                      Nội dung công việc\r\nSTT         Tên các thành viên trong liên danh                               nhận so với tổng giá\r\n                                                          đảm nhận\r\n                                                                                   dự thầu\r\n  1      Tên thành viên đứng đầu liên danh                  - ___                  - ___%\r\n                                                            - ___                  - ___%\r\n  2      Tên thành viên thứ 2                               - ___                  - ___%\r\n                                                            - ___                  - ___%\r\n ....    ....                                                ....                    ......\r\n                                                      Toàn bộ công việc\r\n                    Tổng cộng                                                       100%\r\n                                                        của gói thầu\r\n\r\n\r\n         Điều 3. Hiệu lực của thỏa thuận liên danh\r\n         1. Thỏa thuận liên danh có hiệu lực kể từ ngày ký.\r\n         2. Thỏa thuận liên danh chấm dứt hiệu lực trong các trường hợp sau:\r\n      - Các bên hoàn thành trách nhiệm, nghĩa vụ của mình và tiến hành thanh\r\nlý hợp đồng;\r\n         - Các bên cùng thỏa thuận chấm dứt;\r\n         - Nhà thầu liên danh không trúng thầu;\r\n      - Hủy thầu gói thầu ____ thuộc dự án/ dự toán mua sắm ____ theo thông\r\nbáo của Chủ đầu tư, Bên mời thầu.\r\n         Thỏa thuận liên danh được lập trên sự chấp thuận của tất cả các thành viên.\r\n\r\n\r\n        ĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN ĐỨNG ĐẦU LIÊN DANH\r\n                                                                           [xác nhận, chữ ký số]\r\n                       ĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN LIÊN DANH\r\n                                                                           [xác nhận, chữ ký số]\r\n\r\n\r\n         Ghi chú:\r\n      (1) Trường hợp gói thầu chia thành nhiều phần độc lập thì trong thỏa\r\nthuận liên danh phải nêu rõ tên, số hiệu của các phần mà nhà thầu liên danh\r\ntham dự thầu, trong đó nêu rõ trách nhiệm chung và trách nhiệm riêng của từng\r\nthành viên liên danh đối với phần tham dự thầu.\r\n         (2) Cập nhật các văn bản quy phạm pháp luật theo quy định hiện hành.\r\n         (3) Việc phân công trách nhiệm bao gồm một hoặc nhiều công việc như đã\r\nnêu.\r\n\f                                       76\r\n      (4) Nhà thầu phải ghi rõ nội dung công việc cụ thể và ước tính giá trị tương\r\nứng mà từng thành viên trong liên danh sẽ thực hiện, trách nhiệm chung, trách\r\nnhiệm riêng của từng thành viên, kể cả thành viên đứng đầu liên danh. Việc phân\r\nchia công việc trong liên danh phải căn cứ các hạng mục nêu trong bảng giá dự\r\nthầu theo Mẫu số 11 (11A hoặc 11B hoặc 11C hoặc 11D hoặc 11E hoặc 11G)\r\nChương IV hoặc theo các công việc thuộc quá trình sản xuất hạng mục trong\r\nbảng giá dự thầu, không được phân chia các công việc không thuộc các hạng\r\nmục này hoặc không thuộc quá trình sản xuất các hạng mục này.\r\n\f                                        77\r\n                                                                      Mẫu số 04A\r\n\r\n                              BẢO LÃNH DỰ THẦU(1)\r\n                      (áp dụng trong trường hợp nhà thầu độc lập)\r\n\r\n      Bên thụ hưởng (Bên nhận bảo lãnh): ___ [ghi tên và địa chỉ của Chủ\r\nđầu tư quy định tại Mục 1.1 E-BDL hoặc tên Bên mời thầu quy định tại Mục 5.1\r\nE-BDL]\r\n         Ngày phát hành bảo lãnh: ___ [ghi ngày phát hành bảo lãnh]\r\n         BẢO LÃNH DỰ THẦU số: ___ [ghi số trích yếu của Bảo lãnh dự thầu]\r\n      Bên bảo lãnh: ___ [ghi tên và địa chỉ nơi phát hành, nếu những thông tin\r\nnày chưa được thể hiện ở phần tiêu đề trên giấy in]\r\n      Chúng tôi được thông báo rằng Bên được bảo lãnh là_____ [ghi tên nhà\r\nthầu] (sau đây gọi là “Nhà thầu”) sẽ tham dự thầu để thực hiện gói thầu_____\r\n[ghi tên gói thầu] thuộc dự án/dự toán mua sắm ____ [ghi tên dự án/dự toán\r\nmua sắm] theo Thư mời thầu/E-TBMT số____ [ghi số trích yếu của Thư mời\r\nthầu/E-TBMT].\r\n      Chúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho nhà\r\nthầu bằng một khoản tiền là____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền\r\nsử dụng].\r\n     Bảo lãnh này có hiệu lực trong___(2) ngày, kể từ ngày____ tháng___\r\nnăm___(3).\r\n      Theo yêu cầu của nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam\r\nkết sẽ thanh toán cho Bên thụ hưởng một khoản tiền là____ [ghi rõ giá trị\r\n   (4)\r\n\r\nbằng số, bằng chữ và đồng tiền sử dụng] khi nhận được văn bản thông báo từ\r\nBên thụ hưởng về vi phạm của nhà thầu trong các trường hợp sau đây:\r\n      1. Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT,\r\nnhà thầu có văn bản rút E-HSDT hoặc từ chối thực hiện một hoặc các công việc\r\nđã đề xuất trong E-HSDT theo yêu cầu của E-HSMT;\r\n      2. Nhà thầu có hành vi vi phạm quy định tại Điều 16 Luật Đấu thầu hoặc\r\nvi phạm pháp luật về đấu thầu dẫn đến phải hủy thầu theo quy định tại điểm d và\r\nđiểm đ khoản 1 Điều 17 của Luật Đấu thầu;\r\n      3. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo\r\nquy định tại Điều 68 của Luật Đấu thầu;\r\n      4. Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn\r\n05 ngày làm việc kể từ ngày nhận được thông báo mời đối chiếu tài liệu hoặc đã\r\nđối chiếu tài liệu nhưng từ chối ký biên bản đối chiếu tài liệu, trừ trường hợp bất\r\nkhả kháng.\r\n\f                                       78\r\n      5. Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng trong thời\r\nhạn 10 ngày kể từ ngày nhận được thông báo trúng thầu của bên mời thầu, trừ\r\ntrường hợp bất khả kháng;\r\n      6. Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng trong thời hạn\r\n10 ngày kể từ ngày hoàn thiện hợp đồng, trừ trường hợp bất khả kháng.\r\n      Trường hợp Nhà thầu trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau\r\nkhi Nhà thầu ký kết hợp đồng và nộp bảo lãnh thực hiện hợp đồng cho Bên thụ\r\nhưởng theo thỏa thuận trong hợp đồng đó.\r\n       Trường hợp Nhà thầu không trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay\r\nsau khi chúng tôi nhận được bản chụp văn bản thông báo kết quả lựa chọn Nhà\r\nthầu hoặc trong vòng 30 ngày kể từ ngày hết thời hạn hiệu lực của E-HSDT, tùy\r\ntheo thời điểm nào đến trước.\r\n      Bất cứ yêu cầu bồi thường nào theo bảo lãnh này đều phải được gửi đến\r\nvăn phòng chúng tôi trước hoặc trong ngày cuối cùng có hiệu lực của bảo lãnh\r\nnày.\r\n                                            Đại diện hợp pháp của ngân hàng\r\n                                       [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n\r\n      Ghi chú:\r\n       (1) Trường hợp bảo lãnh dự thầu vi phạm một trong các quy định như: có\r\ngiá trị thấp hơn, thời gian hiệu lực ngắn hơn so với yêu cầu quy định tại Mục\r\n18.2 E-CDNT, không đúng tên đơn vị thụ hưởng, không phải là bản gốc, không\r\ncó chữ ký hợp lệ, ký trước khi Chủ đầu tư phát hành E-HSMT, hoặc có kèm\r\ntheo điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu thì bảo lãnh dự thầu\r\nđược coi là không hợp lệ. Bảo lãnh dự thầu này là bảo lãnh dự thầu không hủy\r\nngang. Trường hợp cần thiết, đối với các gói thầu có quy mô lớn, để bảo đảm\r\nquyền lợi của Chủ đầu tư, Bên mời thầu trong việc tịch thu giá trị bảo đảm dự\r\nthầu khi nhà thầu vi phạm quy định nêu tại Bảo lãnh dự thầu, Chủ đầu tư, Bên\r\nmời thầu có thể yêu cầu nhà thầu cung cấp các tài liệu để chứng minh bảo lãnh\r\ndự thầu đã nộp trong E-HSDT là bảo lãnh dự thầu không hủy ngang.\r\n      (2) Ghi theo quy định tại Mục 18.2 E-BDL.\r\n      (3) Ghi ngày có thời điểm đóng thầu theo quy định tại Mục 19.1 E-CDNT.\r\nThời gian có hiệu lực của bảo lãnh dự thầu được tính kể từ ngày có thời điểm đóng\r\nthầu đến ngày cuối cùng có hiệu lực của bảo lãnh dự thầu (thời điểm kết thúc hiệu\r\nlực của bảo lãnh dự thầu nằm trong ngày cuối cùng có hiệu lực của bảo lãnh dự\r\nthầu mà không cần thiết phải đến hết 24 giờ của ngày đó). .\r\n      (4) Trường hợp bảo lãnh dự thầu thiếu một hoặc một số cam kết trong các\r\nnội dung cam kết nêu trên thì bị coi là điều kiện gây bất lợi cho Chủ đầu tư, Bên\r\nmời thầu theo quy định tại Mục 18.3 E-CDNT và thư bảo lãnh được coi là\r\nkhông hợp lệ.\r\n\f                                        79\r\n\r\n\r\n                                                                       Mẫu số 04B\r\n\r\n\r\n                               BẢO LÃNH DỰ THẦU(1)\r\n                      (áp dụng trong trường hợp nhà thầu liên danh)\r\n\r\n      Bên thụ hưởng (Bên nhận bảo lãnh):___ [ghi tên và địa chỉ của Chủ\r\nđầu tư quy định tại Mục 1.1 E-BDL hoặc ghi tên Bên mời thầu quy định tại Mục\r\n5.1 E-BDL]\r\n          Ngày phát hành bảo lãnh:___ [ghi ngày phát hành bảo lãnh]\r\n          BẢO LÃNH DỰ THẦU số:___ [ghi số trích yếu của Bảo lãnh dự thầu]\r\n      Bên bảo lãnh:___[ghi tên và địa chỉ nơi phát hành, nếu những thông tin\r\nnày chưa được thể hiện ở phần tiêu đề trên giấy in]\r\n      Chúng tôi được thông báo rằng Bên được bảo lãnh là____ [ghi tên nhà\r\nthầu] (sau đây gọi là “Nhà thầu”) sẽ tham dự thầu để thực hiện gói thầu____\r\n         (2)\r\n\r\n[ghi tên gói thầu] thuộc dự án/dự toán mua sắm ____ [ghi tên dự án/dự toán\r\nmua sắm] theo Thư mời thầu/E-TBMT số____ [ghi số trích yếu của Thư mời\r\nthầu/E-TBMT].\r\n       Chúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho nhà\r\nthầu tham dự thầu gói thầu này bằng một khoản tiền là ____ [ghi rõ giá trị bằng\r\nsố, bằng chữ và đồng tiền sử dụng].\r\n     Bảo lãnh này có hiệu lực trong___(3) ngày, kể từ ngày____tháng___\r\nnăm___(4).\r\n      Theo yêu cầu của nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam\r\nkết sẽ thanh toán cho Bên thụ hưởng một khoản tiền là___ [ghi rõ giá trị bằng\r\n   (5)\r\n\r\nsố, bằng chữ và đồng tiền sử dụng] khi nhận được văn bản thông báo từ Bên thụ\r\nhưởng về vi phạm của nhà thầu trong các trường hợp sau đây:\r\n      1. Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT,\r\nnhà thầu có văn bản rút E-HSDT hoặc từ chối thực hiện một hoặc các công việc\r\nđã đề xuất trong E-HSDT theo yêu cầu của E-HSMT;\r\n      2. Nhà thầu có hành vi vi phạm quy định tại Điều 16 Luật Đấu thầu hoặc\r\nvi phạm pháp luật về đấu thầu dẫn đến phải hủy thầu theo quy định tại điểm d và\r\nđiểm đ khoản 1 Điều 17 của Luật Đấu thầu;\r\n      3. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo\r\nquy định tại Điều 68 của Luật Đấu thầu;\r\n      4. Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn\r\n05 ngày làm việc kể từ ngày nhận được thông báo mời đối chiếu tài liệu hoặc đã\r\nđối chiếu tài liệu nhưng từ chối ký biên bản đối chiếu tài liệu, trừ trường hợp bất\r\n\f                                         80\r\nkhả kháng;\r\n      5. Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng trong thời\r\nhạn 10 ngày kể từ ngày nhận được thông báo trúng thầu của bên mời thầu, trừ\r\ntrường hợp bất khả kháng;\r\n      6. Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng trong thời hạn\r\n10 ngày kể từ ngày hoàn thiện hợp đồng, trừ trường hợp bất khả kháng.\r\n       7. Nếu bất kỳ thành viên nào trong liên danh ____ [ghi đầy đủ tên của nhà\r\nthầu liên danh] vi phạm quy định của pháp luật dẫn đến không được hoàn trả bảo\r\nđảm dự thầu theo quy định tại Mục 18.5 E-CDNT thì bảo đảm dự thầu của tất cả\r\nthành viên trong liên danh sẽ không được hoàn trả.\r\n      Trường hợp nhà thầu trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi\r\nnhà thầu ký kết hợp đồng và nộp bảo lãnh thực hiện hợp đồng cho Bên thụ\r\nhưởng theo thỏa thuận trong hợp đồng đó.\r\n       Trường hợp nhà thầu không trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay\r\nsau khi chúng tôi nhận được bản chụp văn bản thông báo kết quả lựa chọn nhà\r\nthầu hoặc trong vòng 30 ngày kể từ khi hết thời hạn hiệu lực của E-HSDT, tùy\r\ntheo thời điểm nào đến trước.\r\n      Bất cứ yêu cầu bồi thường nào theo bảo lãnh này đều phải được gửi đến\r\nvăn phòng chúng tôi trước hoặc trong ngày cuối cùng có hiệu lực của bảo lãnh\r\nnày.\r\n                                        Đại diện hợp pháp của ngân hàng\r\n                                        [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n\r\n      Ghi chú:\r\n       (1) Trường hợp bảo lãnh dự thầu vi phạm một trong các quy định như: có\r\ngiá trị thấp hơn, thời gian hiệu lực ngắn hơn so với yêu cầu quy định tại Mục\r\n18.2 E-CDNT, không đúng tên đơn vị thụ hưởng, không phải là bản gốc, không\r\ncó chữ ký hợp lệ, ký trước khi Chủ đầu tư phát hành E-HSMT, hoặc có kèm\r\ntheo điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu thì bảo lãnh dự thầu\r\nđược coi là không hợp lệ. Bảo lãnh dự thầu này là bảo lãnh dự thầu không hủy\r\nngang. Trường hợp cần thiết, đối với các gói thầu có quy mô lớn, để bảo đảm\r\nquyền lợi của Chủ đầu tư, Bên mời thầu trong việc tịch thu giá trị bảo đảm dự\r\nthầu khi nhà thầu vi phạm quy định nêu tại Bảo lãnh dự thầu, Chủ đầu tư, Bên\r\nmời thầu có thể yêu cầu nhà thầu cung cấp các tài liệu để chứng minh bảo lãnh\r\ndự thầu đã nộp trong E-HSDT là bảo lãnh dự thầu không hủy ngang.\r\n      (2) Tên nhà thầu có thể là một trong các trường hợp sau đây:\r\n        - Tên của cả nhà thầu liên danh, ví dụ nhà thầu liên danh A + B tham dự thầu\r\nthì tên nhà thầu ghi là “Nhà thầu liên danh A + B”;\r\n      - Tên của thành viên chịu trách nhiệm thực hiện bảo lãnh dự thầu cho cả liên\r\n\f                                         81\r\ndanh hoặc cho thành viên khác trong liên danh, ví dụ nhà thầu liên danh A + B + C\r\ntham dự thầu, trường hợp trong thoả thuận liên danh phân công cho nhà thầu A thực\r\nhiện bảo đảm dự thầu cho cả liên danh thì tên nhà thầu ghi là “nhà thầu A (thay mặt\r\ncho nhà thầu liên danh A + B +C)”, trường hợp trong thỏa thuận liên danh phân công\r\nnhà thầu B thực hiện bảo đảm dự thầu cho nhà thầu B và C thì tên nhà thầu ghi là\r\n“Nhà thầu B (thay mặt cho nhà thầu B và C)”;\r\n      ho nhà thầu B và C)”;\r\n      - Tên của thành viên liên danh thực hiện riêng rẽ bảo lãnh dự thầu.\r\n      (3) Ghi theo quy định về thời gian hiệu lực tại Mục 18.2 E-BDL.\r\n      (4) Ghi ngày có thời điểm đóng thầu theo quy định tại Mục 19.1 E-CDNT.\r\nThời gian có hiệu lực của bảo lãnh dự thầu được tính kể từ ngày có thời điểm đóng\r\nthầu đến ngày cuối cùng có hiệu lực của bảo lãnh dự thầu (thời điểm kết thúc hiệu lực\r\ncủa bảo lãnh dự thầu nằm trong ngày cuối cùng có hiệu lực của bảo lãnh dự thầu mà\r\nkhông cần thiết phải đến hết 24 giờ của ngày đó).\r\n      (5) Trường hợp bảo lãnh dự thầu thiếu một hoặc một số cam kết trong các nội\r\ndung cam kết nêu trên thì bị coi là điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu\r\ntheo quy định tại Mục 18.3 E-CDNT và thư bảo lãnh được coi là không hợp lệ.\r\n\f                                              82\r\n                                                                                   Mẫu số 05\r\n\r\n\r\n              HỢP ĐỒNG TƯƠNG TỰ DO NHÀ THẦU THỰC HIỆN (1)\r\n\r\n\r\n        Tên nhà thầu: _____[ghi tên đầy đủ của nhà thầu].\r\n\r\n        Thông tin về từng hợp đồng, mỗi hợp đồng cần bảo đảm các thông tin sau\r\nđây:\r\n Tên và số hợp đồng                        [ghi tên đầy đủ của hợp đồng, số ký hiệu]\r\n Ngày ký hợp đồng                                    [ghi ngày, tháng, năm]\r\n Ngày hoàn thành                                   [ghi ngày, tháng, năm]\r\n                              [ghi tổng giá hợp đồng theo số\r\n Giá hợp đồng(3)                                                  Tương đương ____ VND\r\n                                 tiền và đồng tiền đã ký]\r\n                                              [ghi phần trăm\r\n Trường hợp là thành viên\r\n                            [ghi tóm tắt     giá trị phần hợp\r\n liên danh, ghi tóm tắt\r\n                             phần công        đồng đảm nhận\r\n phần công việc đảm nhận\r\n                              việc đảm         trong tổng giá     Tương đương ___ VND\r\n trong liên danh và giá trị\r\n                            nhận trong          hợp đồng; số\r\n phần hợp đồng mà nhà\r\n                             liên danh]      tiền và đồng tiền\r\n thầu đảm nhận\r\n                                                   đã ký]\r\n Tên dự án/dự toán mua        [ghi tên đầy đủ của dự án/dự toán mua sắm có hợp đồng đang\r\n sắm:                                                    kê khai]\r\n Tên Chủ đầu tư:              [ghi tên đầy đủ của Chủ đầu tư trong hợp đồng đang kê khai]\r\n Địa chỉ:                             [ghi đầy đủ địa chỉ hiện tại của Chủ đầu tư]\r\n Điện thoại/fax:                 [ghi số điện thoại, số fax kể cả mã quốc gia, mã vùng]\r\n E-mail:                                          [ghi địa chỉ e-mail]\r\n Mô tả tính chất tương tự theo quy định tại Mục 2.1 Chương III(2)\r\n 1. Loại dịch vụ                                   [ghi thông tin phù hợp]\r\n  2. Về giá trị hợp đồng đã   [ghi giá trị hợp đồng thực tế đã thực hiện căn cứ theo giá trị\r\n thực hiện(3)                                nghiệm thu, thanh lý hợp đồng]\r\n 3. Quy mô thực hiện                           [ghi quy mô theo hợp đồng]\r\n 4. Các đặc tính khác                      [ghi các đặc tính khác nếu cần thiết]\r\n\r\n\r\n       Ghi chú:\r\n     Nhà thầu nghiên cứu kỹ E-HSMT và đề xuất các hợp đồng tương tự để bảo đảm\r\nđáp ứng yêu cầu của E-HSMT.\r\n     (1) Trong trường hợp liên danh, từng thành viên liên danh kê khai theo Mẫu này.\r\nTrường hợp nhà thầu có nhiều hợp đồng tương tự thì kê khai từng hợp đồng theo Mẫu này.\r\n       (2) Nhà thầu chỉ kê khai nội dung tương tự với yêu cầu của gói thầu.\r\n\f                                        83\r\n      (3) Trường hợp giá trị hợp đồng không tính bằng VND thì quy đổi sang VND theo\r\ntỷ giá theo quy định tại Mục 2.1 Chương III để làm cơ sở đánh giá.\r\n\f                                      84\r\n                                                                   Mẫu số 06A\r\n\r\n\r\n                     BẢNG ĐỀ XUẤT NHÂN SỰ CHỦ CHỐT\r\n\r\n\r\n      Nhà thầu phải kê khai những nhân sự chủ chốt theo quy định tại điểm a\r\nMục 2.2 Chương III và phải chứng minh khả năng sẵn sàng huy động các nhân\r\nsự chủ chốt này để tham gia thực hiện gói thầu. Nhân sự chủ chốt có thể thuộc\r\nbiên chế của nhà thầu hoặc do nhà thầu huy động.\r\n      Trường hợp nhân sự chủ chốt mà nhà thầu kê khai trong E-HSDT không\r\nđáp ứng yêu cầu hoặc không chứng minh được khả năng huy động nhân sự (bao\r\ngồm cả trường hợp nhân sự chủ chốt đã huy động cho hợp đồng khác có thời\r\ngian làm việc trùng với thời gian thực hiện gói thầu này), Bên mời thầu cho\r\nphép nhà thầu bổ sung, thay thế. Nhà thầu chỉ được phép bổ sung, thay thế một\r\nlần đối với từng vị trí nhân sự chủ chốt trong thời hạn phù hợp nhưng không ít\r\nhơn 03 ngày làm việc. Trường hợp nhà thầu không có nhân sự thay thế đáp ứng\r\nyêu cầu của E-HSMT thì nhà thầu bị loại. Trong mọi trường hợp, nếu nhà thầu\r\nkê khai nhân sự chủ chốt không trung thực thì nhà thầu không được thay thế\r\nnhân sự khác, E-HSDT của nhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo\r\nquy định tại khoản 4 Điều 16 của Luật Đấu thầu và bị xử lý theo quy định tại\r\nđiểm a khoản 1 Điều 125 của Nghị định số 24/2024/NĐ-CP.\r\n\r\n\r\n STT                Họ và Tên                           Vị trí công việc\r\n\r\n                                           [ghi cụ thể vị trí công việc đảm nhận trong\r\n  1     [Nhà thầu điền thông tin]\r\n                                           gói thầu]\r\n\r\n  2\r\n\r\n  …\r\n\f                                                                  85\r\n\r\n                                                                                                                        Mẫu số 06B\r\n\r\n                                      BẢNG LÝ LỊCH CHUYÊN MÔN CỦA NHÂN SỰ CHỦ CHỐT\r\n\r\n\r\n                        Thông tin nhân sự                                                     Công việc hiện tại\r\n\r\n\r\n                                                                                                              Người liên lạc\r\n                       Căn cước                      Chứng                                      Số năm làm                      Điện\r\n                                            Ngày,             Tên người Địa chỉ của                             (trưởng\r\n                         công                       chỉ/Trình                                  việc cho người                  thoại/\r\nStt        Tên                    Vị trí tháng, năm            sử dụng người sử dụng Chức danh                phòng/cán bộ\r\n                        dân/Hộ                      độ chuyên                                    sử dụng lao                    Fax/\r\n                                            sinh               lao động  lao động                              phụ trách\r\n                         chiếu                         môn                                      động hiện tại                  Email\r\n                                                                                                                nhân sự)\r\n\r\n       [ghi tên nhân\r\n 1\r\n      sự chủ chốt 1]\r\n\r\n       [ghi tên nhân\r\n 2\r\n      sự chủ chốt 2]\r\n\r\n\r\n …\r\n\r\n\r\n       [ghi tên nhân\r\n n\r\n      sự chủ chốt n]\r\n\r\n      Nhà thầu phải cung cấp tất cả các thông tin được yêu cầu và chuẩn bị tài liệu để đối chiếu (bản chụp được chứng thực các\r\nvăn bằng, chứng chỉ có liên quan) trong quá trình đối chiếu tài liệu.\r\n\f                                                                 86\r\n\r\n                                                                                                                          Mẫu số 06C\r\n\r\n                                               BẢNG KINH NGHIỆM CHUYÊN MÔN(1)\r\n\r\n\r\n                                                                                        Công ty/Dự án/Chức vụ/Hợp đồng/\r\n  STT         Tên nhân sự chủ chốt             Từ ngày        Đến ngày                    Kinh nghiệm chuyên môn và\r\n                                                                                               quản lý có liên quan\r\n\r\n\r\n            [ghi tên nhân sự chủ chốt 1]   …              …                  …\r\n    1\r\n\r\n\r\n\r\n\r\n    2\r\n\r\n\r\n\r\n\r\n   …                     …\r\n Ghi chú:\r\n    (1) Liệt kê theo trình tự thời gian quá trình công tác của chuyên gia, không cần liệt kê các công việc đã làm không phù hợp\r\nhoặc không liên quan với công việc đang yêu cầu.\r\n    Nhà thầu phải chuẩn bị tài liệu chứng minh các nội dung đã kê khai để đối chiếu trong quá trình đối chiếu tài liệu.\r\n\f                                               87\r\n                                                                                    Mẫu số 06D\r\n\r\n                       BẢNG KÊ KHAI THIẾT BỊ CHỦ YẾU\r\n       Nhà thầu phải kê khai những thiết bị chủ yếu theo quy định tại điểm b\r\nMục 2.2 Chương III và phải chứng minh khả năng sẵn sàng huy động các thiết\r\nbị này để tham gia thực hiện gói thầu. Thiết bị chủ yếu có thể thuộc sở hữu của\r\nnhà thầu hoặc do nhà thầu huy động. Trường hợp thiết bị chủ yếu mà nhà thầu\r\nkê khai trong E-HSDT không đáp ứng yêu cầu, bên mời thầu cho phép nhà thầu\r\nbổ sung, thay thế. Nhà thầu chỉ được phép bổ sung, thay thế một lần đối với\r\ntừng thiết bị chủ yếu trong thời hạn phù hợp nhưng không ít hơn 03 ngày làm\r\nviệc. Trường hợp nhà thầu không có thiết bị chủ yếu thay thế đáp ứng yêu cầu\r\ncủa E-HSMT thì nhà thầu bị loại. Trong mọi trường hợp, nếu nhà thầu kê khai\r\nthiết bị chủ yếu không trung thực thì nhà thầu không được thay thế thiết bị\r\nkhác, E-HSDT của nhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy\r\nđịnh tại khoản 4 Điều 16 của Luật Đấu thầu và bị xử lý theo quy định tại điểm a\r\nkhoản 1 Điều 125 của Nghị định số 24/2024/NĐ-CP.\r\n Loại thiết bị\r\n\r\n                      Tên nhà sản xuất                       Đời máy (model)\r\n\r\n                      Công suất (*)                          Năm sản xuất (*)\r\n Thông tin thiết bị\r\n                                                             Xuất xứ\r\n                      Tính năng\r\n                                                             Số đăng ký/đăng kiểm (nếu có)\r\n\r\n                      Địa điểm hiện tại của thiết bị\r\n Hiện trạng\r\n                      Thông tin về tình hình huy động, sử dụng thiết bị hiện tại\r\n\r\n Nguồn                Nêu rõ nguồn thiết bị\r\n                       Sở hữu của nhà thầu  Đi thuê  Cho thuê             Chế tạo đặc biệt\r\n\r\n       Đối với các thiết bị không thuộc sở hữu của mình thì nhà thầu phải kê\r\nkhai thêm các thông tin dưới đây:\r\n                      Tên chủ sở hữu\r\n\r\n                      Địa chỉ chủ sở hữu\r\n Chủ sở hữu\r\n                      Số điện thoại                          Tên và chức danh\r\n\r\n                      Số fax                                 Telex\r\n\r\n Thông tin chi tiết về thỏa thuận thuê/cho thuê/chế tạo thiết bị cụ thể cho dự án\r\n\f                                            88\r\n                                                                               Mẫu số 07\r\n\r\n\r\n     HỢP ĐỒNG CUNG CẤP DỊCH VỤ PHI TƯ VẤN KHÔNG HOÀN\r\n             THÀNH DO LỖI CỦA NHÀ THẦU(1)\r\n\r\n\r\n                                              Tên nhà thầu: ________________\r\n                                              Ngày: ______________________\r\n  Tên thành viên của nhà thầu liên danh (nếu có):_________________________\r\n\r\n\r\n Các hợp đồng cung cấp dịch vụ phi tư vấn không hoàn thành do lỗi của nhà thầu trong\r\n quá khứ theo quy định tại khoản 2.1 Mục 2 Chương III\r\n\r\n  Không có hợp đồng cung cấp dịch vụ phi tư vấn không hoàn thành do lỗi của nhà thầu kể từ\r\n   ngày 01 tháng 01 năm__ [ghi năm] theo quy định tại tiêu chí đánh giá 1 trong Bảng tiêu\r\n   chuẩn đánh giá về năng lực và kinh nghiệm thuộc Mục 2.1 Chương III.\r\n  Có hợp đồng cung cấp dịch vụ phi tư vấn không hoàn thành do lỗi của nhà thầu tính từ\r\n   ngày 01 tháng 01 năm___ [ghi năm] theo quy định tại tiêu chí đánh giá 1 trong Bảng tiêu\r\n   chuẩn đánh giá về năng lực và kinh nghiệm thuộc Mục 2.1 Chương III.\r\n\r\n  Năm     Phần việc                   Mô tả hợp đồng                      Tổng giá trị hợp\r\n          hợp đồng                                                        đồng (giá trị, loại\r\n           không                                                          đồng tiền, tỷ giá\r\n         hoàn thành                                                        hối đoái, giá trị\r\n                                                                         tương đương bằng\r\n                                                                               VND)\r\n\r\n                       Mô tả hợp đồng: __________________\r\n                       Tên Chủ đầu tư: ___________________\r\n                       Địa chỉ: _________________________\r\n                       Nguyên nhân không hoàn thành hợp\r\n                       đồng:________________________\r\n\r\n     Ghi chú:\r\n       (1) Nhà thầu phải kê khai chính xác, trung thực các hợp đồng cung cấp dịch vụ\r\nphi tư vấn không hoàn thành do lỗi của nhà thầu trong quá khứ. Trường hợp Chủ đầu\r\ntư, Bên mời thầu phát hiện nhà thầu có hợp đồng cung cấp dịch vụ phi tư vấn không\r\nhoàn thành do lỗi của nhà thầu trong quá khứ mà không kê khai thì nhà thầu được coi\r\nlà có hành vi gian lận và E-HSDT của nhà thầu sẽ bị loại. Trường hợp nhà thầu liên\r\ndanh thì từng thành viên của nhà thầu liên danh phải kê khai theo Mẫu này.\r\n\f                                         89\r\n                                                                        Mẫu số 08\r\n\r\n\r\n                  TÌNH HÌNH TÀI CHÍNH CỦA NHÀ THẦU(1)\r\n                                            Tên nhà thầu: ________________\r\n                                            Ngày: ______________________\r\nTên thành viên của nhà thầu liên danh (nếu có):_________________________\r\n\r\n\r\n\r\n                       Năm tài chính của nhà thầu từ ngày ___ tháng ___ đến ngày ___\r\n                       tháng ____ (nhà thầu điền nội dung này)\r\n\r\n                       Số liệu tài chính trong các năm gần nhất theo yêu cầu của E-\r\n                       HSMT\r\n\r\n                       Năm 1:              Năm 2:             Năm 3:\r\n\r\nTổng tài sản\r\n\r\nTổng nợ\r\n\r\nGiá trị tài sản ròng\r\n\r\nDoanh thu hằng năm\r\n(không bao gồm thuế\r\nVAT)\r\n\r\nDoanh thu bình quân\r\nhằng năm (không bao\r\ngồm thuế VAT)(2)\r\n\r\nLợi nhuận trước thuế\r\n\r\nLợi nhuận sau thuế\r\n\r\n\r\n\r\n      Ghi chú:\r\n       (1) Trường hợp nhà thầu liên danh thì từng thành viên liên danh phải kê\r\nkhai theo Mẫu này.\r\n       (2) Để xác định doanh thu bình quân hằng năm (không bao gồm thuế\r\nVAT), nhà thầu chia tổng doanh thu của các năm (không bao gồm thuế VAT)\r\ncho số năm dựa trên thông tin đã được cung cấp.\r\n      Doanh thu hằng năm được tính bằng tổng doanh thu trong báo cáo tài\r\nchính của năm đó (chưa bao gồm thuế VAT).\r\n      Doanh thu bình quân hằng năm (không bao gồm thuế VAT) = tổng doanh\r\nthu từng năm (không bao gồm thuế VAT) theo yêu cầu của E-HSMT/số năm.\r\n\f                                       90\r\n       Trường hợp nhà thầu mới thành lập không đủ số năm theo yêu cầu của E-\r\nHSMT thì Doanh thu bình quân hằng năm (không bao gồm thuế VAT) được tính\r\ntrên cơ sở số năm mà nhà thầu có số liệu tài chính.\r\n      Doanh thu hằng năm (không bao gồm thuế VAT) được trích xuất từ hồ sơ\r\nnăng lực của nhà thầu. Trường hợp nhà thầu nhận thấy doanh thu hằng năm\r\n(không bao gồm thuế VAT) trong hồ sơ năng lực của nhà thầu chưa được Hệ\r\nthống cập nhật từ Hệ thống thuế điện tử và Hệ thống thông tin quốc gia về đăng\r\nký doanh nghiệp thì nhà thầu tự cập nhật thông tin về doanh thu hằng năm\r\n(không bao gồm thuế VAT) vào hồ sơ năng lực để tham dự thầu nhưng bảo đảm\r\nphù hợp với số liệu nhà thầu đã kê khai trên Hệ thống Thuế điện tử tại thời điểm\r\nđóng thầu. Trong trường hợp này, nhà thầu phải chuẩn bị các tài liệu để đối\r\nchiếu các thông tin mà nhà thầu kê khai trong quá trình đối chiếu tài liệu, thương\r\nthảo hợp đồng (nếu có) như sau:\r\n       ời điểm đóng thầu. Trong trường hợp này, nhà thầu phải chuẩn bị các tài\r\nliệu để đối chiếu các thông tin mà nhà thầu kê khai trong quá trình đối chiếu tài\r\nliệu, thương thảo hợp đồng (nếu có) như sau:\r\n      Bản sao các báo cáo tài chính (các bảng cân đối kế toán bao gồm tất cả\r\nthuyết minh có liên quan, và các báo cáo kết quả kinh doanh) cho các năm như\r\nđã nêu trên, tuân thủ các điều kiện sau:\r\n      1. Phản ánh tình hình tài chính của nhà thầu hoặc thành viên liên danh\r\n(nếu là nhà thầu liên danh) mà không phải tình hình tài chính của một chủ thể\r\nliên kết như công ty mẹ liên kết với công ty con hoặc công ty liên kết với nhà\r\nthầu hoặc thành viên liên danh.\r\n      2. Các báo cáo tài chính phải hoàn chỉnh, đầy đủ nội dung theo quy định.\r\n      3. Các báo cáo tài chính phải tương ứng với các kỳ kế toán đã hoàn thành\r\nkèm theo bản chụp được chứng thực một trong các tài liệu sau đây:\r\n      - Biên bản kiểm tra quyết toán thuế;\r\n      - Tờ khai tự quyết toán thuế (thuế giá trị gia tăng và thuế thu nhập doanh\r\nnghiệp) có xác nhận của cơ quan thuế về thời điểm đã nộp tờ khai;\r\n      - Tài liệu chứng minh việc nhà thầu đã kê khai quyết toán thuế điện tử;\r\n       - Văn bản xác nhận của cơ quan quản lý thuế (xác nhận số nộp cả năm) về\r\nviệc thực hiện nghĩa vụ nộp thuế;\r\n      - Báo cáo kiểm toán (nếu có);\r\n      - Các tài liệu khác.\r\n    Các tài liệu trên đây phải phù hợp với số liệu nhà thầu đã kê khai trên Hệ\r\nthống Thuế điện tử tại thời điểm đóng thầu.\r\n\f91\r\n\f                                        92\r\n                                                                       Mẫu số 09A\r\n\r\n\r\n            PHẠM VI CÔNG VIỆC SỬ DỤNG NHÀ THẦU PHỤ(1)\r\n\r\n\r\n                                                                  Hợp đồng hoặc văn\r\n       Tên nhà thầu    Phạm vi       Khối lượng     Giá trị %\r\nSTT                                                               bản thỏa thuận với\r\n          phụ(2)      công việc(3)   công việc(4)   ước tính(5)\r\n                                                                   nhà thầu phụ(6)\r\n\r\n  1\r\n\r\n  2\r\n\r\n  3\r\n\r\n  4\r\n\r\n …\r\n\r\n\r\n\r\n      Ghi chú:\r\n      (1) Trường hợp E-HSMT có quy định về việc sử dụng nhà thầu phụ thì\r\nnhà thầu kê khai theo Mẫu này.\r\n      (2) Nhà thầu ghi cụ thể tên nhà thầu phụ. Trường hợp khi tham dự thầu\r\nchưa xác định được cụ thể danh tính của nhà thầu phụ thì không phải kê khai\r\nvào cột này mà chỉ kê khai vào cột “Phạm vi công việc”. Nếu nhà thầu trúng\r\nthầu thì khi huy động nhà thầu phụ thực hiện công việc đã kê khai phải được sự\r\nchấp thuận của Chủ đầu tư.\r\n      (3) Nhà thầu ghi cụ thể tên hạng mục công việc dành cho nhà thầu phụ.\r\n      (4) Nhà thầu ghi cụ thể khối lượng công việc dành cho nhà thầu phụ.\r\n      (5) Nhà thầu ghi cụ thể giá trị % công việc mà nhà thầu phụ đảm nhận so\r\nvới giá dự thầu.\r\n      (6) Nhà thầu ghi cụ thể số hợp đồng hoặc văn bản thỏa thuận và đính kèm\r\nbản scan các tài liệu này trong E-HSDT.\r\n\f                                         93\r\n                                                                     Mẫu số 09B\r\n\r\n        DANH SÁCH CÁC CÔNG TY CON, CÔNG TY THÀNH VIÊN\r\n           ĐẢM NHẬN PHẦN CÔNG VIỆC CỦA GÓI THẦU(1)\r\n\r\n\r\n         Tên công ty con,   Công việc đảm\r\n                                              Giá trị % so với giá\r\nSTT       công ty thành     nhận trong gói                           Ghi chú\r\n                                                   dự thầu(4)\r\n              viên(2)          thầu(3)\r\n\r\n 1\r\n\r\n 2\r\n\r\n …\r\n\r\n\r\n\r\n        Ghi chú:\r\n       (1) Trường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng\r\ncông ty) huy động công ty con, công ty thành viên thực hiện một phần công việc\r\ncủa gói thầu thì phải kê khai cụ thể tại Mẫu này. Việc đánh giá kinh nghiệm của\r\nnhà thầu căn cứ vào giá trị, khối lượng do công ty mẹ, công ty con, công ty\r\nthành viên đảm nhận trong gói thầu. Trường hợp nhà thầu tham dự thầu không\r\nphải là công ty mẹ thì không áp dụng Mẫu này.\r\n        (2) Ghi cụ thể tên công ty con, công ty thành viên.\r\n        (3) Ghi cụ thể phần công việc đảm nhận của công ty con, công ty thành\r\nviên.\r\n      (4) Ghi cụ thể giá trị % công việc của công ty con, công ty thành viên đảm\r\nnhận so với giá dự thầu.\r\n\f                                                         94\r\n\r\n\r\n                                                                                                                 Mẫu số 10A\r\n\r\n\r\n                                          BẢNG TIẾN ĐỘ THỰC HIỆN\r\n\r\n\r\n                                          Khối lượng   Đơn vị   Địa điểm thực   Ngày hoàn thành   Ngày hoàn thành dịch\r\nSTT   Danh mục dịch vụ   Mô tả dịch vụ\r\n                                           mời thầu     tính     hiện dịch vụ       dịch vụ       vụ do nhà thầu đề xuất\r\n\r\n(1)         (2)               (3)            (4)        (5)          (6)              (7)                  (8)\r\n\r\n\r\n\r\n\r\nGhi chú:\r\n- Các cột từ (1) đến (8): Nhà thầu điền\r\n\f                                                          95\r\n\r\n\r\n                                                                                                          Mẫu số 10B\r\n\r\n                                         BẢNG TIẾN ĐỘ THỰC HIỆN\r\n                                (áp dụng đối với loại hợp đồng theo tỷ lệ phần trăm)\r\n\r\n\r\n                                                                                             Thời gian\r\n                                                           Giá trị công trình\r\n                                                                                Thời gian   bảo hiểm do\r\n               STT     Danh mục dịch vụ   Mô tả dịch vụ   xây dựng/hạng mục\r\n                                                                                bảo hiểm    nhà thầu đề\r\n                                                              công trình\r\n                                                                                               xuất\r\n                (1)           (2)              (3)                (4)              (5)          (6)\r\n\r\n\r\n\r\n\r\nGhi chú:\r\n- Các cột từ (1) đến (6): Nhà thầu điền\r\n\f                                                             96\r\n                                                                                                                          Mẫu số 10C\r\n                                               BẢNG TIẾN ĐỘ THỰC HIỆN(*)\r\n                                        (áp dụng đối với loại hợp đồng theo thời gian)\r\n\r\n                                                                                                        Ngày bắt đầu\r\n                                                                                                       thực hiện dịch\r\n                                                                             Ngày bắt đầu thực\r\n                                                                                                       vụ muộn nhất\r\n                                                                                 hiện dịch vụ\r\n                                                           Địa                                        [ghi số ngày: kể\r\n                                                                      Số      [ghi số ngày: kể từ                          Ngày bắt\r\n                         Khối lượng                       điểm                                       từ ngày hợp đồng\r\n        Danh                            Số                        ngày/tháng ngày hợp đồng có         có hiệu lực hoặc      đầu thực\r\n                  Mô tả     mời                  Đơn vị   thực                hiệu lực hoặc kể từ\r\nSTT     mục                         ngày/tháng                      do nhà                             kể từ ngày chủ     hiện dịch vụ\r\n                 dịch vụ thầu/ngày                tính    hiện               ngày  chủ đầu tư yêu\r\n       dịch vụ                       thực hiện                     thầu đề                             đầu tư yêu cầu     do nhà thầu\r\n                          (tháng)                         dịch                cầu thực hiện dịch\r\n                                                                     xuất                            thực hiện dịch vụ       đề xuất\r\n                                                           vụ                  vụ đối với trường\r\n                                                                                                        đối với trường\r\n                                                                              hợp thực hiện dịch\r\n                                                                                                        hợp thực hiện\r\n                                                                             vụ lặp lại nhiều lần]\r\n                                                                                                        dịch vụ lặp lại\r\n                                                                                                          nhiều lần]\r\n (1)     (2)      (3)       (4)         (5)        (6)     (7)        (8)              (8)                    (9)             (10)\r\n\r\n\r\n\r\n\r\n      Ghi chú:\r\n      - Các cột từ (1) đến (10): Nhà thầu điền\r\n      (*) Ngày bắt đầu thực hiện dịch vụ do nhà thầu đề xuất phải nằm trong khoảng thời gian yêu cầu. Nhà thầu đề xuất thời\r\ngian bắt đầu thực hiện dịch vụ sớm hơn ngày bắt đầu thực hiện dịch vụ thì không được tính ưu tiên và không bị loại, trừ trường\r\nhợp yêu cầu kỹ thuật có quy định khác. Nhà thầu đề xuất thời gian bắt đầu thực hiện dịch vụ muộn hơn khoảng thời gian này thì\r\nE-HSDT của nhà thầu sẽ bị loại.\r\n\f                                                                       97\r\n\r\n                                                                                                                       Mẫu số 11A\r\n\r\n\r\n                                                            BẢNG GIÁ DỰ THẦU\r\n                                    (áp dụng đối với loại hợp đồng trọn gói, hợp đồng theo kết quả đầu ra)\r\n\r\n                                                                              Khối lượng\r\n   STT              Danh mục dịch vụ                   Mô tả dịch vụ                       Đơn vị tính       Đơn giá   Thành tiền\r\n                                                                               mời thầu\r\n\r\n    (1)                    (2)                              (3)                  (4)           (5)             (6)         (7)\r\n\r\n        1\r\n\r\n        2\r\n\r\n  ...\r\n\r\n  Tổng cộng:\r\n\r\n            Ghi chú:\r\n            - Các cột từ (1) đến (7): Nhà thầu điền.\r\n       - Cột (6): Nhà thầu điền đơn giá cho tất cả các hạng mục công việc. Đơn giá nhà thầu chào bao gồm các chi phí cần thiết để\r\nthực hiện gói thầu, trong đó bao gồm các chi phí thuế, phí, lệ phí, chi phí dự phòng (nếu có). Khi tham dự thầu, nhà thầu phải\r\nchịu trách nhiệm tìm hiểu, tính toán và chào đầy đủ các loại thuế, phí, lệ phí (nếu có) theo thuế suất, mức phí, lệ phí tại thời điểm\r\n28 ngày trước ngày có thời điểm đóng thầu theo quy định.\r\n\f                                                                      98\r\n\r\n                                                                                                                        Mẫu số 11B\r\n\r\n                                                          BẢNG GIÁ DỰ THẦU\r\n                                          (áp dụng đối với loại hợp đồng theo đơn giá cố định)\r\n                                                                                                    Khối\r\n                                                                                                   lượng   Đơn vị             Thành\r\nSTT                                Danh mục dịch vụ                              Mô tả dịch vụ                      Đơn giá\r\n                                                                                                    mời     tính               tiền\r\n                                                                                                    thầu\r\n                                                                                Theo yêu cầu kỹ\r\n I    PHẦN MÁY PHÁT ĐIỆN                                                        thuật tại chương\r\n                                                                                  V, E-HSMT\r\n                                                                                Theo yêu cầu kỹ\r\n 1    Vật tư/linh kiện MFĐ xăng (Công suất <=6.5KVA)                            thuật tại chương\r\n                                                                                  V, E-HSMT\r\n1.1   Thay Bộ chế hòa khí                                                                           25      cái\r\n1.2   Thay Bộ khoá xăng                                                                             12      cái\r\n1.3   Thay Bugi                                                                                     31      cái\r\n1.4   Thay Bộ kích từ AVR/Piston máy xăng                                                           15      cái\r\n1.5   Thay Bô lửa                                                                                    1      cái\r\n1.6   Thay Dây giật                                                                                  9      cái\r\n1.7   Thay IC, dây đánh lửa                                                                          1      cái\r\n1.8   Thay Kim phao xăng, git lơ                                                                     1      cái\r\n                                                                                Theo yêu cầu kỹ\r\n 2    Vật tư/linh kiện MFĐ dầu (Công suất <=20KVA)                              thuật tại chương\r\n                                                                                  V, E-HSMT\r\n2.1   Thay Bộ chỉnh lưu cụm kích từ đuôi đầu phát (Điôt)/Van hằng nhiệt                              5      cái\r\n2.2   Thay Bộ kích từ AVR máy dầu                                                                   84      cái\r\n2.3   Thay Bộ roăng quy lat máy phát điện (mặt máy)                                                  2      cái\r\n2.4   Thay Cảm biến nhiên liệu /Bộ điều tốc /Cảm biến nhớt                                           4      cái\r\n\f                                                                        99\r\n\r\n                                                                                              Khối\r\n                                                                                             lượng   Đơn vị             Thành\r\nSTT                                Danh mục dịch vụ                          Mô tả dịch vụ                    Đơn giá\r\n                                                                                              mời     tính               tiền\r\n                                                                                              thầu\r\n 2.5   Thay Củ đề <=10KVA                                                                       23    cái\r\n 2.6   Thay Củ đề > 10KVA                                                                        3    cái\r\n 2.7   Thay Dây cu-roa                                                                          93    cái\r\n 2.8   Thay Hệ thống ngắt máy phát (solenoid) /Kim phun (kim ba cạnh)                           76    cái\r\n 2.9   Thay Lọc dầu /Bộ nạp accu /Cảm biến nhiệt độ nước                                       142    cái\r\n2.10   Thay Lọc gió                                                                             13    cái\r\n2.11   Thay Lọc nhớt /Đồng hồ máy phát điện                                                      1    cái\r\n2.12   Thay Ống dẫn nước /Ống dẫn dầu /Rơle đề (cóc điện)                                       37    cái\r\n2.13   Thay Piston máy dầu                                                                       2    cái\r\n2.14   Thay Phốt bơm nước /Cảm biến dòng                                                         1    cái\r\n2.15   Thay Quạt gió                                                                             1    cái\r\n2.16   Thay Ắc quy 50Ah                                                                         56    cái\r\n2.17   Thay Ắc quy 75Ah                                                                         10    cái\r\n2.18   Thay Bộ lưu điện (LFP 12V20Ah)                                                            1    cái\r\n2.19   Thay Bạc trục cơ                                                                          1    cái\r\n2.20   Thay Bạc biên                                                                             2    cái\r\n2.21   Thay Bơm cao áp                                                                           1    cái\r\n2.22   Thay Bơm nhiên liệu                                                                      12    cái\r\n2.23   Thay Cầu chì máy phát điện                                                                1    cái\r\n2.24   Thay CB bảo vệ AVR (32A)                                                                  1    cái\r\n2.25   Thay Cổ zê siết ống dầu                                                                   1    cái\r\n2.26   Thay Cọc bình ắc quy                                                                      4    cái\r\n2.27   Thay Chổi than                                                                            1    cái\r\n2.28   Thay Lọc nước                                                                             1    cái\r\n\f                                                                  100\r\n\r\n                                                                                                      Khối\r\n                                                                                                     lượng   Đơn vị             Thành\r\nSTT                                Danh mục dịch vụ                               Mô tả dịch vụ                       Đơn giá\r\n                                                                                                      mời     tính               tiền\r\n                                                                                                      thầu\r\n2.29   Thay Nút dừng khẩn cấp                                                                           1     cái\r\n2.30   Thay Ổ khóa khởi động máy /Role đóng ngắt nhiên liệu                                            39     cái\r\n2.31   Thay Role điều khiển                                                                            14     cái\r\n2.32   Thay Role trung gian                                                                             7     cái\r\n2.33   Thay Xu páp                                                                                      1     cái\r\n2.34   Thay Sensor đo áp suất nhớt                                                                      6     cái\r\n2.35   Thay bảng điều khiển điện tử                                                                     1     cái\r\n                                                                                  Theo yêu cầu kỹ\r\n 3     Sửa chữa nhỏ                                                               thuật tại chương\r\n                                                                                    V, E-HSMT\r\n 3.1   Dây điện CVV 2x16mm2                                                                            1      m\r\n 3.2   Dây điện CVV 2x2,5mm2                                                                         324      m\r\n 3.3   Nước cất pha dung dịch nước làm mát                                                            89      lít\r\n 3.4   Dung dịch chống đóng cặn (DCA65 Hãng Fleet Guard hoặc tương đương)                              5      lít\r\n 3.5   Dầu nhớt động cơ diesel (Msp: 15W-40, Diesel SAE 15W40 hoặc tương đương)                      500      lít\r\n 3.6   Cài đặt bộ điều khiến                                                                           5      cái\r\n 3.7   Cân chỉnh cần ga, cần gió                                                                      18      cái\r\n 3.8   Cân chỉnh kim phun                                                                              8      cái\r\n 3.9   Cân chỉnh piston                                                                                5      cái\r\n3.10   Đóng bạc lót (Sơ mi) Roto                                                                       1      cái\r\n3.11   Gia công Bô lửa                                                                                 1      cái\r\n3.12   Gia công Xy lanh                                                                                1      cái\r\n3.13   Làm lại hơi                                                                                     1      cái\r\n3.14   Quấn lại củ phát <=10KVA                                                                        4      cái\r\n\f                                                                    101\r\n\r\n                                                                                                Khối\r\n                                                                                               lượng   Đơn vị             Thành\r\nSTT                                Danh mục dịch vụ                         Mô tả dịch vụ                       Đơn giá\r\n                                                                                                mời     tính               tiền\r\n                                                                                                thầu\r\n3.15   Quấn lại củ phát <=20KVA                                                                    1    cái\r\n3.16   Sửa bình xăng/dầu                                                                           4    cái\r\n3.17   Sửa bơm cao áp                                                                             48    cái\r\n3.18   Sửa bơm nhiên liệu                                                                         82    cái\r\n3.19   Sửa củ đề <=10KVA                                                                          67    cái\r\n3.20   Sửa củ đề <=20KVA                                                                          34    cái\r\n3.21   Sửa chữa bộ kích từ AVR                                                                    21    cái\r\n3.22   Sửa chữa cảm biến nhớt                                                                     14    cái\r\n3.23   Sửa chữa mạch điều khiển điện tử                                                          119    cái\r\n3.24   Sửa chữa, phục hồi bộ chế hòa khí                                                          19    cái\r\n3.25   Sửa chữa, vệ sinh két nước                                                                 36    cái\r\n3.26   Sửa đầu phát <=10KVA                                                                       60    cái\r\n3.27   Sửa đầu phát <=20KVA                                                                        4    cái\r\n3.28   Sửa lại bộ điều tốc                                                                        18    cái\r\n3.29   Sửa Xu páp                                                                                  8    cái\r\n3.30   Thông xục bình xăng/dầu                                                                    13    cái\r\n3.31   Thay/bổ sung nhớt hoặc nước làm mát                                                        64    máy\r\n                                                                            Theo yêu cầu kỹ\r\nIII    PHẦN THÁO DỠ/LẮP ĐẶT/ĐIỀU CHUYỂN - KHU VỰC THANH HOÁ                 thuật tại chương\r\n                                                                              V, E-HSMT\r\n 1     Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất <= 5,5 KVA                        1       máy\r\n 2     Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất > 5,5 KVA                         1       máy\r\n 3     Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 7 KVA                        1       máy\r\n 4     Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 10 KVA                       1       máy\r\n\f                                                                      102\r\n\r\n                                                                                                            Khối\r\n                                                                                                           lượng   Đơn vị               Thành\r\nSTT                                 Danh mục dịch vụ                                    Mô tả dịch vụ                         Đơn giá\r\n                                                                                                            mời     tính                 tiền\r\n                                                                                                            thầu\r\n 5    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 15 KVA                                      1     máy\r\n 6    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 30 KVA                                      1     máy\r\n 7    Lắp đặt máy phát điện. Công suất < 25 KVA                                                               1     máy\r\n 8    Lắp đặt máy phát điện. Công suất 25 - 75 KVA                                                            1     máy\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<= 6\r\n 9                                                                                                          1       10m\r\n      mm2\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<=\r\n10                                                                                                          1       10m\r\n      16 mm2\r\n11    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m                                                    1      cấu kiện\r\n12    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m                                                   1      cấu kiện\r\n13    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Nóc nhà Tb 4 tầng                                 1      cấu kiện\r\n14    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Nóc nhà Tb 4 tầng                                1      cấu kiện\r\n15    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Đồi dốc 20 độ                                     1      cấu kiện\r\n16    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Đồi dốc 20 độ                                    1      cấu kiện\r\n17    Vận chuyển cơ giới MFĐ từ trạm A đến trạm B lắp đặt (cự ly TB tạm tính 20km)                          1       chuyến\r\n18    Thuê ca cẩu 3T                                                                                        1         ca\r\n                                                                                        Theo yêu cầu kỹ\r\nIII   PHẦN THÁO DỠ/LẮP ĐẶT/ĐIỀU CHUYỂN - KHU VỰC NGHỆ AN                                thuật tại chương\r\n                                                                                          V, E-HSMT\r\n 1    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất <= 5,5 KVA                                     1       máy\r\n 2    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất > 5,5 KVA                                      1       máy\r\n 3    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 7 KVA                                     1       máy\r\n 4    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 10 KVA                                    1       máy\r\n 5    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 15 KVA                                    1       máy\r\n 6    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 30 KVA                                    1       máy\r\n\f                                                                      103\r\n\r\n                                                                                                            Khối\r\n                                                                                                           lượng   Đơn vị               Thành\r\nSTT                                 Danh mục dịch vụ                                    Mô tả dịch vụ                         Đơn giá\r\n                                                                                                            mời     tính                 tiền\r\n                                                                                                            thầu\r\n 7    Lắp đặt máy phát điện. Công suất < 25 KVA                                                               1     máy\r\n 8    Lắp đặt máy phát điện. Công suất 25 - 75 KVA                                                            1     máy\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<= 6\r\n 9                                                                                                          1       10m\r\n      mm2\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<=\r\n10                                                                                                          1       10m\r\n      16 mm2\r\n11    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m                                                    1      cấu kiện\r\n12    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m                                                   1      cấu kiện\r\n13    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Nóc nhà Tb 4 tầng                                 1      cấu kiện\r\n14    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Nóc nhà Tb 4 tầng                                1      cấu kiện\r\n15    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Đồi dốc 20 độ                                     1      cấu kiện\r\n16    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Đồi dốc 20 độ                                    1      cấu kiện\r\n17    Vận chuyển cơ giới MFĐ từ trạm A đến trạm B lắp đặt (cự ly TB tạm tính 20km)                          1       chuyến\r\n18    Thuê ca cẩu 3T                                                                                        1         ca\r\n                                                                                        Theo yêu cầu kỹ\r\nIII   PHẦN THÁO DỠ/LẮP ĐẶT/ĐIỀU CHUYỂN - KHU VỰC HÀ TĨNH                                thuật tại chương\r\n                                                                                          V, E-HSMT\r\n 1    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất <= 5,5 KVA                                     1       máy\r\n 2    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất > 5,5 KVA                                      1       máy\r\n 3    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 7 KVA                                     1       máy\r\n 4    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 10 KVA                                    1       máy\r\n 5    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 15 KVA                                    1       máy\r\n 6    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 30 KVA                                    1       máy\r\n 7    Lắp đặt máy phát điện. Công suất < 25 KVA                                                             1       máy\r\n 8    Lắp đặt máy phát điện. Công suất 25 - 75 KVA                                                          1       máy\r\n\f                                                                       104\r\n\r\n                                                                                                            Khối\r\n                                                                                                           lượng   Đơn vị               Thành\r\nSTT                                 Danh mục dịch vụ                                    Mô tả dịch vụ                         Đơn giá\r\n                                                                                                            mời     tính                 tiền\r\n                                                                                                            thầu\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<= 6\r\n 9                                                                                                          1       10m\r\n      mm2\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<=\r\n10                                                                                                          1       10m\r\n      16 mm2\r\n11    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m                                                    1      cấu kiện\r\n12    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m                                                   1      cấu kiện\r\n13    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Nóc nhà Tb 4 tầng                                 1      cấu kiện\r\n14    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Nóc nhà Tb 4 tầng                                1      cấu kiện\r\n15    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Đồi dốc 20 độ                                     1      cấu kiện\r\n16    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Đồi dốc 20 độ                                    1      cấu kiện\r\n17    Vận chuyển cơ giới MFĐ từ trạm A đến trạm B lắp đặt (cự ly TB tạm tính 20km)                          1       chuyến\r\n18    Thuê ca cẩu 3T                                                                                        1         ca\r\n                                                                                        Theo yêu cầu kỹ\r\nIII   PHẦN THÁO DỠ/LẮP ĐẶT/ĐIỀU CHUYỂN - KHU VỰC QUẢNG BÌNH                             thuật tại chương\r\n                                                                                          V, E-HSMT\r\n 1    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất <= 5,5 KVA                                     1       máy\r\n 2    Tháo dỡ máy phát điện dự phòng động cơ xăng, công suất > 5,5 KVA                                      1       máy\r\n 3    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 7 KVA                                     1       máy\r\n 4    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 10 KVA                                    1       máy\r\n 5    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 15 KVA                                    1       máy\r\n 6    Tháo dỡ máy phát điện dự phòng động cơ diesel, công suất <= 30 KVA                                    1       máy\r\n 7    Lắp đặt máy phát điện. Công suất < 25 KVA                                                             1       máy\r\n 8    Lắp đặt máy phát điện. Công suất 25 - 75 KVA                                                          1       máy\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<= 6\r\n 9                                                                                                          1       10m\r\n      mm2\r\n\f                                                                     105\r\n\r\n                                                                                                       Khối\r\n                                                                                                      lượng   Đơn vị               Thành\r\nSTT                                Danh mục dịch vụ                                   Mô tả dịch vụ                      Đơn giá\r\n                                                                                                       mời     tính                 tiền\r\n                                                                                                       thầu\r\n      Lắp đặt cáp nguồn,dây đất trong máng nổi, trên cầu cáp. Tiết diện dây dẫn S<=\r\n10                                                                                                     1       10m\r\n      16 mm2\r\n11    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m                                               1      cấu kiện\r\n12    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m                                              1      cấu kiện\r\n13    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Nóc nhà Tb 4 tầng                            1      cấu kiện\r\n14    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Nóc nhà Tb 4 tầng                           1      cấu kiện\r\n15    Vận chuyển thủ công, cấu kiện <=50kg, cự ly <=100m. Đồi dốc 20 độ                                1      cấu kiện\r\n16    Vận chuyển thủ công, cấu kiện <=100kg, cự ly <=100m. Đồi dốc 20 độ                               1      cấu kiện\r\n17    Vận chuyển cơ giới MFĐ từ trạm A đến trạm B lắp đặt (cự ly TB tạm tính 20km)                     1       chuyến\r\n18    Thuê ca cẩu 3T                                                                                   1         ca\r\n                                                         Tổng cộng trước thuế\r\n                                                           Thuế VAT 10%\r\n                                                          Tổng cộng sau thuế\r\n      Ghi chú: giá dự thầu (đã bao gồm thuế, phí, lệ phí (nếu có))\r\n\f                                                                    106\r\n\r\n                                                                                                                      Mẫu số 11C\r\n\r\n\r\n                                                           BẢNG GIÁ DỰ THẦU\r\n                                         (áp dụng đối với loại hợp đồng theo đơn giá điều chỉnh)\r\n\r\n\r\n                                                                           Khối lượng\r\n  STT            Danh mục dịch vụ                   Mô tả dịch vụ                            Đơn vị tính   Đơn giá    Thành tiền\r\n                                                                            mời thầu\r\n   (1)                    (2)                            (3)                   (4)               (5)         (6)         (7)\r\n\r\n    I        Các hạng mục                                                                                            A=A1+A2+...\r\n\r\n    1        Hạng mục 1                                                                                                  A1\r\n    2        Hạng mục 2                                                                                                  A2\r\n    ...      ...                                                                                                          ...\r\n             Chi phí dự phòng (dự\r\n    II       phòng khối lượng phát                                            b2%                                    B2 = b2% x A\r\n             sinh, trượt giá)\r\n                              Tổng hợp giá dự thầu (đã bao gồm thuế, phí, lệ phí (nếu có))                              A+B2\r\n\r\n          Ghi chú:\r\n          - Các cột từ (1) đến (7): Nhà thầu điền\r\n       - Cột (6): Nhà thầu điền đơn giá cho tất cả các hạng mục công việc. Đơn giá nhà thầu chào bao gồm các chi phí cần thiết để\r\nthực hiện gói thầu, trong đó bao gồm các chi phí thuế, phí, lệ phí (nếu có). Khi tham dự thầu, nhà thầu phải chịu trách nhiệm tìm\r\nhiểu, tính toán và chào đầy đủ các loại thuế, phí, lệ phí (nếu có) theo thuế suất, mức phí, lệ phí tại thời điểm 28 ngày trước ngày\r\ncó thời điểm đóng thầu theo quy định.\r\n\f                                                              107\r\n\r\n                                                                                                                             Mẫu số 11D\r\n\r\n\r\n                                                   BẢNG GIÁ DỰ THẦU\r\n                                   (áp dụng đối với loại hợp đồng theo tỷ lệ phần trăm)\r\n                                                  Giá trị công trình xây\r\n                                                                            Thời gian       Tỷ lệ phí bảo hiểm\r\nSTT           Danh mục dịch vụ    Mô tả dịch vụ   dựng/hạng mục công                                             Phí bảo hiểm\r\n                                                                            bảo hiểm               (%)\r\n                                                           trình\r\n (1)                (2)                (3)                  (4)                 (5)                (6)           (7) = (4) * (6)\r\n\r\n  1     Hạng mục 1                                                                                                    A1\r\n  2     Hạng mục 2                                                                                                    A2\r\n  ...   ...                                                                                                            ...\r\n                             Tổng hợp giá dự thầu (đã bao gồm thuế, phí, lệ phí (nếu có))                        A=A1+A2+…\r\n\r\nGhi chú:\r\n- Các cột (1) đến (7): Nhà thầu điền\r\n\f                                                                     108\r\n\r\n                                                                                                                         Mẫu số 11E\r\n\r\n                                                           BẢNG GIÁ DỰ THẦU\r\n                                              (áp dụng đối với loại hợp đồng theo thời gian)\r\n\r\n                                                               Khối lượng mời        Số                       Đơn giá\r\n   STT            Danh mục dịch vụ           Mô tả dịch vụ       thầu/ngày       ngày/tháng    Đơn vị tính   theo ngày    Thành tiền\r\n                                                                  (tháng)         thực hiện                   (tháng)\r\n   (1)                    (2)                       (3)               (4)                (5)       (6)          (7)      (8)=(4)*(5)*(7)\r\n\r\n    I        Các hạng mục                                                                                                A=A1+A2+...\r\n\r\n    1        Hạng mục 1                                                                                                        A1\r\n    2        Hạng mục 2                                                                                                        A2\r\n    ...      ...                                                                                                               ...\r\n             Chi phí dự phòng cho khối\r\n    II       lượng phát sinh theo thời                                     b1%                                           B1 = b1% x A\r\n             gian\r\n                          Tổng hợp giá dự thầu (đã bao gồm thuế, phí, lệ phí (nếu có))                                       A+B1\r\n\r\n          Ghi chú:\r\n          - Các cột từ (1) đến (8): Nhà thầu điền\r\n      - Cột (7): Nhà thầu điền đơn giá theo ngày (tháng) cho hạng mục công việc. Đơn giá nhà thầu chào bao gồm các chi phí\r\ncần thiết để thực hiện gói thầu, trong đó bao gồm các chi phí thuế, phí, lệ phí (nếu có). Khi tham dự thầu, nhà thầu phải chịu trách\r\nnhiệm tìm hiểu, tính toán và chào đầy đủ các loại thuế, phí, lệ phí (nếu có) theo thuế suất, mức phí, lệ phí tại thời điểm 28 ngày\r\ntrước ngày có thời điểm đóng thầu theo quy định.\r\n\f                                                               109\r\n\r\n                                                                                                                Mẫu số 11G\r\n                                                    BẢNG GIÁ DỰ THẦU\r\n                                             (áp dụng đối với loại hợp đồng hỗn hợp)\r\n\r\n          I. Các hạng mục áp dụng loại hợp đồng trọn gói, hợp đồng theo kết quả đầu ra\r\n                                                                        Khối lượng\r\n STT             Danh mục dịch vụ              Mô tả dịch vụ                          Đơn vị tính   Đơn giá    Thành tiền\r\n                                                                         mời thầu\r\n\r\n  (1)                  (2)                          (3)                     (4)           (5)         (6)         (7)\r\n      1\r\n\r\n      2\r\n\r\n...\r\n\r\nTổng cộng:                                                                                                        X1\r\n          II. Các hạng mục áp dụng loại hợp đồng theo đơn giá cố định\r\n                                                                        Khối lượng\r\n STT             Danh mục dịch vụ              Mô tả dịch vụ                         Đơn vị tính    Đơn giá    Thành tiền\r\n                                                                         mời thầu\r\n  (1)               (2)                             (3)                    (4)           (5)          (6)        (7)\r\n    I  Các hạng mục                                                                                           A=A1+A2+...\r\n   1   Hạng mục 1                                                                                                A1\r\n   2   Hạng mục 2                                                                                                A2\r\n   ... ...                                                                                                        ...\r\n       Chi phí dự phòng cho khối\r\n II                                                                        b1%                                B1 = b1% x A\r\n       lượng phát sinh\r\nTổng cộng:                                                                                                     X2=A+B1\r\n          III. Các hạng mục áp dụng loại hợp đồng theo đơn giá điều chỉnh\r\n\f                                                                     110\r\n\r\n                                                                              Khối lượng\r\nSTT               Danh mục dịch vụ                  Mô tả dịch vụ                            Đơn vị tính       Đơn giá         Thành tiền\r\n                                                                               mời thầu\r\n (1)                       (2)                           (3)                     (4)             (5)             (6)               (7)\r\n  I          Các hạng mục                                                                                                    A=A1+A2+...\r\n\r\n  1          Hạng mục 1                                                                                                            A1\r\n  2          Hạng mục 2                                                                                                            A2\r\n ...   ...                                                                                                                         ...\r\n       Chi phí dự phòng (dự phòng\r\n II    khối lượng phát sinh, trượt                                               b2%                                         B2 = b2% x A\r\n       giá)\r\nTổng cộng:                                                                                                                     X3=A+B2\r\n       IV. Các hạng mục áp dụng loại hợp đồng theo thời gian\r\n                                                                Khối lượng mời        Số                          Đơn giá\r\n  STT              Danh mục dịch vụ           Mô tả dịch vụ       thầu/ngày       ngày/tháng     Đơn vị tính     theo ngày    Thành tiền\r\n                                                                   (tháng)         thực hiện                      (tháng)\r\n      (1)                   (2)                    (3)                (4)              (5)             (6)             (7)   (8)=(4)*(5)*(7)\r\n\r\n       I      Các hạng mục                                                                                                   A=A1+A2+...\r\n\r\n       1      Hạng mục 1                                                                                                           A1\r\n       2      Hạng mục 2                                                                                                           A2\r\n       ...    ...                                                                                                                  ...\r\n              Chi phí dự phòng cho khối\r\n       II     lượng phát sinh theo thời                                     b1%                                              B1 = b1% x A\r\n              gian\r\n                           Tổng hợp giá dự thầu (đã bao gồm thuế, phí, lệ phí (nếu có))                                          A+B1\r\n       V. Tổng hợp giá dự thầu\r\n\f                                                          111\r\n\r\n\r\nSTT                         Các hạng mục                             Thành tiền\r\n\r\n I    Các hạng mục áp dụng loại hợp đồng trọn gói, hợp đồng theo        X1\r\n      kết quả đầu ra\r\n\r\nII    Các hạng mục áp dụng loại hợp đồng theo đơn giá cố định           X2\r\n\r\nIII   Các hạng mục áp dụng loại hợp đồng theo đơn giá điều chỉnh        X3\r\n\r\nIV    Các hạng mục áp dụng loại hợp đồng theo thời gian                 X4\r\n\r\n      Tổng cộng (Trích xuất ra giá dự thầu)                        X=X1+X2+X3+X4\r\n\f                                                            112\r\n\r\n                                                                                                                Mẫu số 12\r\n\r\n                                  BẢNG KÊ KHAI DỊCH VỤ ĐƯỢC HƯỞNG ƯU ĐÃI\r\n\r\n      Nhà thầu chỉ được hưởng ưu đãi đối với các nội dung mà nhà thầu kê khai theo bảng dưới đây. Trường hợp nhà thầu không\r\ntích chọn thì không được hưởng ưu đãi về nội dung này.\r\n\r\n                             Nội dung                                  Có                       Không\r\n         Nhà thầu là doanh nghiệp khởi nghiệp sáng tạo(1)               □                          □\r\n         Dịch vụ là sản phẩm đổi mới sáng tạo của doanh                 □                          □\r\n         nghiệp khởi nghiệp sáng tạo quy định tại khoản 4\r\n         Điều 5 của Nghị định số 24/2024/NĐ-CP mà sản\r\n         phẩm lần đầu được sản xuất và đủ điều kiện để\r\n         đưa ra thị trường trong 6 năm gần đây(2)\r\n\r\n      Ghi chú:\r\n      Trường hợp nhà thầu tích chọn “Có” thì nhà thầu phải đính kèm tài liệu chứng minh trong E-HSDT.\r\n\f                     Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                   Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n     1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\r\n     - Tên phương án: Sửa chữa máy phát điện khu vực Đài VTNA.\r\n     - Chủ đầu tư: Trung tâm Mạng lưới MobiFone miền Bắc – CN Tổng công\r\nty Viễn thông MobiFone.\r\n     - Tên gói thầu: Sửa chữa máy phát điện khu vực Đài VTNA.\r\n    - Phạm vi cung cấp: Sửa chữa máy phát điện khu vực Đài VTNA (khối\r\nlượng chi tiết được nêu tại mẫu số 01B – chương IV, E-HSMT).\r\n      - Phạm vi áp dụng: các site hiện hữu và site mới trong năm 2024-2025 tại 4\r\ntỉnh thuộc quản lý của ĐVT Nghệ An.\r\n     - Thời gian thực hiện hợp đồng: 12 tháng kể từ khi ký hợp đồng.\r\n     - Nội dung công việc: các công tác để thực hiện phần sửa chữa máy phát điện\r\nbao gồm:\r\n       + Sửa chữa các hạng mục thiết bị của máy phát điện hỏng: AVR, bộ chế\r\n       hòa khí, củ đề, bơm cao áp, cảm biến nhớt...\r\n       + Thay thế vật tư thiết bị điều hòa không khí: AVR, bộ chế hòa khí, củ đề,\r\n       bơm cao áp, cảm biến nhớt, accu đề, piston...\r\n       + Công tác tháo dỡ, lắp đặt máy phát điện, thay nhớt, lọc gió, lọc dầu;\r\n       + Công tác vận chuyển thủ công, vận chuyển cơ giới.\r\n     2. Mục tiêu công việc:\r\n      Đảm bảo máy phát điện vận hành ổn định cung cấp nguồn điện dự phòng kịp\r\nthời ứng cứu thông tin khi xảy ra mất điện AC, duy trì sự hoạt động liên tục và\r\nvùng phủ của trạm trong khu vực góp phần làm ổn định và nâng cao chất lượng\r\nmạng lưới của MobiFone.\r\n     3. Yêu cầu kỹ thuật của gói thầu:\r\n     3.1. Yêu cầu kỹ thuật triển khai thực hiện:\r\n     a) Yêu cầu công tác triển khai:\r\n     Sau khi ký hợp đồng, dựa vào yêu cầu công việc triển khai thực tế nhà thầu\r\nphối hợp với chủ đầu tư khảo sát hiện trạng tại trạm cần sửa chữa máy phát điện để\r\nchủ đầu tư lập phiếu giao việc giao cho nhà thầu thực hiện.\r\n     b) Yêu cầu tiến độ thực hiện:\r\n      - Thời gian cung cấp dịch vụ: 12 tháng kể từ ngày hợp đồng có hiệu lực.\r\n      - Thực hiện công việc 24/07 (24 giờ trong ngày, 7 ngày trong tuần) kể cả\r\nngày Lễ, Tết…khi cần xử lý ứng cứu liên quan đến CSHT, để đảm bảo thông tin\r\nliên lạc theo quy định của bên thuê dịch vụ.\r\n\f      - Thời hạn cung cấp dịch vụ:\r\n        + Đối với công việc xử lý sửa chữa máy phát điện khẩn cấp để đảm bảo\r\n      cho trạm phát sóng không bị mất liên lạc quá lâu nhà cung cấp phải có\r\n      nhân công có sẵn tại các địa bàn thực hiện, khi sảy ra sự cố phải có mặt sửa\r\n      chữa, ứng cứu trong thời gian như sau:\r\n                  Phân loại ưu\r\n                                     Trạm site cấp 2       Trạm site cấp 3\r\n                     tiên\r\n                 Thời gian thực     Trong vòng 12h        Trong vòng 24h từ\r\n                      hiện         từ lúc xảy ra sự cố     lúc xảy ra sự cố\r\n       - Thời hạn yêu cầu xử lý (thời hạn cung cấp dịch vụ): được tính từ khi\r\nĐơn vị cung cấp dịch vụ nhận được thông báo của Tổ VT (qua các hình thức\r\nthoại, SMS, phầm mềm chatt OTT, hoặc phiếu giao việc), không phân biệt\r\ntrong/ngoài giờ làm việc và các ngày nghỉ, lễ, tết:\r\n       - Tổ VT có trách nhiệm hỗ trợ ra vào trạm để nhân viên Đơn vị cung cấp\r\ndịch vụ hoàn thành công việc theo đúng thời hạn yêu cầu. Trường hợp nhân viên\r\nĐơn vị cung cấp dịch vụ đã có mặt nhưng không được vào trạm thì thời hạn\r\ncung cấp dịch vụ sẽ được gia hạn thêm một khoảng thời gian tương ứng với thời\r\ngian bị trễ do không được vào trạm.\r\n      c) Yêu cầu chất lượng dịch vụ:\r\n      Việc sửa chữa các vật tư, linh kiện phải đảm bảo được sau sửa chữa đáp\r\nứng và sử dụng được trong thời gian dài.\r\nSTT         Tên dịch vụ           Đơn vị                 Yêu cầu chất lượng\r\n\r\n                                           −   Tình trạng sau sửa chữa: hoạt động\r\n 1      Cài đặt bộ điều khiến      cái\r\n                                           −   Bảo hành: ≥ 12 tháng\r\n\r\n        Cân chỉnh cần ga, cần              −   Tình trạng sau sửa chữa: hoạt động\r\n 2                                 cái\r\n                gió                        −   Bảo hành: ≥ 12 tháng\r\n                                           −   Tình trạng sau sửa chữa: hoạt động\r\n 3       Cân chỉnh kim phun        cái\r\n                                           −   Bảo hành: ≥ 12 tháng\r\n                                           −   Tình trạng sau sửa chữa: hoạt động\r\n 4        Cân chỉnh piston         cái\r\n                                           −   Bảo hành: ≥ 12 tháng\r\n\r\n        Đóng bạc lót (Sơ mi)               −   Tình trạng sau sửa chữa: hoạt động\r\n 5                                 cái\r\n               Roto                        −   Bảo hành: ≥ 12 tháng\r\n                                           −   Tình trạng sau sửa chữa: hoạt động\r\n 6        Gia công Bô lửa          cái\r\n                                           −   Bảo hành: ≥ 12 tháng\r\n\fSTT        Tên dịch vụ         Đơn vị              Yêu cầu chất lượng\r\n\r\n                                        −   Tình trạng sau sửa chữa: hoạt động\r\n 7      Gia công Xy lanh        cái\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Tình trạng sau sửa chữa: hoạt động\r\n 8         Làm lại hơi          cái\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n\r\n         Quấn lại củ phát               −   Tình trạng sau sửa chữa: hoạt động\r\n 9                              cái\r\n           <=10KVA                      −   Bảo hành: ≥ 12 tháng\r\n\r\n         Quấn lại củ phát               −   Tình trạng sau sửa chữa: hoạt động\r\n10                              cái\r\n           <=20KVA                      −   Bảo hành: ≥ 12 tháng\r\n                                        −   Tình trạng sau sửa chữa: hoạt động\r\n11      Sửa bình xăng/dầu       cái\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Tình trạng sau sửa chữa: hoạt động\r\n12       Sửa bơm cao áp         cái\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Tình trạng sau sửa chữa: hoạt động\r\n13      Sửa bơm nhiên liệu      cái\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Tình trạng sau sửa chữa: hoạt động\r\n14     Sửa củ đề <=10KVA        cái\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Tình trạng sau sửa chữa: hoạt động\r\n15     Sửa củ đề <=20KVA        cái\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n\r\n       Sửa chữa bộ kích từ              −   Tình trạng sau sửa chữa: hoạt động\r\n16                              cái\r\n             AVR                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Tình trạng sau sửa chữa: hoạt động\r\n17    Sửa chữa cảm biến nhớt    cái\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n\r\n       Sửa chữa mạch điều               −   Tình trạng sau sửa chữa: hoạt động\r\n18                              cái\r\n          khiển điện tử                 −   Bảo hành: ≥ 12 tháng\r\n\r\n      Sửa chữa, phục hồi bộ             −   Tình trạng sau sửa chữa: hoạt động\r\n19                              cái\r\n           chế hòa khí                  −   Bảo hành: ≥ 12 tháng\r\n\r\n       Sửa chữa, vệ sinh két            −   Tình trạng sau sửa chữa: hoạt động\r\n20                              cái\r\n              nước                      −   Bảo hành: ≥ 12 tháng\r\n                                        −   Tình trạng sau sửa chữa: hoạt động\r\n21    Sửa đầu phát <=10KVA      cái\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n\r\n22    Sửa đầu phát <=20KVA      cái     −   Tình trạng sau sửa chữa: hoạt động\r\n\fSTT           Tên dịch vụ             Đơn vị                    Yêu cầu chất lượng\r\n                                                     −   Bảo hành: ≥ 12 tháng\r\n\r\n                                                     −   Tình trạng sau sửa chữa: hoạt động\r\n23         Sửa lại bộ điều tốc         cái\r\n                                                     −   Bảo hành: ≥ 12 tháng\r\n                                                     −   Tình trạng sau sửa chữa: hoạt động\r\n24            Sửa Xu páp               cái\r\n                                                     −   Bảo hành: ≥ 12 tháng\r\n\r\n            Thông xục bình                           −   Tình trạng sau sửa chữa: hoạt động\r\n25                                     cái\r\n              xăng/dầu                               −   Bảo hành: ≥ 12 tháng\r\n\r\n      3.2. Yêu cầu về vật tư, thiết bị:\r\n    Hiện tại địa bàn Đài viễn thông Nghệ An đang có nhiều loại máy phát điện\r\nsử dụng nhiên liệu xăng, dầu với nhiều loại động cơ từ các nhà sản xuất khác\r\nnhau nên việc sửa chữa và thay thế các vật tư, linh kiện máy phát điện cần phải\r\nđảm bảo tính nguyên tắc:\r\n    - Các vật tư, linh kiện mới 100% và tương thích với MPĐ hiện tại đang cần\r\n    phải sửa chữa, thay thế.\r\n    - Các vật tư, linh kiện có thông số kỹ thuật tương tư nhau và đáp ứng thoả\r\n    mãn được tính năng của vật tư, linh kiện cần thay thế đó.\r\n    - Các yêu cầu kỹ thuật của linh kiện vật tư thay thế cụ thể như sau:\r\n\r\n      STT       Tên vật tư/thiết bị          Đơn vị                   Thông số kỹ thuật\r\n\r\n       I     LINH KIỆN MÁY XĂNG (CÔNG SUẤT <=6,5KVA)\r\n                                                          −   Chất lượng: Mới 100%\r\n                                                          −   Tương thích với các loại máy hiện hữu\r\n       1     Bộ chế hòa khí                    cái\r\n                                                              đang sử dụng trên mạng lưới\r\n                                                          −   Bảo hành: ≥ 12 tháng\r\n                                                          −   Chất lượng: Mới 100%\r\n                                                          −   Tương thích với các loại máy hiện hữu\r\n       2     Bộ khoá xăng                      cái\r\n                                                              đang sử dụng trên mạng lưới\r\n                                                          −   Bảo hành: ≥ 12 tháng\r\n                                                          −   Chất lượng: Mới 100%\r\n                                                          −   Tương thích với các loại máy hiện hữu\r\n       3     Bugi                              cái\r\n                                                              đang sử dụng trên mạng lưới\r\n                                                          −   Bảo hành: ≥ 12 tháng\r\n\r\n       4     Bộ kích từ AVR/ Piston            cái        −   Chất lượng: Mới 100%\r\n\fSTT     Tên vật tư/thiết bị      Đơn vị              Thông số kỹ thuật\r\n      máy xăng                            −   Tương thích với các loại máy hiện hữu\r\n                                              đang sử dụng trên mạng lưới\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n                                          −   Chất lượng: Mới 100%\r\n                                          −   Tương thích với các loại máy hiện hữu\r\n 5    Bô lửa                      cái         đang sử dụng trên mạng lưới\r\n                                          −   Thép tráng kẽm, dày ≥ 1,2 mm.\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n                                          −   Chất lượng: Mới 100%\r\n                                          −   Tương thích với các loại máy hiện hữu\r\n 6    Dây giật                    cái\r\n                                              đang sử dụng trên mạng lưới\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n                                          −   Chất lượng: Mới 100%\r\n                                          −   Tương thích với các loại máy hiện hữu\r\n 7    IC, dây đánh lửa            cái\r\n                                              đang sử dụng trên mạng lưới\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n                                          −   Chất lượng: Mới 100%\r\n                                          −   Tương thích với các loại máy hiện hữu\r\n 8    Kim phao xăng, git lơ       cái\r\n                                              đang sử dụng trên mạng lưới\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n                                          −   Chất lượng: Mới 100%\r\n                                          −   Tương thích với các loại máy hiện hữu\r\n 9    Piston máy xăng             cái\r\n                                              đang sử dụng trên mạng lưới\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n II   LINH KIỆN MÁY DẦU (CÔNG SUẤT <=20KVA)\r\n                                          −   Chất lượng: Mới 100%\r\n      Bộ chỉnh lưu cụm kích\r\n                                          −   Tương thích với các loại máy hiện hữu\r\n 1    từ đuôi đầu phát (Điôt)/    cái\r\n                                              đang sử dụng trên mạng lưới\r\n      Van hằng nhiệt\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n                                          −   Chất lượng: Mới 100%\r\n      Bộ kích từ AVR máy                  −   Tương thích với các loại máy hiện hữu\r\n 2                                cái\r\n      dầu                                     đang sử dụng trên mạng lưới\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n\fSTT     Tên vật tư/thiết bị     Đơn vị              Thông số kỹ thuật\r\n\r\n                                         −   Chất lượng: Mới 100%\r\n      Bộ roăng quy lat máy               −   Tương thích với các loại máy hiện hữu\r\n 3                               cái\r\n      phát điện (mặt máy)                    đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n      Cảm biến nhiên liệu /\r\n                                         −   Tương thích với các loại máy hiện hữu\r\n 4    Bộ điều tốc / Cảm biến     cái\r\n                                             đang sử dụng trên mạng lưới\r\n      nhớt\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n                                         −   Tương thích với các loại máy hiện hữu\r\n 5    Củ đề <=10KVA              cái\r\n                                             đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n                                         −   Tương thích với các loại máy hiện hữu\r\n 6    Củ đề ≥ 10KVA              cái\r\n                                             đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n                                         −   Tương thích với các loại máy hiện hữu\r\n 7    Dây cu-roa                 cái\r\n                                             đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n      Hệ thống ngắt máy phát\r\n                                         −   Tương thích với các loại máy hiện hữu\r\n 8    (solenoid) / Kim phun      cái\r\n                                             đang sử dụng trên mạng lưới\r\n      (kim ba cạnh)\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n      Lọc dầu / Bộ nạp accu /            −   Tương thích với các loại máy hiện hữu\r\n 9                               cái\r\n      Cảm biến nhiệt độ nước                 đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n                                         −   Tương thích với các loại máy hiện hữu\r\n10    Lọc gió                    cái\r\n                                             đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n      Lọc nhớt / Đồng hồ máy             −   Chất lượng: Mới 100%\r\n11                               cái\r\n      phát điện                          −   Tương thích với các loại máy hiện hữu\r\n\fSTT     Tên vật tư/thiết bị      Đơn vị              Thông số kỹ thuật\r\n                                              đang sử dụng trên mạng lưới\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n                                          −   Chất lượng: Mới 100%\r\n      Ống dẫn nước / Ống dẫn              −   Tương thích với các loại máy hiện hữu\r\n12                                cái\r\n      dầu / Rơle đề (cóc điện)                đang sử dụng trên mạng lưới\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n                                          −   Chất lượng: Mới 100%\r\n                                          −   Tương thích với các loại máy hiện hữu\r\n13    Piston máy dầu              cái\r\n                                              đang sử dụng trên mạng lưới\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n                                          −   Chất lượng: Mới 100%\r\n      Phốt bơm nước / Cảm                 −   Tương thích với các loại máy hiện hữu\r\n14                                cái\r\n      biến dòng                               đang sử dụng trên mạng lưới\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n                                          −   Chất lượng: Mới 100%\r\n                                          −   Tương thích với các loại máy hiện hữu\r\n15    Quạt gió                    cái\r\n                                              đang sử dụng trên mạng lưới\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n                                          −   Loại ắc quy khô\r\n                                          −   Điên áp danh định: 12V\r\n                                          −   Dung lượng danh định: 50Ah.\r\n                                          −   Điện áp đầu vào AC: 220VAC.\r\n16    Ắc quy 50Ah                 bình    −   Kích thước (Dài x Rộng x\r\n                                              Cao): <=258x171x175 mm\r\n                                          −   Điện cực: Hợp kim chì\r\n                                          −   Chất lượng: Mới 100%\r\n                                          −   Bảo hành: ≥ 12 tháng\r\n                                          −   Loại ắc quy khô\r\n                                          −   Điên áp danh định: 12V\r\n                                          −   Dung lượng danh định: 75Ah.\r\n17    Ắc quy 75Ah                 bình    −   Điện áp đầu vào AC: 220VAC.\r\n                                          −   Kích thước (Dài x Rộng x\r\n                                              Cao): <=303x171x203 mm\r\n                                          −   Điện cực: Hợp kim chì\r\n\fSTT     Tên vật tư/thiết bị    Đơn vị              Thông số kỹ thuật\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Điên áp danh định: 12V\r\n                                        −   Dung lượng danh định: 20Ah.\r\n                                        −   Điện áp đầu vào AC: 220VAC.\r\n                                        −   Dài điện áp AC hoạt đồng: 90 –\r\n                                            264VDC\r\n                                        −   Dòng phóng khời động: 10A\r\n                                        −   Dòng phóng đột biến tối đa: 200A\r\n      Bộ lưu điện       (LFP\r\n18                              bình        (<30s).\r\n      12V20Ah)\r\n                                        −   Dòng phóng DC cực đại: 400A (<3s).\r\n                                        −   Điện áp DC ngát phóng điện: 10.0V.\r\n                                        −   Kích thước (Dài x Rộng x Cao):\r\n                                            <=240x130x250mm.\r\n                                        −   Trọng lượng: <=5.5Kg\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n19    Bạc trục cơ               cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n20    Bạc biên                  cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n21    Bộ điều tốc               cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n22    Bộ nạp accu               cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n\r\n23    Bơm cao áp                cái     −   Chất lượng: Mới 100%\r\n\fSTT     Tên vật tư/thiết bị    Đơn vị              Thông số kỹ thuật\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n24    Bơm nhiên liệu            cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n25    Cảm biến dòng             cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n26    Cảm biến nhiệt độ nước    cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n27    Cảm biến nhớt             cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n28    Cầu chì máy phát điện     cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n29    CB bảo vệ AVR (32A)       cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n30    Cổ zê siết ống dầu        cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n31    Cọc bình ắc quy           cái     −   Tương thích với các loại máy hiện hữu\r\n                                            đang sử dụng trên mạng lưới\r\n\fSTT     Tên vật tư/thiết bị    Đơn vị              Thông số kỹ thuật\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n32    Chổi than                 cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n33    Đồng hồ máy phát điện     cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n34    Kim phun (kim ba cạnh)    cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n35    Lọc nước                  cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n36    Nút dừng khẩn cấp         cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n      Ổ khóa khởi động máy /\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n37    Role đóng ngắt nhiên      cái\r\n                                            đang sử dụng trên mạng lưới\r\n      liệu\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n38    Ống dẫn dầu               cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n                                        −   Chất lượng: Mới 100%\r\n                                        −   Tương thích với các loại máy hiện hữu\r\n39    Role điều khiển           cái\r\n                                            đang sử dụng trên mạng lưới\r\n                                        −   Bảo hành: ≥ 12 tháng\r\n\fSTT     Tên vật tư/thiết bị     Đơn vị              Thông số kỹ thuật\r\n\r\n                                         −   Chất lượng: Mới 100%\r\n      Role đóng ngắt nhiên               −   Tương thích với các loại máy hiện hữu\r\n40                               cái\r\n      liệu                                   đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n                                         −   Tương thích với các loại máy hiện hữu\r\n41    Role trung gian            cái\r\n                                             đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n                                         −   Tương thích với các loại máy hiện hữu\r\n42    Rơle đề (cóc điện)         cái\r\n                                             đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n                                         −   Tương thích với các loại máy hiện hữu\r\n43    Xu páp                     cái\r\n                                             đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n                                         −   Tương thích với các loại máy hiện hữu\r\n44    Sensor đo áp suất nhớt     cái\r\n                                             đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n                                         −   Tương thích với các loại máy hiện hữu\r\n45    Bảng điều khiển điện tử    cái\r\n                                             đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n                                         −   Chất lượng: Mới 100%\r\n                                         −   Tương thích với các loại máy hiện hữu\r\n46    Van hằng nhiệt             cái\r\n                                             đang sử dụng trên mạng lưới\r\n                                         −   Bảo hành: ≥ 12 tháng\r\n      Nước cất pha dung dịch\r\n47                                       −   Chất lượng: Mới 100%\r\n      nước làm mát\r\n                                         −   Chất lượng: Mới 100%\r\n      Dung dịch chống đóng\r\n48                                lít    −   Dung dịch nước làm mát DCA4 -\r\n      cặn\r\n                                             DCA65L hoặc tương đương\r\n\fSTT     Tên vật tư/thiết bị     Đơn vị              Thông số kỹ thuật\r\n\r\n                                         −   Chất lượng: Mới 100%\r\n49    Dầu nhớt động cơ diesel     lít    −   Msp: 15W-40, Diesel SAE 15W40\r\n                                             hoặc tương đương\r\n\r\n3.3. Yêu cầu về ATLĐ, vệ sinh và bảo vệ môi trường\r\n3.3.1 Yêu cầu ATLĐ và đảm bảo vệ sinh môi trường\r\n- Tập huấn cho tất cả các lao động về an toàn lao động và vệ sinh môi\r\ntrường trước khi tham gia thi công trên công trường;\r\n- Ban hành quy định về an toàn lao động, vệ sinh môi trường có nội dung rõ\r\nràng dễ hiểu. Quy định được phổ biến rộng rãi để mọi người thực hiện.\r\nĐồng thời có cơ chế giám sát thực hiện chặt chẽ.\r\n- Công nhân trên công trường được trang bị trang thiết bị, dụng cụ, mũ và\r\nquần áo bảo hộ lao động,…\r\n3.3.2 Yêu cầu phòng chống cháy nổ\r\n- Thực hiện chế độ bảo quản vật tư, máy, thiết bị theo đúng quy định về\r\nphòng chống cháy nổ.\r\n- Nâng cao cảnh giác, tích cực ngăn ngừa và thực hiện tốt pháp lệnh về\r\nPCCC.\r\n- Xây dựng nội quy an toàn về sử dụng, vận hành máy, thiết bị. Thường\r\nxuyên kiểm tra thiết bị chữa cháy, sẵn sàng ứng cứu khi xảy ra sự cố.\r\n- Công tác an toàn lao động được đặc biệt chú ý trong suốt thời gian thi\r\ncông.\r\n- Đối với các công việc trên cao, công nhân làm việc được trang bị đầy đủ\r\ntrang thiết bị bảo hộ lao động như quần áo, giầy bảo hộ, dây đeo an toàn,...\r\n3.3.3 Yêu cầu an toàn điện\r\n- Việc lắp đặt và sử dụng các thiết bị điện thi công tuân thủ theo các điều\r\nkiện dưới đây và theo tiêu chuẩn “An toàn điện trong xây dựng” TCVN\r\n4036 – 85.\r\n- Công nhân điện, công nhân vận hành thiết bị điện đều có tay nghề và\r\nđược học tập an toàn về điện, công nhân phụ trách điện trên công trường là\r\nngười có kinh nghiệm quản lý điện thi công.\r\n- Chỉ có công nhân điện – người được đào tạo và có chứng chỉ trực tiếp\r\nphân công mới được sửa chữa, đấu, ngắt nguồn điện.\r\n- Thực hiện nối đất, nối không cho phần vỏ kim loại của các thiết bị điện\r\n(máy tời, máy hàn, máy uốn, máy cắt) và cho giàn giáo khi lên cao.\r\n\f- Các ổ cắm có dây phục vụ công tác hàn, đầm bê tông phải đóng trong hộp\r\ngỗ, có nắp đậy. Các dây dẫn ổ cắm điện hết giờ phải thu về, không được để\r\ntrên công trường.\r\n- Các máy móc trên công trường phải được che mưa, nắng. Hết giờ phải\r\nngắt công tắc, cầu dao máy.\r\n- Dây dẫn điện phải treo trên cao hoặc để mơi khô ráo không có các tác\r\nđộng cơ học (dẫm, xéo, chẹt, …).\r\n4. Giải pháp và phương pháp luận:\r\nNhà thầu phải có đề xuất giải pháp, phương pháp luận tổng quát thực hiện\r\ndịch vụ theo các nội dung quy định tại Chương này, gồm các phần như sau:\r\n1. Giải pháp và phương pháp luận;\r\n2. Kế hoạc tổ chức bộ máy triển khai thực hiện của nhà thầu (bao gồm nhân\r\nsự và máy thi công).\r\n5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\nKhông quy định.\r\n\f      Phần 3. ĐIỀU KIỆN HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG\r\n            Chương VI. ĐIỀU KIỆN CHUNG CỦA HỢP ĐỒNG\r\n     Điều kiện hợp đồng bao gồm E-ĐKC, E-ĐKCT của Hợp đồng và Phụ lục\r\nHợp đồng (nếu có) thể hiện quyền lợi và nghĩa vụ của các bên.\r\n      E-ĐKC của Hợp đồng được áp dụng cho tất cả các hợp đồng của các gói\r\nthầu khác nhau. Chỉ được sử dụng mà không được sửa đổi các quy định tại\r\nChương này. E-ĐKCT quy định cụ thể các nội dung tương ứng với E-ĐKC khi\r\náp dụng đối với từng gói thầu nhằm bổ sung thông tin cần thiết để hoàn chỉnh\r\nhợp đồng, đảm bảo tính khả thi cho việc ký kết và thực hiện hợp đồng.\r\n      Chủ đầu tư, Bên mời thầu có thể áp dụng loại hợp đồng trọn gói hoặc hợp\r\nđồng theo đơn giá cố định, hợp đồng theo đơn giá điều chỉnh, hợp đồng theo kết\r\nquả đầu ra, hợp đồng theo tỷ lệ phần trăm, hợp đồng theo thời gian. Đối với hợp\r\nđồng theo kết quả đầu ra, Chủ đầu tư, Bên mời thầu xem xét áp dụng điều khoản\r\ngiảm trừ thanh toán căn cứ vào chất lượng đầu ra của dịch vụ. Theo đó, tùy\r\ntheo chất lượng đầu ra mà nhà thầu sẽ được thanh toán với giá trị khác nhau.\r\nNếu nhà thầu thực hiện đúng yêu cầu của E-HSMT, nhà thầu sẽ được thanh toán\r\n100% giá trị hợp đồng. Nếu nhà thầu không đảm bảo chất lượng dịch vụ như đã\r\nđề xuất thì nhà thầu chỉ được thanh toán tương ứng với chất lượng đã hoàn\r\nthành.\r\n      Để áp dụng điều khoản về giảm trừ thanh toán, Chủ đầu tư, Bên mời thầu\r\ncần xây dựng phụ lục Hợp đồng, trong đó nêu rõ yêu cầu về chất lượng đầu ra;\r\nmức độ chất lượng có thể chấp nhận được; biện pháp kiểm tra, đánh giá, xác\r\nđịnh mức độ đáp ứng về chất lượng của dịch vụ do nhà thầu cung cấp (ví dụ lấy\r\nmẫu phân tích); mức độ giảm trừ thanh toán theo kỳ thanh toán.\r\n      Chỉ nên đưa các hạng mục có thể kiểm tra, đánh giá, xác định chất lượng\r\nvào danh mục giảm trừ thanh toán để làm cơ sở thanh toán giữa hai bên, tránh\r\nphát sinh tranh chấp trong quá trình thanh toán hợp đồng.\r\n      Trường hợp Chủ đầu tư, Bên mời thầu có nguồn lực tài chính để khuyến\r\nkhích nhà thầu khi nhà thầu hoàn thành việc cung cấp dịch vụ với chất lượng\r\nxuất sắc, có thể bổ sung điều khoản về “tăng giá trị thanh toán” trên nguyên tắc\r\ntương tự như đối với điều khoản giảm trừ thanh toán vào E-ĐKC và E-ĐKCT.\r\n     Đối với hợp đồng theo thời gian, có thể áp dụng trong tình trạng khẩn cấp;\r\nsửa chữa, bảo trì công trình, máy móc, thiết bị. Đối với hợp đồng theo tỷ lệ phần\r\ntrăm, chỉ có thể áp dụng cho gói thầu bảo hiểm công trình mà giá trị hợp đồng\r\nđược xác định chính xác trên cơ sở giá trị công trình thực tế được nghiệm thu.\r\n\f1. Định nghĩa    Trong hợp đồng này, các từ ngữ dưới đây được hiểu như sau:\r\n                 1.1. \"Chủ đầu tư\" là tổ chức được quy định tại E-ĐKCT;\r\n                 1.2. \"Hợp đồng\" là thỏa thuận giữa Chủ đầu tư và Nhà thầu,\r\n                 thể hiện bằng văn bản, được hai bên ký kết, bao gồm cả phụ\r\n                 lục và tài liệu kèm theo;\r\n                 1.3. \"Nhà thầu\" là Nhà thầu trúng thầu (có thể là Nhà thầu độc\r\n                 lập hoặc liên danh) và được quy định tại E-ĐKCT;\r\n                 1.4. \"Nhà thầu phụ\" là tổ chức, cá nhân ký hợp đồng với nhà\r\n                 thầu để tham gia thực hiện công việc phi tư vấn;\r\n                 1.5. \"Tài liệu Hợp đồng\" là các tài liệu được liệt kê trong Hợp\r\n                 đồng, bao gồm bất kỳ bản sửa đổi, bổ sung nào của Hợp\r\n                 đồng;\r\n                 1.6. \"Giá hợp đồng\" là tổng số tiền ghi trong hợp đồng cho\r\n                 việc cung cấp dịch vụ. Giá hợp đồng đã bao gồm tất cả các\r\n                 chi phí về thuế, phí, lệ phí (nếu có);\r\n                 1.7. \"Ngày\" là ngày dương lịch; tháng là tháng dương lịch;\r\n                 1.8. \"Dịch vụ phi tư vấn\" bao gồm một hoặc một số hoạt\r\n                 động: logistics, bảo hiểm, quảng cáo, lắp đặt, nghiệm thu\r\n                 chạy thử, tổ chức đào tạo, bảo trì, bảo dưỡng, vẽ bản đồ và\r\n                 hoạt động khác không phải là dịch vụ tư vấn quy định tại\r\n                 khoản 5 Điều 4 của Luật Đấu thầu;\r\n                 1.9. \"Hoàn thành\" là việc Nhà thầu hoàn tất các nội dung công\r\n                 việc theo các điều khoản và điều kiện quy định tại Hợp đồng;\r\n                 1.10. “Địa điểm cung cấp dịch vụ” là địa điểm được quy định\r\n                 tại E-ĐKCT;\r\n                 1.11. “Bên” là Chủ đầu tư hoặc Nhà thầu, tùy từng trường\r\n                 hợp.\r\n                 1.12. “Thời gian thực hiện hợp đồng” được tính từ ngày hợp\r\n                 đồng có hiệu lực cho đến khi các bên đã hoàn thành các nghĩa\r\n                 vụ theo hợp đồng đã ký.\r\n2. Tài liệu      2.1. Tất cả các tài liệu nêu tại Mục 2.2 E-ĐKC (bao gồm cả\r\nhợp đồng và      các phần của tài liệu) sẽ cấu thành Hợp đồng để tạo thành thể\r\nthứ tự ưu tiên   thống nhất, có tính tương hỗ, bổ sung và giải thích cho nhau.\r\n                 2.2. Các tài liệu cấu thành hợp đồng được sắp xếp theo thứ tự\r\n                 ưu tiên sau đây:\r\n                  a) Hợp đồng, kèm theo các phụ lục hợp đồng;\r\n                  b) Biên bản hoàn thiện hợp đồng;\r\n                  c) Thư chấp thuận E-HSDT và trao hợp đồng;\r\n                  d) Quyết định phê duyệt kết quả lựa chọn nhà thầu;\r\n                  đ) E-ĐKCT;\r\n\f                 e) E-ĐKC;\r\n                 g) E-HSDT và các văn bản làm rõ E-HSDT của Nhà thầu;\r\n                 h) E-HSMT và các tài liệu sửa đổi E-HSMT (nếu có);\r\n                 i) Các tài liệu khác quy định tại E-ĐKCT.\r\n3. Luật và      3.1. Luật điều chỉnh hợp đồng là luật Việt Nam;\r\nngôn ngữ        3.2. Ngôn ngữ của hợp đồng là tiếng Việt.\r\n4. Thông báo    4.1. Bất cứ thông báo nào của một bên gửi cho bên kia liên\r\n                quan đến hợp đồng phải được thể hiện bằng văn bản, theo địa\r\n                chỉ quy định tại E-ĐKCT. Thuật ngữ “bằng văn bản” có\r\n                nghĩa là hình thức truyền đạt thông tin dưới dạng viết và có\r\n                bằng chứng về việc tiếp nhận thông tin.\r\n                4.2. Thông báo của một bên sẽ được coi là có hiệu lực kể từ\r\n                ngày bên kia nhận được hoặc theo ngày hiệu lực nêu trong\r\n                thông báo, tùy theo ngày nào đến muộn hơn.\r\n5. Bảo đảm      5.1. Bảo đảm thực hiện hợp đồng phải được nộp lên Chủ đầu\r\nthực hiện hợp   tư không muộn hơn ngày quy định tại Thư chấp thuận E-\r\nđồng            HSDT và trao hợp đồng. Bảo đảm thực hiện hợp đồng được\r\n                thực hiện bằng một hoặc các hình thức sau:\r\n                a) Đặt cọc bằng Séc bảo chi đối với bảo đảm thực hiện hợp\r\n                đồng có giá trị dưới 50 triệu đồng và thời gian có hiệu lực của\r\n                Séc bảo chi phù hợp với thời gian thực hiện gói thầu;\r\n                b) Nộp thư bảo lãnh của tổ chức tín dụng trong nước, chi\r\n                nhánh ngân hàng nước ngoài được thành lập theo pháp luật\r\n                Việt Nam;\r\n                 c) Nộp giấy chứng nhận bảo hiểm bảo lãnh của doanh nghiệp\r\n                bảo hiểm phi nhân thọ trong nước, chi nhánh doanh nghiệp\r\n                bảo hiểm phi nhân thọ nước ngoài được thành lập theo pháp\r\n                luật Việt Nam.\r\n                Bảo đảm thực hiện hợp đồng theo quy định tại điểm b và điểm\r\n                c Mục này là bảo đảm không có điều kiện (trả tiền khi có yêu\r\n                cầu), theo mẫu quy định tại Chương VIII hoặc một mẫu khác\r\n                được chủ đầu tư chấp thuận.\r\n                5.2. Bảo đảm thực hiện hợp đồng có giá trị và hiệu lực quy\r\n                định tại E-ĐKCT.\r\n                5.3. Bảo đảm thực hiện hợp đồng sẽ được trả cho Chủ đầu tư\r\n                để bồi thường cho bất kỳ tổn thất nào phát sinh do Nhà thầu\r\n                không hoàn thành các nghĩa vụ hợp đồng.\r\n                5.4. Thời hạn hoàn trả bảo đảm thực hiện hợp đồng theo quy\r\n\f                định tại E-ĐKCT.\r\n6. Ký hợp       6.1. Nhà thầu được ký kết hợp đồng với các nhà thầu phụ\r\nđồng  thầu      trong danh sách các nhà thầu phụ quy định tại E-ĐKCT để\r\nphụ             thực hiện một phần công việc nêu trong E-HSDT. Việc sử\r\n                dụng nhà thầu phụ sẽ không làm thay đổi các nghĩa vụ của\r\n                Nhà thầu. Nhà thầu phải chịu trách nhiệm trước Chủ đầu tư về\r\n                khối lượng, chất lượng, tiến độ và các nghĩa vụ khác đối với\r\n                phần việc do nhà thầu phụ thực hiện. Việc thay thế, bổ sung\r\n                nhà thầu phụ trong danh sách các nhà thầu phụ nêu trong E-\r\n                HSDT hoặc thay đổi nội dung thầu phụ nêu trong E-HSDT chỉ\r\n                được thực hiện khi được chủ đầu tư, tư vấn giám sát chấp thuận\r\n                và không vượt mức tối đa giá trị công việc dành cho nhà thầu\r\n                phụ nêu trong hợp đồng; việc sử dụng nhà thầu phụ phải phù\r\n                hợp với nhu cầu của nhà thầu trong thực hiện hợp đồng, nhà\r\n                thầu phụ phải đáp ứng về năng lực, kinh nghiệm theo yêu cầu\r\n                của nhà thầu.\r\n                6.2. Giá trị công việc mà các nhà thầu phụ quy định tại Mục\r\n                6.1 E-ĐKC thực hiện không được vượt quá tỷ lệ phần trăm\r\n                theo giá hợp đồng quy định tại E-ĐKCT.\r\n                6.3. Nhà thầu có trách nhiệm thanh toán đầy đủ và đúng hạn\r\n                cho nhà thầu phụ theo các điều khoản thỏa thuận giữa Nhà\r\n                thầu và nhà thầu phụ. Nhà thầu không được sử dụng nhà thầu\r\n                phụ cho các công việc khác ngoài công việc kê khai sử dụng\r\n                nhà thầu phụ nêu trong E-HSDT.\r\n                6.4. Yêu cầu khác về nhà thầu phụ quy định tại E-ĐKCT.\r\n7. Phạm vi      Dịch vụ phi tư vấn sẽ được cung cấp theo quy định tại\r\ncung cấp        Chương IV được đính kèm thành Phụ lục và là một bộ phận\r\n                không tách rời của hợp đồng này, bao gồm các loại dịch vụ\r\n                mà Nhà thầu phải cung cấp và đơn giá của các loại dịch vụ\r\n                đó.\r\n8. Tiến độ      Tiến độ cung cấp dịch vụ phi tư vấn và thời gian dự kiến hoàn\r\ncung cấp dịch   thành phải được thực hiện theo quy định tại Mẫu số 10A hoặc\r\nvụ phi tư vấn   Mẫu số 10B hoặc Mẫu số 10C Chương IV.\r\n9.     Trách    Nhà thầu phải cung cấp dịch vụ phi tư vấn trong phạm vi\r\nnhiệm    của    cung cấp quy định tại Mục 7 E-ĐKC và theo tiến độ cung cấp\r\nNhà thầu        dịch vụ phi tư vấn và lịch hoàn thành quy định tại Mục 8 E-\r\n                ĐKC.\r\n10. Loại hợp    10.1. Loại hợp đồng theo quy định tại E-ĐKCT.\r\nđồng và giá     10.2. Giá hợp đồng được ghi tại E-ĐKCT là toàn bộ chi phí\r\nhợp đồng        để thực hiện hoàn thành việc cung cấp dịch vụ phi tư vấn của\r\n                gói thầu nêu trong Bảng giá hợp đồng trên cơ sở bảo đảm tiến\r\n\f                  độ, chất lượng theo đúng yêu cầu của gói thầu.\r\n11.Điều chỉnh     Việc điều chỉnh thuế thực hiện theo quy định tại E-ĐKCT.\r\nthuế\r\n12. Tạm ứng       12.1. Chủ đầu tư phải cấp cho Nhà thầu khoản tiền tạm ứng\r\n                  theo quy định tại E-ĐKCT, sau khi Nhà thầu nộp Bảo lãnh\r\n                  tạm ứng tương đương với khoản tiền tạm ứng. Bảo lãnh tạm\r\n                  ứng phải được phát hành bởi một tổ chức tín dụng hoặc chi\r\n                  nhánh ngân hàng nước ngoài được thành lập theo pháp luật\r\n                  Việt Nam và có hiệu lực cho đến khi hoàn trả hết khoản tiền\r\n                  tạm ứng; giá trị của bảo lãnh tạm ứng sẽ được giảm dần theo\r\n                  số tiền tạm ứng mà Nhà thầu hoàn trả. Không tính lãi đối với\r\n                  tiền tạm ứng.\r\n                  12.2. Nhà thầu chỉ được sử dụng tiền tạm ứng cho việc thực\r\n                  hiện Hợp đồng. Nhà thầu phải chứng minh rằng khoản tiền\r\n                  tạm ứng đã được sử dụng đúng mục đích, đúng đối tượng\r\n                  bằng cách nộp bản sao các hóa đơn chứng từ hoặc tài liệu liên\r\n                  quan cho Chủ đầu tư.\r\n13.Thanh          13.1. Yêu cầu thanh toán của Nhà thầu phải được gửi cho Chủ\r\ntoán              đầu tư bằng văn bản, kèm theo hóa đơn mô tả dịch vụ đã thực\r\n                  hiện khi đã hoàn thành tất cả các nghĩa vụ khác quy định\r\n                  trong hợp đồng. Việc thanh toán thực hiện theo quy định tại\r\n                  E-ĐKCT. Trường hợp Chủ đầu tư thanh toán chậm, Nhà thầu\r\n                  sẽ được trả lãi trên số tiền thanh toán chậm vào lần thanh toán\r\n                  kế tiếp. Lãi suất thanh toán chậm được tính từ ngày mà lẽ ra\r\n                  phải thanh toán cho đến ngày thanh toán thực tế và mức lãi\r\n                  suất áp dụng là mức lãi suất hiện hành đối với các khoản vay\r\n                  thương mại bằng VND.\r\n                  13.2. Việc giảm trừ thanh toán trên cơ sở chất lượng dịch vụ\r\n                  thực hiện theo quy định tại E-ĐKCT.\r\n                  13.3. Đồng tiền thanh toán là: VND.\r\n14. Sử dụng       14.1. Chủ đầu tư và Nhà thầu phải bảo mật bất kỳ tài liệu, dữ\r\ncác tài liệu và   liệu hoặc thông tin nào khác liên quan đến hợp đồng do một\r\nthông tin liên    bên cung cấp trực tiếp hoặc gián tiếp cho bên kia, không được\r\nquan đến hợp      tiết lộ tài liệu, dữ liệu hoặc thông tin đó cho bên thứ ba nếu\r\nđồng              không có văn bản đồng ý của bên kia cho dù tài liệu, dữ liệu\r\n                  hoặc thông tin đó được cung cấp trước, trong hoặc sau khi\r\n                  hoàn thành hoặc chấm dứt hợp đồng. Nhà thầu có thể chuyển\r\n                  cho nhà thầu phụ các tài liệu, dữ liệu và thông tin phù hợp do\r\n                  Chủ đầu tư cung cấp để nhà thầu phụ thực hiện công việc của\r\n                  mình theo hợp đồng; trong trường hợp này, nhà thầu phụ phải\r\n                  có cam kết với Nhà thầu về việc bảo mật các tài liệu, dữ liệu\r\n                  hoặc thông tin đó.\r\n\f                hầu phụ thực hiện công việc của mình theo hợp đồng; trong\r\n                trường hợp này, nhà thầu phụ phải có cam kết với Nhà thầu\r\n                về việc bảo mật các tài liệu, dữ liệu hoặc thông tin đó.\r\n                14.2. Chủ đầu tư không được sử dụng các tài liệu, dữ liệu và\r\n                thông tin khác nhận được từ Nhà thầu cho bất kỳ mục đích\r\n                nào khác không liên quan đến hợp đồng. Nhà thầu không\r\n                được sử dụng các tài liệu, dữ liệu và thông tin khác nhận được\r\n                từ Chủ đầu tư cho bất kỳ mục đích nào khác không liên quan\r\n                đến việc thực hiện hợp đồng.\r\n                14.3. Nghĩa vụ của Chủ đầu tư và Nhà thầu quy định tại Mục\r\n                14.1 E-ĐKC và Mục 14.2 E-ĐKC không áp dụng đối với các\r\n                thông tin sau đây:\r\n                a) Thông tin mà Chủ đầu tư hoặc Nhà thầu cần cung cấp cho\r\n                cấp có thẩm quyền;\r\n                b) Thông tin đã hoặc sẽ được công bố mà không phải do lỗi\r\n                của Chủ đầu tư hoặc Nhà thầu;\r\n                c) Thông tin thuộc sở hữu của một bên vào thời điểm công bố\r\n                và trước đó không phải do bên kia cung cấp trực tiếp hoặc\r\n                gián tiếp;\r\n                d) Thông tin mà một bên nhận được một cách hợp pháp từ\r\n                một bên thứ ba không có nghĩa vụ bảo mật thông tin.\r\n                14.4. Các quy định tại Mục 14 E-ĐKC không làm thay đổi bất\r\n                kỳ cam kết bảo mật nào do một bên đưa ra trước ngày ký hợp\r\n                đồng liên quan đến việc cung cấp dịch vụ.\r\n                14.5. Các quy định tại Mục 14 E-ĐKC tiếp tục có hiệu lực sau\r\n                khi hoàn thành hoặc chấm dứt hợp đồng vì bất cứ lý do gì.\r\n15. Phạt và     Phạt vi phạm hợp đồng và bồi thường thiệt hại theo quy định\r\nbồi    thường   tại E-ĐKCT.\r\nthiệt hại\r\n16. Bất khả     16.1. Nhà thầu không bị tịch thu bảo lãnh thực hiện hợp đồng,\r\nkháng           không phải chịu trách nhiệm bồi thường thiệt hại hay bị phạt\r\n                hoặc bị chấm dứt hợp đồng nếu rơi vào các sự kiện bất khả\r\n                kháng gây cản trở tiến độ thực hiện hợp đồng hoặc không thể\r\n                thực hiện nghĩa vụ hợp đồng.\r\n                16.2. Khi xảy ra sự việc bất khả kháng, việc một bên không\r\n                thực hiện được bất kỳ một nghĩa vụ nào của mình sẽ không bị\r\n                coi là vi phạm hay phá vỡ Hợp đồng, với điều kiện bên bị ảnh\r\n                hưởng bởi vụ việc này: (a) đã tiến hành những biện pháp\r\n                ngăn ngừa hợp lý, cẩn trọng và các biện pháp thay thế cần\r\n                thiết, tất cả với mục đích thực hiện được những điều khoản và\r\n                điều kiện của Hợp đồng này, và (b) phải tiếp tục thực hiện\r\n                các nghĩa vụ của mình trong phạm vi Hợp đồng chừng nào\r\n\f              việc thực hiện này còn hợp lý và thực tế.\r\n              16.3. Trong hợp đồng này, bất khả kháng được hiểu là các sự\r\n              kiện nằm ngoài tầm kiểm soát của các bên và không thể\r\n              lường trước, không thể tránh được và khiến cho việc thực\r\n              hiện hợp đồng là không khả thi mà nguyên nhân không phải\r\n              do sơ suất hoặc thiếu chú ý của các bên. Sự kiện bất khả\r\n              kháng có thể bao gồm nhưng không giới hạn bởi chiến tranh,\r\n              bạo loạn, đình công, hỏa hoạn, lũ lụt, dịch bệnh, cách ly do\r\n              kiểm dịch hoặc các chính sách, quy định của Nhà nước.\r\n              16.4. Khi xảy ra sự kiện bất khả kháng, bên bị ảnh hưởng bởi\r\n              sự kiện bất khả kháng phải kịp thời thông báo bằng văn bản\r\n              cho bên kia về sự kiện đó và nguyên nhân gây ra sự kiện\r\n              trong vòng 14 ngày kể từ ngày xảy ra sự kiện bất khả kháng.\r\n              Đồng thời, chuyển cho bên kia giấy xác nhận về sự kiện bất\r\n              khả kháng đó được cấp bởi một tổ chức có thẩm quyền tại nơi\r\n              xảy ra sự kiện bất khả kháng.\r\n              Nhà thầu bị ảnh hưởng bởi sự kiện bất khả kháng phải tiếp\r\n              tục thực hiện các nghĩa vụ hợp đồng theo hoàn cảnh thực tế\r\n              cho phép và phải tìm mọi biện pháp hợp lý để hạn chế hậu\r\n              quả của sự việc bất khả kháng.\r\n              16.5. Thời hạn mà một bên phải hoàn thành một công việc\r\n              theo Hợp đồng này được gia hạn thêm một khoảng thời gian\r\n              bằng đúng thời gian bên đó không thể thực hiện được công\r\n              việc do sự kiện bất khả kháng gây ra.\r\n17. Sửa đổi   17.1 Việc sửa đổi hợp đồng có thể được thực hiện trong các\r\nhợp đồng      trường hợp sau:\r\n              a) Bổ sung hạng mục công việc cần thiết ngoài phạm vi công\r\n              việc quy định trong hợp đồng;\r\n              b) Thay đổi thời gian thực hiện hợp đồng;\r\n              c) Các nội dung khác quy định tại E-ĐKCT.\r\n              17.2. Chủ đầu tư và Nhà thầu sẽ tiến hành thương thảo để làm\r\n              cơ sở ký kết văn bản sửa đổi hợp đồng trong trường hợp sửa\r\n              đổi hợp đồng.\r\n              17.3. Trong thời gian thực hiện hợp đồng, Nhà thầu có thể đề\r\n              xuất giải pháp tiết kiệm chi phí bao gồm ít nhất các nội dung\r\n              sau đây:\r\n              a) Nội dung giải pháp, giải thích sự khác biệt so với các yêu\r\n              cầu theo hợp đồng đã ký kết.\r\n              b) Phân tích toàn diện chi phí và lợi ích của giải pháp bao\r\n              gồm mô tả và ước tính các chi phí (bao gồm cả chi phí vòng\r\n              đời, nếu có) có thể phát sinh cho Chủ đầu tư.\r\n              c) Tác động của giải pháp đối với hiệu quả thực hiện hợp\r\n\f                đồng.\r\n                17.4. Chủ đầu tư có thể chấp thuận đề xuất của Nhà thầu nếu\r\n                đề xuất này chứng minh được một trong các lợi ích dưới đây:\r\n                a) Rút ngắn thời gian thực hiện dịch vụ;\r\n                b) Giảm giá hợp đồng hoặc chi phí vòng đời cho Chủ đầu tư;\r\n                c) Nâng cao chất lượng, hiệu quả, an toàn hoặc tính bền vững\r\n                của dịch vụ;\r\n                d) Bất kỳ lợi ích nào khác cho Chủ đầu tư.\r\n                Trường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp\r\n                thuận và làm giảm giá hợp đồng, Chủ đầu tư thanh toán cho\r\n                Nhà thầu theo tỷ lệ quy định tại E-ĐKCT đối với phần giá trị\r\n                giảm giá hợp đồng.\r\n                Trường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp\r\n                thuận và làm tăng giá hợp đồng nhưng giảm chi phí vòng đời\r\n                do tác động của các yếu tố quy định tại các điểm a, b, c và d\r\n                Mục này, Chủ đầu tư thanh toán cho Nhà thầu theo phần giá\r\n                trị tăng giá hợp đồng.\r\n18.      Điều   Trong quá trình thực hiện hợp đồng, các bên được điều chỉnh\r\nchỉnh tiến độ   các mốc thời gian hoàn thành các nội dung quy định cụ thể\r\nthực hiện hợp   trong hợp đồng trong các trường hợp sau đây:\r\nđồng\r\n                a) Trường hợp bất khả kháng hoặc phát sinh các điều kiện bất\r\n                lợi, cản trở nhà thầu trong việc thực hiện hợp đồng và không\r\n                liên quan đến vi phạm hoặc sơ suất của các bên tham gia hợp\r\n                đồng;\r\n                b) Thay đổi, điều chỉnh dự án, phạm vi công việc, phạm vi\r\n                cung cấp, thiết kế, giải pháp thi công chủ đạo, biện pháp cung\r\n                cấp do yêu cầu khách quan làm ảnh hưởng đến tiến độ hợp\r\n                đồng;\r\n                c) Một hoặc các bên đề xuất sáng kiến, cải tiến thực hiện hợp\r\n                đồng mà cần thay đổi tiến độ nhằm mục đích mang lại lợi ích\r\n                cao hơn cho chủ đầu tư;\r\n                d) Việc bàn giao mặt bằng không đúng với thỏa thuận trong\r\n                hợp đồng, tạm dừng hợp đồng do lỗi của chủ đầu tư ảnh hưởng\r\n                đến tiến độ hợp đồng mà không do lỗi của nhà thầu;\r\n                đ) Tạm dừng thực hiện công việc theo yêu cầu của cơ quan nhà\r\n                nước có thẩm quyền mà không do lỗi của chủ đầu tư, nhà thầu;\r\n                e) Các trường hợp khác quy định tại E-ĐKCT.\r\n                   Khi điều chỉnh các mốc thời gian hoàn thành mà không\r\n                vượt thời gian thực hiện hợp đồng thì chủ đầu tư và nhà thầu\r\n                thỏa thuận, thống nhất việc điều chỉnh; trường hợp vượt thì\r\n                chủ đầu tư và nhà thầu chỉ được thỏa thuận, thống nhất việc\r\n\f               điều chỉnh sau khi được người có thẩm quyền cho phép.\r\n19. Chấm dứt   19.1. Chấm dứt hợp đồng do sai phạm\r\nhợp đồng       a) Chủ đầu tư có thể chấm dứt một phần hoặc toàn bộ hợp\r\n               đồng mà không gây tổn hại đến các biện pháp khắc phục vi\r\n               phạm hợp đồng khác bằng cách thông báo bằng văn bản cho\r\n               Nhà thầu về sai phạm trong hợp đồng trong các trường hợp\r\n               sau:\r\n               (i) Nhà thầu không thực hiện một phần hoặc toàn bộ nội dung\r\n               công việc theo hợp đồng trong thời hạn đã nêu trong hợp\r\n               đồng hoặc trong khoảng thời gian đã được Chủ đầu tư gia\r\n               hạn;\r\n               (ii) Nhà thầu không thực hiện bất kỳ nghĩa vụ nào khác theo\r\n               hợp đồng;\r\n               (iii) Nhà thầu bị mất khả năng thanh toán hoặc phá sản;\r\n               (iv) Có bằng chứng cho thấy Nhà thầu đã vi phạm một trong\r\n               các hành vi bị cấm quy định tại Điều 16 của Luật Đấu thầu\r\n               trong quá trình đấu thầu hoặc thực hiện Hợp đồng;\r\n               b) Trong trường hợp Chủ đầu tư chấm dứt việc thực hiện một\r\n               phần hay toàn bộ hợp đồng theo điểm a Mục 19.1 E-ĐKC,\r\n               Chủ đầu tư có thể ký hợp đồng với nhà thầu khác để thực hiện\r\n               phần hợp đồng bị chấm dứt đó. Nhà thầu sẽ chịu trách nhiệm\r\n               bồi thường cho Chủ đầu tư những chi phí vượt trội cho việc\r\n               thực hiện phần hợp đồng bị chấm dứt này. Tuy nhiên, Nhà\r\n               thầu vẫn phải tiếp tục thực hiện phần hợp đồng không bị\r\n               chấm dứt và chịu trách nhiệm đối với phần hợp đồng do mình\r\n               thực hiện.\r\n               c) Nhà thầu có thể chấm dứt hợp đồng bằng cách gửi văn bản\r\n               thông báo cho Chủ đầu tư trong vòng ba mươi (30) ngày trong\r\n               các trường hợp sau đây:\r\n               - Nếu Chủ đầu tư không thanh toán bất kỳ khoản tiền nào phải\r\n               trả cho Nhà thầu theo Hợp đồng và không có tranh chấp theo\r\n               Mục 22 E-ĐKC về việc này trong vòng sáu mươi (60) ngày\r\n               sau khi nhận được thông báo bằng văn bản của Nhà thầu về\r\n               việc quá hạn thanh toán.\r\n               - Nếu vì lý do bất khả kháng, trong thời gian không dưới sáu\r\n               mươi (60) ngày, nhà thầu không thể thực hiện được hợp đồng.\r\n               19.2. Chấm dứt hợp đồng do mất khả năng thanh toán\r\n               Trường hợp Nhà thầu phá sản hoặc mất khả năng thanh toán,\r\n               Chủ đầu tư có thể chấm dứt hợp đồng vào bất kỳ thời điểm\r\n               nào bằng cách gửi thông báo cho Nhà thầu. Trong trường hợp\r\n               đó, hợp đồng sẽ chấm dứt và Nhà thầu không được bồi\r\n               thường với điều kiện là việc chấm dứt hợp đồng không gây\r\n\f                           tổn hại hoặc ảnh hưởng đến bất kỳ quyền khởi kiện hoặc biện\r\n                           pháp khắc phục của Chủ đầu tư trước đó hoặc sau đó.\r\n    20. Phát hiện          20.1. Chủ đầu tư thực hiện đánh giá chất lượng dịch vụ phi tư\r\n    và khắc phục           vấn theo nguyên tắc và cách thức như quy định tại E-ĐKCT.\r\n    sai sót                Chủ đầu tư có thể hướng dẫn Nhà thầu tự đánh giá và phát\r\n                           hiện sai sót, kiểm tra nội dung công việc mà Chủ đầu tư cho\r\n                           rằng có thể có sai sót. Thời hạn trách nhiệm đối với sai sót\r\n                           được quy định tại E-ĐKCT.\r\n                           20.2. Trường hợp phát sinh sai sót trong quá trình Nhà thầu\r\n                           cung cấp dịch vụ phi tư vấn, trước khi kết thúc hợp đồng, Chủ\r\n                           đầu tư thông báo cho Nhà thầu về các sai sót cần khắc phục.\r\n                           Khi nhận được thông báo của Chủ đầu tư, Nhà thầu có trách\r\n                           nhiệm kịp thời khắc phục sai sót trong khoảng thời gian hợp\r\n                           lý mà Chủ đầu tư quy định trong thông báo. Trường hợp Nhà\r\n                           thầu không khắc phục xong sai sót trong khoảng thời gian cho\r\n                           phép, Chủ đầu tư sẽ đánh giá chi phí cần thiết để khắc phục\r\n                           sai sót và yêu cầu Nhà thầu thanh toán, đồng thời phạt thực\r\n                           hiện hợp đồng đối với Nhà thầu như quy định tại Mục 15 E-\r\n                           ĐKC.\r\n    21. Nhân sự1           21.1. Nhà thầu phải huy động tất cả nhân sự như đã đề xuất\r\n                           trong E-HSDT để thực hiện các nội dung công việc trừ trường\r\n                           hợp Chủ đầu tư có thỏa thuận khác. Trường hợp cần thiết phải\r\n                           thay đổi nhân sự thì Nhà thầu phải báo cáo và được sự chấp\r\n                           thuận của Chủ đầu tư. Nhân sự thay thế phải có năng lực, kinh\r\n                           nghiệm tương đương hoặc tốt hơn so với nhân sự đã đề xuất\r\n                           trước đó.\r\n                           21.2. Trường hợp nhân sự mất năng lực hành vi dân sự hoặc\r\n                           không hoàn thành tốt công việc của mình thì Chủ đầu tư có\r\n                           văn bản yêu cầu thay thế. Khi nhận được văn bản yêu cầu\r\n                           thay thế nhân sự của Chủ đầu tư, trong thời gian quy định tại\r\n                           E-ĐKCT, Nhà thầu phải thực hiện thay thế nhân sự có năng\r\n                           lực và kinh nghiệm tương đương hoặc tốt hơn. Trừ trường\r\n                           hợp có thỏa thuận khác, mọi chi phí phát sinh do thay đổi\r\n                           nhân sự do Nhà thầu chịu.\r\n    22.           Giải     22.1. Chủ đầu tư và Nhà thầu có trách nhiệm giải quyết các\r\n    quyết       tranh      tranh chấp phát sinh giữa hai bên thông qua thương lượng,\r\n    chấp                   hòa giải.\r\n\r\n\r\n1\r\n    Trường hợp gói thầu không yêu cầu nhân sự chủ chốt thì bỏ Mục này\r\n\f22.2. Nếu tranh chấp không thể giải quyết được bằng thương\r\nlượng, hòa giải trong thời gian quy định quy định tại E-\r\nĐKCT kể từ ngày phát sinh tranh chấp thì bất kỳ bên nào\r\ncũng đều có thể yêu cầu đưa việc tranh chấp ra giải quyết theo\r\ncơ chế được quy định tại E-ĐKCT.\r\n\f          Chương VII. ĐIỀU KIỆN CỤ THỂ CỦA HỢP ĐỒNG\r\n\r\n\r\n      Trừ khi có quy định khác, toàn bộ E-ĐKCT phải được Bên mời thầu ghi\r\nđầy đủ trước khi phát hành E-HSMT.\r\n E-ĐKC 1.1     Chủ đầu tư: Trung tâm Mạng lưới MobiFone miền Bắc – Chi\r\n               nhánh Tổng công ty Viễn thông MobiFone, tòa nhà 811A Giải\r\n               Phóng, Giáp Bát, Hoàng Mai, Hà Nội;\r\n               Số điện thoại: 0243.2151721\r\n               Email: benmoithau_ttmlmb@mobifone.vn;\r\n E-ĐKC 1.3     Nhà thầu:________ [ghi tên, địa chỉ, số tài khoản, mã số thuế,\r\n               điện thoại, fax, email của Nhà thầu].\r\n E-ĐKC         Địa điểm cung cấp dịch vụ là: tại các trạm thuộc khu vực quản\r\n 1.10          lý của ĐVT Nghệ An.\r\n E-ĐKC 2.2 Các tài liệu sau đây cũng là một phần của Hợp đồng:\r\n (i)       - Hồ sơ mời thầu\r\n           - Hồ sơ dự thầu\r\n           - Biên bản thương thảo hợp đồng (nếu có)\r\n           - Các công văn làm rõ hồ sơ mời thầu, hồ sơ dự thầu (nếu có)\r\n            - Các tài liệu liên quan khác (nếu có).\r\n E-ĐKC 4.1     Các thông báo cần gửi về Chủ đầu tư theo địa chỉ dưới đây:\r\n               Trung tâm mạng lưới MobiFone miền Bắc – Tổng Công ty Viễn\r\n               thông Mobifone.\r\n               Địa chỉ: 811A Giải Phóng, Giáp Bát, Hoàng Mai, Hà Nội\r\n               Điện thoại: 0243.2151721.\r\n               Địa chỉ email: benmoithau_ttmlmb@mobifone.vn.\r\n E-ĐKC 5.2     - Giá trị bảo đảm thực hiện hợp đồng: 3% giá hợp đồng.\r\n               - Hiệu lực của bảo đảm thực hiện hợp đồng: Bảo đảm thực hiện\r\n               hợp đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến\r\n               hết ngày____ tháng______ năm________ [căn cứ tính chất và\r\n               yêu cầu của gói thầu mà quy định thời hạn này].\r\n E-ĐKC 5.4     Thời hạn hoàn trả bảo đảm thực hiện hợp đồng: Trong vòng 30\r\n               ngày sau khi Nhà thầu hoàn thành các nghĩa vụ hợp đồng, căn\r\n               cứ tính chất và yêu cầu của gói thầu.\r\n E-ĐKC 6.1     Danh sách nhà thầu phụ: [ghi danh sách nhà thầu phụ phù hợp\r\n               với danh sách nhà thầu phụ nêu trong E-HSDT].\r\n E-ĐKC 6.2     Giá trị công việc mà nhà thầu phụ thực hiện không vượt quá:\r\n               ____ giá hợp đồng [theo Mục 27.2 E-CDNT].\r\n\fE-ĐKC 6.4   Nêu các yêu cầu cần thiết khác về nhà thầu phụ [ghi yêu cầu\r\n            khác về nhà thầu phụ (nếu có)].\r\nE-ĐKC       Loại hợp đồng:_____ [theo kế hoạch lựa chọn nhà thầu được\r\n10.1        duyệt].\r\nE-ĐKC       Giá hợp đồng: Cố định\r\n10.2\r\nE-ĐKC 11    Điều chỉnh thuế: Được phép\r\n            Trong quá trình thực hiện hợp đồng, trường hợp tại thời điểm\r\n            thanh toán nếu chính sách về thuế có sự thay đổi (tăng hoặc\r\n            giảm) và trong hợp đồng có quy định được điều chỉnh thuế,\r\n            đồng thời Nhà thầu xuất trình được các tài liệu xác định rõ số\r\n            thuế phát sinh thì khoản chênh lệch của chính sách về thuế sẽ\r\n            được điều chỉnh theo quy định trong hợp đồng.\r\nE-ĐKC       Tạm ứng: _______ [ghi số tiền tạm ứng, các chứng từ để tạm\r\n12.1        ứng, phương thức tạm ứng… phù hợp quy định của pháp luật.\r\n            Trong trường hợp cần thiết, có thể yêu cầu Nhà thầu xuất trình\r\n            bảo lãnh tiền tạm ứng theo Mẫu số 16 Chương VIII].\r\nE-ĐKC       Phương thức thanh toán: Chuyển khoản\r\n13.1        - Thanh toán theo đợt dựa vào giá trị khối lượng hoàn thành của\r\n            các phiếu giao việc. Thanh toán tối đa đến 90% giá trị khối\r\n            lượng công việc đã thực hiện khi có biên bản nghiệm thu kỹ\r\n            thuật, biên bản nghiệm thu bàn giao. Giá trị thanh toán không\r\n            vượt Kế hoạch chi phí được giao.\r\n            - Thanh toán đến 95% giá trị thiết bị theo số liệu quyết toán\r\n            được cấp có thẩm quyền phê duyệt.\r\n            - Thanh toán 5% bảo hành sau khi hết thời gian bảo hành và nhà\r\n            thầu đã hoàn thành các nghĩa vụ trong giai đoạn bảo hành hoặc\r\n            sau khi nhà thầu nộp bảo lãnh bảo hành bằng 5% giá trị quyết\r\n            toán cho chủ đầu tư.\r\n            - Đồng tiền thanh toán: Việt Nam đồng.\r\nE-ĐKC       Giảm trừ thanh toán: có áp dụng\r\n13.2\r\nE-ĐKC 15    Vừa áp dụng phạt vi phạm hợp đồng vừa áp dụng bồi thường\r\n            thiệt hại.\r\n            1. Phạt vi phạm hợp đồng : Áp dụng.\r\n            Trừ trường hợp bất khả kháng theo quy định tại Mục 16 E-\r\n            ĐKC, nếu Nhà thầu không thực hiện một phần hay toàn bộ nội\r\n            dung công việc theo đúng thời hạn đã nêu trong hợp đồng thì\r\n            Chủ đầu tư có thể khấu trừ vào giá hợp đồng một khoản tiền\r\n            phạt tương ứng với : 1%/tuần cho đến khi nội dung công việc\r\n\f           đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8 %. Khi đạt đến\r\n           mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng\r\n           theo quy định tại Mục 19 E-ĐKC.\r\n           Trường hợp không kịp thời khắc phục sai sót theo thông báo\r\n           của Chủ đầu tư, Nhà thầu có trách nhiệm nộp tiền phạt thực\r\n           hiện hợp đồng tương ứng với 100 % chi phí cần thiết để khắc\r\n           phục sai sót.\r\n           2. Bồi thường thiệt hại: Áp dụng.\r\n            Trường hợp áp dụng bồi thường thiệt hại thì quy định về bồi\r\n           thường thiệt hại theo một trong các cách thức sau:\r\n           - Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế;\r\nE-ĐKC      Các nội dung khác về sửa đổi hợp đồng:_____ [nêu cụ thể các\r\n17.1(c)    nội dung khác (nếu có)].\r\nE-ĐKC      Trường hợp đề xuất giải pháp tiết kiệm chi phí được Chủ đầu tư\r\n17.4       chấp thuận và giúp giảm giá hợp đồng, Chủ đầu tư thanh toán\r\n           cho Nhà thầu 0% giá trị giảm giá hợp đồng.\r\nE-ĐKC 18   Các trường hợp khác:___________[ghi các trường hợp khác\r\n(e)        (nếu có) phù hợp với quy định của pháp luật]\r\nE-ĐKC      Chủ đầu tư thực hiện đánh giá chất lượng dịch vụ phi tư vấn\r\n20.1       theo nguyên tắc và cách thức như sau:________ [nêu cụ thể\r\n           nguyên tắc và cách thức]\r\n           Thời hạn trách nhiệm đối với sai sót:________ [nêu cụ thể thời\r\n           gian].\r\nE-ĐKC      Thời gian Nhà thầu thực hiện việc thay thế nhân sự:________\r\n21.2       [ghi cụ thể thời gian là bao nhiêu ngày kể từ ngày nhận được\r\n           yêu cầu thay thế nhân sự của Chủ đầu tư].\r\nE-ĐKC      - Thời gian để tiến hành hòa giải: 30 ngày.\r\n22.2       - Giải quyết tranh chấp: Trong trường hợp không thể giải quyết\r\n           được bằng thương lượng, hòa giải thì hai bên thống nhất lựa\r\n           chọn Tòa án nhân dân nơi chủ đầu tư có trụ sở là Tòa án có\r\n           thẩm quyền để giải quyết. Mọi chi phí có liên quan do bên thua\r\n           kiện chịu.\r\n\f                  Chương VIII. BIỂU MẪU HỢP ĐỒNG\r\n\r\n\r\n     Chương này bao gồm các biểu mẫu mà sau khi ghi thông tin hoàn chỉnh sẽ\r\ntrở thành một phần của Hợp đồng. Mẫu bảo lãnh thực hiện hợp đồng và Mẫu\r\nbảo lãnh tiền tạm ứng dành cho Nhà thầu trúng thầu ghi thông tin và hoàn chỉnh\r\nsau khi được trao hợp đồng.\r\n\f                                                                         Mẫu số 13\r\n\r\n           THƯ CHẤP THUẬN E-HSDT VÀ TRAO HỢP ĐỒNG\r\n                                                  ____, ngày ____ tháng ____ năm ____\r\n\r\n        Kính gửi: ______ [ghi tên và địa chỉ của Nhà thầu trúng thầu] (sau đây gọi\r\ntắt là “Nhà thầu”)\r\n        Về việc: Thông báo chấp thuận E-HSDT và trao hợp đồng\r\n        Căn cứ Quyết định số___ ngày___ tháng___ năm___ của Chủ đầu tư______\r\n[ghi tên chủ đầu tư] (sau đây gọi tắt là “Chủ đầu tư”) về việc phê duyệt kết quả\r\nlựa chọn nhà thầu gói thầu______ [ghi tên, số hiệu gói thầu], Bên mời\r\nthầu______ [ghi tên Bên mời thầu] (sau đây gọi tắt là “Bên mời thầu) thông báo:\r\nChủ đầu tư đã chấp thuận E-HSDT và trao hợp đồng cho Nhà thầu để thực hiện\r\ngói thầu____ [ghi tên, số hiệu gói thầu. Trường hợp gói thầu chia thành nhiều\r\nphần thì ghi tên, số hiệu của phần mà nhà thầu được công nhận trúng thầu] với\r\ngiá hợp đồng là _____ [ghi giá trúng thầu trong quyết định phê duyệt kết quả lựa\r\nchọn nhà thầu] với thời gian thực hiện gói thầu là___ [ghi thời gian thực hiện gói\r\nthầu trong quyết định phê duyệt kết quả lựa chọn nhà thầu].\r\n        Đề nghị đại diện hợp pháp của Nhà thầu tiến hành hoàn thiện và ký kết hợp\r\nđồng với Chủ đầu tư, Bên mời thầu theo kế hoạch như sau:\r\n        - Thời gian hoàn thiện hợp đồng:___ [ghi thời gian hoàn thiện hợp đồng],\r\ntại địa điểm____ [ghi địa điểm hoàn thiện hợp đồng, trường hợp hoàn thiện hợp\r\nđồng trên Hệ thống thì nêu rõ];\r\n        - Thời gian ký kết hợp đồng:___ [ghi thời gian ký kết hợp đồng]; tại địa\r\nđiểm____ [ghi địa điểm ký kết hợp đồng], gửi kèm theo Dự thảo hợp đồng.\r\n        Đề nghị Nhà thầu thực hiện biện pháp bảo đảm thực hiện hợp đồng theo\r\nMẫu số 15 Chương VIII – Biểu mẫu hợp đồng của E-HSMT với số tiền___ và thời\r\ngian hiệu lực___ [ghi số tiền tương ứng và thời gian có hiệu lực theo quy định tại\r\nMục 5.2 E-ĐKCT của E-HSMT].\r\n        Văn bản này là một phần không thể tách rời của hồ sơ hợp đồng. Sau khi\r\nnhận được văn bản này, Nhà thầu phải có văn bản chấp thuận đến hoàn thiện, ký\r\nkết hợp đồng và thực hiện biện pháp bảo đảm thực hiện hợp đồng theo yêu cầu\r\nnêu trên, trong đó nhà thầu phải cam kết năng lực hiện tại của nhà thầu vẫn đáp\r\nứng yêu cầu của E-HSMT. Chủ đầu tư sẽ từ chối hoàn thiện, ký kết hợp đồng với\r\nNhà thầu trong trường hợp phát hiện năng lực hiện tại của nhà thầu không đáp ứng\r\nyêu cầu thực hiện gói thầu.\r\n        Nếu đến ngày___tháng___năm___(1) mà Nhà thầu không tiến hành hoàn\r\nthiện, ký kết hợp đồng hoặc từ chối hoàn thiện, ký kết hợp đồng hoặc không thực\r\nhiện biện pháp bảo đảm thực hiện hợp đồng theo các yêu cầu nêu trên thì Nhà thầu\r\nsẽ bị loại và không được hoàn trả bảo đảm dự thầu.\r\n                                               Đại diện hợp pháp của Bên mời thầu\r\n                                              [ghi tên, chức danh, ký tên và đóng dấu]\r\n    Ghi chú:\r\n    (1) Ghi thời gian phù hợp với thời gian quy định trong Mẫu bảo lãnh dự thầu.\r\n\f                                                                                              Mẫu số 14\r\n                                             HỢP ĐỒNG(1)\r\n                                                           ____, ngày ____ tháng ____ năm ____\r\n        Hợp đồng số: _________\r\n\r\n        Gói thầu: ____________ [ghi tên gói thầu]\r\n        Thuộc dự án: _________ [ghi tên dự án]\r\n        - Căn cứ(2) ___(Bộ luật Dân sự số 91/2015/QH13 ngày 24/11/2015);\r\n        - Căn cứ(2)____(Luật Đấu thầu số 22/2023/QH15 ngày 23/06/2023);\r\n      - Căn cứ Quyết định số ____ ngày ____ tháng ____ năm ____ của ____ về\r\nviệc phê duyệt kết quả lựa chọn nhà thầu gói thầu____ [ghi tên gói thầu] và Thông\r\nbáo chấp thuận E-HSDT và trao hợp đồng số ____ ngày ____ tháng ____ năm ____\r\ncủa Bên mời thầu;\r\n       - Căn cứ biên bản hoàn thiện hợp đồng đã được Bên mời thầu và nhà thầu\r\ntrúng thầu ký ngày ____ tháng ____ năm ____;\r\n        Chúng tôi, đại diện cho các bên ký hợp đồng, gồm có:\r\n        Chủ đầu tư (sau đây gọi là Bên A)\r\n        Tên Chủ đầu tư:\r\n        Địa chỉ:\r\n        Điện thoại:\r\n        Fax:\r\n        E-mail:\r\n        Tài khoản:\r\n        Mã số thuế:\r\n        Đại diện là ông/bà:\r\n        Chức vụ:\r\n      Giấy ủy quyền ký hợp đồng số ___ngày ___tháng ___năm ___(trường hợp\r\nđược ủy quyền).\r\n        Nhà thầu (sau đây gọi là Bên B)\r\n        Tên nhà thầu:\r\n        Địa chỉ:\r\n(1)\r\n    Căn cứ quy mô, tính chất của gói thầu, nội dung hợp đồng theo mẫu này có thể sửa đổi, bổ sung cho phù hợp,\r\nđặc biệt là đối với các nội dung khi hoàn thiện hợp đồng có sự khác biệt so với E-ĐKCT.\r\n(2)\r\n    Cập nhật các văn bản quy phạm pháp luật theo quy định hiện hành.\r\n\f      Điện thoại:\r\n      Fax:\r\n      E-mail:\r\n      Tài khoản:\r\n      Mã số thuế:\r\n      Đại diện là ông/bà:\r\n      Chức vụ:\r\n      Giấy ủy quyền ký hợp đồng số ____ ngày ____ tháng ____ năm ____\r\n(trường hợp được ủy quyền).\r\n      Hai bên thỏa thuận ký kết hợp đồng cung cấp dịch vụ với các nội dung sau:\r\n      Điều 1. Đối tượng hợp đồng\r\n      Đối tượng của hợp đồng là cung cấp các dịch vụ được nêu chi tiết tại Phụ lục\r\nkèm theo.\r\n      Điều 2. Thành phần hợp đồng\r\n      Thành phần hợp đồng và thứ tự ưu tiên pháp lý như sau:\r\n      1. Văn bản hợp đồng (kèm theo Phạm vi cung cấp và bảng giá cùng các Phụ\r\nlục khác);\r\n      2. Biên bản hoàn thiện hợp đồng;\r\n      3. Quyết định phê duyệt kết quả lựa chọn nhà thầu;\r\n      4. E-ĐKCT của hợp đồng;\r\n      5. E-ĐKC của hợp đồng;\r\n      6. E-HSDT và các văn bản làm rõ E-HSDT của nhà thầu trúng thầu (nếu có);\r\n      7. E-HSMT và các tài liệu sửa đổi E-HSMT (nếu có);\r\n      8. Các tài liệu kèm theo khác (nếu có).\r\n      Điều 3. Trách nhiệm của Bên A\r\n      Bên A cam kết thanh toán cho Bên B theo giá hợp đồng quy định tại Điều 5\r\ncủa hợp đồng này theo phương thức được quy định tại E-ĐKCT của hợp đồng cũng\r\nnhư thực hiện đầy đủ nghĩa vụ và trách nhiệm khác được quy định tại E-ĐKC và E-\r\nĐKCT của hợp đồng.\r\n      Điều 4. Trách nhiệm của Bên B\r\n      Bên B cam kết cung cấp cho Bên A đầy đủ các dịch vụ như quy định tại Điều\r\n1 của hợp đồng này, đồng thời cam kết thực hiện đầy đủ các nghĩa vụ và trách\r\nnhiệm được nêu trong điều kiện chung và điều kiện cụ thể của hợp đồng.\r\n\f      Điều 5. Giá hợp đồng và phương thức thanh toán\r\n      1. Giá hợp đồng: __[ghi rõ giá trị bằng số, bằng chữ và đồng tiền ký hợp đồng].\r\n     2. Phương thức thanh toán: ___[ghi phương thức thanh toán theo quy định tại\r\nMục 13.1 E-ĐKCT].\r\n     Điều 6. Loại hợp đồng: ____ [ghi loại hợp đồng phù hợp với quy định tại\r\nMục 10.1 E-ĐKCT].\r\n      Điều 7. Thời gian thực hiện hợp đồng: ____ [ghi thời gian thực hiện hợp\r\nđồng phù hợp với quy định tại Mục 8 E-ĐKC, E-HSDT và kết quả hoàn thiện hợp\r\nđồng giữa hai bên].\r\n      Điều 8. Giá trị công việc mà nhà thầu phụ thực hiện không vượt\r\nquá :______[trích xuất theo Mục 27.2 E-CDNT] giá hợp đồng.\r\n      Điều 9. Hiệu lực hợp đồng\r\n      1. Hợp đồng có hiệu lực kể từ ___ [ghi cụ thể ngày có hiệu lực của hợp đồng].\r\n       2. Hợp đồng hết hiệu lực sau khi hai bên tiến hành thanh lý hợp đồng theo\r\nluật định.\r\n      Hợp đồng được lập thành __ bộ, Chủ đầu tư giữ __ bộ, nhà thầu giữ___ bộ,\r\ncác bộ hợp đồng có giá trị pháp lý như nhau.\r\n ĐẠI DIỆN HỢP PHÁP CỦA NHÀ THẦU ĐẠI DIỆN HỢP PHÁP CỦA CHỦ ĐẦU TƯ\r\n[ghi tên, chức danh, ký tên và đóng dấu]      [ghi tên, chức danh, ký tên và đóng dấu]\r\n\f                     PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\r\n\r\n\r\n         (Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\r\n\r\n     Phụ lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thầu theo\r\ncác Mẫu bảng giá dự thầu tương ứng nêu tại E-HSMT và các thỏa thuận đã đạt\r\nđược trong quá trình hoàn thiện hợp đồng, trong đó bao gồm đơn giá, thành tiền\r\ncho từng hạng mục, nội dung công việc.\r\n\f                                                                             Mẫu số 15\r\n                    BẢO LÃNH THỰC HIỆN HỢP ĐỒNG\r\n\r\n\r\n                                             ____, ngày ____ tháng ____ năm ____\r\n\r\n\r\n         Kính gửi: _____ [ghi tên Chủ đầu tư] (sau đây gọi là “Chủ đầu tư”)\r\n\r\n      Theo đề nghị của ____ [ghi tên Nhà thầu] (sau đây gọi là “Nhà thầu”) là nhà\r\nthầu đã trúng thầu gói thầu ____ [ghi tên gói thầu] và cam kết sẽ ký kết hợp đồng\r\ncung cấp dịch vụ cho gói thầu trên (sau đây gọi là “Hợp đồng”); (1)\r\n       Theo quy định trong E-HSMT (hoặc hợp đồng), Nhà thầu phải nộp cho Chủ\r\nđầu tư bảo lãnh của một ngân hàng với một khoản tiền xác định để bảo đảm nghĩa\r\nvụ và trách nhiệm của mình trong việc thực hiện hợp đồng;\r\n       Chúng tôi,____ [ghi tên của ngân hàng] ở ____ [ghi tên quốc gia hoặc vùng\r\nlãnh thổ] có trụ sở đăng ký tại____ [ghi địa chỉ của ngân hàng(2)] (sau đây gọi là\r\n“Ngân hàng”), xin cam kết bảo lãnh cho việc thực hiện hợp đồng của Nhà thầu với\r\nsố tiền là____ [ghi rõ giá trị tương ứng bằng số, bằng chữ và đồng tiền sử dụng\r\ntheo quy định tại Mục 5.2 E-ĐKCT của E-HSMT]. Chúng tôi cam kết thanh toán vô\r\nđiều kiện, không hủy ngang cho Chủ đầu tư bất cứ khoản tiền nào trong giới hạn\r\n____ [ghi số tiền bảo lãnh] như đã nêu trên, khi có văn bản của Chủ đầu tư thông\r\nbáo Nhà thầu vi phạm hợp đồng trong thời hạn hiệu lực của bảo lãnh thực hiện hợp\r\nđồng.\r\n     Bảo lãnh này có hiệu lực kể từ ngày phát hành cho đến hết ngày___ tháng__\r\nnăm___(3).\r\n                                            Đại diện hợp pháp của ngân hàng\r\n                                          [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n      Ghi chú:\r\n      (1) Nếu ngân hàng bảo lãnh yêu cầu phải có hợp đồng đã ký mới cấp giấy\r\nbảo lãnh thì Bên mời thầu sẽ báo cáo Chủ đầu tư xem xét, quyết định. Trong\r\ntrường hợp này, đoạn trên có thể sửa lại như sau:\r\n       “Theo đề nghị của____ [ghi tên Nhà thầu] (sau đây gọi là “Nhà thầu”) là nhà\r\nthầu trúng thầu gói thầu____ [ghi tên gói thầu] đã ký hợp đồng số__ [ghi số hợp\r\nđồng] ngày__ tháng___ năm___ (sau đây gọi là “Hợp đồng”).”\r\n      (2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\r\n      (3) Ghi thời hạn phù hợp với yêu cầu quy định tại Mục 5.4 E-ĐKCT.\r\n\f                                                                           Mẫu số 16\r\n                        BẢO LÃNH TIỀN TẠM ỨNG (1)\r\n                                              ____, ngày ____ tháng ____ năm ____\r\n          Kính gửi:___ [ghi tên Chủ đầu tư ] (sau đây gọi là “Chủ đầu tư ” )\r\n                           [ghi tên hợp đồng, số hợp đồng]\r\n       Theo điều khoản về tạm ứng nêu trong điều kiện cụ thể của hợp đồng, ___\r\n[ghi tên và địa chỉ của nhà thầu] (sau đây gọi là “Nhà thầu”) phải nộp cho Chủ đầu\r\ntư một bảo lãnh ngân hàng để bảo đảm nhà thầu sử dụng đúng mục đích khoản tiền\r\ntạm ứng ___ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng] cho việc thực\r\nhiện hợp đồng;\r\n      Chúng tôi,____ [ghi tên của ngân hàng] ở ___ [ghi tên quốc gia hoặc vùng\r\nlãnh thổ] có trụ sở đăng ký tại ___ [ghi địa chỉ của ngân hàng(2)] (sau đây gọi là\r\n“Ngân hàng”), theo yêu cầu của Chủ đầu tư, đồng ý vô điều kiện, không hủy ngang\r\nvà không yêu cầu nhà thầu phải xem xét trước, thanh toán cho Chủ đầu tư khi Chủ\r\nđầu tư có yêu cầu với một khoản tiền không vượt quá ___ [ghi rõ giá trị bằng số,\r\nbằng chữ và đồng tiền sử dụng theo quy định tại Mục 12.1 E-ĐKCT của E-HSMT].\r\n       Ngoài ra, chúng tôi đồng ý rằng các thay đổi, bổ sung hoặc điều chỉnh các\r\nđiều kiện của hợp đồng hoặc của bất kỳ tài liệu nào liên quan tới hợp đồng được ký\r\ngiữa Nhà thầu và Chủ đầu tư sẽ không làm thay đổi bất kỳ nghĩa vụ nào của chúng\r\ntôi theo bảo lãnh này.\r\n       Giá trị của bảo lãnh này sẽ được giảm dần tương ứng với số tiền tạm ứng\r\nmà Chủ đầu tư thu hồi qua các kỳ thanh toán quy định tại Điều 5 của Hợp đồng\r\nsau khi nhà thầu xuất trình văn bản xác nhận của Chủ đầu tư về số tiền đã thu\r\nhồi trong các kỳ thanh toán.\r\n      Bảo lãnh này có hiệu lực kể từ ngày nhà thầu nhận được khoản tạm ứng\r\ntheo hợp đồng cho đến ngày___ tháng___ năm___ (3) hoặc khi Chủ đầu tư thu\r\nhồi hết số tiền tạm ứng, tùy theo ngày nào đến sớm hơn.\r\n                                                Đại diện hợp pháp của ngân hàng\r\n                                             [ghi tên, chức danh, ký tên và đóng dấu]\r\n     Ghi chú:\r\n     (1) Căn cứ điều kiện cụ thể của gói thầu mà quy định phù hợp với yêu cầu quy\r\nđịnh tại Mục 12.1 E-ĐKCT.\r\n     (2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\r\n     (3) Ngày hoàn thành việc cung cấp dịch vụ quy định trong hợp đồng. Trong\r\ntrường hợp cần gia hạn thời gian thực hiện hợp đồng thì yêu cầu gia hạn thời gian\r\ncó hiệu lực của bảo lãnh tiền tạm ứng.\r\n\f                                                                      Mẫu số 17\r\n                               GIẤY ỦY QUYỀN (1)\r\n\r\n\r\n     Hôm nay, ngày ____ tháng ____ năm ____, tại ____\r\n\r\n\r\n     Tôi là ____[ghi tên, số CCCD hoặc số hộ chiếu, chức danh của người đại\r\ndiện theo pháp luật của nhà thầu], là người đại diện theo pháp luật của ____\r\n[ghi tên nhà thầu] có địa chỉ tại ____[ghi địa chỉ của nhà thầu] bằng văn bản\r\nnày ủy quyền cho____ [ghi tên, số CCCD hoặc số hộ chiếu, chức danh của\r\nngười được ủy quyền] thực hiện các công việc sau đây trong quá trình tham dự\r\nthầu gói thầu ____[ghi tên gói thầu] thuộc dự án/dự toán mua sắm____[ghi tên\r\ndự án/dự toán mua sắm] do ____[ghi tên Chủ đầu tư] tổ chức:\r\n     [- Tham gia quá trình hoàn thiện hợp đồng;\r\n     - Ký kết hợp đồng với Chủ đầu tư nếu được lựa chọn](2).\r\n     Người được ủy quyền nêu trên chỉ thực hiện các công việc trong phạm vi\r\nủy quyền với tư cách là đại diện hợp pháp của ____[ghi tên nhà thầu]. ____[ghi\r\ntên người đại diện theo pháp luật của nhà thầu] chịu trách nhiệm hoàn toàn về\r\nnhững công việc do ____[ghi tên người được ủy quyền] thực hiện trong phạm vi\r\nủy quyền.\r\n     Giấy ủy quyền có hiệu lực kể từ ngày ____ đến ngày ____ (3). Giấy ủy\r\nquyền này được lập thành ____ bản có giá trị pháp lý như nhau, người ủy quyền\r\ngiữ ____ bản, người được ủy quyền giữ ____ bản, Bên mời thầu giữ___bản.\r\n\r\n\r\n       Người được ủy quyền                          Người ủy quyền\r\n    [ghi tên, chức danh, ký tên và       [ghi tên người đại diện theo pháp luật\r\n          đóng dấu (nếu có)]            của nhà thầu, chức danh, ký tên và đóng\r\n                                                         dấu]\r\n\r\n\r\n     Ghi chú:\r\n     (1) Trường hợp ủy quyền thì bản gốc giấy ủy quyền phải được gửi cho Bên\r\nmời thầu khi hoàn thiện, ký hợp đồng. Việc ủy quyền của người đại diện theo\r\npháp luật của nhà thầu cho cấp phó, cấp dưới, giám đốc chi nhánh, người đứng đầu\r\nvăn phòng đại diện của nhà thầu để thay mặt cho người đại diện theo pháp luật của\r\nnhà thầu thực hiện một hoặc các nội dung công việc nêu trên đây. Việc sử dụng con\r\ndấu trong trường hợp được ủy quyền có thể là dấu của nhà thầu hoặc dấu của đơn\r\nvị mà cá nhân liên quan được ủy quyền. Người được ủy quyền không được tiếp\r\n\ftục ủy quyền cho người khác.\r\n    (2) Phạm vi ủy quyền bao gồm một hoặc nhiều công việc nêu trên.\r\n     (3) Ghi ngày có hiệu lực và ngày hết hiệu lực của giấy ủy quyền phù hợp\r\nvới quá trình hoàn thiện, ký hợp đồng. Giấy ủy quyền phải bảo đảm có hiệu lực\r\ntrước ngày thực hiện các công việc được ủy quyền."}