{"text":"--- Tệp: CHƯƠNG V.docx ---\nPHẦN 2. ĐIỀU KHOẢN THAM CHIẾU\nCHƯƠNG V. ĐIỀU KHOẢN THAM CHIẾU\n“Điều khoản tham chiếu\" bao gồm những nội dung chủ yếu sau:\nI. TỔNG QUAN\n1. Giới thiệu chung Công ty\nCông ty cổ phần Nhiệt điện Phả Lại bao gồm 02 Dây chuyền nhiệt điện đốt than. Dây chuyền 1 gồm 04 tổ máy công suất 110MW do Liên Xô thiết kế, xây dựng và đưa vào vận hành thương mại từ năm 1983. Dây chuyền 2 gồm 02 tổ máy công suất 300MW do tổng thầu Sumitomo (Nhật Bản) thiết kế, xây dựng và đưa vào vận hành thương mại năm 2003.\n2. Giới thiệu chung về dự án và gói thầu\n2.1. Giới thiệu chung về gói thầu\n2.1.1. Tên dự án: Kế hoạch sửa chữa lớn năm 2025;\n2.1.2. Tên gói thầu: “Tư vấn lập phương án kỹ thuật và dự toán sửa chữa lớn máy phát số 5 – Nguồn vốn sửa chữa lớn năm 2025”;\n2.1.3. Chủ đầu tư: Công ty cổ phần Nhiệt điện Phả Lại;\n2.1.4. Nguồn vốn: Sửa chữa lớn năm 2025;\n2.1.5. Địa điểm: Dây chuyền 2, Công ty cổ phần Nhiệt điện Phả Lại – Km 28 Quốc lộ 18, Phường Phả Lại – Thành phố Chí Linh – Tỉnh Hải Dương.\n2.1.6. Quy mô gói thầu: 499.762.000 VNĐ (Bằng chữ: Bốn trăm chín mươi chín triệu, bẩy trăm sáu mươi hai nghìn đồng).\n2.1.7. Hình thức lựa chọn nhà thầu và phương thức đấu thầu: Đấu thầu rộng rãi trong nước qua mạng, một giai đoạn hai túi hồ sơ.\n2.1.8. Loại hợp đồng: Trọn gói.\n2.1.9. Thời gian thực hiện hợp đồng: 28 ngày.\nTổng giám đốc Công ty Cổ phần Nhiệt điện Phả Lại đã phê duyệt kế hoạch lựa chọn nhà thầu gói thầu: “Tư vấn lập phương án kỹ thuật và dự toán sửa chữa lớn máy phát số 5 – Nguồn vốn sửa chữa lớn năm 2025” tại Quyết định số 4345/QĐ-PPC ngày 02/8/2024. \n2.2. Giới thiệu chung về dự án\nDây chuyền 2 - Công ty Cổ phần Nhiệt điện Phả Lại là dây chuyền nhiệt điện đốt than, quy mô công suất phát điện 2x300MW, cấu hình tổ máy gồm 1 lò hơi và 1 tuabin hơi - máy phát điện. Máy phát điện số 5 số hiệu 290T422 do hãng GE/Mỹ sản xuất, lắp đặt và đưa vào vận hành năm 2001; thời gian đại tu gần nhất năm 2021; Tổng số giờ vận hành đến tháng 7/2024 khoảng 145.000 giờ.\nThông số kỹ thuật chính máy phát điện số 5:\nÁp suất  H2 (kg/cm2 )\n4.2\n3.3\n2.1\nSđm (MVA)\n396\n356\n277\nI đm statorr (A)\n12033\n10829\n8423\nU đm statorr (V)\n19000\n19000\n19000\nI đm Rotor (A)\n1783\n1616\n1372\nU đm Rotor (V)\n750\n750\n750\nHệ số công suất\n0.85\n0.85\n0.85\n\tTình trạng hiện tại\n\ta) Máy phát và thiết bị phụ\nBản thể máy phát bình thường, bên ngoài sạch sẽ. Không có hiện tượng rò rỉ khí hydro tại các cửa người chui, cũng như tại các gối 5 và 6 của máy phát;\nCổ góp máy phát: bề mặt cổ góp bình thường, quạt cổ góp làm việc bình thường, các phin lọc gió cổ góp được vệ sinh mỗi lần dừng máy;\nHai gối đỡ máy phát làm việc bình thường, hệ thống dầu bôi trơn đảm bảo;\nHệ thống dầu chèn Hyđrô làm việc ổn định; \nBốn bộ nước làm mát khí Hyđrô làm việc bình thường, không phát hiện rò rỉ khí hydro tại các bộ làm mát;\nCác van tay, đường ống nước vào ra 4 bộ làm mát bình thường, không phát hiện rò rỉ, các chong chóng chỉ thị lưu lượng nước làm mát bị gẫy hỏng;\nHệ thống các van, đường ống cấp, xả khí hyđrô, CO2 sạch sẽ, không rò rỉ; \nHệ thống cung cấp, xả dầu chèn làm việc bình thường.\nMáy biến áp trung tính máy phát sạch sẽ, hiện tại làm việc bình thường;\n Các sứ cách điện đầu ra, sứ trung tính máy phát không phát hiện hư hỏng gì;\n Hệ thống dập điện áp trục máy phát làm việc bình thường;\n Các bộ điện trở sấy của máy phát làm việc bình thường;\n Bộ làm khô khí hydro máy phát làm việc bình thường;\n Van điều chỉnh lưu lượng nước 1GMH-TV100 làm việc bình thường;\n Cabin điều khiển khí máy phát làm việc bình thường;\nCác thiết bị giám sát nhiệt độ cuộn dây, nhiệt độ gối, nhiệt độ nước làm mát, độ rung gối, giám sát chất lỏng thân máy phát làm việc bình thường;\n Trong kỳ SCL tháng 10 năm 2021 sau khi đưa rotor ra khỏi stator, phát hiện tại stator máy phát có một số khiếm khuyết sau:\n Có dầu bám tại lõi thép và thanh dẫn máy phát;\nCác lò xo lá dùng để ép cố định thanh dẫn bị trôi khỏi vị trí và cày vào lớp cách điện của thanh dẫn stator. Phát hiện17 điểm đầu của lò xo cọ sát vào lớp cách điện tại các thanh dẫn số 13; 14; 15; 16; 17; 18; 25; 33; 35; 36; 42; 43; 44; 45; 57; 68 và 72. Trong số 17 điểm trên có 09 vị trí lớp cách điện của các thanh dẫn đã bị tổn hại, cụ thể tại các thanh dẫn số 13; 25; 33; 36; 42; 44; 45;57 và 68. Các điểm này đều nằm ở phía gối 6 của máy phát.\nKiểm tra phát hiện có 02 điểm phát nhiệt cục bộ tại lõi thép stator và đã được xử lý ngay sau đó.\nCuộn dây rotor máy phát khi đo kiểm tra điện trở bằng phương pháp 8 điểm. Kết quả phát hiện, các chốt hãm định vị và các mối nối thanh dẫn có hiện tượng bị lỏng, cần phải xử lý.\nBề mặt cổ góp máy phát bị lồi lõm, ô van nhẹ (bổ xung giá trị tiêu chuẩn kỹ thuật <0,025mm). Đơn vị thi công đã đánh bóng nhưng vẫn chưa triệt để. Theo khuyến cáo của chuyên gia cần phải dùng máy mài, rà đảm bảo tiêu chuẩn kỹ thuật.\nb) Hệ thống kích từ và rơ le bảo vệ\nTủ cấp nguồn kích từ: máy biến áp kích từ làm việc bình thường, hệ thống quạt làm mát máy biến áp làm việc tốt, băng cách điện cao áp tại các thanh dẫn điện đầu vào MBA đã có hiện tượng bong tróc. Máy cắt hạ áp cấp nguồn cho hệ thống kích từ làm việc bình thường; \nHệ thống EX2000 đã được nâng cấp lên EX2100e từ tháng 9 năm 2018 hiện nay đang làm việc bình thường, các cầu chỉnh lưu làm việc bình thường, hệ thống quạt làm mát các cầu chỉnh lưu làm việc bình thường. Các thiết bị đóng cắt DCL, áp tô mát, bộ mồi từ, bộ diệt từ dư, bộ phát hiện chạm đất, các bộ lọc đầu vào và đầu ra làm việc bình thường; \nĐể đảm bảo máy phát điện làm việc ổn định, tin cậy, hệ thống EX2100e cần phải được bảo dưỡng, thí nghiệm trong các kỳ SCL.\nMáy phát điện số 5 được bảo vệ bởi 2 rơ le kỹ thuật số có ký hiệu trên tủ bảo vệ là: 1GMS-M3430 và 1GMS-G60.\nHiện tại, các Rơle bảo vệ 1GMS-M3430 và 1GMS-G60 hoạt động bình thường, các chức năng bảo vệ, giám sát, truyền tin làm việc bình thường.\nHệ thống mạch của rơ le bảo vệ máy phát 5 làm việc bình thường, các tủ thứ cấp của TU, TI đầu cực sạch sẽ, hàng kẹp chắc chắn. Tuy nhiên, hệ thống rơ le bảo vệ cần phải được định kỳ thí nghiệm trong khoảng thời gian từ 3-6 năm/ lần theo quy định.\nMáy biến áp kích từ T-EX-M5 được bảo vệ bởi rơle kỹ thuật số 1PPT-M3310.\nKiểu rơle: M-3310#3404.\nHãng sản xuất: BECKWITH - Mỹ.\nVị trí lắp đặt: Tủ 1SPX-PNLA (tủ bảo vệ rơle A - khối 5) ở phòng FCS.\nHiện tại rơle bảo vệ 1PPT-M3310 hoạt động bình thường, các chức năng bảo vệ, giám sát, truyền thông làm việc bình thường. Tuy nhiên, hệ thống rơ le bảo vệ cần phải được định kỳ thí nghiệm trong khoảng thời gian từ 3-6 năm/ lần theo quy định.\n\t3. Các thông tin chính của dự án “Tư vấn lập phương án kỹ thuật và dự toán sửa chữa lớn máy phát điện số 5 – Nguồn vốn sửa chữa lớn năm 2025”\n \tMục tiêu đầu tư: Lập phương án kỹ thuật và dự toán sửa chữa lớn máy phát điện số 5 tại Dây chuyền 2 Công ty CP Nhiệt điện Phả Lại.\n- Đưa các thiết bị trong hệ thống vào làm việc ở trạng thái ổn định, an toàn, tin cậy với các thông số vận hành định mức của nhà sản xuất;\n- Đảm bảo hiệu suất và kéo dài tuổi thọ của thiết bị, đạt các chỉ tiêu kinh tế kỹ thuật.\nII. CÁC CĂN CỨ THỰC HIỆN BÁO CÁO\n- Luật Xây dựng số 50/2014/QH13 ngày 18/6/2014;\n- Luật Đầu tư số 61/2020/QH14 ngày 17/6/2020;\n- Luật Đấu thầu số 22/2033/QH15 ngày 23/6/2023;\n- Các Nghị định của Chính phủ số: 15/2021/NĐ-CP ngày 03/3/2021 về quản lý dự án đầu tư xây dựng; 10/2021/NĐ-CP ngày 09/2/2021 về Quản lý chi phí đầu tư xây dựng; 24/2024/NĐ-CP ngày 27/2/2024 quy định chi tiết một số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu; 06/2021/NĐ-CP ngày 26/01/2021 về Quản lý chất lượng, thi công xây dựng và và bảo trì công trình xây dựng; 08/2022/NĐ-CP ngày 10/1/2022 quy định chi tiết một số điều của luật bảo vệ môi trường; 119/2015/NĐ-CP ngày 13/11/2015 quy định bảo hiểm bắt buộc trong hoạt động đầu tư xây dựng; \n- Các Thông tư của Bộ Xây dựng: số 11/2021/TT-BXD ngày 31/8/2021 v.v hướng dẫn một số nội dung về xác định và quản lý chi phí đầu tư xây dựng; số 12/2021/TT-BXD ngày 31/8/2021 v.v ban hành định mức xây dựng;\n- Các Thông tư của Bộ Tài chính: số 10/2020/TT-BTC ngày 20/2/2020 quy định về quyết toán dự án hoàn thành sử dụng nguồn vốn nhà nước; số 329/2016/TT-BTC ngày 26/12/2016 hướng dẫn thực hiện quy định bảo hiểm bắt buộc trong hoạt động đầu tư xây dựng;\n- Quy chế sửa chữa lớn tài sản cố định của Công ty Cổ phần Nhiệt điện Phả Lại ban hành kèm theo Quyết định số 963/PPC-HĐQT ngày 04 tháng 3 năm 2021 của Hội đồng Quản trị Công ty;\n- Căn cứ vào quyết định số 1692/QĐ-PPC ngày 05 tháng 4 năm 2024 Về việc phê duyệt danh mục sửa chữa lớn tài sản cố định năm 2025 Công ty Cổ phần Nhiệt điện Phả Lại;\nIII. NHIỆM VỤ CỦA TƯ VẤN\nNhiệm vụ của Tư vấn là lập phương án kỹ thuật và dự toán sửa chữa lớn máy phát điện số 5 theo đúng các quy định của pháp luật hiện hành, bao gồm nhưng không giới hạn các nhiệm vụ sau:\n1. Lập phương án kỹ thuật và dự toán sửa chữa lớn máy phát điện số 5\n+ Khảo sát, thu thập dữ liệu về máy phát điện số 5 Dây chuyền 2;\n+ Nghiên cứu các tài liệu kỹ thuật về máy phát điện số 5 Dây chuyền 2;\n+ Nghiên cứu các hệ thống giám sát đối với máy phát điện số 5;\n+ Lập các phương án kỹ thuật sửa chữa lớn máy phát điện số 5;\n+ Lập dự toán chi phí;\n+ Lập các giải pháp bảo vệ môi trường (nếu cần);\n+ Lập các tiêu chuẩn, quy chuẩn kỹ thuật được áp dụng với dự án;\n+ Lập các phụ lục tính toán, các bản vẽ;\n+ Lập các nội dung khác của phương án kỹ thuật sửa chữa đại tu (sự cần thiết sửa chữa, hình thức sửa chữa, thời gian thực hiện, giải pháp tổ chức quản lý thực hiện , vận hành, sử dụng thiết bị; an toàn trong thi công, bảo vệ môi trường,...\n2. Báo cáo phương án kỹ thuật và dự toán sửa chữa lớn máy phát điện số 5 trước hội đồng Công ty\n+ Chuẩn bị tài liệu, tham gia các cuộc họp thông qua sản phẩm Tư vấn với Chủ đầu tư;\n+ Hỗ trợ Chủ đầu tư trong các thỏa thuận với cơ quan quản lý Nhà nước, quản lý môi trường (nếu cần);\n+ Cùng Chủ đầu tư giải trình với các cấp có thẩm quyền trong quá trình phê duyệt dự án (Phê duyệt phương án kỹ thuật và dự toán sửa chữa lớn máy phát điện số 5).\nIV. SẢN PHẨM HỒ SƠ\n* Tập I: Thuyết minh \n1.1. Thuyết minh chung\n1.2. Thuyết minh phương án kỹ thuật\n1.3. Dự toán\n1.4. Các bản vẽ\n1.5. Phụ lục tính toán\n* Tập II: Báo cáo khảo sát\n  \t\t Số lượng: 06 bộ\nV. TIẾN ĐỘ THỰC HIỆN\n\t1. Lập phương án kỹ thuật và dự toán\n\tTiến độ thực hiện lập phương án kỹ thuật và dự toán dự kiến khoảng 35 ngày (gồm cả thời gian xem xét, trình phê duyệt của Chủ đầu tư). Trong đó thời gian thực hiện của Tư vấn khoảng 28 ngày với các mốc dự kiến như sau:\n\t- Khảo sát hiện trường, thu thập dữ liệu và tài liệu kỹ thuật thiết bị: 03 ngày;\n\t- Lập dự thảo hồ sơ phương án kỹ thuật và dự toán trình Chủ đầu tư: 22 ngày;\n\t- Chỉnh sửa, hoàn thiện hồ sơ phương án kỹ thuật và dự toán theo góp ý của Chủ đầu tư, cấp có thẩm quyền của Chủ đầu tư: 02 ngày;\n\t- Họp thông qua sản phẩm hồ sơ phương án kỹ thuật và dự toán: 01 ngày.\n\t2. Hỗ trợ chủ đầu tư trong quá trình phê duyệt\nTiến độ thực hiện các thủ tục thẩm định, phê duyệt, thỏa thuận, chấp thuận hồ sơ sản phẩm dự kiến khoảng 07 ngày (gồm cả thời gian xem xét, trình phê duyệt của cấp có thẩm quyền của Chủ đầu tư; thời gian xem xét, chấp thuận của cơ quan quản lý nhà nước).\nVI. YÊU CẦU KINH NGHIỆM VÀ NHÂN SỰ CỦA TƯ VẤN\n\t1. Yêu cầu về tổ chức\n\tTư vấn phải là một tổ chức trong nước, có năng lực, kinh nghiệm để thực hiện gói thầu, cụ thể:\n\t- Có đủ điều kiện về tư vấn thiết kế trạm 220kV trở lên;\n\t- Có chứng chỉ năng lực hoạt động xây dựng về phạm vi khảo sát xây dựng công trình hạng I và thiết kế công trình công nghiệp hạng I;\n\t- Đã thiết kế ít nhất 02 công trình về hệ thống trạm 220kV trở lên trong vòng 05 năm trở lại đây;\n\t2. Yêu cầu về nhân sự của tư vấn\n\ta. Chủ nhiệm dự án\n\t- Số lượng: 01 người;\n\t- Trình độ: Có trình độ kỹ sư trở lên chuyên ngành điện/nhiệt/cơ khí;\n\t- Mức/bậc chuyên gia: Loại I;\n\t- Chứng chỉ hành nghề: có chứng chỉ hành nghề theo quy định của Luật Xây dựng;\n\t- Kinh nghiệm: ≥ 10 năm kinh nghiệm về lĩnh vực nhiệt điện;\n\tb. Chuyên gia cơ khí\n\t- Số lượng: ≥ 02 người (chuyên ngành cơ khí);\n\t- Trình độ: Có trình độ bằng cấp từ kỹ sư trở lên;\n\t- Mức/bậc chuyên gia: Loại I;\n\t- Chứng chỉ: có chứng chỉ hành nghề theo quy định của Luật Xây dựng;\n\t- Kinh nghiệm: ≥ 10 năm kinh nghiệm.\n\tc. Chuyên gia điện/đo lường/điều khiển\n\t- Số lượng: ≥ 02 người (chuyên ngành điện/đo lường/điều khiển);\n\t- Trình độ: Có trình độ bằng cấp từ kỹ sư trở lên;\n\t- Chứng chỉ: có chứng chỉ hành nghề theo quy định của Luật Xây dựng;\n\t- Mức/bậc chuyên gia: Loại I;\n\t- Kinh nghiệm: ≥ 10 năm kinh nghiệm.\n\td. Chuyên gia kinh tế, tài chính\n\t- Số lượng: ≥ 01 người;\n\t- Trình độ: Có trình độ bằng cấp từ cử nhân trở lên;\n\t- Chứng chỉ: Có chứng chỉ định giá xây dựng còn hiệu lực;\n\t- Mức/bậc chuyên gia: Loại I;\n\t- Kinh nghiệm: ≥ 10 năm kinh nghiệm."}