{"text":"--- Tệp: CHƯƠNG V.YÊU CẦU VỀ KỸ THUẬT.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      1. Giới thiệu chung về hạng mục, gói thầu\r\n      1.1. Giới thiệu chung về hạng mục:\r\n     - Tên hạng mục: “Bảo dưỡng định kỳ cấp độ 01 năm các máy phát điện dự\r\nphòng tại các trạm điện trong khu bay – Cảng hàng không quốc tế Nội Bài”.\r\n     - Chủ đầu tư: Cảng hàng không quốc tế Nội Bài - Chi nhánh Tổng công ty\r\nCảng hàng không Việt Nam - CTCP.\r\n      - Địa điểm đầu tư: Cảng hàng không quốc tế Nội Bài- Phú Minh - Sóc Sơn\r\n- Hà Nội.\r\n      - Hình thức đầu tư: Bảo trì, bảo dưỡng thường xuyên.\r\n      - Nguồn vốn: Bảo trì kết cấu hạ tầng hàng không do Nhà nước đầu tư, quản\r\nlý năm 2024 của Cảng hàng không quốc tế Nội Bài - Chi nhánh Tổng công ty\r\ncảng hàng không Việt Nam-CTCP.\r\n      1.2. Giới thiệu chung về gói thầu:\r\n     - Tên gói thầu: “Cung cấp vật tư và bảo dưỡng định kỳ cấp độ 01 năm các\r\nmáy phát điện dự phòng tại các trạm điện trong khu bay”.\r\n      - Nguồn vốn: Bảo trì kết cấu hạ tầng hàng không do Nhà nước đầu tư, quản\r\nlý năm 2024 của Cảng hàng không quốc tế Nội Bài - Chi nhánh Tổng công ty\r\ncảng hàng không Việt Nam-CTCP.\r\n      - Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh trên hệ thống mạng\r\nđấu thầu quốc gia.\r\n      - Phương thức đấu thầu: Một giai đoạn, một túi hồ sơ.\r\n      - Hình thức hợp đồng: Hợp đồng trọn gói.\r\n      - Thời gian thực hiện gói thầu: 45 ngày.\r\n      - Nội dung công việc chính của gói thầu:\r\n      1.3. Cung cấp hàng hóa\r\n      a. Máy phát điện dự phòng 200kVA số 1, số 2 trạm điện SS2 (Mã\r\nhiệu/hãng sản xuất: WCS200/Cummins):\r\n      - Phin lọc nhiên liệu tinh, gioăng cao su chịu dầu (Mã hiệu: FF5612/Fleetguard\r\n- Trung Quốc): 02 bộ;\r\n      - Phin lọc nhiên liệu tách nước, gioăng cao su chịu dầu (Mã hiệu:\r\nFS19732/Fleetguard -Trung Quốc) : 02 bộ;\r\n      - Phin lọc dầu bôi trơn, gioăng cao su chịu dầu (Mã hiệu: LF3970/Fleetguard\r\n\f-Trung Quốc): 02 bộ;\r\n      - Ắc quy khô khởi động máy phát điện loại 12VDC 70Ah (GS, Việt Nam): 04\r\ncái;\r\n      - Dầu bôi trơn (Mã hiệu: SAE 15w-40, API: CI/Việt Nam): 40 lít.\r\n      b. Máy phát điện dự phòng 200kVA số 1, số 2 trạm điện SS4 (Mã\r\nhiệu/hãng sản xuất: C220D5E / Cummins):\r\n      - Phin lọc nhiên liệu tinh, gioăng cao su chịu dầu (Mã hiệu: FF5421/\r\nFleetguard -Trung Quốc): 02 bộ;\r\n      - Phin lọc nhiên liệu tách nước, gioăng cao su chịu dầu (Mã hiệu: FS1003/\r\nFleetguard -Trung Quốc): 02 bộ;\r\n      - Phin lọc dầu bôi trơn, gioăng cao su chịu dầu(Mã hiệu: LF16015/ Fleetguard\r\n-Trung Quốc): 02 bộ;\r\n      - Ắc quy axit – chì khởi động máy phát điện loại 12VDC 120Ah (GS, Việt\r\nNam): 04 cái;\r\n      - Dầu bôi trơn (Mã hiệu: SAE 15w-40, API: CH, CI...): 40 lít.\r\n      c. Máy phát điện dự phòng trạm điện SS3 (Đài K1) (Mã hiệu/hãng sản\r\nxuất: C110D5 / Cummins)\r\n      - Phin lọc nhiên liệu tinh, gioăng cao su chịu dầu (Mã hiệu:\r\nFF42000/Fleetguard - Trung Quốc): 01 bộ;\r\n      - Phin lọc nhiên liệu tách nước, gioăng cao su chịu dầu (Mã hiệu:\r\nFS1280/Fleetguard - Trung Quốc) : 01 bộ;\r\n      - Phin lọc dầu bôi trơn, gioăng cao su chịu dầu (Mã hiệu: LF3349/Fleetguard\r\n- Trung Quốc) : 01 bộ;\r\n      - Ắc quy khô khởi động máy phát điện loại 12vdc 70Ah (GS; Việt Nam): 02\r\ncái;\r\n      - Dầu bôi trơn (Mã hiệu: SAE 15w-40, API: CI/ Việt Nam): 18 lít.\r\n      d. Máy phát điện dự phòng trạm điện Radar thời tiết (Mã hiệu: Kohler\r\nKD88):\r\n      - Phin lọc nhiên liệu, gioăng cao su chịu dầu (Mã hiệu:\r\nP551429/Donaldson/Anh): 01 bộ;\r\n      - Phin lọc dầu bôi trơn, gioăng cao su chịu dầu (Mã hiệu:\r\nP550779/Donaldson/Anh): 01 bộ;\r\n      - Dầu bôi trơn (Mã hiệu: SAE 15w-40, API: CI): 18 lít.\r\n      e. Máy phát điện trạm điện K2 (Kubota ER1400-N):\r\n      - Lọc nhiên liệu (Tương thích với thiết bị): 01 bộ\r\n      - Dầu bôi trơn (Mã hiệu: SAE 15w-40, API: CI): 5 lít.\r\n      f. Trạm SS5 và SS6 (04 máy điện 300kVA mã hiệu P300P1 của hãng Fg\r\nWilson):\r\n      - Phin lọc nhiên liệu thô, gioăng cao su chịu dầu (Mã hiệu 10000-59653, Fg\r\nwilson/Séc): 04 bộ;\r\n\f      - Phin lọc nhiên liệu tinh, gioăng cao su chịu dầu (Mã hiệu 10000-59653, Fg\r\nWilson/Séc): 04 bộ;\r\n      - Phin lọc dầu bôi trơn, gioăng cao su chịu dầu (Mã hiệu 10000-59653, Fg\r\nWilson/Séc): 04 bộ;\r\n      - Ắc quy axit - chì khởi động máy phát điện loại 12VDC 120 Ah (GS, Việt\r\nNam): 08 cái;\r\n      - Dầu bôi trơn (Mã hiệu: SAE 15w-40, API: CI): 288 lít.\r\n      1.4. Dịch vụ liên quan:\r\n       a. Máy phát điện dự phòng 200kVA số 1, số 2 trạm điện SS2 (Mã\r\nhiệu/hãng sản xuất: WCS200/Cummins):\r\n       - Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu tách nước và\r\ngioăng cao su chịu dầu, phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, phin lọc\r\ndầu bôi trơn và gioăng cao su chịu dầu, dầu bôi trơn SAE 15w-40, ắc quy];\r\n       Nhân công bảo dưỡng [ bao gồm: Bảo dưỡng motor khởi động; loại bỏ nước\r\nvà cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu trên hệ thống cấp nhiên liệu;\r\nThực hiện chuẩn đoán điện tử, chỉnh định các thông số làm việc cho phù hợp theo\r\nyêu cầu cấp điện; Kiểm tra, vệ sinh, bảo dưỡng các linh kiện điện tử; Kiểm tra, vệ\r\nsinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt các các cơ cấu phối khí, bảo dưỡng\r\ncác cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và két làm nguội khí\r\nnạp; kiểm tra hệ thống tiêu âm; Kiểm tra và điều chỉnh tỷ lệ chất đông dung dịch làm\r\nmát];\r\n       b. Máy phát điện dự phòng 200kVA số 1, số 2 trạm điện SS4 (Mã\r\nhiệu/hãng sản xuất: C220D5E / Cummins):\r\n       Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu tách nước và\r\ngioăng cao su chịu dầu, phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, phin lọc\r\ndầu bôi trơn và gioăng cao su chịu dầu, dầu bôi trơn SAE 15w-40, ắc quy];\r\n       Nhân công bảo dưỡng [ bao gồm: Bảo dưỡng motor khởi động; loại bỏ nước\r\nvà cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu trên hệ thống cấp nhiên liệu;\r\nThực hiện chuẩn đoán điện tử, chỉnh định các thông số làm việc cho phù hợp theo\r\nyêu cầu cấp điện; Kiểm tra, vệ sinh, bảo dưỡng các linh kiện điện tử; Kiểm tra, vệ\r\nsinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt các các cơ cấu phối khí, bảo dưỡng\r\ncác cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và két làm nguội khí\r\nnạp; kiểm tra hệ thống tiêu âm; Kiểm tra và điều chỉnh tỷ lệ chất đông dung dịch làm\r\nmát];\r\n       c. Máy phát điện dự phòng trạm điện SS3 (Đài K1) (Mã hiệu/hãng sản\r\nxuất: C110D5 / Cummins)\r\n       Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu tách nước và\r\ngioăng cao su chịu dầu, phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, phin lọc\r\ndầu bôi trơn và gioăng cao su chịu dầu, dầu bôi trơn SAE 15w-40, ắc quy];\r\n       Nhân công bảo dưỡng [ bao gồm: Bảo dưỡng motor khởi động; loại bỏ nước\r\n\fvà cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu trên hệ thống cấp nhiên liệu;\r\nThực hiện chuẩn đoán điện tử, chỉnh định các thông số làm việc cho phù hợp theo\r\nyêu cầu cấp điện; Kiểm tra, vệ sinh, bảo dưỡng các linh kiện điện tử; Kiểm tra, vệ\r\nsinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt các các cơ cấu phối khí, bảo dưỡng\r\ncác cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và két làm nguội khí\r\nnạp; kiểm tra hệ thống tiêu âm; Kiểm tra và điều chỉnh tỷ lệ chất đông dung dịch làm\r\nmát];\r\n       d. Máy phát điện dự phòng trạm điện Radar thời tiết (Mã hiệu: Kohler\r\nKD88):\r\n       Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu và gioăng cao\r\nsu chịu dầu, phin lọc dầu bôi trơn và gioăng cao su chịu dầu, dầu bôi trơn SAE 15w-\r\n40];\r\n       Nhân công bảo dưỡng [ bao gồm: Bảo dưỡng motor khởi động; loại bỏ nước\r\nvà cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu trên hệ thống cấp nhiên liệu;\r\nThực hiện chuẩn đoán điện tử, chỉnh định các thông số làm việc cho phù hợp theo\r\nyêu cầu cấp điện; Kiểm tra, vệ sinh, bảo dưỡng các linh kiện điện tử; Kiểm tra, vệ\r\nsinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt các các cơ cấu phối khí, bảo dưỡng\r\ncác cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và két làm nguội khí\r\nnạp; kiểm tra hệ thống tiêu âm; Kiểm tra và điều chỉnh tỷ lệ chất đông dung dịch làm\r\nmát];\r\n       e. Máy phát điện trạm điện K2 (Kubota ER1400-N):\r\n       Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu, dầu bôi trơn\r\nSAE 15w-40];\r\n       Nhân công bảo dưỡng [ bao gồm: Bảo dưỡng motor khởi động; loại bỏ nước\r\nvà cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu trên hệ thống cấp nhiên liệu;\r\nThực hiện chuẩn đoán điện tử, chỉnh định các thông số làm việc cho phù hợp theo\r\nyêu cầu cấp điện; Kiểm tra, vệ sinh, bảo dưỡng các linh kiện điện tử; Kiểm tra, vệ\r\nsinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt các các cơ cấu phối khí, bảo dưỡng\r\ncác cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và két làm nguội khí\r\nnạp; kiểm tra hệ thống tiêu âm; Kiểm tra và điều chỉnh tỷ lệ chất đông dung dịch làm\r\nmát];\r\n       f. Trạm SS5 và SS6 (04 máy điện 300kVA mã hiệu P300P1 của hãng Fg\r\nWilson):\r\n       Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu tách nước và\r\ngioăng cao su chịu dầu, phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, phin lọc\r\ndầu bôi trơn và gioăng cao su chịu dầu, dầu bôi trơn SAE 15w-40, ắc quy]; Nhân\r\ncông bảo dưỡng phải có chứng chỉ đào tạo của hãng sản xuất máy phát điện;\r\n       Nhân công bảo dưỡng [ bao gồm: Bảo dưỡng motor khởi động; loại bỏ nước\r\nvà cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu trên hệ thống cấp nhiên liệu;\r\nThực hiện chuẩn đoán điện tử, chỉnh định các thông số làm việc cho phù hợp theo\r\n\fyêu cầu cấp điện; Kiểm tra, vệ sinh, bảo dưỡng các linh kiện điện tử; Kiểm tra, vệ\r\nsinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt các các cơ cấu phối khí, bảo dưỡng\r\ncác cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và két làm nguội khí\r\nnạp; kiểm tra hệ thống tiêu âm; Kiểm tra và điều chỉnh tỷ lệ chất đông dung dịch làm\r\nmát]; Nhân công bảo dưỡng phải có chứng chỉ đào tạo của hãng sản xuất máy phát\r\nđiện.\r\n       2. Yêu cầu về kỹ thuật\r\n    Toàn bộ vật tư bảo dưỡng máy phát điện phải đáp ứng theo bảng yêu cầu\r\nthông số kỹ thuật dưới đây:\r\nHạng\r\n        Tên hàng hóa/dịch vụ liên\r\nmục                                        Thông số kỹ thuật và các tiêu chuẩn\r\n                 quan\r\n số\r\n\r\n I     Yêu cầu chung\r\n\r\n       Giấy chứng nhận xuất xứ\r\n       (C/O) và giấy chứng nhận\r\n       chất lượng (CQ) (bản gốc\r\n       hoặc bản sao công chứng) đối\r\n                                    Nhà thầu có cam kết cung cấp khi bàn giao\r\n 1     với hàng hóa nhập khẩu hoặc\r\n                                    hàng hóa\r\n       Giấy chứng nhận chất lượng\r\n       (bản gốc hoặc bản sao công\r\n       chứng) với hàng hóa sản xuất\r\n       trong nước.\r\n                                       - Cam kết cung cấp hàng hóa mới 100%, sản\r\n                                       xuất năm 2023 trở về sau.\r\n       Nhà thầu phải đính kèm E- - Cam kết về tính tương thích của linh kiện đã\r\n 2                               chào với các máy phát điện hiện hữu.\r\n       HSDT các tài liệu sau:\r\n                                       - Cam kết bảo hành toàn bộ hàng hóa và công\r\n                                       việc bảo dưỡng tối thiểu 12 tháng.\r\n\r\n II    Yêu cầu về hàng hoá\r\n\r\n       Máy phát điện dự phòng 200kVA số 1, số 2 trạm điện SS2 (Mã hiệu/hãng\r\n A\r\n       sản xuất: WCS200/Cummins)\r\n\r\n                                 Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc nhiên liệu tinh, FF5612 của hãng Fleetguard hoặc loại có\r\n 1\r\n       gioăng cao su chịu dầu    thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                 máy phát điện hiện hữu.\r\n\r\n                                      Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc nhiên liệu tách nước, FS19732 của hãng Fleetguard hoặc loại có\r\n 2\r\n       gioăng cao su chịu dầu         thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                      máy phát điện hiện hữu.\r\n\fHạng\r\n       Tên hàng hóa/dịch vụ liên\r\nmục                                        Thông số kỹ thuật và các tiêu chuẩn\r\n                quan\r\n số\r\n\r\n                                     Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc dầu bôi trơn, gioăng LF3970 của hãng Fleetguard hoặc loại có\r\n 3\r\n       cao su chịu dầu               thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                     máy phát điện hiện hữu.\r\n\r\n                                      Mã hiệu SAE 15w-40, API: CI hoặc loại có\r\n 4     Dầu bôi trơn\r\n                                      thông số kỹ thuật tương đương.\r\n\r\n                                      Loại ắc quy: ắc quy khô;\r\n       Ắc quy khô khởi động máy\r\n 5                              Điện áp: 12VDC;\r\n       phát điện\r\n                                Dung lượng: ≥ 70Ah\r\n\r\n       Máy phát điện dự phòng 200kVA số 1, số 2 trạm điện SS4 (Mã hiệu/hãng\r\n B\r\n       sản xuất: C220D5E / Cummins)\r\n\r\n                                 Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc nhiên liệu tinh, FF5421 của hãng Fleetguard hoặc loại có\r\n 1\r\n       gioăng cao su chịu dầu    thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                 máy phát điện hiện hữu.\r\n\r\n                                      Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc nhiên liệu tách nước, FS1003 của hãng Fleetguard hoặc loại có\r\n 2\r\n       gioăng cao su chịu dầu         thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                      máy phát điện hiện hữu.\r\n\r\n                                     Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc dầu bôi trơn, gioăng LF16015 của hãng Fleetguard hoặc loại có\r\n 3\r\n       cao su chịu dầu               thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                     máy phát điện hiện hữu.\r\n\r\n                                      Mã hiệu SAE 15w-40, API: CI hoặc loại có\r\n 4     Dầu bôi trơn\r\n                                      thông số kỹ thuật tương đương.\r\n\r\n                                  Loại ắc quy: ắc quy axit-chì;\r\n       Ắc quy axit- chì khởi động\r\n 5                                Điện áp: 12VDC;\r\n       máy phát điện\r\n                                  Dung lượng: ≥ 120Ah\r\n       Máy phát điện dự phòng trạm điện SS3 (Đài K1) (Mã hiệu/hãng sản\r\n C\r\n       xuất: C110D5 / Cummins)\r\n                                 Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc nhiên liệu tinh, FF42000 của hãng Fleetguard hoặc loại có\r\n 1\r\n       gioăng cao su chịu dầu    thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                 máy phát điện hiện hữu.\r\n\fHạng\r\n       Tên hàng hóa/dịch vụ liên\r\nmục                                        Thông số kỹ thuật và các tiêu chuẩn\r\n                quan\r\n số\r\n\r\n                                      Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc nhiên liệu tách nước, FS1280 của hãng Fleetguard hoặc loại có\r\n 2\r\n       gioăng cao su chịu dầu         thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                      máy phát điện hiện hữu.\r\n\r\n                                     Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc dầu bôi trơn, gioăng LF3349 của hãng Fleetguard hoặc loại có\r\n 3\r\n       cao su chịu dầu               thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                     máy phát điện hiện hữu.\r\n\r\n                                      Mã hiệu SAE 15w-40, API: CI hoặc loại có\r\n 4     Dầu bôi trơn\r\n                                      thông số kỹ thuật tương đương.\r\n\r\n                                Loại ắc quy: ắc quy khô;\r\n       Ắc quy khô khởi động máy\r\n 5                              Điện áp: 12VDC;\r\n       phát điện\r\n                                Dung lượng: ≥ 70Ah\r\n\r\n       Máy phát điện dự phòng trạm điện Radar thời tiết (Mã hiệu: Kohler\r\n D\r\n       KD88):\r\n\r\n                                   Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc nhiên liệu, gioăng P551429 của hãng Donaldson hoặc loại có\r\n 1\r\n       cao su chịu dầu             thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                   máy phát điện hiện hữu.\r\n\r\n                                     Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc dầu bôi trơn, gioăng P550779 của hãng Donaldson hoặc loại có\r\n 2\r\n       cao su chịu dầu               thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                     máy phát điện hiện hữu.\r\n\r\n                                      Mã hiệu SAE 15w-40, API: CI hoặc loại có\r\n 3     Dầu bôi trơn\r\n                                      thông số kỹ thuật tương đương.\r\n\r\n E     Máy phát điện dự phòng trạm điện Đài K2 (Kubota ER1400-N)\r\n\r\n 1     Lọc nhiên liệu                 Tương thích với thiết bị: Kubota ER1400-N\r\n\r\n                                      Mã hiệu SAE 15w-40, API: CI hoặc loại có\r\n 2     Dầu bôi trơn\r\n                                      thông số kỹ thuật tương đương.\r\n\r\n       Trạm SS5 và SS6 (04 máy điện 300kVA mã hiệu P300P1 của hãng Fg\r\n F\r\n       Wilson)\r\n       Phin lọc nhiên liệu tách nước, Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n 1\r\n       gioăng cao su chịu dầu         10000-59653 của hãng Fg wilson hoặc loại có\r\n\fHạng\r\n        Tên hàng hóa/dịch vụ liên\r\nmục                                       Thông số kỹ thuật và các tiêu chuẩn\r\n                 quan\r\n số\r\n                                      thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                      máy phát điện hiện hữu.\r\n\r\n                                 Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc nhiên liệu tinh, 10000-59652 của hãng Fg wilson hoặc loại có\r\n 2\r\n       gioăng cao su chịu dầu    thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                 máy phát điện hiện hữu.\r\n\r\n                                     Nhà thầu cam kết cung cấp hàng hoá Mã hiệu:\r\n       Phin lọc dầu bôi trơn, gioăng 10000-59645 của hãng Fg wilson hoặc loại có\r\n 3\r\n       cao su chịu dầu               thông số kỹ thuật có thể lắp đặt tương thích với\r\n                                     máy phát điện hiện hữu.\r\n\r\n                                      Mã hiệu SAE 15w-40, API: CI hoặc loại có\r\n 4     Dầu bôi trơn\r\n                                      thông số kỹ thuật tương đương.\r\n\r\n                                      Loại ắc quy: ắc quy axit-chì;\r\n       Ắc quy axit - chì khởi động\r\n 5                                 Điện áp: 12VDC;\r\n       máy phát điện\r\n                                   Dung lượng: ≥ 150Ah\r\n\r\n III   Dịch vụ liên quan:\r\n\r\n                                    Nhân sự thực hiện dịch vụ thay thế cho các\r\n                                    máy của hãng Fg Wilson phải có chứng chỉ đào\r\n       Thay vật tư, phụ tùng và bảo\r\n                                    tạo của hãng sản xuất máy phát điện. Thực hiện\r\n 1     dưỡng, hiệu chỉnh, chạy thử\r\n                                    dịch vụ thay vật tư, phụ tùng, bảo dưỡng, hiệu\r\n       máy phát điện\r\n                                    chỉnh theo đúng quy trình, quy định của nhà\r\n                                    sản xuất máy phát điện.\r\n\r\n       3. Các yêu cầu khác\r\n       3.1. Yêu cầu về giá dự thầu:\r\n       - Giá dự thầu bao gồm thuế GTGT.\r\n      - Trong quá trình thực hiện hợp đồng, mức thuế suất thuế GTGT thực tế sẽ\r\nđược áp dụng theo quy định của cơ quan Nhà nước có thẩm quyền tại thời điểm\r\nnghiệm thu.\r\n       3.2. Yêu cầu về chạy thử:\r\n       - Nhà thầu chịu trách nhiệm nghiên cứu tham khảo hồ sơ để hiểu rõ yêu cầu\r\nchi tiết của gói thầu.\r\n      - Nhà thầu phải lập biện pháp thi công chi tiết cho quá trình thực hiện công\r\ntác bảo dưỡng và chạy thử thiết bị đảm bảo không ảnh hưởng tới hoạt động khai\r\n\fthác khu bay trình Chủ đầu tư xem xét, chấp thuận.\r\n      - Chạy thử toàn hệ thống: Sau khi lắp đặt thiết bị, cài đặt, hiệu chỉnh nhà\r\nthầu phải triển khai chạy thử thiết bị và hệ thống đảm bảo khả năng ổn định điện\r\náp và hòa đồng bộ được theo đúng quy trình đã định của đơn vị quản lý vận hành.\r\n      - Chủ đầu tư chỉ nhận bàn giao, nghiệm thu đưa vào sử dụng khi toàn bộ\r\nmáy phát điện đã được thay thế vật tư, linh kiện và đã được bảo dưỡng, hiệu chỉnh\r\nvà chạy thử theo các quy định về nghiệm thu của nhà nước.\r\n      3.3. Yêu cầu về an ninh, an toàn và phòng chống cháy nổ:\r\n      Căn cứ vào quy mô, khu vực thi công xây lắp, để đảm bảo an ninh, an toàn\r\ncho hoạt động hàng không. Giải pháp tổ chức thi công như sau:\r\n      Nhà thầu phải có bản vẽ thể hiện hướng di chuyển vật tư bảo dưỡng, máy\r\nmóc, nhân lực tham gia thi công đảm bảo giao thông trong khu vực hạn chế.\r\n       Đơn vị thi công cần phải có biện pháp an ninh an toàn hàng không sân bay,\r\nphòng chống cháy nổ, đảm bảo an toàn cháy nổ chi tiết cho khu vực thi công trong\r\nquá trình thi công lắp đặt.\r\n      3.4. Yêu cầu về vệ sinh môi trường:\r\n      Trong quá trình thi công lắp đặt thiết bị cần tránh ảnh hưởng đến môi trường\r\nxung quanh.\r\n\r\n       Ngoài ra, để giảm thiểu các ảnh hưởng xấu đến môi trường, nhà thầu phải\r\ntuân thủ các quy định về bảo vệ môi trường, các quy định của Cảng hàng không\r\nquốc tế Nội Bài, vệ sinh sạch sẽ khu vực thi công sau mỗi ca thi công.\r\n\r\n       Nhà thầu có trách nhiệm vận chuyển chất thải nguy hại (dầu động cơ đã sử\r\ndụng, giẻ lau thấm dầu, phim lọc đã qua sử dụng…) về Trạm trung chuyển chất\r\nthải – Trung tâm dịch vụ kỹ thuật hàng không Nội Bài – Cảng hàng không quốc\r\ntế Nội Bài. Cảng hàng không quốc tế Nội Bài chịu trách nhiệm xử lý các chất thải\r\nnguy hại trên.\r\n\r\n      3.5 Yêu cầu về an toàn lao động:\r\n\r\n      Nhà thầu thi công chỉ được đi lại trong phạm vi thi công, không được đi\r\nvào khu vực khác khi chưa được sự đồng ý của cán bộ giám sát. Thi công phải\r\nđảm bảo an toàn lao động theo quy định của ngành điện.\r\n\r\n      3.6 Yêu cầu về bảo hành:\r\n\r\n      - Nhà thầu có trách nhiệm bảo hành toàn bộ hàng hóa và công việc bảo\r\ndưỡng theo quy định của nhà nuớc, thời gian bảo hành tối thiểu 12 tháng tính từ\r\nngày hai bên ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng.\r\n\f      - Địa chỉ bảo hành: Cảng hàng không quốc tế Nội Bài – Phú Minh – Sóc\r\nSơn – Hà Nội.\r\n\r\n       - Nhà thầu chịu trách nhiệm bồi thường, thay mới về bất kỳ sự hỏng hóc\r\nhay sai sót kỹ thuật của hàng hóa, thay thế, sửa chữa do lỗi chế tạo và lỗi lắp đặt\r\nkhông đúng kỹ thuật được chứng minh khi đưa hàng hoá vào sử dụng và chịu\r\ntrách nhiệm về chất lượng công việc bảo dưỡng trong thời gian bảo hành. Trong\r\nvòng 48 giờ kể từ khi nhận được yêu cầu của bên mời thầu, Nhà thầu phải có mặt\r\nđể tiến hành kiểm tra sự cố và Nhà thầu chịu trách nhiệm sửa chữa/thay mới hàng\r\nhóa bị lỗi kỹ thuật trong vòng một (01) tuần. Trong mọi trường hợp tổng thời gian\r\nkhắc phục sự cố sẽ không quá 02 (hai) tuần. Hàng hoá được sửa chữa hoặc thay\r\nmới sẽ được tiếp tục bảo hành 12 tháng kể từ ngày đưa vào sử dụng.\r\n\r\n      3.7. Điều kiện thanh toán:\r\n\r\n      - Tạm ứng: Không tạm ứng.\r\n\r\n      - Phương thức thanh toán: Thanh toán bằng chuyển khoản.\r\n\r\n      Chủ đầu tư thanh toán cho Nhà thầu 100% giá trị khối lượng hàng hoá được\r\nnghiệm thu bàn giao đưa vào sử dụng trong vòng 14 (mười bốn) ngày kể từ ngày\r\nhai bên ký biên bản nghiệm thu bàn giao đưa vào sử dụng và Nhà thầu nộp cho\r\nChủ đầu tư đầy đủ hồ sơ thanh toán hợp lệ theo quy định.\r\n\r\n      Đồng tiền thanh toán: VNĐ\r\n\r\n      (Trường hợp Nhà thầu không nêu điều kiện thanh toán trong E-HSDT, Bên\r\nmời thầu coi như nhà thầu chấp thuận toàn bộ điều kiện thanh toán của E-HSMT\r\nvà được đánh giá là đạt yêu cầu).\r\n\r\n      Mục 2. Bản vẽ : Không có bản vẽ\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n      - Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.\r\n\r\n      - Kiểm tra chạy thử hệ thống máy phát điện liên động có tải sau khi chạy\r\nthử không tải đạt yêu cầu."}