{"text":"--- Tệp: 15. QCKT MF DU PHONG GIU DIEN.pdf ---\nTỔNG CÔNG TY\r\n     ÐIỆN LỰC TP HỒ CHÍ MINH                          QUY CÁCH KỸ THUẬT\r\n     CÔNG TY ĐIỆN LỰC TÂN BÌNH\r\n Lần BH: 1    Ngày hiệu lực: 29/07/2024         Trang: 1/5      Ký hiệu: MFDZ-01\r\n\r\n                                  MF ĐIỆN DIESEL\r\n\r\nI. PHẠM VI ÁP DỤNG:\r\n\r\nQuy cách kỹ thuật này được áp dụng cho gói thầu cung cấp dịch vụ thuê các máy\r\nphát điện lưu động phục vụ cấp điện dự phòng.\r\nII. MÔ TẢ:\r\n- Máy phát điện xoay chiều cung cấp nguồn điện liên tục cho phụ tải.\r\n     - An toàn: Máy có buồng cách âm, chịu được nắng mưa, an toàn cho người vận\r\nhành khi sử dụng.\r\n1. Điều kiện vận hành\r\n- Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh.\r\n2. Bảo vệ môi trường và khí thải\r\n- Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22:\r\n2009/BTNMT.\r\n3. Thông số kỹ thuật\r\n- Số pha: 3 pha.\r\n- Số dây: 4 dây.\r\n- Điện áp danh định: 220/380 VAC.\r\n- Tần số danh định: 50Hz.\r\n- Có chức năng bảo vệ: quá tải, ngắn mạch, điện áp cao/thấp, tần số quá cao/quá\r\nthấp cho phép.\r\n- Công suất: 80kVA, 150kVA, 250kVA, 400kVA, 500kVA, 600kVA.\r\n     - Dòng phát tương ứng với công suất máy:\r\n               Công suất (kVA)            Dòng phát tương ứng (A)\r\n                     80                             ≥ 100\r\n                       150                          ≥ 200\r\n\r\n                       250                          ≥ 350\r\n\r\n                       400                          ≥ 580\r\n\r\n                       500                          ≥ 680\r\n\r\n                       600                          ≥ 810\r\n- Khả năng quá tải: 1,1 Pđm.\r\n                                                                          Trang 1/5\r\n\f          TỔNG CÔNG TY\r\n     ÐIỆN LỰC TP HỒ CHÍ MINH                          QUY CÁCH KỸ THUẬT\r\n     CÔNG TY ĐIỆN LỰC TÂN BÌNH\r\n Lần BH: 1     Ngày hiệu lực: 29/07/2024        Trang: 2/5        Ký hiệu: MFDZ-01\r\n\r\n                                   MF ĐIỆN DIESEL\r\n\r\n- Cos Ø: > 0,8.\r\n- Độ ồn của thiết bị khi vận hành: ≤ 85 dBA ở khoảng cách 7m.\r\n- Tổ máy phát điện dự phòng hạ áp, có khả năng đóng tải ≥ 75% công suất định\r\nmức ngay tức thì (chỉ trong một bước).\r\n- Suất tiêu hao dầu tối đa:\r\nTổ máy phát điện\r\n                      80        150       250        400        500        600\r\n(kVA)\r\nSuất tiêu hao dầu\r\n                      22         35        59        88,5      104,5       140\r\ntối đa (lít/giờ)\r\n- Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều\r\ntốc và điều áp (AVR) cho phép máy hoạt động với độ tin cậy cao và đặc tính máy\r\nđược tối ưu.\r\n- Đối với máy phát có công suất > 400kVA thì phải có màn hình tinh thể lỏng\r\n(LCD) để theo dõi các thông số vận hành.\r\n4. Phụ kiện\r\n- Cung cấp đầy đủ phụ kiện (cáp điện phù hợp công suất máy, bulon,...) để đấu nối\r\ncấp điện ra phụ tải trong bán kính 20m mà người sử dụng dịch vụ không phải trang bị\r\nthêm bất kỳ phụ kiện nào.\r\n5. Các yêu cầu khác\r\n- Máy phát điện cung cấp cho dịch vụ phải được bảo trì định kỳ theo quy định;\r\n- Đảm bảo cung cấp điện liên tục trong thời gian mất điện lưới.\r\n- Nhân viên trực vận hành máy phát phải được đào tạo và có giấy chứng nhận;\r\n- Kinh nghiệm nhà cung cấp dịch vụ: ≥ 3 năm kinh nghiệm (tài liệu chứng minh đã\r\ncung cấp dịch vụ cho thuê máy phát điện ≥ 3 năm cho đên ngày tham gia thầu).\r\n6. Cam kết\r\n- Có văn bản cam kết về chất lượng máy phát điện cung cấp cho dịch vụ đáp ứng\r\nyêu cầu kỹ thuật và có khả năng phát điện 100% công suất định mức của máy phát.\r\n- Có văn bản cam kết khắc phục ngay các sự cố, hư hỏng của máy phát khi đang vận\r\nhành tại hiện trường.\r\nIII. THỬ NGHIỆM\r\n- Biên bản thử nghiệm khả năng đáp ứng tải của máy phát điện tham gia cung cấp\r\ndịch vụ.\r\n- Biên bản thử nghiệm độ ồn của máy phát điện tham gia cung cấp dịch vụ.\r\nIV. BÃNG TÓM TẮT THÔNG SỚ KỸ THUẬT\r\n\r\n                                                                            Trang 2/5\r\n\f                TỔNG CÔNG TY\r\n           ÐIỆN LỰC TP HỒ CHÍ MINH                            QUY CÁCH KỸ THUẬT\r\n            CÔNG TY ĐIỆN LỰC TÂN BÌNH\r\n        Lần BH: 1    Ngày hiệu lực: 29/07/2024          Trang: 3/5       Ký hiệu: MFDZ-01\r\n\r\n                                          MF ĐIỆN DIESEL\r\n\r\n\r\n                                                                                        CHÀO\r\nSTT                  MÔ TẢ                                 YÊU CẦU\r\n                                                                                        THẦU\r\n\r\nI         Điều kiện chung\r\n          Máy phát điện xoay chiều\r\n1         cung cấp nguồn điện liên tục      Đáp ứng\r\n          cho phụ tải.\r\n                                            Máy có buồng cách âm, chịu được nắng\r\n2         An toàn:                          mưa, an toàn cho người vận hành khi sử\r\n                                            dụng.\r\n\r\n                                            Phù hợp vận hành ở môi trường Thành\r\n3         Điều kiện vận hành\r\n                                            phố Hồ Chí Minh\r\n                                            Theo quy chuẩn kỹ thuật Quốc gia về khí\r\n4         Bảo vệ môi truờng và khí thải     thải công nghiệp nhiệt điện QCVN 22:\r\n                                            2009/BTNMT.\r\nII      Thông số điện áp ngõ ra\r\n\r\n1         Số pha                            3 pha\r\n\r\n2         Số dây                            4 dây\r\n\r\n3         Điện áp danh định                 220/380 VAC\r\n\r\n4         Tần số danh định                  50Hz\r\n\r\n          Có chức năng bảo vệ:              Quá tải, ngắn mạch, điện áp cao/thấp, tần\r\n 5\r\n                                            số quá cao/quá thấp cho phép.\r\nIII Công suất\r\n        Công suất phát ngõ ra tương\r\n        ứng công suất máy\r\n    1     80kVA                             ≥ 100A\r\n          150 kVA                           ≥ 200A\r\n          250 kVA                           ≥ 350A\r\n          400 kVA                           ≥ 580A\r\n          500 kVA                           ≥ 680A\r\n\r\n                                                                                    Trang 3/5\r\n\f              TỔNG CÔNG TY\r\n         ÐIỆN LỰC TP HỒ CHÍ MINH                             QUY CÁCH KỸ THUẬT\r\n          CÔNG TY ĐIỆN LỰC TÂN BÌNH\r\n      Lần BH: 1    Ngày hiệu lực: 29/07/2024           Trang: 4/5      Ký hiệu: MFDZ-01\r\n\r\n                                        MF ĐIỆN DIESEL\r\n\r\n\r\n                                                                                        CHÀO\r\nSTT                MÔ TẢ                                  YÊU CẦU\r\n                                                                                        THẦU\r\n        600 kVA                           ≥ 810A\r\n\r\n 2      Khả năng quá tải                  ≥ l,l*Pđm.\r\n\r\n 3      Cosphi                            ≥ 0,8.\r\n        Độ ồn của thiết bị khi vận\r\n 4                                    ≤ 85 dBA ở khoảng cách 7m.\r\n        hành:\r\n        Tổ máy phát điện dự phòng hạ\r\n        áp, có khả năng đóng tải >75%\r\n 5                                    Đáp ứng\r\n        công suất định mức ngay tức\r\n        thì (chỉ trong một bước).\r\n                                         Tổ máy 80 150 250 400 500 600\r\n                                           phát\r\n                                           điện\r\n 6      Suất tiêu hao dầu tối đa          Suất\r\n                                                22 35 59 88,5 104,5 140\r\n                                          tiêu\r\n                                          hao\r\n                                          dầu\r\n        Có bộ kiểm tra máy phát điện,\r\n        đo lường và hệ thống điều\r\n        khiển kết họp bộ điều tốc và\r\n        điều áp (AVR) điện tử kỹ thuật\r\n 7                                                         Đáp ứng\r\n        số dựa trên bộ vi xử lý, cho\r\n        phép máy hoạt động với độ tin\r\n        cậy cao và đặc tính máy được\r\n        tối ưu.\r\n                                          Cung cấp đầy đủ phụ kiện (cáp điện phù\r\n                                          hợp công suất máy, bulon,...) để đấu nối\r\nIII Phụ kiện đi kèm với thiết bị:         cấp điện ra phụ tải trong bán kính 20m mà\r\n                                          người sử dụng dịch vụ không phải trang bị\r\n                                          thêm bất kỳ phụ kiện nào\r\nIV Các yêu cầu khác\r\n                                          Máy phát điện cung cấp cho dịch vụ phải\r\n        Bảo trì định kỳ theo quy định\r\n1                                         được bảo trì định kỳ theo quy định (có giấy\r\n        và có giấy chứng nhận\r\n                                          xác nhận)\r\n\r\n                                                                                  Trang 4/5\r\n\f              TỔNG CÔNG TY\r\n         ÐIỆN LỰC TP HỒ CHÍ MINH                            QUY CÁCH KỸ THUẬT\r\n          CÔNG TY ĐIỆN LỰC TÂN BÌNH\r\n      Lần BH: 1    Ngày hiệu lực: 29/07/2024          Trang: 5/5       Ký hiệu: MFDZ-01\r\n\r\n                                       MF ĐIỆN DIESEL\r\n\r\n\r\n                                                                                      CHÀO\r\nSTT               MÔ TẢ                                  YÊU CẦU\r\n                                                                                      THẦU\r\n        Nhân viên trực vận hành máy       Nhân viên trực vận hành máy phát phải\r\n2\r\n        phát                              được đào tạo và có giấy xác nhận\r\n        Đảm bảo cung cấp điện liên\r\n3       tục trong thời gian mất điện      Đáp ứng\r\n        lưới\r\n                                          ≥ 3 năm kinh nghiệm\r\n        Kinh nghiệm nhà cung cấp          (tài liệu chứng minh đã cung cấp dịch vụ\r\n4\r\n        dịch vụ                           cho thuê máy phát điện ≥ 3 năm cho đến\r\n                                          ngày tham gia thầu)\r\n                                  Có văn bản cam kết về chất lượng máy\r\n      Cam kết chịu trách nhiệm về\r\nV                                 phát điện cung cấp cho dịch vụ đáp ứng\r\n      dịch vụ đã cung cấp\r\n                                  yêu cầu kỹ thuật\r\n                                          Có văn bản cam kết khắc phục ngay các sự\r\n                                          cố, hư hỏng của máy phát khi đang vận\r\n                                          hành tại hiện trường.\r\nVI Thử nghiệm\r\n        Biên bản thử nghiệm khả năng\r\n1       đáp ứng tải của máy phát điện Đáp ứng\r\n        tham gia cung cấp dịch vụ\r\n        Biên bản thử nghiệm độ ồn\r\n2       của máy phát điện tham gia        Đáp ứng\r\n        cung cấp dịch vụ\r\n\r\n\r\n\r\n\r\n                                                                                  Trang 5/5"}