{"text":"--- Tệp: Chương V.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                       Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n       Mục 1. Yêu cầu về kỹ thuật\r\n       1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n     - Tên dự án: Đầu tư phương tiện vận chuyển, thiết bị PCCC, thiết bị duy trì sản\r\nxuất-HCM Nam Bộ.\r\n      - Tên gói thầu: Đầu tư máy phát điện phục vụ sản xuất.\r\n      - Địa điểm thực hiện:\r\n    + 01 máy phát điện công suất 50KVA: Lắp đặt tại Ấp 6, xã Tóc Tiên, Thị xã\r\nPhú Mỹ, tỉnh Bà Rịa – Vũng Tàu.\r\n     + 02 máy phát điện công suất 60KVA: 01 máy lắp đặt tại Ấp 6, xã Tóc Tiên,\r\nThị xã Phú Mỹ, tỉnh Bà Rịa – Vũng Tàu và 01 máy lắp đặt tại Ấp 3, xã Thường Tân,\r\nhuyện Bắc Tân Uyên, tỉnh Bình Dương.\r\n    + 01 máy phát điện công suất 100KVA: Lắp đặt tại Khu phố Bến Đình, phường\r\nMỹ Xuân, thị xã Phú Mỹ, tỉnh Bà Rịa – Vũng Tàu.\r\n      - Chủ đầu tư: Công ty TNHH MTV Công nghiệp Hóa chất mỏ Nam Bộ - Micco.\r\n      - Nguồn vốn: 100% Vốn chủ sở hữu.\r\n      - Thời gian thực hiện hợp đồng: 15 ngày.\r\n      - Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi.\r\n      - Loại hợp đồng: Hợp đồng trọn gói.\r\n      - Nội dung và quy mô đầu tư:\r\n    + 01 máy phát điện công suất 50 KVA phục vụ sản xuất tại cụm kho VLNCN\r\nVũng tàu và phòng thí nghiệm.\r\n   + 02 máy phát điện công suất 60 KVA phục vụ sản xuất tại văn phòng kho\r\nHCM Bà Rịa Vũng tàu và văn phòng Chi nhánh Bình Dương.\r\n      + 01 máy phát điện công suất 100 KVA phục vụ sản xuất tại văn phòng Công\r\nty.\r\n       1.2. Yêu cầu về kỹ thuật\r\n1.2.1. Yêu cầu chung\r\n\f      - Tiêu chuẩn hàng hóa: Hàng hóa cung cấp cho gói thầu phải mới 100% (tiêu\r\nchuẩn được Việt Nam và quốc tế công nhận)\r\n      - Nhà thầu có thuyết minh về giải pháp cung ứng, vận chuyển hàng hóa phù\r\nhợp khi bàn giao và đào tạo chuyển giao công nghệ;\r\n       - Có Catalogue là bản scan gốc, các thông số kỹ thuật rõ ràng, có đường link\r\nđể đối chiếu, kiểm tra thông số sản phẩm.\r\n       - Cam kết đóng gói theo tiêu chuẩn của nhà sản xuất, đảm bảo hàng hóa nguyên\r\nđai nguyên kiện không gẫy vỡ, bóp méo;\r\n       - Cam kết thu hồi hàng hóa trong trường hợp hàng hóa không đảm bảo yêu cầu\r\nchất lượng mà không do lỗi của chủ đầu tư.\r\n1.2.2. Yêu cầu về kỹ thuật: Thông số kỹ thuật và các tiêu chuẩn của hàng hóa phải\r\nđáp ứng theo yêu cầu dưới đây:\r\n\r\n               Tên hàng\r\n   STT      hóa/dịch vụ liên         Thông số kỹ thuật và các tiêu chuẩn\r\n                 quan\r\n    I       Tên hàng hóa\r\n                               Tổ máy phát điện xoay chiều 3 pha, đồng bộ bao\r\n                               gồm: Động cơ, đầu phát đồng bộ theo cùng một\r\n                               hãng sản xuất và lắp ráp tổng thành và test máy\r\n                               phát trước khi xuất xưởng, đáp ứng ISO 8528.\r\n                               Chất lượng mới 100%, sản xuất từ năm 2024.\r\n                               1. Thông số tổ máy phát điện và động cơ:\r\n                               Công suất liên tục: ≥ 50/40 (KVA/KW).\r\n                               MCCB đầu cực: ≥ 75A.\r\n             Máy phát điện     Điện áp: 220/380 V hoặc 230/400 V.\r\n    1          (Công suất      Số pha/ Tần số: 3 pha/ 50Hz.\r\n                50KVA)         Kích thước máy có vỏ chống ồn (LxWxH): ≤\r\n                               2300*1100*1550 mm.\r\n                               Loại động cơ: Động cơ đốt trong.\r\n                               Công suất: ≥50 kW.\r\n                               Dung tích xy lanh: ≥2.6 L.\r\n                               Hệ thống làm mát: Bằng két nước kết hợp quạt gió\r\n                               đầu trục, đáp ứng nhiệt độ môi trường cho phép lên\r\n                               đến 50ºC.\r\n                               2. Thông số phần đầu phát:\r\n\f                    Điện áp đầu ra: 220/380 V hoặc 230/400 V.\r\n                    Công suất liên tục đầu phát: ≥ 50 kVA.\r\n                    Cấp cách điện: H.\r\n                    Cấp bảo vệ: IP23.\r\n                    Tần số: 50HZ.\r\n                    Hệ số công suất: 0.8.\r\n                    3. Bảng điều khiển: Giám sát hoạt động của máy\r\n                    phát điện; Hiển thị và hiệu chỉnh; Tần số, điện áp\r\n                    và dòng điện.\r\n                    Tổ máy phát điện xoay chiều 3 pha, đồng bộ bao\r\n                    gồm: Động cơ, đầu phát đồng bộ theo cùng một\r\n                    hãng sản xuất và lắp ráp tổng thành và test máy\r\n                    phát trước khi xuất xưởng, đáp ứng ISO 8528.\r\n\r\n                    Chất lượng mới 100%, sản xuất năm 2024.\r\n                    1. Thông số tổ máy phát điện và động cơ:\r\n                    Công suất liên tục: ≥ 60/48 (KVA/KW)\r\n                    MCCB đầu cực: ≥ 100A.\r\n                    Điện áp: 220/380 V hoặc 230/400 V.\r\n                    Số pha/ Tần số: 3 pha/ 50Hz.\r\n                    Kích thước máy có vỏ chống ồn (LxWxH): ≤\r\n                    2500*1100*1550 mm.\r\n    Máy phát điện   Loại động cơ: Động cơ đốt trong.\r\n2                   Công suất: ≥58 kW.\r\n     (Công suất\r\n                    Dung tích xy lanh: ≥3.5 L.\r\n      60KVA)\r\n                    Hệ thống làm mát: Bằng két nước kết hợp quạt gió\r\n                    đầu trục, đáp ứng nhiệt độ môi trường cho phép lên\r\n                    đến 50ºC.\r\n                    2. Thông số phần đầu phát:\r\n                    Điện áp đầu ra: 3 pha 220/380V.\r\n                    Công suất liên tục đầu phát: ≥ 60 kVA.\r\n                    Cấp cách điện: H.\r\n                    Cấp bảo vệ: IP23.\r\n                    Tần số: 50HZ.\r\n                    Hệ số công suất: 0.8.\r\n                    3. Bảng điều khiển: Giám sát hoạt động của máy\r\n                    phát điện; Hiển thị và hiệu chỉnh; Tần số, điện áp\r\n                    và dòng điện.\r\n\f                         Tổ máy phát điện xoay chiều 3 pha, đồng bộ bao\r\n                         gồm: Động cơ, đầu phát đồng bộ theo cùng một\r\n                         hãng sản xuất và lắp ráp tổng thành và test máy\r\n                         phát trước khi xuất xưởng, đáp ứng ISO 8528.\r\n                         Chất lượng mới 100%, sản xuất năm 2024.\r\n                         1. Thông số tổ máy phát điện và động cơ:\r\n                         Công suất liên tục: ≥ 100/80 (KVA/KW)\r\n                         MCCB đầu cực: ≥ 160A.\r\n                         Điện áp: 220/380 V hoặc 230/400 V.\r\n                         Số pha/ Tần số: 3 pha/ 50Hz.\r\n                         Kích thước máy có vỏ chống ồn (LxWxH): ≤\r\n                         3000*1200*1850 mm.\r\n                         Loại động cơ: Động cơ đốt trong.\r\n      Máy phát điện      Công suất: ≥100 kW.\r\n3       (Công suất       Dung tích xy lanh: ≥5.5 L.\r\n         100KVA)         Hệ thống làm mát: Bằng két nước kết hợp quạt gió\r\n                         đầu trục, đáp ứng nhiệt độ môi trường cho phép lên\r\n                         đến 50ºC.\r\n                         2. Thông số phần đầu phát:\r\n                         Điện áp đầu ra: 3 pha 220/380V hoặc 230/400V.\r\n                         Công suất liên tục đầu phát: ≥ 1000 kVA.\r\n                         Cấp cách điện: H.\r\n                         Cấp bảo vệ: IP23.\r\n                         Tần số: 50HZ.\r\n                         Hệ số công suất: 0.8.\r\n                         3. Bảng điều khiển: Giám sát hoạt động của máy\r\n                         phát điện; Hiển thị và hiệu chỉnh; Tần số, điện áp\r\n                         và dòng điện.\r\n\r\nII   Dịch vụ liên quan\r\n\r\n1    Thử tải             01 lần\r\n\r\n2    Kiểm định           01 lần\r\n\r\n3    Nhiên liệu dầu      30 lít\r\n\r\n4    Vận chuyển          1 bộ\r\n\f1.2.3. Các yêu cầu khác\r\n     Chủ đầu tư, bên mời thầu có thể tổ chức kiểm tra, chạy thử, kiểm tra danh mục\r\nphụ kiện và tài liệu đi kèm đảm bảo theo đúng yêu cầu kỹ thuật trong E-HSDT trước\r\nkhi bàn giao hàng hóa.\r\n    Hướng dẫn vận hành hàng hóa theo tiêu chuẩn và quy định của hãng cung cấp.\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n     Trước khi bàn giao cho Chủ đầu tư, nhà thầu có trách nhiệm phối hợp tiến hành\r\nkiểm tra và thử nghiệm hàng hóa đối với: Chủng loại, số lượng, thông số kỹ thuật,\r\nkích thước, chất lượng và vận hành.\n\n--- Tệp: PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf ---\nPHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\r\n\r\n           (Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\r\n\r\n     Phụ lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thầu theo các\r\nMẫu bảng giá dự thầu tương ứng quy định tại E-HSMT và các thỏa thuận đã đạt\r\nđược trong quá trình hoàn thiện hợp đồng, trong đó bao gồm đơn giá, thành tiền cho\r\ntừng hạng mục, nội dung công việc."}