{"text":"--- Tệp: Chương V-YÊU CẦU VỀ KỸ THUẬT (1).pdf ---\n140\r\n                        Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                      Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n       Mục 1. Yêu cầu về kỹ thuật\r\n       Dự án: Đầu tư trang bị máy phát điện phục vụ các trạm dự án vô tuyến Đợt\r\n       1 – Viễn thông Bình Thuận năm 2024.\r\n        Gói thầu: Cung cấp, lắp đặt máy phát điện 12KVA/1pha, 30 KVA/1pha và\r\n      45KVA/3Pha.\r\n        Thời gian thực hiện gói thầu: 30 ngày (kể từ ngày hợp đồng có hiệu lực đến\r\n        ngày ký Biên bản nghiệm thu và bàn giao).\r\n        1.1. Yêu cầu về kỹ thuật\r\n              1.1.1. “Máy phát điện Diesel 12KVA/1pha, kèm ATS, vỏ cách âm”\r\n                                                Thông số kỹ thuật và các tiêu chuẩn\r\nSTT            Nội dung yêu cầu\r\n                                                              “Đạt”\r\nA     Yêu cầu kỹ thuật\r\nI     Yêu cầu chung của Tổ máy phát điện\r\n                                              Máy phát điện mới 100%, nguyên đai,\r\n                                              nguyên kiện không biến dạng, nguồn gốc\r\n 1    Tình trạng thiết bị\r\n                                              rõ ràng kèm chứng nhận chất lượng khi\r\n                                              giao hàng\r\n 2    Năm sản xuất                            Từ năm 2024 trở về sau.\r\n 3    Công suất liên tục (100% tải)           ≥ 12,0 KVA/ 12,0 KW\r\n 4    Công suất dự phòng                      ≥ 13,2KVA/ 13,2 KW\r\n 5    Điện áp định mức                        220V, xoay chiều\r\n      Sai lệch điện áp cho phép (tải định\r\n 6                                            ≤ 1%\r\n      mức)\r\n 7    Số pha, số dây                          1 pha, 2 dây\r\n 8    Tần số                                  50 Hz\r\n      Sai lệch tần số cho phép (tải định\r\n 9                                            ≤ 1%\r\n      mức)\r\n10    Nhiên liệu sử dụng                      Dầu Diesel thông dụng trên thị trường VN\r\n11    Hệ số công suất                         Cosϕ = 1\r\n12    Tốc độ vòng quay                        1.500 vòng/phút\r\n                                              Khởi động đề điện bằng ắc quy kín khí\r\n13    Hệ thống khởi động\r\n                                              12V, tự động sạc điện khi chạy máy\r\n14    Cơ cấu truyền động                      Trực tiếp bằng khớp nối đồng trục\r\n\f                                        141\r\n\r\n                                               Thông số kỹ thuật và các tiêu chuẩn\r\nSTT            Nội dung yêu cầu\r\n                                                                “Đạt”\r\n                                            Phần động cơ và đầu phát điện được nối\r\n15    Kết cấu                               ghép với nhau bằng cơ cấu khớp nối đồng\r\n                                            trục, đảm bảo khả năng chịu chấn động cao\r\n16    Bộ nạp bình ắc quy                    Kèm theo máy\r\n17    Máy chạy liên tục 24/24 ở 75% công Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho\r\n      suất liên tục của máy                 mỗi 12 giờ chạy\r\n      Thời gian máy phát điện chạy liên tục\r\n18    ở chế độ 100% công suất liên tục của ≥ 12 giờ\r\n      máy\r\n                                            Có thể hoạt động quá tải 110% trong thời\r\n19    Khả năng hoạt động quá tải 110%\r\n                                            gian ≥ 01 giờ/12 giờ chạy máy liên tục\r\n                                            ≤ 3,0 lít/giờ tại (75 %) tải định mức\r\n20    Mức tiêu thụ nhiên liệu\r\n                                            ≤ 4.0 lít/giờ tại (100 %) tải định mức\r\n21    Độ ồn của máy khi đã đóng vỏ cách ≤ 64 dB (Mức độ ồn lớn nhất khi chạy >\r\n      âm                                    100% tải, đo cách tâm máy 7m)\r\n                                            Làm mát bằng nước (có pha dung dịch\r\n22    Hệ thống làm mát                      chống đông) kết hợp quạt gió đầu trục, có\r\n                                            bình nước phụ.\r\n                                            Toàn bộ các bộ phận được nhiệt đới hóa,\r\n                                            phù hợp với điều kiện khí hậu tại Việt Nam.\r\n23    Điều kiện hoạt động, vận hành\r\n                                            Nhiệt độ môi trường: -10oC đến +50oC\r\n                                            Độ ẩm hoạt động: 80% đến 100%\r\n                                              Gắn liền với khung bệ máy; được chế tạo\r\n                                              chắc chắn, bằng thép đã qua xử lý hóa học\r\n24    Thùng chứa nhiên liệu\r\n                                              để chống sự rỉ sét và tăng độ bám dính của\r\n                                              sơn.\r\n25    Dung tích thùng nhiên liệu              ≥ 50 lít (Gắn trực tiếp trong máy)\r\n                                              Bằng thép, độ dày vỏ cách âm >= 1.5mm;\r\n26    Vỏ cách âm                              được xử lý bề mặt bằng hoá học để chống\r\n                                              xy hóa và được sơn tĩnh điện\r\n                                              Được thiết kế chắc chắn, chịu lực cao; sử\r\n                                              dụng thép chữ U, I hoặc V có độ dày ≥\r\n27    Khung – đế máy\r\n                                              2mm; được xử lý bề mặt bằng hoá chất để\r\n                                              chống oxy hóa và được sơn tĩnh điện\r\n                                              Động cơ và đầu phát được lắp trên hệ thống\r\n28    Hệ thống chống rung                     cao su chống rung, đảm bảo khả năng chịu\r\n                                              tải và chấn động cao\r\n\f                                     142\r\n\r\n                                            Thông số kỹ thuật và các tiêu chuẩn\r\nSTT              Nội dung yêu cầu\r\n                                                           “Đạt”\r\n29    Kích thước (D x R x C) cả vỏ         Tương đương ≤ (1500 x 770 x 970) mm\r\n30    Trọng lượng tịnh                     ≤ 620 KG\r\n                                           ISO 9001:2015 (đối với đơn vị thực hiện\r\n31    Chứng nhận chất lượng\r\n                                           lắp ráp/ sản xuất trong nước)\r\n                                           ISO 14001:2015 (đối với đơn vị thực hiện\r\n32    Chứng nhận môi trường\r\n                                           lắp ráp/ sản xuất trong nước)\r\n      Chứng nhận sức khỏe và an toàn về\r\n33    điện đối với sản phẩm máy phát điện CE\r\n      còn hiệu lực\r\n                                           Hệ thống thoát khí thải được thiết kế đảm\r\n34    Hệ thống thoát khí thải              bảo thông thoáng cho môi trường xung\r\n                                           quanh\r\n                                           Máy phải có đầu nối đất hoặc phương tiện\r\n35    Nối đất                              khác để đấu nối dây bảo vệ hoặc dây nối\r\n                                           đất; bảo đảm nối đất an toàn.\r\n                                           - Đáp ứng Quy chuẩn kỹ thuật quốc gia về\r\n                                           khí thải công nghiệp đối với bụi và các\r\n                                           chất vô cơ (QCVN 19:2009/BTNMT).\r\n36    Khí thải\r\n                                           - Hệ thống thoát khí thải được thiết kế\r\n                                           đảm bảo thông thoáng cho môi trường\r\n                                           xung quanh.\r\n                                           Ghi nhãn đầu nối phải đảm bảo nhận biết\r\n                                           được tất cả các đầu nối dây quấn và đầu nối\r\n37    Ghi nhãn\r\n                                           thiết bị phụ mà người sử dụng tiếp cận\r\n                                           được.\r\n                                           Tất cả các máy đều phải có bảng thông số\r\n                                           đặc trưng; Bảng thông số phải làm bằng vật\r\n                                           liệu đủ bền, được lắp chắc chắn trên vỏ máy\r\n                                           (hoặc in trực tiếp trên vỏ máy) và được bố\r\n                                           trí sao cho dễ đọc; Bảng thông số gồm tối\r\n38    Bảng thông số đặc trưng              thiểu các nội dung sau:\r\n                                           - Tên hoặc thương hiệu của nhà chế tạo;\r\n                                           - Số seri của nhà chế tạo, hoặc nhãn nhận\r\n                                           biết;\r\n                                           - Công suất ra danh định;\r\n                                           - Điện áp danh định;\r\n\f                                       143\r\n\r\n                                                Thông số kỹ thuật và các tiêu chuẩn\r\nSTT            Nội dung yêu cầu\r\n                                                                “Đạt”\r\n                                             - Tần số danh định;\r\n                                             - Hệ số công suất danh định;\r\n                                             -Kích thước, khối lượng tổng của máy phát.\r\n                                             - Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng\r\n39    Tài liệu kèm theo                      Việt);\r\n                                             - Tài liệu hướng dẫn vận hành (tiếng Việt).\r\n                                             Máy được vận hành bằng khóa điện đề nổ\r\n                                             hoặc phím bấm mềm, không chổi than tự\r\n40    Vận hành\r\n                                             động kích từ, tự động điều chỉnh điện áp\r\n                                             khi có sự thay đổi về mức tải AVR\r\nII    Yêu cầu về động cơ\r\n                                             Chưa qua sử dụng, mới 100%, không biến\r\n 1    Tình trạng thiết bị                    dạng. Chứng nhận chất lượng và nguồn gốc\r\n                                             rõ ràng kèm theo khi giao hàng\r\n 2    Tốc độ vòng quay                      1.500 vòng/phút\r\n 3    Công suất liên tục của động cơ        ≥ 15,5 KW\r\n 4    Công suất tối đa của động cơ          ≥ 17 KW\r\n 5    Số xy lanh, kiểu bố trí               ≥ 3 thẳng hàng\r\n 6    Tổng dung tích xilanh                 ≤1,826 lít\r\n 7    Đường kính xilanh                     ≤ 87 mm\r\n 8    Hành trình của xilanh                 ≥ 102,4 mm\r\n 9    Tỉ số nén                             ≥ 20:1\r\n                                            Điện tử bằng ECU (có kết nối cảm biến áp\r\n10    Kiểu điều tốc\r\n                                            suất dầu bôi trơn, nhiệt độ nước)\r\n11    Hệ thống bôi trơn                     Bơm nhớt, bôi trơn cưỡng bức\r\n                                            Phin lọc dầu bôi trơn\r\n                                            Phin lọc nhiên liệu. Màng lọc nhiên liệu\r\n12    Hệ thống lọc nhiên liệu, dầu bôi trơn tinh và thô\r\n                                            Có ruột thay lắp thuận tiện cho việc sửa\r\n                                            chữa, thay thế bảo dưỡng\r\n                                            Cảm biến áp suất dầu bôi trơn\r\n13    Hệ thống cảm biến động cơ             Cảm biến nhiệt độ nước\r\n                                            Cảm biến mức nhiên liệu\r\n                                            Motor khởi động điện DC, trực tiếp trong\r\n14    Hệ thống khởi động\r\n                                            máy, có sạc ắc quy khi chạy máy\r\n                                            Két nước (giàn tản nhiệt tuần hoàn bằng\r\n15    Hệ thống làm mát\r\n                                            đồng) kết hợp với quạt gió đầu trục.\r\nIII   Yêu cầu về đầu phát\r\n\f                                      144\r\n\r\n                                               Thông số kỹ thuật và các tiêu chuẩn\r\nSTT            Nội dung yêu cầu\r\n                                                                “Đạt”\r\n                                             Chưa qua sử dụng, mới 100%, không biến\r\n 1    Tình trạng thiết bị                    dạng. Chứng nhận chất lượng và nguồn gốc\r\n                                             rõ ràng kèm theo khi giao hàng\r\n                                             Kích từ tự động, không chổi than, kín\r\n 1    Loại đầu phát\r\n                                             không bị thấm nước, 1 pha, 2 dây\r\n 2    Điện áp ra/Số pha - dây                220V/1 pha\r\n 3    Dao động điện áp                       ≤ 1%\r\n 4    Công suất liên tục                     ≥ 12KVA/ 12 KW\r\n                                             Cho phép chạy 110% công suất trong 1\r\n 5    Cho phép chạy quá công suất\r\n                                             giờ/12 giờ chạy máy liên tục\r\n                                             Tự động điều chỉnh bằng bộ AVR, cho\r\n 6    Điều chỉnh điện áp\r\n                                             phép hoạt động ở nhiều mức tải\r\n 7    Kết cấu                                Một ổ trục, tự bôi trơn\r\n 8    Cấp cách điện/ nhiệt                   Cấp H/H\r\n 9    Cấp bảo vệ                             Tối thiểu là IP23\r\n10    Hệ số công suất                        Cosϕ = 1\r\n11    Tốc độ vòng quay                       1.500 vòng/phút\r\n12    Tần số                                 50 Hz\r\nIV    Yêu cầu về bộ điều khiển và hiển thị\r\n                                             Bộ điều khiển được gắn trực tiếp trên máy\r\n                                             phát điện, bố trí panel điều khiển vị trí\r\n                                             thuận tiện thao tác, dễ dàng giám sát điều\r\n                                             khiển.\r\n                                             Màn hình hiển thị là màn hình tinh thể lỏng\r\n                                             (LCD).\r\n                                             Dùng công nghệ vi xử lý, lập trình theo yêu\r\n                                             cầu sử dụng, có nút dừng khẩn cấp lắp bên\r\n                                             ngoài, dễ dàng thao tác.\r\n                                             Các nút ấn điều khiển: Khởi động bằng tay\r\n1.    Yêu cầu chung\r\n                                             (RUN), dừng máy bằng tay (OFF), chạy\r\n                                             chế độ tự động (AUTO) và nút dừng máy\r\n                                             khẩn cấp.\r\n                                             Ngôn ngữ hiển thị trên màn hình là ngôn\r\n                                             ngữ tiếng Việt (hoặc tiếng Anh)\r\n                                             Cài đặt cấu hình thông qua các phím trên\r\n                                             bộ điều khiển.\r\n                                             Cài đặt các bộ định thời gian và cảnh báo;\r\n                                             chỉ thị cảnh báo bằng đèn LED và trên màn\r\n                                             hình LCD.\r\n\f                                     145\r\n\r\n                                             Thông số kỹ thuật và các tiêu chuẩn\r\nSTT           Nội dung yêu cầu\r\n                                                             “Đạt”\r\n                                           Máy phát có thể chuyển sang chế độ khởi\r\n                                           động bằng tay (ổ khóa đề) trong trường hợp\r\n                                           khẩn cấp (trường hợp bộ điều khiển LCD\r\n                                           bị sự cố).\r\n                                           Máy có khả năng vận hành theo thời gian\r\n                                           biểu cài đặt trước, 4 lần/ngày và 7\r\n                                           ngày/tuần.\r\n                                           Máy tự khởi động khi có tín hiệu báo dòng\r\n                                           điện tổ ắc quy của trạm BTS thấp.\r\n                                           Lưu thời gian thực, và yêu cầu mật mã khi\r\n                                           thay đổi cài đặt.\r\n                                           ≥ 500 event log\r\n                                           Điện áp máy phát điện, dòng cấp tải máy\r\n                                           phát điện.\r\n                                           Tần số máy phát điện Hz.\r\n                                           Điện áp ắc quy.\r\n2.    Chức năng hiển thị                   Nhiệt độ nước làm mát.\r\n                                           Áp suất dầu bôi trơn.\r\n                                           Mức nhiên liệu trong thùng %.\r\n                                           Số giờ cộng dồn máy phát điện hoạt động.\r\n                                       Báo lỗi máy phát.\r\n                                       Điện áp máy phát (U) cao/thấp.\r\n                                       Tần số máy phát điện (H) cao/thấp.\r\n                                       Nhiệt độ nước làm mát cao.\r\n                                       Áp suất dầu bôi trơn thấp.\r\n                                       Quá tải.\r\n                                       Động cơ vượt quá tốc độ cho phép.\r\n      Chức năng bảo vệ và tự động dừng\r\n3.\r\n      máy khi xảy ra sự cố             Động cơ không đạt tốc độ.\r\n                                       Khi khởi động ban đầu máy có chức năng\r\n                                       bảo vệ không cho phép đề lại máy khi máy\r\n                                       đang chạy trong trường hợp AVR, đầu phát\r\n                                       bị hỏng.\r\n                                       Mức nhiên liệu thấp hơn giới hạn cài đặt.\r\n                                       Nhấn nút dừng khẩn cấp\r\n                                       Cài đặt cấu hình thông qua các phím trên\r\n                                       bộ điều khiển.\r\n                                       Bộ điều khiển có chức năng cài đặt các bộ\r\n4.    Chức năng cài đặt bộ điều khiển\r\n                                       định thời gian.\r\n                                       Cài đặt tự động hẹn chế độ bảo hành, bảo\r\n                                       trì theo ngày tháng hoặc số giờ chạy máy.\r\n\f                                       146\r\n\r\n                                          Thông số kỹ thuật và các tiêu chuẩn\r\nSTT           Nội dung yêu cầu\r\n                                                            “Đạt”\r\n                                        Cài đặt số lần khởi động.\r\n                                        Hiển thị đầy đủ số giờ vận hành của máy\r\n                                        và lưu thời gian, ngày tháng hoạt động\r\n                                        chính xác.\r\n                                        Cài đặt được thời gian trễ khởi động máy\r\n                                        phát điện (không khởi động máy phát điện\r\n                                        ngay sau khi mất điện lưới hoặc điện lưới\r\n                                        không ổn định): ít nhất từ 0,5 phút đến 10\r\n                                        phút (thời gian điều chỉnh được).\r\n                                        Cài đặt được thời gian trễ đóng điện máy\r\n                                        phát sang điện lưới ít nhất từ 0,5 phút đến\r\n                                        5 phút (thời gian điều chỉnh được).\r\n                                        Cài đặt được thời gian trễ đóng điện lưới\r\n                                        sang điện máy phát ít nhất từ 0,5 phút đến\r\n                                        10 phút (thời gian điều chỉnh được).\r\n                                        Cài đặt chạy làm mát máy sau khi ngắt tải\r\n                                        từ 0,5 phút tới 01 giờ.\r\n                                        Điều khiển chế độ tự động.\r\n                                        Điều khiển chế độ nhân công.\r\n                                        Điều khiển van nhiên liệu.\r\n                                        Điều khiển khởi động động cơ.\r\n                                        Điều khiển chạy làm mát động cơ.\r\n5.    Chức năng điều khiển              Điều khiển công tắc chuyển mạch ATS.\r\n                                        Khi điện lưới không đạt chất lượng về điện\r\n                                        áp, tần số hoặc mất pha thì bộ điều khiển sẽ\r\n                                        phát tín hiệu khởi động động cơ sau đó\r\n                                        chuyển qua điện máy phát, khi điện lưới\r\n                                        đảm bảo chất lượng thì sẽ chuyển sang lại\r\n                                        điện lưới.\r\n                                        Bộ điều khiển có giao diện kết nối máy tính\r\n                                        thông qua cổng kết nối USB hoặc RS-485.\r\n6.    Chức năng mở rộng\r\n                                        Kết hợp phần mềm điều khiển máy phát\r\n                                        điện và lập trình trên máy vi tính.\r\nV     Yêu cầu về bộ tự động chuyển nguồn ATS\r\n                                        Dòng điện định mức: ≥ 100A.\r\n                                        Tự động điều khiển khởi động máy phát khi\r\n                                        điện lưới có sự cố.\r\n 1    Chức năng của bộ ATS              Tự động chuyển tải từ điện lưới sang tải\r\n                                        máy phát và ngược lại khi mất/có điện.\r\n                                        Công tắc lựa chọn chế độ: Auto/Gen/Man.\r\n                                        Bộ sạc ắc qui tự động.\r\n\f                                        147\r\n\r\n                                                Thông số kỹ thuật và các tiêu chuẩn\r\nSTT            Nội dung yêu cầu\r\n                                                                “Đạt”\r\n                                              Đèn báo chế độ hoạt động.\r\n                                              Các thông số có thể điều chỉnh bởi người\r\n                                              sử dụng hoặc trên bộ điều khiển: Thời gian\r\n                                              chờ điện lưới ổn định, thời gian đóng điện\r\n                                              lưới, thời gian đóng máy phát điện, thời\r\n                                              gian làm nguội máy.\r\nVI    Yêu cầu khác kèm theo máy phát điện\r\n                                             Tháo lắp được, thuận tiện cho việc thay thế\r\n 1    Bộ lọc nhiên liệu\r\n                                             bảo dưỡng.\r\n 2    Hệ thống làm mát bằng nước             Nguyên thủy theo máy.\r\n                                             Hệ thống xả bao gồm xả tiêu âm công\r\n 3    Hệ thống xả giảm thanh                 nghiệp, khớp nối mềm và các linh kiện phụ\r\n                                             tùng cần thiết khác.\r\n      Bình ắc quy đề máy, dây nối và đầu Có kèm theo máy 01 bộ, ắc quy kín khí\r\n 4\r\n      cọc đầy đủ.                            12VDC, ≥ 70Ah.\r\n 5    Bộ cao su chống rung                   Nguyên thủy theo máy.\r\n                                             Cung cấp đầy đủ các vật tư phụ trợ (dây\r\n                                             đất, dây nguồn, dây tín hiệu, cọc đất,\r\n 6    Các vật tư phụ trợ phục vụ lắp đặt     ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối\r\n                                             hoàn chỉnh máy phát điện vào hệ thống\r\n                                             điện AC hiện hữu.\r\n                                             Catalog, tài liệu kỹ thuật, sách hướng dẫn\r\n 7    Tài liệu kỹ thuật có đầy đủ và rõ ràng vận hành và bảo dưỡng máy (mỗi máy 1\r\n                                             bộ).\r\nB     Các yêu cầu về lắp đặt, đấu nối\r\n                                             Máy phát điện phải được vận chuyển và lắp\r\n 1    Vận chuyển và lắp đặt\r\n                                             đặt vào đúng vị trí do Chủ đầu tư chỉ định.\r\n                                             Máy phát điện phải được đặt cân bằng, đảm\r\n      an toàn và thuận tiện khi vận hành,\r\n 2                                           bảo an toàn và thuận tiện khi vận hành, bảo\r\n      bảo dưỡng và sửa chữa\r\n                                             dưỡng và sửa chữa.\r\n      Đấu nối dây nguồn, dây tiếp đất, dây Đấu nối dây nguồn, dây tiếp đất, dây điều\r\n 3\r\n      điều khiển                             khiển phải đi trong ống nhựa.\r\n 4    Tiết diện dây đất                      ≥ 16 mm2\r\n 5    Tiết diện dây nguồn                    ≥ 16 mm2\r\n                                             Nhà thầu có cam kết chạy thử tải theo yêu\r\n 6    Nhà thầu chạy thử tải.                 cầu của chủ đầu tư.\r\n\f                                            148\r\n                 1.2.2. “Máy phát điện Diesel 30KVA/1 pha, kèm ATS, vỏ cách âm”\r\n\r\nSTT             Nội dung yêu cầu                   Thông số kỹ thuật và các tiêu chuẩn\r\n                                                                 “Đạt”\r\nA     Yêu cầu kỹ thuật\r\nI     Yêu cầu chung của Tổ máy phát điện\r\n                                                 Máy phát điện mới 100%, nguyên đai,\r\n                                                 nguyên kiện không biến dạng, nguồn gốc rõ\r\n 1    Tình trạng thiết bị\r\n                                                 ràng kèm chứng nhận chất lượng khi giao\r\n                                                 hàng\r\n2     Năm sản xuất                               Từ năm 2024 trở về sau.\r\n3     Công suất liên tục (100% tải)              ≥ 30,0 KVA/ 30,0 KW\r\n4     Công suất dự phòng                         ≥ 33,0 KVA/ 33.0 KW\r\n5     Điện áp định mức                           220V, xoay chiều\r\n6     Sai lệch điện áp cho phép (tải định mức)   ≤ 1%\r\n7     Số pha, số dây                             1 pha, 2 dây\r\n8     Tần số                                     50 Hz\r\n9     Sai lệch tần số cho phép (tải định mức)    ≤ 1%\r\n10    Nhiên liệu sử dụng                         Dầu Diesel thông dụng trên thị trường VN\r\n11    Hệ số công suất                            Cosϕ = 1\r\n12    Tốc độ vòng quay                        1.500 vòng/phút\r\n                                              Khởi động đề điện bằng ắc quy kín khí 12V,\r\n13    Hệ thống khởi động\r\n                                              tự động sạc điện khi chạy máy\r\n14    Cơ cấu truyền động                      Trực tiếp bằng khớp nối đồng trục\r\n                                              Phần động cơ và đầu phát điện được nối\r\n15    Kết cấu                                 ghép với nhau bằng cơ cấu khớp nối đồng\r\n                                              trục, đảm bảo khả năng chịu chấn động cao\r\n16    Bộ nạp bình ắc quy                      Kèm theo máy\r\n17    Máy chạy liên tục 24/24 ở 75% công Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12\r\n      suất liên tục của máy                   giờ chạy\r\n      Thời gian máy phát điện chạy liên tục ở\r\n18                                            ≥ 12 giờ\r\n      chế độ 100% công suất liên tục của máy\r\n                                              Có thể hoạt động quá tải 110% trong thời\r\n19    Khả năng hoạt động quá tải 110%\r\n                                              gian ≥ 01 giờ/12 giờ chạy máy liên tục\r\n                                              ≤ 8,0 lít/giờ tại (75 %) tải định mức\r\n20    Mức tiêu thụ nhiên liệu\r\n                                              ≤ 10.0 lít/giờ tại (100 %) tải định mức\r\n                                              ≤ 75 dB (Mức độ ồn lớn nhất khi chạy 100%\r\n21    Độ ồn của máy khi đã đóng vỏ cách âm\r\n                                              tải, đo cách tâm máy 7m)\r\n\f                                      149\r\n\r\nSTT             Nội dung yêu cầu            Thông số kỹ thuật và các tiêu chuẩn\r\n                                                            “Đạt”\r\n                                         Làm mát bằng nước (có pha dung dịch\r\n22    Hệ thống làm mát                   chống đông) kết hợp quạt gió đầu trục, có\r\n                                         bình nước phụ.\r\n                                         Toàn bộ các bộ phận được nhiệt đới hóa, phù\r\n                                         hợp với điều kiện khí hậu tại Việt Nam.\r\n23    Điều kiện hoạt động, vận hành\r\n                                         Nhiệt độ môi trường: -10oC đến +50oC\r\n                                         Độ ẩm hoạt động: 80% đến 100%\r\n                                         Gắn liền với khung bệ máy; được chế tạo\r\n                                         chắc chắn, bằng thép đã qua xử lý hóa học\r\n24    Thùng chứa nhiên liệu\r\n                                         để chống sự rỉ sét và tăng độ bám dính của\r\n                                         sơn.\r\n25    Dung tích thùng nhiên liệu         ≥ 90 lít (Gắn trực tiếp trong máy)\r\n                                         Bằng thép, độ dày vỏ cách âm >= 2 mm;\r\n26    Vỏ cách âm                         được xử lý bề mặt bằng hoá học để chống\r\n                                         oxy hóa và được sơn tĩnh điện\r\n                                         Được thiết kế chắc chắn, chịu lực cao; sử\r\n                                         dụng thép chữ U, I hoặc V có độ dày ≥ 3mm;\r\n27    Khung – đế máy\r\n                                         được xử lý bề mặt bằng hoá chất để chống\r\n                                         oxy hóa và được sơn tĩnh điện\r\n                                         Động cơ và đầu phát được lắp trên hệ thống\r\n28    Hệ thống chống rung                cao su chống rung, đảm bảo khả năng chịu\r\n                                         tải và chấn động cao\r\n29    Kích thước (D x R x C) cả vỏ       Tương đương ≤ (2400 x 1100 x 1500) mm\r\n30    Trọng lượng tịnh                   ≤ 2000 KG\r\n                                         ISO 9001:2015 (đối với đơn vị thực hiện lắp\r\n31    Chứng nhận chất lượng\r\n                                         ráp/ sản xuất trong nước)\r\n                                         ISO 14001:2015 (đối với đơn vị thực hiện\r\n32    Chứng nhận môi trường\r\n                                         lắp ráp/ sản xuất trong nước)\r\n      Chứng nhận sức khỏe và an toàn về điện\r\n33    đối với sản phẩm máy phát điện còn CE\r\n      hiệu lực\r\n                                         Hệ thống thoát khí thải được thiết kế đảm\r\n34    Hệ thống thoát khí thải            bảo thông thoáng cho môi trường xung\r\n                                         quanh\r\n\f                                    150\r\n\r\nSTT              Nội dung yêu cầu         Thông số kỹ thuật và các tiêu chuẩn\r\n                                                        “Đạt”\r\n                                      Máy phải có đầu nối đất hoặc phương tiện\r\n35    Nối đất                         khác để đấu nối dây bảo vệ hoặc dây nối đất;\r\n                                      bảo đảm nối đất an toàn.\r\n                                      - Đáp ứng Quy chuẩn kỹ thuật quốc gia về\r\n                                      khí thải công nghiệp đối với bụi và các chất\r\n                                      vô cơ (QCVN 19:2009/BTNMT).\r\n36    Khí thải\r\n                                      - Hệ thống thoát khí thải được thiết kế đảm\r\n                                      bảo thông thoáng cho môi trường xung\r\n                                      quanh.\r\n                                      Ghi nhãn đầu nối phải đảm bảo nhận biết\r\n37    Ghi nhãn                        được tất cả các đầu nối dây quấn và đầu nối\r\n                                      thiết bị phụ mà người sử dụng tiếp cận được.\r\n                                      Tất cả các máy đều phải có bảng thông số\r\n                                      đặc trưng; Bảng thông số phải làm bằng vật\r\n                                      liệu đủ bền, được lắp chắc chắn trên vỏ máy\r\n                                      (hoặc in trực tiếp trên vỏ máy) và được bố trí\r\n                                      sao cho dễ đọc; Bảng thông số gồm tối thiểu\r\n                                      các nội dung sau:\r\n                                      - Tên hoặc thương hiệu của nhà chế tạo;\r\n38    Bảng thông số đặc trưng         - Số seri của nhà chế tạo, hoặc nhãn nhận\r\n                                      biết;\r\n                                      - Công suất ra danh định;\r\n                                      - Điện áp danh định;\r\n                                      - Tần số danh định;\r\n                                      - Hệ số công suất danh định;\r\n                                      -Kích thước, khối lượng tổng của máy phát.\r\n                                      - Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng\r\n39    Tài liệu kèm theo               Việt);\r\n                                      - Tài liệu hướng dẫn vận hành (tiếng Việt).\r\n                                      Máy được vận hành bằng khóa điện đề nổ\r\n                                      hoặc phím bấm mềm, không chổi than tự\r\n40    Vận hành\r\n                                      động kích từ, tự động điều chỉnh điện áp khi\r\n                                      có sự thay đổi về mức tải AVR\r\nII    Yêu cầu về động cơ\r\n                                      Chưa qua sử dụng, mới 100%, không biến\r\n 1    Tình trạng thiết bị             dạng. Chứng nhận chất lượng và nguồn gốc\r\n                                      rõ ràng kèm theo khi giao hàng\r\n\f                                              151\r\n\r\nSTT             Nội dung yêu cầu                   Thông số kỹ thuật và các tiêu chuẩn\r\n                                                                 “Đạt”\r\n 2    Tốc độ vòng quay                          1.500 vòng/phút\r\n      Công suất liên tục của động cơ (prime\r\n 3                                              ≥ 55 KW\r\n      power)\r\n      Công suất tối đa của động cơ (stand by\r\n 4                                              ≥ 61 KW\r\n      power)\r\n5     Số xy lanh, kiểu bố trí                   ≥ 4 thẳng hàng\r\n6     Tổng dung tích xilanh                     ≥ 3,3 lít\r\n7     Đường kính xilanh                         ≤ 96 mm\r\n8     Hành trình của xilanh                     ≥ 116 mm\r\n9     Tỉ số nén                                 ≥ 18:1\r\n10    Kiểu điều tốc                             Điện tử hoặc cơ khí\r\n11    Hệ thống bôi trơn                         Bơm nhớt, bôi trơn cưỡng bức\r\n                                                Phin lọc dầu bôi trơn\r\n                                                Phin lọc nhiên liệu. Màng lọc nhiên liệu tinh\r\n12    Hệ thống lọc nhiên liệu, dầu bôi trơn     và thô\r\n                                                Có ruột thay lắp thuận tiện cho việc sửa\r\n                                                chữa, thay thế bảo dưỡng\r\n                                                Cảm biến áp suất dầu bôi trơn\r\n13    Hệ thống cảm biến động cơ                 Cảm biến nhiệt độ nước\r\n                                                Cảm biến mức nhiên liệu\r\n                                                Motor khởi động điện DC, trực tiếp trong\r\n14    Hệ thống khởi động\r\n                                                máy, có sạc ắc quy khi chạy máy\r\n                                                Két nước (giàn tản nhiệt tuần hoàn bằng\r\n15    Hệ thống làm mát\r\n                                                đồng) kết hợp với quạt gió đầu trục.\r\nIII   Yêu cầu về đầu phát\r\n                                                Chưa qua sử dụng, mới 100%, không biến\r\n 1    Tình trạng thiết bị                       dạng. Chứng nhận chất lượng và nguồn gốc\r\n                                                rõ ràng kèm theo khi giao hàng\r\n                                                Kích từ tự động, không chổi than, kín không\r\n 1    Loại đầu phát\r\n                                                bị thấm nước, 1 pha, 2 dây\r\n 2    Điện áp ra/Số pha - dây                   220V/1 pha\r\n 3    Dao động điện áp                          ≤ 1%\r\n 4    Công suất liên tục                        ≥ 30 KVA\r\n                                                Cho phép chạy 110% công suất trong 1\r\n 5    Cho phép chạy quá công suất\r\n                                                giờ/12 giờ chạy máy liên tục\r\n                                                Tự động điều chỉnh bằng bộ AVR, cho phép\r\n 6    Điều chỉnh điện áp\r\n                                                hoạt động ở nhiều mức tải\r\n 7    Kết cấu                                   Một ổ trục, tự bôi trơn\r\n\f                                             152\r\n\r\nSTT             Nội dung yêu cầu                  Thông số kỹ thuật và các tiêu chuẩn\r\n                                                                 “Đạt”\r\n 8    Cấp cách điện/ nhiệt                     Cấp H/H\r\n 9    Cấp bảo vệ                               Tối thiểu là IP23\r\n10    Hệ số công suất                          Cosϕ = 1\r\n11    Tốc độ vòng quay                         1.500 vòng/phút\r\n12    Tần số                                   50 Hz\r\nIV    Yêu cầu về bộ điều khiển và hiển thị\r\n                                               Bộ điều khiển được gắn trực tiếp trên máy\r\n                                               phát điện, bố trí panel điều khiển vị trí thuận\r\n                                               tiện thao tác, dễ dàng giám sát điều khiển.\r\n                                               Màn hình hiển thị là màn hình tinh thể lỏng\r\n                                               (LCD).\r\n                                               Dùng công nghệ vi xử lý, lập trình theo yêu\r\n                                               cầu sử dụng, có nút dừng khẩn cấp lắp bên\r\n                                               ngoài, dễ dàng thao tác.\r\n                                               Các nút ấn điều khiển: Khởi động bằng tay\r\n                                               (RUN), dừng máy bằng tay (OFF), chạy chế\r\n                                               độ tự động (AUTO) và nút dừng máy khẩn\r\n                                               cấp.\r\n                                               Ngôn ngữ hiển thị trên màn hình là ngôn ngữ\r\n                                               tiếng Việt (hoặc tiếng Anh)\r\n1.    Yêu cầu chung                            Cài đặt cấu hình thông qua các phím trên bộ\r\n                                               điều khiển.\r\n                                               Cài đặt các bộ định thời gian và cảnh báo;\r\n                                               chỉ thị cảnh báo bằng đèn LED và trên màn\r\n                                               hình LCD.\r\n                                               Máy phát có thể chuyển sang chế độ khởi\r\n                                               động bằng tay (ổ khóa đề) trong trường hợp\r\n                                               khẩn cấp (trường hợp bộ điều khiển LCD bị\r\n                                               sự cố).\r\n                                               Máy có khả năng vận hành theo thời gian\r\n                                               biểu cài đặt trước, 4 lần/ngày và 7 ngày/tuần.\r\n                                               Máy tự khởi động khi có tín hiệu báo dòng\r\n                                               điện tổ ắc quy của trạm BTS thấp.\r\n                                               Lưu thời gian thực, và yêu cầu mật mã khi\r\n                                               thay đổi cài đặt.\r\n                                               ≥ 500 event log\r\n                                               Điện áp máy phát điện, dòng cấp tải máy\r\n2.    Chức năng hiển thị                       phát điện.\r\n                                               Tần số máy phát điện Hz.\r\n\f                                          153\r\n\r\nSTT             Nội dung yêu cầu              Thông số kỹ thuật và các tiêu chuẩn\r\n                                                              “Đạt”\r\n                                           Điện áp ắc quy.\r\n                                           Nhiệt độ nước làm mát.\r\n                                           Áp suất dầu bôi trơn.\r\n                                           Mức nhiên liệu trong thùng %.\r\n                                           Số giờ cộng dồn máy phát điện hoạt động.\r\n                                           Báo lỗi máy phát.\r\n                                           Điện áp máy phát (U) cao/thấp.\r\n                                           Tần số máy phát điện (H) cao/thấp.\r\n                                           Nhiệt độ nước làm mát cao.\r\n                                           Áp suất dầu bôi trơn thấp.\r\n                                           Quá tải.\r\n                                           Động cơ vượt quá tốc độ cho phép.\r\n      Chức năng bảo vệ và tự động dừng máy\r\n3.\r\n      khi xảy ra sự cố                     Động cơ không đạt tốc độ.\r\n                                           Khi khởi động ban đầu máy có chức năng\r\n                                           bảo vệ không cho phép đề lại máy khi máy\r\n                                           đang chạy trong trường hợp AVR, đầu phát\r\n                                           bị hỏng.\r\n                                           Mức nhiên liệu thấp hơn giới hạn cài đặt.\r\n                                           Nhấn nút dừng khẩn cấp\r\n                                           Cài đặt cấu hình thông qua các phím trên bộ\r\n                                           điều khiển.\r\n                                           Bộ điều khiển có chức năng cài đặt các bộ\r\n                                           định thời gian.\r\n                                           Cài đặt tự động hẹn chế độ bảo hành, bảo trì\r\n                                           theo ngày tháng hoặc số giờ chạy máy.\r\n                                           Cài đặt số lần khởi động.\r\n                                           Hiển thị đầy đủ số giờ vận hành của máy và\r\n                                           lưu thời gian, ngày tháng hoạt động chính\r\n                                           xác.\r\n 4    Chức năng cài đặt bộ điều khiển      Cài đặt được thời gian trễ khởi động máy\r\n                                           phát điện (không khởi động máy phát điện\r\n                                           ngay sau khi mất điện lưới hoặc điện lưới\r\n                                           không ổn định): ít nhất từ 0,5 phút đến 10\r\n                                           phút (thời gian điều chỉnh được).\r\n                                           Cài đặt được thời gian trễ đóng điện máy\r\n                                           phát sang điện lưới ít nhất từ 0,5 phút đến 5\r\n                                           phút (thời gian điều chỉnh được).\r\n                                           Cài đặt được thời gian trễ đóng điện lưới\r\n                                           sang điện máy phát ít nhất từ 0,5 phút đến 10\r\n                                           phút (thời gian điều chỉnh được).\r\n\f                                           154\r\n\r\nSTT             Nội dung yêu cầu                Thông số kỹ thuật và các tiêu chuẩn\r\n                                                                 “Đạt”\r\n                                             Cài đặt chạy làm mát máy sau khi ngắt tải từ\r\n                                             0,5 phút tới 01 giờ.\r\n                                             Điều khiển chế độ tự động.\r\n                                             Điều khiển chế độ nhân công.\r\n                                             Điều khiển van nhiên liệu.\r\n                                             Điều khiển khởi động động cơ.\r\n                                             Điều khiển chạy làm mát động cơ.\r\n5.    Chức năng điều khiển                   Điều khiển công tắc chuyển mạch ATS. Khi\r\n                                             điện lưới không đạt chất lượng về điện áp,\r\n                                             tần số hoặc mất pha thì bộ điều khiển sẽ phát\r\n                                             tín hiệu khởi động động cơ sau đó chuyển\r\n                                             qua điện máy phát, khi điện lưới đảm bảo\r\n                                             chất lượng thì sẽ chuyển sang lại điện lưới.\r\n                                             Bộ điều khiển có giao diện kết nối máy tính\r\n                                             thông qua cổng kết nối USB hoặc RS-485.\r\n6.    Chức năng mở rộng\r\n                                             Kết hợp phần mềm điều khiển máy phát điện\r\n                                             và lập trình trên máy vi tính.\r\nV     Yêu cầu về bộ tự động chuyển nguồn ATS\r\n                                             Dòng điện định mức: ≥ 150A.\r\n                                             Tự động điều khiển khởi động máy phát khi\r\n                                             điện lưới có sự cố.\r\n                                             Tự động chuyển tải từ điện lưới sang tải máy\r\n                                             phát và ngược lại khi mất/có điện.\r\n                                             Công tắc lựa chọn chế độ: Auto/Gen/Man.\r\n1.    Chức năng của bộ ATS                   Bộ sạc ắc qui tự động.\r\n                                             Đèn báo chế độ hoạt động.\r\n                                             Các thông số có thể điều chỉnh bởi người sử\r\n                                             dụng hoặc trên bộ điều khiển: Thời gian chờ\r\n                                             điện lưới ổn định, thời gian đóng điện lưới,\r\n                                             thời gian đóng máy phát điện, thời gian làm\r\n                                             nguội máy.\r\nVI    Yêu cầu khác kèm theo máy phát điện\r\n                                             Tháo lắp được, thuận tiện cho việc thay thế\r\n 1    Bộ lọc nhiên liệu\r\n                                             bảo dưỡng.\r\n 2    Hệ thống làm mát bằng nước             Nguyên thủy theo máy.\r\n                                             Hệ thống xả bao gồm xả tiêu âm công\r\n 3    Hệ thống xả giảm thanh                 nghiệp, khớp nối mềm và các linh kiện phụ\r\n                                             tùng cần thiết khác.\r\n      Bình ắc quy đề máy, dây nối và đầu cọc Có kèm theo máy 01 bộ, ắc quy kín khí\r\n 4\r\n      đầy đủ.                                12VDC, ≥ 90Ah.\r\n 5    Bộ cao su chống rung                   Nguyên thủy theo máy.\r\n\f                                                  155\r\n\r\nSTT                Nội dung yêu cầu                     Thông số kỹ thuật và các tiêu chuẩn\r\n                                                                        “Đạt”\r\n                                                     Cung cấp đầy đủ các vật tư phụ trợ (dây đất,\r\n                                                     dây nguồn, dây tín hiệu, cọc đất, ống/nẹp\r\n 6       Các vật tư phụ trợ phục vụ lắp đặt          nhựa, …) phục vụ lắp đặt, đấu nối hoàn\r\n                                                     chỉnh máy phát điện vào hệ thống điện AC\r\n                                                     hiện hữu.\r\n                                                     Catalog, tài liệu kỹ thuật, sách hướng dẫn\r\n 7       Tài liệu kỹ thuật có đầy đủ và rõ ràng\r\n                                                     vận hành và bảo dưỡng máy (mỗi máy 1 bộ).\r\nB        Các yêu cầu về lắp đặt, đấu nối\r\n         Máy phát điện phải được vận chuyển và\r\n 1       lắp đặt vào đúng vị trí do Chủ đầu tư chỉ   Cam kết đáp ứng\r\n         định.\r\n         Máy phát điện phải được đặt cân bằng,\r\n 2       đảm bảo an toàn và thuận tiện khi vận       Cam kết đáp ứng\r\n         hành, bảo dưỡng và sửa chữa.\r\n         Đấu nối dây nguồn, dây tiếp đất, dây\r\n 3                                                   Cam kết đáp ứng\r\n         điều khiển phải đi trong ống nhựa.\r\n 4       Tiết diện dây đất                           ≥ 16 mm2\r\n 5       Tiết diện dây nguồn                         ≥ 35 mm2\r\n                                                     Nhà thầu có cam kết chạy thử tải theo yêu\r\n 6       Nhà thầu có cam kết chạy thử tải.\r\n                                                     cầu của chủ đầu tư.\r\n                    1.2.3. “Máy phát điện Diesel 45KVA/3 pha, kèm ATS, vỏ cách âm”\r\n\r\n STT                  Nội dung yêu cầu                    Thông số kỹ thuật và các tiêu chuẩn\r\n                                                                        “Đạt”\r\n     A      Yêu cầu kỹ thuật\r\n     I      Yêu cầu chung của Tổ máy phát điện\r\n                                                        Máy phát điện mới 100%, nguyên đai,\r\n                                                        nguyên kiện không biến dạng, nguồn gốc rõ\r\n     1      Tình trạng thiết bị\r\n                                                        ràng kèm chứng nhận chất lượng khi giao\r\n                                                        hàng\r\n     2      Năm sản xuất                                Từ năm 2024 trở về sau.\r\n     3      Công suất liên tục (100% tải)               ≥ 45,0 KVA/ 36,0 KW\r\n     4      Công suất dự phòng                          ≥ 50 KVA/ 40 KW\r\n     5      Điện áp định mức                            380V, xoay chiều\r\n            Sai lệch điện áp cho phép (tải định\r\n     6                                                  ≤ 1%\r\n            mức)\r\n     7      Số pha, số dây                              3 pha, 4 dây\r\n     8      Tần số                                      50 Hz\r\n\f                                        156\r\n\r\nSTT            Nội dung yêu cầu                 Thông số kỹ thuật và các tiêu chuẩn\r\n                                                              “Đạt”\r\n      Sai lệch tần số cho phép (tải định\r\n 9                                       ≤ 1%\r\n      mức)\r\n10    Nhiên liệu sử dụng                 Dầu Diesel thông dụng trên thị trường VN\r\n11    Hệ số công suất                    Cosϕ = 0,8\r\n12    Tốc độ vòng quay                      1.500 vòng/phút\r\n                                            Khởi động đề điện bằng ắc quy kín khí 12V,\r\n13    Hệ thống khởi động\r\n                                            tự động sạc điện khi chạy máy\r\n14    Cơ cấu truyền động                    Trực tiếp bằng khớp nối đồng trục\r\n                                            Phần động cơ và đầu phát điện được nối\r\n15    Kết cấu                               ghép với nhau bằng cơ cấu khớp nối đồng\r\n                                            trục, đảm bảo khả năng chịu chấn động cao\r\n16    Bộ nạp bình ắc quy                    Kèm theo máy\r\n17    Máy chạy liên tục 24/24 ở 75% công Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12\r\n      suất liên tục của máy                 giờ chạy\r\n      Thời gian máy phát điện chạy liên tục\r\n18    ở chế độ 100% công suất liên tục của ≥ 12 giờ\r\n      máy\r\n                                            Có thể hoạt động quá tải 110% trong thời\r\n19    Khả năng hoạt động quá tải 110%\r\n                                            gian ≥ 01 giờ/12 giờ chạy máy liên tục\r\n                                            ≤ 9,0 lít/giờ tại (75 %) tải định mức\r\n20    Mức tiêu thụ nhiên liệu\r\n                                            ≤ 12 lít/giờ tại (100 %) tải định mức\r\n21    Độ ồn của máy khi đã đóng vỏ cách ≤ 75 dB (Mức độ ồn lớn nhất khi chạy ≥\r\n      âm                                    100% tải, đo cách tâm máy 7m)\r\n                                            Làm mát bằng nước (có pha dung dịch\r\n22    Hệ thống làm mát                      chống đông) kết hợp quạt gió đầu trục, có\r\n                                            bình nước phụ.\r\n                                            Toàn bộ các bộ phận được nhiệt đới hóa,\r\n                                            phù hợp với điều kiện khí hậu tại Việt Nam.\r\n23    Điều kiện hoạt động, vận hành\r\n                                            Nhiệt độ môi trường: -10oC đến +50oC\r\n                                            Độ ẩm hoạt động: 80% đến 100%\r\n                                              Gắn liền với khung bệ máy; được chế tạo\r\n                                              chắc chắn, bằng thép đã qua xử lý hóa học\r\n24    Thùng chứa nhiên liệu\r\n                                              để chống sự rỉ sét và tăng độ bám dính của\r\n                                              sơn.\r\n25    Dung tích thùng nhiên liệu              ≥ 100 lít (Gắn trực tiếp trong máy)\r\n                                              Bằng thép, độ dày vỏ cách âm >= 1.5mm;\r\n26    Vỏ cách âm                              được xử lý bề mặt bằng hoá học để chống\r\n                                              oxy hóa và được sơn tĩnh điện\r\n\f                                     157\r\n\r\nSTT              Nội dung yêu cầu            Thông số kỹ thuật và các tiêu chuẩn\r\n                                                           “Đạt”\r\n                                           Được thiết kế chắc chắn, chịu lực cao; sử\r\n                                           dụng thép chữ U, I hoặc V có độ dày ≥\r\n27    Khung – đế máy\r\n                                           2mm; được xử lý bề mặt bằng hoá chất để\r\n                                           chống oxy hóa và được sơn tĩnh điện\r\n                                           Động cơ và đầu phát được lắp trên hệ thống\r\n28    Hệ thống chống rung                  cao su chống rung, đảm bảo khả năng chịu\r\n                                           tải và chấn động cao\r\n29    Kích thước (D x R x C) cả vỏ         Tương đương ≤ (2400 x 1200 x 1500) mm\r\n30    Trọng lượng tịnh                     ≤ 2000 KG\r\n                                           ISO 9001:2015 (đối với đơn vị thực hiện lắp\r\n31    Chứng nhận chất lượng\r\n                                           ráp/ sản xuất trong nước)\r\n                                           ISO 14001:2015 (đối với đơn vị thực hiện\r\n32    Chứng nhận môi trường\r\n                                           lắp ráp/ sản xuất trong nước)\r\n      Chứng nhận sức khỏe và an toàn về\r\n33    điện đối với sản phẩm máy phát điện CE\r\n      còn hiệu lực\r\n                                           Hệ thống thoát khí thải được thiết kế đảm\r\n34    Hệ thống thoát khí thải              bảo thông thoáng cho môi trường xung\r\n                                           quanh\r\n                                           Máy phải có đầu nối đất hoặc phương tiện\r\n35    Nối đất                              khác để đấu nối dây bảo vệ hoặc dây nối đất;\r\n                                           bảo đảm nối đất an toàn.\r\n                                           - Đáp ứng Quy chuẩn kỹ thuật quốc gia về\r\n                                           khí thải công nghiệp đối với bụi và các\r\n                                           chất vô cơ (QCVN 19:2009/BTNMT).\r\n36    Khí thải\r\n                                           - Hệ thống thoát khí thải được thiết kế đảm\r\n                                           bảo thông thoáng cho môi trường xung\r\n                                           quanh.\r\n                                           Ghi nhãn đầu nối phải đảm bảo nhận biết\r\n37    Ghi nhãn                             được tất cả các đầu nối dây quấn và đầu nối\r\n                                           thiết bị phụ mà người sử dụng tiếp cận được.\r\n                                           Tất cả các máy đều phải có bảng thông số\r\n38    Bảng thông số đặc trưng              đặc trưng; Bảng thông số phải làm bằng vật\r\n                                           liệu đủ bền, được lắp chắc chắn trên vỏ máy\r\n                                           (hoặc in trực tiếp trên vỏ máy) và được bố\r\n\f                                         158\r\n\r\nSTT            Nội dung yêu cầu                   Thông số kỹ thuật và các tiêu chuẩn\r\n                                                                  “Đạt”\r\n                                               trí sao cho dễ đọc; Bảng thông số gồm tối\r\n                                               thiểu các nội dung sau:\r\n                                               - Tên hoặc thương hiệu của nhà chế tạo;\r\n                                               - Số seri của nhà chế tạo, hoặc nhãn nhận\r\n                                               biết;\r\n                                               - Công suất ra danh định;\r\n                                               - Điện áp danh định;\r\n                                               - Tần số danh định;\r\n                                               - Hệ số công suất danh định;\r\n                                               -Kích thước, khối lượng tổng của máy phát.\r\n                                               - Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng\r\n39    Tài liệu kèm theo                        Việt);\r\n                                               - Tài liệu hướng dẫn vận hành (tiếng Việt).\r\n                                               Máy được vận hành bằng khóa điện đề nổ\r\n                                               hoặc phím bấm mềm, không chổi than tự\r\n40    Vận hành\r\n                                               động kích từ, tự động điều chỉnh điện áp khi\r\n                                               có sự thay đổi về mức tải AVR\r\nII    Yêu cầu về động cơ\r\n                                               Chưa qua sử dụng, mới 100%, không biến\r\n 1    Tình trạng thiết bị                      dạng. Chứng nhận chất lượng và nguồn gốc\r\n                                               rõ ràng kèm theo khi giao hàng\r\n 2    Tốc độ vòng quay                         1.500 vòng/phút\r\n      Công suất liên tục của động cơ\r\n 3                                             ≥ 45 KW\r\n      (Prime power)\r\n      Công suất tối đa của động cơ (stand\r\n 4                                             ≥ 50 KW\r\n      by power)\r\n 5    Số xy lanh, kiểu bố trí               ≥ 4 thẳng hàng\r\n 6    Tổng dung tích xilanh                 ≥ 4,5 lít\r\n 7    Đường kính xilanh                     ≤ 104 mm\r\n 8    Hành trình của xilanh                 ≥ 132 mm\r\n 9    Tỉ số nén                             ≥ 17.5:1\r\n10    Kiểu điều tốc                         Điện tử hoặc cơ khí\r\n11    Hệ thống bôi trơn                     Bơm nhớt, bôi trơn cưỡng bức\r\n                                            Phin lọc dầu bôi trơn\r\n12    Hệ thống lọc nhiên liệu, dầu bôi trơn Phin lọc nhiên liệu. Màng lọc nhiên liệu tinh\r\n                                            và thô\r\n\f                                      159\r\n\r\nSTT            Nội dung yêu cầu                Thông số kỹ thuật và các tiêu chuẩn\r\n                                                               “Đạt”\r\n                                             Có ruột thay lắp thuận tiện cho việc sửa\r\n                                             chữa, thay thế bảo dưỡng\r\n                                             Cảm biến áp suất dầu bôi trơn\r\n13    Hệ thống cảm biến động cơ              Cảm biến nhiệt độ nước\r\n                                             Cảm biến mức nhiên liệu\r\n                                             Motor khởi động điện DC, trực tiếp trong\r\n14    Hệ thống khởi động\r\n                                             máy, có sạc ắc quy khi chạy máy\r\n                                             Két nước (giàn tản nhiệt tuần hoàn bằng\r\n15    Hệ thống làm mát\r\n                                             đồng) kết hợp với quạt gió đầu trục.\r\nIII   Yêu cầu về đầu phát\r\n                                             Chưa qua sử dụng, mới 100%, không biến\r\n 1    Tình trạng thiết bị                    dạng. Chứng nhận chất lượng và nguồn gốc\r\n                                             rõ ràng kèm theo khi giao hàng\r\n                                             Kích từ tự động, không chổi than, kín không\r\n 1    Loại đầu phát\r\n                                             bị thấm nước, 3 pha, 4 dây\r\n 2    Điện áp ra/Số pha - dây                380V/3 pha\r\n 3    Dao động điện áp                       ≤ 1%\r\n 4    Công suất liên tục                     ≥ 45 KVA\r\n                                             Cho phép chạy 110% công suất trong 1\r\n 5    Cho phép chạy quá công suất\r\n                                             giờ/12 giờ chạy máy liên tục\r\n                                             Tự động điều chỉnh bằng bộ AVR, cho phép\r\n 6    Điều chỉnh điện áp\r\n                                             hoạt động ở nhiều mức tải\r\n 7    Kết cấu                                Một ổ trục, tự bôi trơn\r\n 8    Cấp cách điện/ nhiệt                   Cấp H/H\r\n 9    Cấp bảo vệ                             Tối thiểu là IP23\r\n10    Hệ số công suất                        Cosϕ = 0,8\r\n11    Tốc độ vòng quay                       1.500 vòng/phút\r\n12    Tần số                                 50 Hz\r\nIV    Yêu cầu về bộ điều khiển và hiển thị\r\n                                             Bộ điều khiển được gắn trực tiếp trên máy\r\n                                             phát điện, bố trí panel điều khiển vị trí thuận\r\n                                             tiện thao tác, dễ dàng giám sát điều khiển.\r\n                                             Màn hình hiển thị là màn hình tinh thể lỏng\r\n1.    Yêu cầu chung\r\n                                             (LCD).\r\n                                             Dùng công nghệ vi xử lý, lập trình theo yêu\r\n                                             cầu sử dụng, có nút dừng khẩn cấp lắp bên\r\n                                             ngoài, dễ dàng thao tác.\r\n\f                                      160\r\n\r\nSTT           Nội dung yêu cầu            Thông số kỹ thuật và các tiêu chuẩn\r\n                                                          “Đạt”\r\n                                       Các nút ấn điều khiển: Khởi động bằng tay\r\n                                       (RUN), dừng máy bằng tay (OFF), chạy chế\r\n                                       độ tự động (AUTO) và nút dừng máy khẩn\r\n                                       cấp.\r\n                                       Ngôn ngữ hiển thị trên màn hình là ngôn\r\n                                       ngữ tiếng Việt (hoặc tiếng Anh)\r\n                                       Cài đặt cấu hình thông qua các phím trên bộ\r\n                                       điều khiển.\r\n                                       Cài đặt các bộ định thời gian và cảnh báo;\r\n                                       chỉ thị cảnh báo bằng đèn LED và trên màn\r\n                                       hình LCD.\r\n                                       Máy phát có thể chuyển sang chế độ khởi\r\n                                       động bằng tay (ổ khóa đề) trong trường hợp\r\n                                       khẩn cấp (trường hợp bộ điều khiển LCD bị\r\n                                       sự cố).\r\n                                       Máy có khả năng vận hành theo thời gian\r\n                                       biểu cài đặt trước, 4 lần/ngày và 7\r\n                                       ngày/tuần.\r\n                                       Máy tự khởi động khi có tín hiệu báo dòng\r\n                                       điện tổ ắc quy của trạm BTS thấp.\r\n                                       Lưu thời gian thực, và yêu cầu mật mã khi\r\n                                       thay đổi cài đặt.\r\n                                       ≥ 500 event log\r\n                                       Điện áp máy phát điện, dòng cấp tải máy\r\n                                       phát điện.\r\n                                       Tần số máy phát điện Hz.\r\n                                       Điện áp ắc quy.\r\n2.    Chức năng hiển thị               Nhiệt độ nước làm mát.\r\n                                       Áp suất dầu bôi trơn.\r\n                                       Mức nhiên liệu trong thùng %.\r\n                                       Số giờ cộng dồn máy phát điện hoạt động.\r\n                                       Báo lỗi máy phát.\r\n                                       Điện áp máy phát (U) cao/thấp.\r\n                                       Tần số máy phát điện (H) cao/thấp.\r\n                                       Nhiệt độ nước làm mát cao.\r\n      Chức năng bảo vệ và tự động dừng\r\n3.                                     Áp suất dầu bôi trơn thấp.\r\n      máy khi xảy ra sự cố\r\n                                       Quá tải.\r\n                                       Động cơ vượt quá tốc độ cho phép.\r\n                                       Động cơ không đạt tốc độ.\r\n\f                                        161\r\n\r\nSTT           Nội dung yêu cầu                   Thông số kỹ thuật và các tiêu chuẩn\r\n                                                                  “Đạt”\r\n                                              Khi khởi động ban đầu máy có chức năng\r\n                                              bảo vệ không cho phép đề lại máy khi máy\r\n                                              đang chạy trong trường hợp AVR, đầu phát\r\n                                              bị hỏng.\r\n                                              Mức nhiên liệu thấp hơn giới hạn cài đặt.\r\n                                              Nhấn nút dừng khẩn cấp\r\n                                              Cài đặt cấu hình thông qua các phím trên bộ\r\n                                              điều khiển.\r\n                                              Bộ điều khiển có chức năng cài đặt các bộ\r\n                                              định thời gian.\r\n                                              Cài đặt tự động hẹn chế độ bảo hành, bảo trì\r\n                                              theo ngày tháng hoặc số giờ chạy máy.\r\n                                              Cài đặt số lần khởi động.\r\n                                              Hiển thị đầy đủ số giờ vận hành của máy và\r\n                                              lưu thời gian, ngày tháng hoạt động chính\r\n                                              xác.\r\n                                              Cài đặt được thời gian trễ khởi động máy\r\n4.    Chức năng cài đặt bộ điều khiển         phát điện (không khởi động máy phát điện\r\n                                              ngay sau khi mất điện lưới hoặc điện lưới\r\n                                              không ổn định): ít nhất từ 0,5 phút đến 10\r\n                                              phút (thời gian điều chỉnh được).\r\n                                              Cài đặt được thời gian trễ đóng điện máy\r\n                                              phát sang điện lưới ít nhất từ 0,5 phút đến 5\r\n                                              phút (thời gian điều chỉnh được).\r\n                                              Cài đặt được thời gian trễ đóng điện lưới\r\n                                              sang điện máy phát ít nhất từ 0,5 phút đến\r\n                                              10 phút (thời gian điều chỉnh được).\r\n                                              Cài đặt chạy làm mát máy sau khi ngắt tải\r\n                                              từ 0,5 phút tới 01 giờ.\r\n                                              Điều khiển chế độ tự động.\r\n                                              Điều khiển chế độ nhân công.\r\n                                              Điều khiển van nhiên liệu.\r\n                                              Điều khiển khởi động động cơ.\r\n                                              Điều khiển chạy làm mát động cơ.\r\n5.    Chức năng điều khiển                    Điều khiển công tắc chuyển mạch ATS. Khi\r\n                                              điện lưới không đạt chất lượng về điện áp,\r\n                                              tần số hoặc mất pha thì bộ điều khiển sẽ phát\r\n                                              tín hiệu khởi động động cơ sau đó chuyển\r\n                                              qua điện máy phát, khi điện lưới đảm bảo\r\n                                              chất lượng thì sẽ chuyển sang lại điện lưới.\r\n\f                                         162\r\n\r\nSTT            Nội dung yêu cầu                 Thông số kỹ thuật và các tiêu chuẩn\r\n                                                                 “Đạt”\r\n                                             Bộ điều khiển có giao diện kết nối máy tính\r\n                                             thông qua cổng kết nối USB hoặc RS-485.\r\n6.    Chức năng mở rộng\r\n                                             Kết hợp phần mềm điều khiển máy phát\r\n                                             điện và lập trình trên máy vi tính.\r\nV     Yêu cầu về bộ tự động chuyển nguồn ATS\r\n                                             Dòng điện định mức: ≥ 100A.\r\n                                             Tự động điều khiển khởi động máy phát khi\r\n                                             điện lưới có sự cố.\r\n                                             Tự động chuyển tải từ điện lưới sang tải\r\n                                             máy phát và ngược lại khi mất/có điện.\r\n                                             Công tắc lựa chọn chế độ: Auto/Gen/Man.\r\n1.    Chức năng của bộ ATS                   Bộ sạc ắc qui tự động.\r\n                                             Đèn báo chế độ hoạt động.\r\n                                             Các thông số có thể điều chỉnh bởi người sử\r\n                                             dụng hoặc trên bộ điều khiển: Thời gian chờ\r\n                                             điện lưới ổn định, thời gian đóng điện lưới,\r\n                                             thời gian đóng máy phát điện, thời gian làm\r\n                                             nguội máy.\r\nVI    Yêu cầu khác kèm theo máy phát điện\r\n                                             Tháo lắp được, thuận tiện cho việc thay thế\r\n 1    Bộ lọc nhiên liệu\r\n                                             bảo dưỡng.\r\n 2    Hệ thống làm mát bằng nước             Nguyên thủy theo máy.\r\n                                             Hệ thống xả bao gồm xả tiêu âm công\r\n 3    Hệ thống xả giảm thanh                 nghiệp, khớp nối mềm và các linh kiện phụ\r\n                                             tùng cần thiết khác.\r\n      Bình ắc quy đề máy, dây nối và đầu Có kèm theo máy 01 bộ, ắc quy kín khí\r\n 4\r\n      cọc đầy đủ.                            12VDC, ≥ 90Ah.\r\n 5    Bộ cao su chống rung                   Nguyên thủy theo máy.\r\n                                             Cung cấp đầy đủ các vật tư phụ trợ (dây đất,\r\n                                             dây nguồn, dây tín hiệu, cọc đất, ống/nẹp\r\n 6    Các vật tư phụ trợ phục vụ lắp đặt     nhựa, …) phục vụ lắp đặt, đấu nối hoàn\r\n                                             chỉnh máy phát điện vào hệ thống điện AC\r\n                                             hiện hữu.\r\n                                             Catalog, tài liệu kỹ thuật, sách hướng dẫn\r\n 7    Tài liệu kỹ thuật có đầy đủ và rõ ràng vận hành và bảo dưỡng máy (mỗi máy 1\r\n                                             bộ).\r\nB     Các yêu cầu về lắp đặt, đấu nối\r\n      Máy phát điện phải được vận chuyển\r\n 1    và lắp đặt vào đúng vị trí do Chủ đầu Cam kết đáp ứng\r\n      tư chỉ định.\r\n\f                                             163\r\n\r\nSTT               Nội dung yêu cầu                   Thông số kỹ thuật và các tiêu chuẩn\r\n                                                                   “Đạt”\r\n         Máy phát điện phải được đặt cân\r\n 2       bằng, đảm bảo an toàn và thuận tiện       Cam kết đáp ứng\r\n         khi vận hành, bảo dưỡng và sửa chữa.\r\n         Đấu nối dây nguồn, dây tiếp đất, dây\r\n 3                                                 Cam kết đáp ứng\r\n         điều khiển phải đi trong ống nhựa.\r\n 4       Tiết diện dây đất                         ≥ 16 mm2\r\n 5       Tiết diện dây nguồn                       ≥ 35 mm2\r\n                                                   Nhà thầu có cam kết chạy thử tải theo yêu\r\n 6       Nhà thầu có cam kết chạy thử tải.\r\n                                                   cầu của chủ đầu tư.\r\n     1.3. Các yêu cầu khác\r\n     1.3.1. Yêu cầu về chất lượng:\r\n     Hàng hóa phải mới nguyên 100% chưa qua sử dụng, sản xuất trong nước từ năm\r\n     2024 trở về sau. Giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên,\r\n     mã hiệu, xuất xứ. Catalogue mô tả cấu tạo, thông số chính của hàng hóa, hướng dẫn\r\n     lắp đặt, sử dụng, vận hành, bảo dưỡng của Nhà sản xuất. Sản phẩm phải phù hợp\r\n     mục đích sử dụng theo điều kiện môi trường địa phương.\r\n     1.3.2. Yêu cầu về tiến độ thực hiện:\r\n     - Tiến độ cung cấp: Trong vòng 30 ngày, kể từ ngày hợp đồng có hiệu lực.\r\n     - Địa điểm cung cấp và lắp đặt: Tại các trạm VT/BTS thuộc Viễn thông Bình Thuận.\r\n     1.3.3. Yêu cầu về các điều kiện thương mại:\r\n     - Bên B phải thực hiện biện pháp bảo đảm thực hiện hợp đồng có giá trị bằng 3%\r\n     giá trị hợp đồng trong vòng 07 ngày kể từ ngày ký hợp đồng. Thời gian đảm bảo\r\n     thực hiện hợp đồng là 60 ngày.\r\n     - Loại hợp đồng: Hợp đồng trọn gói.\r\n     - Đồng tiền thanh toán: Tiền đồng Việt Nam.\r\n     - Phương thức thanh toán: thanh toán 100% giá trị Hợp đồng trong vòng 30 ngày\r\n     làm việc, kể từ ngày hai bên ký biên bản bàn giao nghiệm thu toàn bộ lô hàng đưa\r\n     vào sử dụng và Bên A nhận đầy đủ các hóa đơn tài chính, chứng từ hợp lệ có liên\r\n     quan của Bên B và đồng thời Bên B phải cung cấp giấy bảo lãnh bảo hành có giá trị\r\n     bằng 5% giá trị hợp đồng có thời hạn bảo hành (≥24 tháng) do một ngân hàng có uy\r\n     tín tại Việt Nam phát hành.\r\n     1.3.4. Bảo hành:\r\n     - Yêu cầu về bảo hành đối với hàng hóa như sau:\r\n     + Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.\r\n\f                                          164\r\n+ Địa điểm bảo hành: Tại các trạm VT/BTS thuộc Viễn thông Bình Thuận.\r\n+ Trung tâm bảo hành: Nhà thầu phải có bộ máy với đầy đủ nhân sự có kiến thức,\r\nkinh nghiệm để thực hiện sửa chữa, hỗ trợ kỹ thuật cho hàng hoá. Trung tâm bảo\r\nhành phải có số đường dây nóng (hotline), email để tiếp nhận phản ánh sự cố, lỗi.\r\nThời gian làm việc của trung tâm bảo hành là 24/7 kể cả ngày nghỉ, lễ\r\n+ Trong thời gian bảo hành nếu hàng hóa qua kiểm tra, thử nghiệm hoặc đang sử\r\ndụng mà không phù hợp với các đặc tính kỹ thuật thì bên bán phải thay thế sản phẩm\r\nmới khác.\r\n+ Trong thời gian thiết bị còn bảo hành, nếu thiết bị có hư hỏng thì bên B phải có\r\ntrách nhiệm sửa chữa, thay thế vật tư cùng nguồn gốc và chất lượng.\r\n+ Trong thời gian bảo hành, nhà thầu sẽ thực hiện việc bảo trì - bảo dưỡng định kỳ\r\nmiễn phí ≥ 04 lần tại địa điểm lắp đặt máy phát điện.\r\n- Yêu cầu về hỗ trợ kỹ thuật: Nhà thầu phải cam kết cung cấp hỗ trợ kỹ thuật đáp\r\nứng đầy đủ các tiêu chí như sau:\r\n+ Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng\r\nhóa trong thời hạn bảo hành:\r\n+ Nhà thầu có trách nhiệm xử lý sự cố 24/24 giờ - 7/7 ngày trong tuần khi nhận được\r\nthông báo sự cố của hàng hóa/thiết bị từ đơn vị sử dụng;\r\n+ Nếu thiết bị/hàng hóa có hư hỏng xảy ra (trong thời gian bảo hành) do lỗi của nhà\r\nsản xuất, trong vòng 08 giờ kể từ lúc nhận được thông báo của Chủ đầu tư, Nhà thầu\r\nphải có thông tin phản hồi và hướng khắc phục. Trường hợp hư hỏng nghiêm trọng\r\nthì trong vòng 24 giờ Nhà thầu phải cử cán bộ kỹ thuật đến hiện trường để phối hợp\r\ncùng Chủ đầu tư xác định hư hỏng và khắc phục. Thời gian hoàn thành khắc phục\r\nkhông quá 15 ngày (kể cả ngày nghỉ, ngày lễ)\r\n+ Trong thời gian bảo hành, bên B có trách nhiệm phối hợp xử lý sự cố 24/24, trường\r\nhợp bên A không xử lý được thì bên B phải có mặt trong vòng 8 giờ để xử lý, mọi\r\nsự chậm trễ bên B phải chi trả 100% chi phí phát sinh. Nếu không thể khắc phục/sửa\r\nchữa nhanh các hư hỏng, thì thời gian thay thế/sửa chữa không quá 07 ngày nếu thay\r\nthế/sửa chữa trong nước và 30 ngày nếu thay thế/sửa chữa ở nước ngoài.\r\n+ Mọi chi phí liên quan đến việc sửa chữa hoặc thay thế sẽ do Nhà thầu chịu bao\r\ngồm nhưng không hạn chế:\r\n• Phí vận chuyển;\r\n• Phí sửa chữa hoặc thay thế;\r\n• Các chi phí phát sinh liên quan khác.\r\n+ Trường hợp hàng hóa/thiết bị được gửi đi để thay thế hoặc sửa chữa không được\r\ntrả lại đúng hạn Nhà thầu sẽ chịu mọi chi phí và tổn thất do việc chậm trễ này gây\r\nra;\r\n+ Nhà thầu sẽ không chịu trách nhiệm về những hư hỏng do lỗi của đơn vị sử\r\ndụng/Chủ đầu tư;\r\n\f                                        165\r\n+ Nếu trong thời gian bảo hành, sau khi đã sửa chữa và/hoặc thay thế mà hàng\r\nhóa/thiết bị vẫn không đáp ứng được các tính năng kỹ thuật, Chủ đầu tư sẽ trả hàng\r\nlại cho Nhà thầu và Nhà thầu hoàn lại số tiền đã thanh toán và các chi phí liên quan\r\ncăn cứ trên hóa đơn do Chủ đầu tư xuất trình.\r\n+ Bên B sẽ nộp bảo đảm bảo hành: 5% tổng giá trị hợp đồng, thời gian hiệu lực ít\r\nnhất 2 năm kể từ ngày bàn giao nghiệm thu. Bảo đảm bảo hành theo hình thức thư\r\nbảo lãnh do Ngân hàng hoặc tổ chức tín dụng hoạt động hợp pháp tại Việt Nam phát\r\nhành và phải là bảo đảm không có điều kiện.\r\n      Mục 2. Bản vẽ:\r\n      “Không có bản vẽ”:\r\n      Mục 3. Kiểm tra và thử nghiệm:\r\nCác kiểm tra và thử nghiệm cần tiến hành gồm có: Chạy thử tải từ 30-50% máy tại\r\nkho của Bên mua trước khi tiến hành lắp đặt đưa vào sử dụng. Việc chạy thử tải\r\nphải được chứng kiến của Bên bán và Bên mua. Chi phí thử tải do Nhà thầu chịu.\r\n- Hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm\r\nthu."}