{"text":"--- Tệp: CHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30,42KVA-2024.pdf ---\nChương V. YÊU CAU VỀ KỸ THUẬT\r\n\r\nMục 1. Yêu cầu về kỹ thuật\r\n\r\n1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n\r\n- Tên dự án: Trang bị máy phát điện phục vụ nâng cấp nguồn điện dự phòng cho các\r\ntrạm MAN-E - Viễn thông Sóc Trăng năm 2024.\r\n\r\n- Tên gói thầu: Mua sắm máy phát điện các loại.\r\n\r\n- Nội dung gói thầu: Cung cấp và lắp đặt 03 máy phát điện 30 kVA/3 pha, 01 máy phát\r\nđiện 42 kVA/3 pha và 04 bộ chuyền nguồn tự động ATS 100A/3 pha.\r\n\r\n- Nguồn vốn: Khấu hao tài sản cố định.\r\n\r\n- Địa điểm cung cấp và lắp đặt: Tại các trạm MAN-E thuộc Viễn thông Sóc Trăng.\r\n\r\n1.2. Yêu cầu về kỹ thuật\r\n\r\nNhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật của hàng hóa dự thầu (néu tai liệu kỹ\r\n\r\nthuật bằng tiếng nước ngoài thì phải có bản dịch bằng tiếng Việt kèm theo) của nhà sản xuất,\r\n\r\ncho từng bộ phận của tổ máy phát điện: Động cơ, đầu phát, bộ điều khiển.\r\nNhà thầu có trách nhiệm cung cấp các tài liệu chứng minh đây đủ các chỉ tiêu kỹ thuật\r\n\r\ntheo yêu cầu, chi ra các tham chiếu dé tra cứu đáp ứng từng yêu cầu kỹ thuật.\r\nTóm tắt thông số kỹ thuật của hàng hóa phải tuân thủ các thông số kỹ thuật và các Z\r\n\r\ntiêu chuân sau đây:\r\n\r\n57 DEN\r\nbi sốc\r\n= N Al\r\n\r\n1. Máy phat điện Diesel 30KVA/3pha, kèm ATS, vo cách âm =\r\nIUCN\r\n\r\nĐánh gia ARN v\r\nKhông đáp NZ:\r\nung yéu\r\ncầu\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn Đáp ứng\r\nyêu câu\r\n\r\nA | Yêu cầu kỹ thuật\r\n\r\nI | Yêu cầu chung của Tổ máy phát điện\r\n\r\nMáy phát điện mới 100%, nguyên đai,\r\nnguyên kiện không biến dạng, nguồn\r\n\r\n1 | Th bang thiếp gốc ro ràng kèm chứng nhận chất lượng\r\n\r\nĐạt Không đạt\r\n\r\nkhi giao hàng.\r\n2 | Năm sản xuất Từ năm 2024 trở về sau. Đạt Không đạt\r\n3 | Công suất liên tục (100% tải) >30,0KVA/24KW Đạt Không đạt\r\n4 | Công suất dự phòng >33 KVA/26,4 KW Dat Khong dat\r\n5 | Điện áp định mức 380V, xoay chiều Đạt Không đạt\r\n6 Sai lệch điện áp cho phép (tai < 1% Đạt Không đạt\r\nđịnh mức)\r\n7 |Số pha, sô dây 3 pha, 4 dây Đạt Không đạt\r\n8 | Tan số 50 Hz Dat Khong dat\r\n9 Sai lệch tân sô cho phép (tai < 1% Đạt Không đạt\r\n\r\nđịnh mức)\r\n\r\nDâu Diesel thông dụng trên thị trường\r\n\r\n10 | Nhiên liệu sử dụng Viêt Nam Đạt Không đạt\r\n\r\n11 | Hệ số công suất Cosd =0,8 Đạt Không dat\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 /\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn | Đáp ứng Không đáp\r\nAv ung yeu\r\nyêu cầu 3\r\ncau\r\n12 | Tốc độ vòng quay 1.500 vòng/phút Đạt Không đạt\r\n2 JA re an Khởi động dé điện băng ắc quy kín khí Ñ\r\n13 | Hệ thông khởi động 12V. tự đồng sạc điện 0d chay máy Đạt Không đạt\r\n14 | Cơ chu truyền động Trực tiếp bằng khớp ndi đồng trục Đạt Không đạt\r\nPhân động cơ và đầu phát điện được nội\r\nli. ghép với nhau bang cơ cau khớp nôi ˆ\r\nl5 | Kêt câu đông trục, đảm bảo khả năng chịu chân Dạ Không đc\r\nđộng cao\r\n16 | Bộ nạp bình ắc quy Kèm theo máy Đạt Không đạt\r\nR PN + 0 2 2 A 2 < ñ\r\n17 Máy chạy liên tục 24/24 ở 75% Chỉ nghỉ 1 lân khoảng < 30 phút cho Đạt Không đạt\r\ncông suât liên tục của máy môi 12 giờ chạy\r\nThời gian máy phát điện chạy\r\n18 liên tục ở chê độ 100% công | > 12 giờ Đạt Không đạt\r\nsuât liên tục của máy\r\nu- ng „ ... | Có thé hoạt động quá tải 110% trong\r\n19 Sha ane hoạt động quá tôi thời gian > 01 giờ/12 giờ chạy máy liên Đạt Không đạt\r\n0\r\ntục\r\nmm mm <8,0 lít/giờ tại (75 %) tải định mức Đạt Không đạt\r\n2 | Moo Bông miện Một < 11 líƯgiờ tại (100 %) tải định mức Đại | Không đạt\r\nĐộ ồn của máy khi đã đóng vỏ | < 68 dB (Mức độ ôn lớn nhất khi chạy A\r\nA cách âm > 100% tải, đo cách tâm máy 7m) Pa Khong dat\r\n; Làm mát bằng nước (có pha dung dịch\r\n22 | Hệ thông làm mát chong đông) ket hợp quạt gió dau trục, Đạt Không đạt\r\ncó bình nước phụ.\r\nToàn bộ các bộ phận được nhiệt đới\r\nhóa, phù hợp với điều kiện khí hậu tại Đạt Không đạt\r\n23 | Điều kiện hoạt dong, vận hành | Việt Nam.\r\nNhiệt độ môi trường: -10°C dén +50°C Đạt Không đạt\r\nĐộ 4m hoạt động: 80% đến 100% Đạt Không đạt\r\nGắn liền với khung bệ máy; được chế\r\n24 | Thùng chứa nhiên liệu fom cháo chấn, băng thép để qua xử lý Đạt Không đạt\r\n& i hóa học dé chong sự rỉ sét va tăng độ : go\r\nbám dính của sơn.\r\n25 | Dung tích thùng nhiên liệu > 100 lít (Găn trực tiếp trong máy). Đạt Không đạt\r\nBằng thép, độ dày vỏ cách âm >=\r\na 1.5mm; được xử lý bề mặt bằng hoá ˆ\r\n46 | Võ cách âm học để chống oxy hóa và được sơn tĩnh Đạt Không đại\r\nđiện.\r\nĐược thiết kế chắc chắn, chịu lực cao;\r\n; sử dụng thép chữ U, I hoặc V có độ dày\r\n27 | Khung — dé máy > 2mm; được xử lý bê mặt băng hoá Đạt Không đạt\r\n\r\nchất để chống oxy hóa và được sơn tĩnh\r\nđiện.\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024\r\n\fStt\r\n\r\nNội dung yêu câu\r\n\r\nĐánh giá\r\n\r\nThông số kỹ thuật và các tiêu chuẩn | Đáp ứng\r\nyêu cầu\r\n\r\nKhông đáp\r\nứng yêu\r\ncầu\r\n\r\n28\r\n\r\nHệ thông chông rung\r\n\r\nĐộng cơ và đầu phát được lắp trên hệ\r\nthông cao su chông rung, đảm bảo khả Đạt\r\nnăng chịu tải và chân động cao.\r\n\r\nKhông đạt\r\n\r\n29\r\n\r\nKích thước (D x R x C) cả vỏ\r\n\r\nTương đương < (2280 x 1000 x 1500)\r\n\r\nĐạt\r\nmm\r\n\r\nKhông đạt\r\n\r\n30\r\n\r\nTrọng lượng tịnh\r\n\r\n<1400KG Đạt\r\n\r\nKhông đạt\r\n\r\n31\r\n\r\nChứng nhận chất lượng\r\n\r\nISO 9001:2015 Đạt\r\n\r\nKhông đạt\r\n\r\n32\r\n\r\nChứng nhận môi trường\r\n\r\nISO 14001:2015 Đạt\r\n\r\nKhông đạt\r\n\r\n33\r\n\r\nHệ thống thoát khí thải\r\n\r\nHệ thống thoát khí thải được thiết kế\r\nđảm bảo thông thoáng cho môi trường Đạt\r\nxung quanh\r\n\r\nKhông đạt\r\n\r\n34\r\n\r\nNối đất\r\n\r\nMáy phải có đầu nối đất hoặc phương\r\ntiện khác dé dau nôi dây bảo vệ hoặc Đạt\r\ndây nôi dat; bảo đảm nôi dat an toàn.\r\n\r\nKhông đạt\r\n\r\n35\r\n\r\nKhí thải\r\n\r\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia\r\n\r\nvê khí thải công nghiệp đối với bụi và\r\n\r\ncác chất vô cơ (QUVN\r\n19:2009/BTNMT). Dat\r\n- Hệ thống thoát khí thải được thiết kế\r\n\r\nđảm bảo thông thoáng cho môi trường\r\n\r\nxung quanh.\r\n\r\nKhông đạt\r\n\r\n36\r\n\r\nGhi nhãn\r\n\r\nGhi nhãn đầu nối phải đảm bảo nhận\r\nbiết được tất cả các đầu nối dây quần và\r\nđầu nối thiết bị phụ mà người sử dụng\r\ntiếp cận được.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n38\r\n\r\nBảng thông số đặc trưng\r\n\r\nTắt cả các máy đều phải có bảng thông\r\nsố đặc trưng: Bảng thông sô phải làm\r\nbằng vật liệu đủ bền, được lắp chắc\r\nchắn trên vỏ máy (hoặc in trực tiếp trên\r\nvỏ máy) và được bố trí sao cho dễ đọc;\r\nBảng thông số gồm tối thiểu các nội\r\ndung sau:\r\n\r\n- Tên hoặc thương hiệu của nhà chế tạo;\r\n- Số seri của nhà chế tạo, hoặc nhãn\r\nnhận biết;\r\n\r\n- Công suất ra danh định;\r\n\r\n- Điện áp danh định;\r\n\r\n- Tần số danh định;\r\n\r\n- Hệ số công suất danh định;\r\n\r\n- Kích thước, khối lượng tổng của máy\r\nphát.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n39\r\n\r\nTài liệu kèm theo\r\n\r\n- Tài liệu kỹ thuật (Tiếng Anh hoặc\r\ntiếng Việt);\r\n\r\n- Tài liệu hướng dẫn vận hành (Tiếng\r\nViệt).\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn Đáp ứng Không đáp\r\na A ứng yêu\r\nyêu cau Ầ\r\ncầu\r\nMáy được vận hành bằng khóa điện đề\r\nnô hoặc phím bâm mêm, không chôi\r\n40 | Vận hành than tự động kích từ, tự động điều chỉnh Đạt Không đạt\r\nđiện áp khi có sự thay đôi về mức tải\r\nAVR.\r\n\r\nIT | Yêu câu về động cơ\r\n\r\nChưa qua sử dụng, mới 100%, không\r\nbiên dạng. Chứng nhận chât lượng và\r\n\r\n1 [Tinbtigug thiet bi nguôn goc rõ ràng kèm theo khi giao\r\n\r\nĐạt Không đạt\r\n\r\nhàng.\r\n2 | Tốc độ vòng quay 1.500 vòng/phút Đạt Không đạt\r\n3 | Công suất liên tục của động co |>26 KW Đạt Không đạt\r\n4 | Công suất tối đa của động cơ >28KW Dat Khong dat\r\n5 | S6 xy lanh, kiểu b tri > 4 thắng hàng Dat Không dat\r\n6 Tong dung tich xilanh > 3.3 lit Dat Khong dat\r\n7 | Đường kính xilanh > 98 mm Dat Khong dat\r\n8 | Hành trình của xilanh > 110 mm Dat Khong dat\r\n9 | Ti số nén >23:1 Đạt Không đạt\r\n10 | Kiểu điều toc Điện tử hoặc cơ khí Đạt Không đạt\r\n11 | Hệ thống bôi trơn Bơm nhớt, bôi trơn cưỡng bức Đạt Không đạt\r\nPhin lọc dâu bôi trơn Đạt Không đạt\r\nHệ thống lọc nhiên liệu, dầu bôi Phin lợc xiên đều, Măng lục hiện ign Đạt Không đạt\r\n12 tinh và thô\r\ntrơn Có ruột thay lắp thuận tiện cho việc sửa \"\r\nchữa, thay thế bảo dưỡng bat Không\r\nCảm biến áp suất dâu bôi trơn Đạt Không đạt\r\n13 | Hệ thống cảm biến động cơ Cảm biến nhiệt độ nước Đạt Không đạt\r\nCảm biến mức nhiên liệu Đạt Không đạt\r\n\r\nMotor khởi động điện DC, trực tiếp\r\n\r\n14 | Hệ thông khởi động trong máy, có sạc ắc quy khi chạy máy\r\n\r\nĐạt Không đạt\r\n\r\n15 | Hệ thống làm mát Két nước, kết hợp với quạt gió đầu trục. Đạt Không đạt\r\n\r\nIII | Yêu câu về đầu phát\r\n\r\nChưa qua sử dụng, mới 100%, không\r\nbiến dạng. Chứng nhận chất lượng và\r\nnguồn gốc rõ ràng kèm theo khi giao\r\nhàng\r\n\r\n1 | Tình trạng thiết bị Đạt Không đạt\r\n\r\nKích từ tự động, không chối than, kín\r\n\r\nkhông bị thấm nước, 3 pha, 4 dây Đạt Không đạt\r\n\r\n2 | Loại đầu phát\r\n\r\n3 | Điện áp ra/Số pha - dây 380V/3 pha Đạt Không đạt\r\n\r\n< 1% (điều kiện tốc độ thay đôi từ -2%\r\n\r\n4 | Dao dòng điện 4p đến +5%, hệ số công suất từ 0.8 đến 1) Bot Không đạt\r\n\r\n5 | Công suất liên tục >30KVA Đạt Không đạt\r\n\r\nn OF „CA ˆ\r\nCho phép chạy 110% công suất trong 1 Đạt Không đạt\r\n\r\nó | Cho phép chạy quá công suật giờ/12 giờ chạy máy liên tục\r\n\r\nTự động điều chỉnh băng bộ AVR, cho\r\n\r\n7 | Điều chỉnh điện áp phép hoạt động ở nhiều mức tải\r\n\r\nĐạt Không đạt\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 4\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn Đáp ứng không 4p\r\n—n ứng yeu\r\nyêu cau A\r\ncầu\r\n8 | Kết cấu Một ô trục, tự bôi tron Đạt Không đạt\r\n9 | Cấp cách điện/ nhiệt Cấp H/H Đạt Không đạt\r\n10 | Cấp bảo vệ Tối thiéu là IP23 Dat Khong dat\r\n11 | Hệ số công suất Cosd = 0,8 Đạt Không đạt\r\n12 | Tốc độ vòng quay 1.500 vòng/phút Đạt Không đạt\r\n13 | Tân số 50 Hz Dat Khong dat\r\n\r\nAp A XIÀ +R Ñ .Ẩ .\r\nIV | Yêu cầu về bộ điều khiến và hiển thị\r\n\r\nBộ điều khiển được gắn trực tiếp trên\r\nmáy phát điện, bố trí panel điều khiển\r\nvị trí thuận tiện thao tác, dễ dàng giám\r\nsát điều khiển.\r\n\r\nĐạt Không đạt\r\n\r\nMàn hình hiến thị là màn hình tỉnh thể\r\n\r\nlỏng (LCD). Đạt Không đạt\r\n\r\nDùng công nghệ vi xử lý, lập trình theo\r\nyêu cầu sử dụng, có nút dừng khẩn cấp Đạt Không đạt\r\nlắp bên ngoài, dễ dàng thao tác.\r\n\r\nCác nút ấn điều khiển: Khởi động băng\r\ntay (RUN), dừng máy bằng tay (OFF),\r\nchạy chế độ tự động (AUTO) và nút\r\ndừng máy khẩn cấp.\r\n\r\nĐạt Không đạt\r\n\r\nNgôn ngữ hiển thị trên màn hình là\r\n\r\nngôn ngữ tiếng Việt (hoặc tiếng Anh) Đạt Không đạt\r\n\r\nCài đặt cấu hình thông qua các phím\r\n\r\ntrên bộ điều khiển. Đạt Không đạt\r\n\r\n1 | Yêu cầu chung\r\n\r\nCài đặt các bộ định thời gian và cảnh\r\nbáo; chỉ thị cảnh báo băng đèn LED và Đạt Không đạt\r\ntrên màn hình LCD.\r\n\r\nMáy phát có thé chuyển sang chế độ\r\nkhởi động bằng tay (6 khóa đề) trong\r\ntrường hợp khẩn cấp (trường hợp bộ\r\nđiều khiển LCD bị sự cố).\r\n\r\nĐạt Không đạt\r\n\r\nMáy có khả năng vận hành theo thời\r\ngian biêu cài đặt trước, 4 lân/ngày và 7 Đạt Không đạt\r\nngày/tuân.\r\n\r\nMáy tự khởi động khi có tín hiệu báo\r\n\r\ndòng điện tổ ắc quy của trạm BTS thấp. Đạt Không đạt\r\n\r\nLưu thời gian thực, và yêu cầu mật mã Đạt Không đạt\r\n\r\nkhi thay đổi cài đặt.\r\n\r\n> 500 event log i Dat Khong dat\r\n\r\nDiện áp máy phát điện, dòng cap tải Đạt Không đạt\r\n\r\nmáy phát điện.\r\n\r\nTần số máy phát điện Hz. Đạt Không đạt\r\n2 | Chức năng hiển thị Điện áp ắc quy. Dạt Không đạt\r\n\r\nNhiệt độ nước làm mát. Dat Khong dat\r\n\r\nAp suất dầu bôi trơn. Đạt Không đạt\r\n\r\nMức nhiên liệu trong thùng %. Đạt Không đạt\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 5\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn | Đáp ứng | \"hông đáp\r\nLm ung yéu\r\nyêu câu lần\r\n\r\nSô giờ cộng dôn máy phát điện hoạt Đạt Không đạt\r\n\r\nđộng.\r\nBáo lỗi máy phát. Đạt Không đạt\r\nĐiện áp máy phát (U) cao/thấp. Đạt Không đạt\r\nTần số máy phát điện (H) cao/thép. Dat Không dat\r\nNhiệt độ nước làm mat cao. Đạt Không đạt\r\nÁp suất dầu bôi trơn thấp. Đạt Không đạt\r\nQuá tải. Đạt Không đạt\r\nĐộng cơ vượt quá tốc độ cho phép. Đạt Không đạt\r\nChức năng bảo vệ và tự động | Động cơ không đạt tốc độ. Đạt Không đạt\r\ndừng máy khi xảy ra sự cô Khi khởi động ban đầu máy có chức\r\n\r\nnăng bảo vệ không cho phép đề lại máy\r\n\r\nkhi máy đang chạy trong trường hợp Dat Khéng dat\r\n\r\nAVR, đầu phát bi hỏng.\r\nMie nhiên liệu thập hơn giới han cài Đạt Không đạt\r\nNhấn nút dừng khẩn cấp Đạt Không đạt\r\n\r\nCài đặt cấu hình thông qua các phím\r\ntrên bộ điều khiển.\r\n\r\nBộ điều khiển có chức năng cài đặt các\r\nbộ định thời gian.\r\n\r\nCài đặt tự động hẹn chế độ bảo hành,\r\nbảo trì theo ngày tháng hoặc số giờ Đạt Không đạt\r\n\r\nĐạt Không đạt\r\n\r\nĐạt Không đạt\r\n\r\nchạy máy. Je\r\nCài đặt số lần khởi động. Đạt Không đạt |\r\nHiển thi đầy đủ số giờ vận hành của b/\r\nmáy và lưu thời gian, ngày tháng hoạt Đạt Không đạt › ⁄Z\r\nđộng chính xác. S4\r\nCài đặt được thời gian trễ khởi động T\r\n\r\n. | máy phát điện (không khởi động máy 4\r\n4 | Chức năng cài đặt bộ điều khiển | phát điện ngay sau khi mất điện lưới Ñ a\r\nhoặc điện lưới không ổn định): it nha | P| Không đạt Sa\r\ntừ 0,5 phút đến 10 phút (thời gian điều\r\nchỉnh được).\r\nCài đặt được thời gian trễ đóng điện\r\nmáy phát sang điện lưới ít nhất từ 0,5\r\nphút đến 5 phút (thời gian điều chỉnh\r\nđược).\r\nCài đặt được thời gian trễ đóng điện\r\nlưới sang điện máy phát ít nhất từ 0,5\r\nphút đến 10 phút (thời gian điều chỉnh\r\nđược).\r\nCài đặt chạy làm mát máy sau khi ngăt ˆ\r\ntải từ 0,5 phút tới 01 giờ. DJ Không đá\r\n\r\nĐạt Không đạt\r\n\r\nĐạt Không đạt\r\n\r\nĐiều khién chế độ tự động. Đạt Không đạt\r\nĐiêu khiên chê độ nhân công. Dat Không dat\r\n\r\n5 | Chức năng điều khiển\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 6\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn Đáp ứng Không đáp\r\nAn ứng yêu\r\nyêu câu A\r\nĐiều khién van nhiên liệu. Đạt Không đạt\r\nĐiều khién khởi động động cơ. Đạt Không đạt\r\nĐiều khiển chạy làm mát động cơ. Đạt Không đạt\r\nĐiều khiển công tắc chuyển mạch ATS.\r\nKhi điện lưới không đạt chất lượng về\r\nđiện áp, tan số hoặc mat pha thì bộ điều\r\nkhiển sẽ phát tín hiệu khởi động động Đạt Không đạt\r\ncơ sau đó chuyển qua điện máy phát,\r\nkhi điện lưới đảm bảo chất lượng thì sẽ\r\nchuyển sang lại điện lưới.\r\nBộ điều khiển có giao diện kết nối máy\r\ntính thông qua cổng kết nối USB hoặc Đạt Không đạt\r\n6 | Chức năng mở rộng RS-485. _\r\nKêt hợp phân mềm điều khién máy phát 2\r\ndién và lập trình trên máy vi nh. i Đạt hông an\r\nV | Yêu câu về bộ tư động chuyên nguồn ATS\r\nDòng điện định mức: > 100A-3 Pha Đạt Không đạt\r\nTự động điều khiên khởi động mái A\r\nphat khi điện lưới có sự cố. Dy Kingda\r\nTự động chuyên tai từ điện lưới sang tai A\r\nmáy phát và ngược lại khi mất/có diện, ba hông ay\r\nCong tic lựa chọn chê độ: 2\r\nAuto Gen/Man. Đạt Không đạt\r\n1 | Chức năng của bộ ATS Bộ sạc ắc qui tự động. Đạt Không đạt\r\nĐèn báo chế độ hoạt động. Đạt Không đạt\r\nCác thông số có thể điều chỉnh bởi\r\nngười sử dụng hoặc trên bộ điều khiển:\r\nThời gian chờ điện lưới on dinh, thời Đạt Không đạt\r\ngian đóng điện lưới, thời gian đóng\r\nmáy phát điện, thời gian làm nguội\r\nmáy.\r\nVI | Yêu cầu khác kèm theo máy phát điện\r\n1 | Bộ lọc nhiên liệu Tháo lắp được, XoậnBincho viện thay Đạt Không đạt\r\nthê bảo dưỡng.\r\n2 | Hệ thống làm mát băng nước Nguyên thủy theo máy. Đạt Không đạt\r\n; Hệ thống xả bao gồm xả tiêu âm công\r\n3 | Hệ thông xả giảm thanh nghiệp, khớp nối mềm và các linh kiện Dạt Không đạt\r\nphụ tùng cần thiết khác.\r\nBình ắc quy đề máy, dây nối và | Có kèm theo máy 01 bộ, ắc quy kín khí A\r\n4 | Googe diy di 12VDC, > ng li Pp | Xhôngđái\r\n5 | Bộ cao su chống rung Nguyên thủy theo máy. Đạt Không dat\r\nCung cấp đây đủ các vật tư phụ trợ (day\r\n_ „ | đất, dây nguồn, dây tín hiệu, cọc đất,\r\n6 Các vật tự phụ trợ phục vụ lấp ad na .) phục vụ lắp dat, đấu Đạt Không đạt\r\n\r\na nối hoàn chỉnh máy phát điện vào hệ\r\nthông điện AC hiện hữu.\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn Đáp ứng Không Zip\r\n_ ứng yêu\r\nyêu câu A\r\ncầu\r\na te ae 2 ah 1. + „ | Catalog, tài liệu kỹ thuật, sách hướng\r\n7 liệu kỹ thuật có đây đủ và rõ | gu vận hành và bảo dưỡng máy (mỗi | Dat Không đạt\r\nL máy 1 bộ).\r\nB | Các yêu cầu về lắp đặt, đầu noi\r\nMáy phát điện phải được vận\r\n1 | chuyén và lắp đặt vào đúng vị | Cam kêt đáp ứng Đạt Không đạt\r\ntrí do Chủ đầu tư chỉ định.\r\nMáy phát điện phải được đặt\r\ncân băng, đảm bảo an toàn và — ˆ\r\n2 thuận tiện khi vận hành, bảo Cam kết đáp ứng Đạt Không đại\r\ndưỡng. và sửa chữa.\r\nĐầu nối dây nguồn, dây tiếp đất, ;\r\n3 | dây điều khiển phải di trong ống | Cam kết đáp ứng Đạt Không đạt\r\nnhựa.\r\n4 | Tiết diện dây đất > 16 mm? Dat Không đạt\r\n5 | Tiệt diện dây nguôn > 35 mm? Dat Khong dat\r\nNhà thầu có cam kết chạy thử | Nhà thầu có cam kết chạy thử tải theo 2\r\n6 tai. yêu cầu của chủ đầu tư. hông dn\r\nC | Bảo hành\r\n1 | Thời gian bảo hành >36 tháng. Đạt Không đạt\r\nD | Hỗ trợ kỹ thuật\r\n—_ Phải có cam kết có đội ngũ kỹ thuật hỗ x\r\n1 | Đội ngũ kỹ thuật trợ kỹ thuật 24/7. Đạt Không đạt\r\nPhải tiến hành đào tạo hướng | | Nhà fn p h al co cam bot trong E-\r\nx . x v. | HSDT về thời gian đào tạo cụ thê.\r\ndân sử dụng, hướng dân bảo Lond A . x ˆ\r\n2 \\ \\ > ^ ..„ | - Cung cấp tai liệu hướng dan sử dung, Đạt Không đạt\r\nhành bảo dưỡng cho nhân viên , x 1. Là E7\r\n- LA hướng dân bảo hành và chịu toàn bộ chi\r\ncủa Chủ đâu tư i\r\nphi dao tao.\r\nE | Cung cấp hàng mẫu đễ phục vụ xét thầu (néu cần)\r\nBên mời thâu có quyền yeu cầu - Nhà thầu chuyên hàng mẫu đến kho\r\nnhà thầu phải cung cdp hàng\r\nChủ đầu tư (Thành phố Sóc Trăng) đề\r\nmẫu để bên mời. thầu kiểm tra\r\nBên mời thầu đến trực tiếp thực hiện\r\ncác thông số cần thiết. Việc\r\n. h x 1 | việc kiểm tra hàng mẫu; R\r\n1 | kiểm tra hàng mâu được tiên NEY xua xà . Dat Khong dat\r\n: : : xa, | - Nhà thâu tự bo trí vi trí phù hợp và\r\nhành trong vòng 5 ngày kê từ Td ETE\r\nCA 2 Ll ThA ._ | thuận lợi cho Nhà thâu đề Bên mời thâu\r\nkhi bên mời thâu thông báo có | Lx . a\r\n2 rh Tà ˆ . | đên trực tiệp thực hiện việc kiêm tra\r\nthê thực hiện băng một trong hai | , ; x\r\n, hang mau.\r\ncach sau:\r\nĐạt tất cả các nội dung yêu cầu trên Đạt\r\nKêt luận z\r\nKhông dat bat kỳ một nội dung nào nêu trên Không đạt\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 8\r\n\f2. Máy phát điện Diesel 42kVA/ 3pha, kèm ATS, vỏ cách âm\r\n\r\nĐánh giá\r\n\r\nThông số kỹ thuật và các tiêu\r\n\r\nAs A A\r\nStt Nội dung yêu cau hans\r\n\r\nĐáp ứng | Không đáp\r\n\r\nyêu câu | ứng yêu cầu\r\nA | Yêu cầu kỹ thuật\r\nI | Yêu cầu chung của Tổ máy phát điện\r\nMáy phát điện mới 100%, nguyên\r\n1 | Tình trạng thiết bị dai, nguyên kiện không biên dạng, | nụ, Không đạt\r\nnguồn gôc rõ ràng kèm chứng nhận\r\nchât lượng khi giao hàng.\r\n2 | Năm sản xuất Từ năm 2024 trở về sau. Đạt Không đạt\r\n3 | Công suất liên tục (100% tải) | > 42,0 kVA/ 33,6 KW Đạt Không đạt\r\n4 | Công suất dự phòng >46 kVA/ 36,8 KW Đạt Không đạt\r\n5 | Điện áp định mức 380V, xoay chiều Dat Khong dat\r\nSai lệch điện áp cho phép (tai <15 A\r\n6 định múc) < 1% Dat Khong dat\r\n7 | Số pha, số dây 3 pha, 4 dây Đạt Không đạt\r\n8 | Tân số 20Hz Đạt Không đạt\r\nSai lệch tần số cho phép (tải 0 ñ\r\n9 định nước) < 1% Đạt Không đạt\r\n10 | Nhiên Hậu sử dụng Đầu Dicsel thông đụng tiền | so | midges\r\ntrường Việt Nam\r\n11 | Hệ số công suất Cosd =0,8 Đạt Không đạt\r\n12 | Tốc độ vòng quay 1.500 vòng/phút Đạt Không đạt\r\ni Khởi động đề điện bằng ắc quy kín\r\n13 | Hệ thông khởi động khí 12V, tự động sạc điện khi chạy Đạt Không đạt\r\nmáy\r\n14 | Cơ cấu truyền động Trực tiếp băng khớp nồi đồng trục Đạt Không đạt\r\nPhần động cơ và đầu phát điện được\r\n15 | Kết cấu ghép với nhau bang co cau khớp Dat Khong dat\r\nnoi dong trục, đảm bảo kha năng\r\nchịu chân động cao\r\n16 | Bộ nạp bình ắc quy Kèm theo máy Đạt Không đạt\r\nMáy chạy liên tục 24/24 ở : 74 tÀ : Ể\r\n17 | 75% công suất liên tục của ch ght 1 Fin khong S39 gh cho Đạt Không đạt\r\n| môi 12 giờ chạy\r\nmáy\r\nThời gian máy phát điện\r\n18 | chạy liên tục ở chê độ 100% | > 12 giờ Đạt Không đạt\r\ncông suât liên tục của máy\r\n- Ñ „ „ . | Có thể hoạt động quá tải 110% trong\r\n19 | X05 SG hoại động quá tt | co gian lg giờ chạy mấy ] Đạt | Khôngdạt\r\n° lién tuc\r\nmm cA 1a < 8,0 lít/giờ tai (75 %) tải định mức Đạt Không đạt\r\n20 | Mức tiêu thụ nhiên liệu < 11 lit/gio tai (100 %) tai dich mức] Đạt | Khong dat\r\nĐô ồn của máy khi đã đóng | = 68 dB (Mức độ Ôn lớn nhất khi\r\n21 Li 4 g chạy > 100% tai, do cach tâm máy Dat Khong dat\r\nvỏ cách âm\r\n7m)\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 9\r\n\fThông số kỹ thuật và các tiêu\r\n\r\nStt Nội dung yêu cau chuẩn\r\n\r\nĐánh giá\r\n\r\nĐáp ứng | Không đáp\r\n\r\nyêu cầu\r\n\r\nứng yêu cau\r\n\r\n; Làm mát bằng nước (có pha dung\r\n22 | Hệ thông làm mát dịch chông đông) kêt hợp quạt gió\r\nđầu trục, có bình nước phụ.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nToàn bộ các bộ phận được nhiệt đới\r\nhóa, phù hợp với điều kiện khí hậu\r\nĐiều kiện hoạt động, vận | tại Việt Nam.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n23 | nành Nhiệt độ môi trường: -10°C đến\r\n\r\n+50°C\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nĐộ 4m hoạt động: 80% đến 100%\r\n\r\nĐạt\r\n\r\nKhông dat\r\n\r\nGắn liên với khung bệ máy; được\r\nchế tạo chắc chắn, bằng thép đã qua\r\nxử lý hóa học để chống sự rỉ sét và\r\ntăng độ bám dính của sơn.\r\n\r\n24 | Thùng chứa nhiên liệu\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n25 | Dung tích thùng nhiên liệu | > 100 lít (Gắn trực tiếp trong máy).\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nBằng thép, độ dày vỏ cách âm >=\r\n1.5mm; được xử lý bề mặt bằng hoá\r\nhọc dé chống oxy hóa và được sơn\r\ntĩnh điện.\r\n\r\n26 | Vỏ cáchâm\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nĐược thiết kế chắc chắn, chịu lực\r\ncao; sử dụng thép chữ U, I hoặc V\r\n\r\n27 | Khung — dé may có độ dày > 2mm; được xử lý bề mặt\r\nbằng hoá chất dé chống oxy hóa va\r\nđược sơn tĩnh điện.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nĐộng cơ và đầu phát được lắp trên\r\nhệ thông cao su chông rung, đảm\r\nbảo khả năng chịu tải và chân động\r\ncao.\r\n\r\n28 | Hệ thống chống rung\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nTương đương < (2280 x 1000 x\r\n\r\n29 Kích thước (Dx Rx C) cả vỏ 1500) mm\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n30 | Trọng lượng tịnh <1400 KG\r\n\r\nPat\r\n\r\nKhong dat\r\n\r\n31 | Chứng nhận chất lượng ISO 9001:2015\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n32 | Chứng nhận môi trường ISO 14001:2015\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nHệ thống thoát khí thải được thiết kế\r\nHệ thông thoát khí thải đảm bảo thông thoáng cho môi\r\n33 trường xung quanh\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nMáy phải có đầu nối đất hoặc\r\nphương tiện khác dé đầu nối dây bảo\r\nvệ hoặc dây nối đất; bảo đảm nối đất\r\nan toàn.\r\n\r\n34 | Nối đất\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n- Đáp ứng Quy chuẩn kỹ thuật quốc\r\ngia về khí thải công nghiệp đối với\r\nbụi và các chất vô cơ (QCVN\r\n19:2009/BTNMT).\r\n\r\n35 | Khí thải\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024\r\n\r\n10\r\n\fĐánh giá\r\nĐáp ứng | Không đáp\r\nyêu cầu | ứng yêu cầu\r\n\r\nThông số kỹ thuật và các tiêu\r\n\r\nAs A A\r\nStt Nội dung yêu cầu Th\r\n\r\n- Hệ thống thoát khí thai được thiết\r\nkê đảm bảo thông thoáng cho môi\r\ntrường xung quanh.\r\n\r\nGhi nhãn đầu nối phải đảm bảo nhận\r\nbiết được tất cả các đầu nối dây quần\r\nvà đầu nối thiết bị phụ mà người sử\r\ndụng tiếp cận được.\r\n\r\n36 | Ghi nhãn Đạt Không đạt\r\n\r\nTất cả các máy đều phải có bảng\r\n\r\nthông số đặc trưng: Bảng thông số\r\n\r\nphải làm bằng vật liệu đủ bền, được\r\n\r\nlắp chắc chắn trên vỏ máy (hoặc in\r\n\r\ntrực tiếp trên vỏ máy) và được bố trí\r\n\r\nsao cho dễ đọc; Bảng thông số gồm\r\n\r\ntối thiểu các nội dung sau:\r\n\r\n- Tên hoặc thương hiệu của nhà chế\r\n38 | Bảng thông số đặc trưng tạo; Đạt Không đạt\r\n\r\n- Số seri của nhà chế tạo, hoặc nhãn\r\n\r\nnhận biết;\r\n\r\n- Công suất ra danh định;\r\n\r\n- Điện áp danh định;\r\n\r\n- Tần số danh định;\r\n\r\n- Hệ số công suất danh định:\r\n\r\n- Kích thước, khối lượng tổng của\r\n\r\nmáy phát.\r\n\r\n- Tài liệu kỹ thuật (Tiếng Anh hoặc\r\ntiếng Việt);\r\n\r\n- Tài liệu hướng dẫn vận hành\r\n(Tiếng Việt).\r\n\r\n39 | Tài liệu kèm theo Đạt Không đạt\r\n\r\nMáy được vận hành băng khóa điện\r\nđề nổ hoặc phím bấm mềm, không\r\n40 | Vận hành chối than tự động kích từ, tự động Đạt Không đạt\r\nđiều chỉnh điện áp khi có sự thay đồi\r\nvề mức tải AVR.\r\n\r\nII | Yêu câu vê động cơ\r\n\r\nChưa qua sử dụng, mới 100%,\r\nkhông biên dạng. Chứng nhận chât\r\n\r\n1 | Tình trạng thiết bị EL Ba\r\nlượng và nguôn goc rõ rang kèm\r\n\r\nĐạt Không đạt\r\n\r\ntheo khi giao hàng\r\n2 | Tốc độ vòng quay 1.500 vòng/phút Đạt Không đạt\r\n3 Cong suât liên tục của động >38KW Đạt Không đạt\r\n4 | Công suất tối đa của động co | > 42 KW Đạt Không đạt\r\n5 | Số xy lanh, kiều bồ trí > 4 thắng hàng Đạt Không đạt\r\n6 | Tong dung tích xilanh >3.71ít Đạt Không đạt\r\n7 | Đường kính xilanh > 100mm Dạt Không đạt\r\n8 | Hành trình của xilanh > 120mm Dat Khong dat\r\n9 | Tỉ số nén >.19:1 Đạt Không đạt\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 11\r\n\fThông số kỹ thuật và các tiêu\r\n\r\nĐánh giá\r\n\r\nStt Nội dung yêu cầu chuẩn Đáp ứng | Không đáp\r\nyêu câu | ứng yêu cầu\r\n10 | Kiểu điều tốc Điện tử ECU Đạt Không đạt\r\n11 | Hệ thống bôi trơn Bơm nhớt, bôi trơn cưỡng bức Đạt Không đạt\r\nPhin lọc dầu bôi trơn Đạt Không đạt\r\nHệ thống lọc nhiên liệu, dầu Phin ! oc nhiên liệu. Màng lọc nhiên Đạt Không đạt\r\n12 liệu tinh và thô\r\nbôi trơn — Z x =\r\nCó ruột thay lap thuận tiện cho việc Đạt Không dat\r\nsửa chữa, thay thê bảo dưỡng : 5i\r\nCam biên áp suat dâu bôi trơn Đạt Không đạt\r\n13 | Hệ thống cảm biến động cơ. | Cảm biến nhiệt độ nước Đạt Không đạt\r\nCảm biến mức nhiên liệu Đạt Không đạt\r\n; Motor khởi động điện DC, trực tiếp\r\n14 | Hệ thông khởi động trong máy, có sạc ac quy khi chạy Đạt Không đạt\r\nmáy\r\n15 | Hệ thống làm mát ot nước, ket hợp với quạt gió đầu | py | Không đạt\r\nIII | Yêu cầu về đầu phát\r\nChưa qua sử dung, mới 100%,\r\n1 | Tình trạng thiết bị on biên don ẽ Chứng nhận chất Đạt Không đạt\r\nượng và nguôn goc rõ ràng kèm\r\ntheo khi giao hàng\r\nơn , Kích từ tự động, không chối than, ˆ\r\n2 | Logi dân phốt kín không bị thấm nước, 3 pha, 4 dây By Không đạt\r\n3 | Điện áp ra/Số pha - dây 380V/3 pha Đạt Không đạt\r\n< 1% (điều kiện tốc độ thay đôi từ -\r\n4 | Dao động điện áp 2% đền +5%, hệ sô công suat từ > Đạt Không đạt\r\n0,8)\r\n5 | Công suất liên tục >42KVA Đạt Không đạt\r\n: .^ „| Cho phép chạy 110% công suất ˆ\r\n6 | Cho phép chạy quá công suât trong 1 giơ l2 giờ chạy máy liền tực Đạt Không đạt\r\n_— Tự động điều chỉnh bằng bộ AVR, .\r\n7 } Sa chính đi ép cho phép hoạt động ở nhiều mức tải Đạt King dat\r\n8 | Kếtcấu Một ổ trục, tự bôi trơn Đạt Không đạt\r\n9 | Cấp cách điện/ nhiệt Cấp H/H Đạt Không đạt\r\n10 | Cấp bảo vệ Tôi thiêu là IP23 Đạt Không đạt\r\n11 | Hệ số công suất Cosd = 0,8 Đạt Không đạt\r\n12 | Tốc độ vòng quay 1.500 vòng/phút Đạt Không đạt\r\n13 | Tan số 50 Hz Dat Không đạt\r\nIV | Yêu cầu về bộ điều khiến và hiển thị\r\nBộ điều khiển được gin trực tiếp\r\ntrên máy phát điện, bô trí panel điều ˆ\r\nkhiển vị trí thuận tiện thao tác, dễ By Không dal\r\noy dàng giám sát điều khiển.\r\nÌ | Yêu cậu chung Màn hình hiển thị là màn hình tình] | Không dạt\r\nthể lỏng (LCD). 5 ong of\r\nDung công nghệ vi xử lý, lập trình Đạt Không đạt\r\ntheo yêu câu sử dụng, có nút dừng\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 12\r\n\fThông số kỹ thuật và các tiêu\r\n\r\nĐánh giá\r\n\r\nStt Nội dung yêu cầu chuẩn Đáp ứng | Không đáp\r\nyêu câu | ứng yêu cầu\r\nkhẩn cấp lắp bên ngoài, dễ dàng thao\r\ntác.\r\nCác nút ấn điều khiến: Khởi động\r\nbăng tay (RUN), dừng máy băng ta: ñ\r\n(OFP) yo. oy độ ty động (AUTOy| Pat | Không đạt\r\nvà nút dừng máy khan cap.\r\nNgôn ngữ hiển thị trên màn hình là\r\nngôn ngữ tiếng Việt (hoặc tiếng Đạt Không đạt\r\nAnh)\r\nCài đặt cầu hình thông qua các phím A\r\ntrén bo điều khiển. sả : Dy Khong đạt\r\nCài đặt các bộ định thời gian và cảnh\r\nbáo; chỉ thị cảnh báo bằng đèn LED Đạt Không đạt\r\nvà trên màn hình LCD.\r\nMáy phát có thé chuyén sang chế độ\r\nkhởi động băng tay (6 khóa đê) tron A\r\ntrường hợp khẩn An (trường pu bộ Px | Khôngđạt\r\nđiều khiển LCD bị sự cố).\r\nMáy có khả năng vận hành theo thời\r\ngian biểu cài đặt trước, 4 lằn/ngày và Đạt Không đạt\r\n7 ngày/tuần.\r\nMáy tự khởi động khi có tín hiệu báo\r\ndòng điện tổ ắc quy của trạm BTS Đạt Không đạt\r\nthấp.\r\nLưu thời gian thực, và yêu cau mật ˆ\r\nmã khi thay đỏi cài đặt Đại | Không dat\r\n> 500 event log Đạt Không đạt\r\nĐiện áp máy phát điện, dòng câp tải Đạt Không đạt\r\nmáy phát điện.\r\nTần số máy phát điện Hz. Đạt Không đạt\r\nĐiện áp ắc quy. Đạt Không đạt\r\nlu SZ Nhiệt độ nước làm mat. Đạt Không đạt\r\n2 | Chức năng hiện thị Áp suất dầu bôi trơn. Đạt Không đạt\r\nMức nhiên liệu trong thùng 7. Đạt Không đạt\r\nSo giờ cộng don máy phát điện hoạt Đạt Không đạt\r\nộng.\r\nBáo lỗi máy phát. Đạt Không đạt\r\nĐiện áp máy phát (U) cao/thấp. Dat Khong dat\r\nTân số máy phát điện (H) cao/thấp. Đạt Không dạt\r\nNhiệt độ nước làm mát cao. Đạt Không đạt\r\nChữa năng bão về và ty đông Áp suất dầu bôi trơn thấp. Đạt hông đạt\r\ndừng máy khi xảy ra sự cổ go i, ———= g >> hông 1\r\nĐộng cơ vượt quá tộc độ cho phép. Đạt Không đạt\r\nĐộng cơ không đạt tốc độ. Đạt Không đạt\r\nKhi khởi động ban đâu máy có chức 2\r\nnăng bảo vệ không cho phép đề lại bat Rhdogan\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 13\r\n\fĐánh giá\r\n\r\nThông số kỹ thuật và các tiêu\r\n\r\nStt Nội dung yêu cau nig\r\n\r\nĐáp ứng | Khong đáp\r\nyêu câu | ứng yêu cầu\r\n\r\nmáy khi máy đang chạy trong\r\ntrường hợp AVR, đâu phát bị hỏng.\r\n\r\nMức nhiên liệu thấp hơn giới hạn cài\r\n\r\nđặt. Đạt Không đạt\r\n\r\nNhấn nút dừng khẩn cấp Đạt Không đạt\r\n\r\nCài đặt cầu hình thông qua các phím 2\r\ntrên bộ điều khiển. Pg | XKhôngCá\r\n\r\nBộ điều khién có chức năng cài đặt\r\n\r\ncác bộ định thời gian, Đạt | Không dại\r\n\r\nCài đặt tự động hẹn chế độ bảo hành,\r\n\r\nbảo trì theo ngày tháng hoặc số giờ Đạt Không đạt\r\nchạy máy.\r\n\r\nCài đặt số lân khởi động. Đạt Không đạt\r\nHiển thị đầy đủ số giờ vận hành của\r\n\r\nmáy và lưu thời gian, ngày tháng Đạt Không đạt\r\nhoạt động chính xác.\r\n\r\nCài đặt được thời gian trễ khởi động\r\nChức năng cài đặt bộ điều | mấy phát điện (không khỏi động\r\nkhiển To máy phát điện ngay sau khi mat điện\r\nlưới hoặc điện lưới không ôn định):\r\nít nhất từ 0,5 phút đến 10 phút (thời\r\ngian điều chỉnh được).\r\n\r\nĐạt Không đạt\r\n\r\nCài đặt được thời gian trễ đóng điện\r\nmáy phát sang điện lưới ít nhất từ\r\n0,5 phút đến 5 phút (thời gian điều\r\nchỉnh được).\r\n\r\nĐạt Không đạt\r\n\r\nCài đặt được thời gian trễ đóng điện\r\nlưới sang điện máy phát it nhất từ\r\n0,5 phút đến 10 phút (thời gian điều\r\nchỉnh được).\r\n\r\nĐạt Không đạt\r\n\r\nCài đặt chạy làm mát máy sau khi\r\n\r\nngắt tải từ 0,5 phút tới 01 giờ. Dat Khong dat\r\n\r\nĐiều khiển chế độ tự động. Đạt Không đạt\r\nĐiều khiến chế độ nhân công. Đạt Không đạt\r\nĐiều khiển van nhiên liệu. Đạt Không đạt\r\nĐiều khiển khởi động động cơ. Đạt Không đạt\r\nĐiều khiển chạy làm mát động cơ. Đạt Không đạt\r\nÑ . Điều khiển công tắc chuyển mach\r\n5 | Chức năng điều khiên ATS. Khi điện lưới không đạt chất\r\n\r\nlượng về điện áp, tần số hoặc mất\r\npha thì bộ điều khiển sẽ phát tín hiệu\r\nkhởi động động cơ sau đó chuyển\r\nqua điện máy phát, khi điện lưới\r\nđảm bảo chất lượng thì sẽ chuyển\r\nsang lại điện lưới.\r\n\r\nĐạt Không đạt\r\n\r\nBộ điều khién có giao diện kết noi\r\n6 | Chức năng mở rộng máy tính thông qua công két nôi Đạt Không đạt\r\nUSB hoặc RS-485.\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 14\r\n\fThông số kỹ thuật và các tiêu\r\n\r\nĐánh giá\r\n\r\nStt Nội dung yêu cầu chuẩn Đáp ứng | Không đáp\r\nyêu cau | ứng yêu cầu\r\nKết hợp phần mềm điều khiển máy\r\nphát điện và lập trình trên máy vi Đạt Không đạt\r\ntính.\r\nV | Yêu câu về bộ tự động chuyên nguồn ATS\r\nDòng điện định mức: > 100A-3Pha Dat Khong dat\r\nTự động điều khién khởi động má; A\r\nphat khi điện lưới có sự cb. er Dat Không dnt\r\nTự động chuyên tai từ điện lưới sang\r\ntải máy phát và ngược lại khi mất/có Đạt Không đạt\r\nđiện.\r\nCông tắc lựa chọn chế độ: Đạt Không đạt\r\n1 |ChiesöngoiabgATg r |[m0OmiMa\r\n’ Bộ sac dc qui tự động. Đạt Không đạt\r\nĐèn báo chế độ hoạt động. Đạt Không đạt\r\nCác thông số có thé điều chỉnh bởi\r\nngười sử dụng hoặc trên bộ điều\r\nkhiến: Thời gian chờ điện lưới ôn ˆ\r\nđịnh thời gian đóng điện lưới thời | Det | Không đại\r\ngian đóng máy phát điện, thời gian\r\nlàm nguội máy.\r\nVI | Yéu cầu khác kèm theo máy phát điện\r\n1 | Bộlọc nhiên liệu háo lớp được, thuận Sion cho điệp Đạt Không đạt\r\nthay thê bảo dưỡng.\r\n2 | Hệ thống làm mát bằng nước | Nguyên thủy theo máy. Đạt Không đạt\r\nHệ thống xả bao gdm xả tiêu âm\r\n3 | Hệ thống xả giảm thanh công nghiệp, khớp nối mềm và các Đạt Không đạt\r\nlinh kiện phụ tùng cần thiết khác.\r\nBinh ắc quy đề máy, dây nôi | Có kèm theo máy 01 bộ, ac quy kín ˆ\r\n4 |y3dầucocdâydủ  |khí12VDC,> 90Ah. lui Py | Ragan\r\n5 | Bộ cao su chồng rung Nguyên thủy theo máy. Đạt Không đạt\r\nCung cấp day đủ các vật tư phụ trợ\r\nmm (dây dat, dây nguôn, dây tín hiệu,\r\n6 Vip. fis tự phụ trợ phục vụ coc đất, ống/nẹp nhựa, ...) phục vụ Đạt Không đạt\r\n; lắp đặt, đâu nôi hoàn chỉnh máy phat\r\nđiện vào hệ thống điện AC hiện hữu.\r\nCen tan... | Catalog, tài liệu kỹ thuật, sách\r\n7 | Ti liệu kỹ thuật có đầy đủ và | foo, vận hành và bảo dưỡng | Đạt | Không đạt\r\nrỡ ràng s x. A\r\nmáy (môi may 1 bộ).\r\nB | Các yêu cầu về lắp đặt, đấu noi\r\nMáy phát điện phải được vận\r\n1 | chuyển và lắp đặt vào đúng | Cam kết đáp ứng Đạt Không đạt\r\nvị trí do Chủ đầu tư chỉ định.\r\nMáy phát điện phải được đặt\r\n2 thu am ew Hp Cam kêt đáp ứng Đạt Không đạt\r\ndưỡng và sửa chữa.\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 15\r\n\fĐánh giá\r\n\r\nThông số kỹ thuật và các tiêu\r\n\r\nStt Nội dung yêu cầu Đáp ứng | Không đáp\r\n\r\nchuân mm > SS g‡\r\nyêu câu | ứng yêu cau\r\n\r\nĐầu nối dây nguồn, dây tiếp\r\n\r\n3 |đất dây điều khiển phải đi | Cam kết đáp ứng Đạt Không đạt\r\ntrong ông nhựa.\r\n\r\n4 | Tiết diện dây đất > 16 mm? Dat Không dat\r\n\r\n5 | Tiết diện dây nguồn > 35 mm? Dat Khong dat\r\n\r\n6 Nha thầu có cam kết chạy | Nhà thâu có cam kết chạy thử tải Đạt Không đạt\r\nthử tải. theo yêu câu của chủ đâu tư.\r\n\r\nC | Bảohành\r\n\r\n1 | Thời gian bảo hành > 36 tháng Dat Khong dat\r\n\r\nD | Hỗ trợ kỹ thuật\r\n\r\nPhải có cam kết có đội ngũ kỹ thuật\r\n\r\nhỗ trợ kỹ thuật 24/7. Dat Không dat\r\n\r\n1 | Đội ngũ kỹ thuật\r\n\r\n- Nhà thầu phải có cam kết trong E-\r\n\r\nHSDT về thời gian đào tạo cụ thể.\r\n\r\n- Cung cấp tài liệu hướng dẫn sử Đạt Không đạt\r\ndụng, hướng dẫn bảo hành và chịu\r\n\r\ntoàn bộ chi phí đào tạo.\r\n\r\nPhải tiền hành đào tạo hướng\r\ndẫn sử dụng, hướng dẫn bảo\r\nhành bảo dưỡng cho nhân\r\nviên của Chủ đầu tư\r\n\r\nE | Cung cấp hàng mẫu dé phục vụ xét thầu (néu cần)\r\n\r\nhiến mời thầu có quyền Yêu | Nhà thầu chuyển hàng mẫu đến\r\n\r\nin tra cac thong KA Thăng) i bên me tên đến trực\r\nx in 12 \\ tiép thực hiện việc kiểm tra hàng\r\n\r\nthiết. Việc kiểm tra hàng mẫu: Pat Không đạt\r\nol ey kế hăng 6s | - Nhà thầu tự b tri vi trí phù hợp và\r\nthuận lợi cho Nhà thâu đề Bên mời\r\n\r\nI] A A “ c 7 A 3 Y i” sả i”\r\nmọi khiêu thông báo © the thâu đến trực ti€p thực hiện việc\r\nthực hiện băng một trong hai | ¿.; , x ’\r\n\r\nkiêm tra hang mau.\r\n\r\ncách sau:\r\n\r\nĐạt tất ca các nội dung yêu cầu trên Đạt\r\n\r\nKết luận -\r\nKhông dat bat kỳ một nội dung nào nêu trên | Không đạt\r\n\r\nNhà thầu phải nộp cùng với E-HSDT của mình bảng tuyên bố đáp ứng yêu cầu về kỹ\r\nthuật được quy định tại Chương này và đính kèm các tài liệu kỹ thuật, catalogue hàng hóa của\r\nNhà sản xuat.\r\n\r\nTrong bảng tuyên bố đáp ứng yêu cầu về kỹ thuật, nha thầu phải chỉ rõ đường dẫn\r\ntài liệu bao gồm: tên tài liệu, mục, trang, dòng trong catalogue của Nhà sản xuất để chứng\r\nminh cho cam kết đáp ứng. Nếu không ghi rõ các nội dung trên hoặc có ghi nhưng thông\r\nsố không chính xác và Nhà thầu không làm rõ được theo yêu cầu của Bên mời thầu (nếu\r\ncó) thì Bên mời thầu có quyền đánh giá Nhà thầu không đáp ứng yêu cầu kỹ thuật đó.\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 ló\r\n\f1.3. Các yêu cầu khác\r\n\r\n- Yéu cầu về hàng hóa: Nhà thầu phải cam kết:\r\n\r\n+ Hàng hóa là mới 100%, nguyên đai, nguyên kiện, được sản xuất từ năm 2024 trở\r\nvề sau, không có lỗi về vật liệu, sản xuất, thiết kế, vận hành, đáp ứng các yêu cầu nêu trong\r\nE-HSMT và các tiêu chuẩn nêu trong E-HSDT.\r\n\r\n+ Hàng hóa bảo đảm tính năng kỹ thuật như đã quy định trong các yêu cầu đối với\r\nhàng hóa. Nhà thầu phải đảm bảo tính trung thực, chính xác về các thông tin đối với hàng hóa\r\ncủa mình. Bên mời thầu sẽ khước từ tất cả các sản phẩm, thiết bị do nhà thầu cung cấp mà\r\nkhông có nguồn gốc rõ ràng, không đảm bảo chất lượng hoặc vi phạm các chính sách có liên\r\nquan do nhà nước ban hành: hải quan, thuế, môi trường...\r\n\r\n+ Đối với hàng hóa nhập khẩu: cung cập tài liệu chứng nhận xuất xứ hàng hóa; tài\r\nliệu chứng nhận chất lượng của nhà sản xuất và các chứng từ liên quan khác (nếu có).\r\n\r\n+ Đối với hàng hóa có xuất xứ trong nước: cung cấp giây chứng nhận chất lượng\r\ncủa hàng hóa; tài liệu kết quả kiểm tra tại nhà máy do nhà sản xuất cấp.\r\n\r\n- Thời gian thực hiện hợp đồng: Đảm bảo tong thời gian hoàn thành cung cấp và\r\nlắp đặt, hướng dẫn sử dụng.... bàn giao cho Chủ đầu tư đưa vào sử dụng trong vòng 15 ngày\r\nkế từ ngày hợp đồng có hiệu lực (bao gồm các ngày nghỉ, ngày lễ theo quy định của Nhà\r\nnước).\r\n\r\n- Hình thức hợp đồng: Hợp đồng trọn gói.\r\n- Thời gian bảo hành: Tối thiểu 36 tháng ké từ ngày ký Biên bản nghiệm thu, bàn\r\ngiao hàng hóa.\r\n- Địa điểm giao hàng: hàng hóa sẽ được trang bị cho các TTVT theo sự chỉ định\r\ncủa Chủ đầu tư.\r\n- Phương thức, điều kiên và thời han thanh toán:\r\n+ Phương thức thanh toán: chuyển khoản qua Ngân hàng 100% giá trị thanh toán.\r\n+ Điều kiện và thời hạn thanh toán: Chủ đầu tư sẽ thanh toán cho Nhà thầu 95%\r\ngiá trị thanh toán trong vòng 30 ngày ké từ ngày Nhà thầu cung cấp đủ hàng, hoàn thành lắp\r\nđặt và bàn giao cho Chủ đầu tư đưa vào sử dụng, biên bản nghiệm thu bàn giao đã được hai\r\nbên ký kết (kẻ cả việc cung cấp đầy đủ giấy chứng nhận bảo hành, hóa đơn bán hàng theo\r\nquy định của Bộ Tài chính, các chứng từ, tài liệu có liên quan). Số tiền 5% còn lại Chủ đầu\r\ntư sẽ thanh toán cho Nhà thầu trong vòng 30 ngày sau khi kết thúc thời hạn bảo hành sản\r\nphẩm. Nếu Nhà thầu nộp đảm bảo bảo hành sản phẩm bằng giấy bảo lãnh của Ngân hàng\r\nđược Chủ đầu tư chấp nhận, Chủ đầu tư sẽ thanh toán 100% giá trị thanh toán cho Nhà thầu.\r\n\r\nMục 2. Bản vẽ : Không có bản vẽ\r\n\r\nMục3. Kiểm tra và thử nghiệm\r\nViệc kiểm tra, thử nghiệm trước khi lắp đặt do chủ đầu tư thực hiện hoặc thuê một bên\r\nthứ ba thực hiện các chi phi cho việc kiêm tra, thử nghiệm do nhà thâu chịu.\r\nKiểm tra máy nổ phát điện như sau:\r\n- Chạy thử tải tất cả các máy phát điện của gói thầu.\r\n- Đối chiếu, kiểm tra các danh mục và hàng hóa thực nhận.\r\n- Kiểm tra tổng quát và chạy thử tải liên tục máy phát điện:\r\n+ Chạy thử tải 50% công suất liên tục trong thời gian 4 giờ.\r\n+ Chạy thử tải 75% công suất liên tục trong thời gian 2 giờ.\r\n+ Chạy thử tải 100% công suất liên tục trong thời gian 1 giờ.\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 17\r\n\f+ Chạy thử quá tải 10% công suất liên tục trong thời gian 10 phút.\r\n\r\nSau khi chạy thử tải, thiết bị hoạt động tốt, đạt các thông số kỹ thuật, bên chủ đầu tư\r\nký biên bản nghiệm thu kỹ thuật dé tiền hành lắp đặt hoàn chính tại các trạm MAN-E.\r\n\r\nTrường hợp Chủ đầu tư ký hợp đồng thuê một đơn vị độc lập đề tiền hành chạy thử tải\r\nvà nghiệm thu kỹ thuật trên cơ sở các yêu cầu về kỹ thuật của E-HSMT, kinh phí thuê do bên\r\nnhà thầu (bên bán) hàng hóa chịu, trước khi ký hợp đồng với đơn vị độc lập bên chủ đầu tư\r\nsẽ bàn bạc và thỏa thuận giá trị hợp đồng với bên nhà thầu (bên bán).\r\n\r\nMọi chi phí, vật tư nhiên liệu, kho bãi phục vụ cho việc chạy thử tải bên nhà thầu (bên\r\nbán) chiu.\r\n\r\nCHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN 30, 42kVA-2024 18"}