{"text":"--- Tệp: Yeu cau ky thuat MPD 2.pdf ---\n136\r\n                           Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                         Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n      1.1. Giới thiệu chung về dự án, gói thầu\r\n     + Mục tiêu đầu tư xây dựng: Trang bị máy phát điện để đảm bảo nguồn điện dự\r\n phòng cho các trạm BTS Vinaphone.\r\n      1.2. Yêu cầu về kỹ thuật\r\n      Nhà thầu phải cung cấp đầy đủ catalog (bằng tiếng Anh) và bản dịch tiếng Việt của nhà\r\n sản xuất, cho từng bộ phận của tổ máy phát điện.\r\n      Nhà thầu cung cấp tài liệu kỹ thuật của hãng sản xuất, thuyết minh tiếng Việt, phải\r\n chịu trách nhiệm về tính trung thực, chính xác của các thông tin, các tuyên bố đáp ứng\r\n trong HSDT. Các tài liệu phải là tiếng Anh hoặc tiếng Việt và được kiểm chứng trên\r\n website hoặc là tài liệu của chính nhà sản xuất;\r\n       Nhà thầu có trách nhiệm cung cấp đầy đủ các tài liệu chứng minh đầy đủ các chỉ\r\n tiêu kỹ thuật theo yêu cầu, chỉ ra các tham chiếu để tra cứu đáp ứng từng yêu cầu kỹ\r\n thuật.\r\n       Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu về chất\r\n lượng, an toàn, thẩm mỹ, đảm bảo toàn bộ hệ thống có thể vận hành liên tục và đạt công suất\r\n tối đa. Các đầu nối dây phải chắc chắn, có đủ đầu cos, băng keo, đánh dấu rõ ràng.\r\n      - Hàng hóa nhập khẩu phải có đầy đủ C/O, CQ, hàng hóa trong nước phải có đo\r\n kiểm xuất xưởng.\r\n      * Yêu cầu kỹ thuật máy phát điện chạy xăng 7KVA:\r\nStt Yêu cầu kỹ thuật                                                                Loại yêu\r\n                                                                                      cầu\r\n1   Tài liệu kỹ    Có catalog bằng tiếng Anh của nhà sản xuất máy phát               MRQ\r\n    thuật          điện, có đầy đủ model động cơ, đầu phát\r\n2   Tình        trạng\r\n                   Mới 100%, chưa qua sử dụng, không bị móp méo, biến                 MRQ\r\n    máy:           dạng.\r\n                   Tổ máy phát điện được sản xuất/lắp ráp năm 2024.\r\n3   Năm sản xuất Ngày xuất xưởng phải không quá 6 tháng trước khi giao                MRQ\r\n    hàng hóa       hàng.\r\n4   Loại máy phát Máy phát điện 1 pha, 2 dây; động cơ xăng 4 kỳ; Cơ cấu               MRQ\r\n    điện           truyền động trực tiếp bằng khớp nối đồng trục\r\n5   Công suất định ≥ 7KVA                                                             MRQ\r\n    mức máy phát\r\n    điện\r\n6   Công suất định ≥ 7,2KVA                                                            RQ\r\n    mức máy phát\r\n    điện\r\n\f                                              137\r\nStt Yêu cầu kỹ thuật                                                                 Loại yêu\r\n                                                                                       cầu\r\n7    Công suất tối      ≥ 7,5 KVA                                                     MRQ\r\n     đa máy phát\r\n     điện\r\n8    Công suất tối      ≥ 8KVA                                                         RQ\r\n     đa máy phát\r\n     điện\r\n9    Bình nhiên liệu    Bằng thép, gắn liền với khung máy, dung tích ≥ 25 lít         MRQ\r\n10   Tần số             50Hz                                                          MRQ\r\n11   Điện áp ra         220VAC, 230VAC                                                MRQ\r\n12   Hệ số công suất    1                                                             MRQ\r\n13   Mức tiêu thụ       ≤ 5 lít                                                       MRQ\r\n     nhiên liệu ở tải\r\n     100%        định\r\n     mức:\r\n14   Mức tiêu thụ       ≤ 4 lít                                                       MRQ\r\n     nhiên liệu ở tải\r\n     75% định mức:\r\n15   Mức tiêu thụ       ≤ 3,6 lít                                                      RQ\r\n     nhiên liệu ở tải\r\n     75% định mức:\r\n16   Dao động điện      ≤ ±1%                                                          RQ\r\n     áp đầu ra:\r\n17   Cấp cách điện      tối thiểu cấp H                                               MRQ\r\n     đầu phát\r\n18   Hệ thống làm       làm mát bằng khí                                              MRQ\r\n     mát\r\n19   Cấp bảo vệ         tối thiểu là IP23                                             MRQ\r\n     bằng vỏ ngoài\r\n20   Bảo vệ quá tải     Bằng aptomat                                                  MRQ\r\n21   Khởi động          Có thêm chế độ giật nổ                                        MRQ\r\n22   Tốc độ vòng        3000 vòng/phút                                                MRQ\r\n     quay:\r\n23   Độ      ồn     ở   ≤ 80 dB                                                       MRQ\r\n     khoảng     cách\r\n     7m, 75% tải:\r\n24   Độ      ồn     ở   ≤ 75 dB                                                        RQ\r\n     khoảng     cách\r\n     7m, 75% tải:\r\n25   Cấp tải ngõ        - Cấp tải ngõ ra, ổ cắm công nghiệp, lắp cố định trên máy,    MRQ\r\n                        dòng tải đảm bảo dòng định mức của máy: 1x16A và 1x32A\r\n26 Vận hành             - Máy vận hành bằng khóa điện đề nổ; tự động kích từ; tự      MRQ\r\n                        động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng\r\n                        AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí kèm\r\n                        theo máy tối thiểu 12V/14Ah;\r\n\f                                           138\r\nStt Yêu cầu kỹ thuật                                                              Loại yêu\r\n                                                                                    cầu\r\n27 Hiển thị điều Có Bộ hiển thị, hiển thị đầy đủ các thông số điện Áp (V),         MRQ\r\n     khiển            tần số (Hz), dòng điện tải (A), màn hình LED hoặc tương\r\n                      đương.\r\n28 Khung máy          Khung máy bằng ống thép: Khung đế máy được làm bằng          MRQ\r\n                      thép chế tạo chắc chắn, toàn bộ tổ máy được lắp đặt trên\r\n                      cao su giảm chấn chống rung để vận hành êm, cân bằng\r\n                      dùng cố định máy, dễ dàng nâng máy, bằng thép ống fi 32,\r\n                      chống được tác động của khí hậu nhiệt đới (độ ẩm và nhiệt\r\n                      độ cao).\r\n                      Có tay kéo đẩy, có ít nhất 2 bánh xe đẩy, có chân cố định.\r\n29 Khả năng kết Cho phép mở rộng kết nối ATS khi cần thiết.                        MRQ\r\n     nối ATS\r\n30 Ngõ ra điện DC Có, 12VDC, >8A                                                   MRQ\r\n31 Đấu nối ra tải     - Mỗi máy phải kèm theo phích cắm công nghiệp, tương         MRQ\r\n                      thích với ổ cắm lắp trên máy phát điện: kèm theo máy để nối\r\n                      dây cấp điện ra tải sử dụng.\r\n32 Vị trí nối tiếp - Máy có vị trí nối tiếp đất.                                   MRQ\r\n     đất\r\n33 Bảng thông số Tất cả các máy đều phải có bảng thông số đặc trưng; bảng          MRQ\r\n     đặc trưng        thông số phải làm bằng vật liệu đủ bền, được lắp chắc\r\n                      chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được\r\n                      bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội\r\n                      dung sau: Tên hoặc thương hiệu của nhà chế tạo; Số seri\r\n                      của chế tạo, hoặc nhãn hiệu nhận biết; Công suất ra danh\r\n                      định; Điện áp danh định; Tần số danh định; Hệ số công\r\n                      suất danh định; Kích thước, khối lượng tổng của máy\r\n                      phát. Năm sản xuất.\r\n- Các yêu cầu MRQ là các yêu cầu bắt buộc phải tuân thủ, phải đạt.\r\n- Các yêu cầu RQ: cho phép tối đa 3 chỉ tiêu không đạt\r\n      Khi thoả mãn 2 yêu cầu trên: đạt yêu cầu kỹ thuật\r\n      Ngược lại: không đạt yêu cầu kỹ thuật\r\n    Mục 2. Bản vẽ\r\n    Nhà thầu cung cấp bản vẽ chế tạo vỏ cách âm, thông gió máy phát điện.\r\n    Mục 3. Kiểm tra và thử nghiệm\r\n   I    Đo kiểm khi nghiệm thu máy phát điện\r\n        Kiểm tra thông tin Nhãn mác, kiểm tra bên ngoài\r\n   1\r\n        sản phẩm:           Yêu cầu đúng như chào thầu, mới 100%\r\n        Kiểm tra dấu và Dùng vải thấm nước/xăng lau lần lượt trong 15s, yêu cầu\r\n   2\r\n        nhãn:               không bị nhòe, mất chữ\r\n        Tải giả chạy thử Nhà thầu cung cấp đầy đủ tải giả, dây cáp và thiết bị đo\r\n   3\r\n        máy                 phục vụ cho chạy thử nghiệm thu.\r\n        Nhiên liệu cho chạy Nhà thầu cung cấp theo máy:\r\n   4\r\n        thử nghiệm thu          - Máy chạy xăng: 5 lít xăng mỗi máy, nhớt đổ đầy\r\n\f                                       139\r\n                                theo máy.\r\n                        Quy trình thử tải máy phát điện được chia làm các\r\n                        bước\r\n                        Bước 1: Khởi động máy phát điện và chạy máy trong 5 -\r\n                        10 phút.\r\n                        Bước 2: Kiểm tra thông số điện áp, tần số, độ ồn\r\n                        Chạy không tải. Thời gian: 5 phút\r\n                        Bước 3: Thực hiện đóng tải: Kiểm tra thông số điện áp,\r\n                        tần số, độ ồn ở từng giai đoạn.\r\n                        1. Đóng CB cấp điện từ máy ra đến tải.\r\n                        2. Đóng CB tải trở lên đến 25% công suất máy phát điện,\r\n     Quy trình thử tải  máy mang tải trong thời gian 5 phút và ghi nhận thông số.\r\n5\r\n     (tất cả các máy)\r\n                        3. Đóng CB tải trở lên đến 50% công suất máy phát điện,\r\n                        máy mang tải trong thời gian 10 phút và ghi nhận thông\r\n                        số.\r\n                        4. Đóng CB tải trở lên đến 75% công suất máy phát điện,\r\n                        máy mang tải trong thời gian 10 phút và ghi nhận thông\r\n                        số.\r\n                        5. Đóng CB tải trở lên đến 100% công suất máy phát điện,\r\n                        máy mang tải trong thời gian 10 phút và ghi nhận thông\r\n                        số.\r\n                        6. OFF tất cả các CB tải trở, cho máy chạy không tải trong\r\n                        5 phút.\r\n                        Quy trình thử tiêu hao nhiên liệu máy phát điện được\r\n                        chia làm các bước\r\n     Quy trình tiêu hao Bước 1: Khởi động máy phát điện\r\n     nhiên liệu\r\n6\r\n     (thử ≥1% số máy Bước 2:\r\n     từng loại)         - Đóng CB tải đến 75% công suất máy phát điện, máy\r\n                        mang tải trong thời gian 30 phút và ghi nhận thông số.\r\n                        - Kiểm tra tiêu hao nhiên liệu, đánh giá\r\nII   Yêu cầu về Bảo hành\r\n                           Nhà thầu cam kết bảo hành hàng hóa do nhà thầu cung cấp\r\n                           là ≥ 2 năm hoặc 1000 giờ chạy máy (tùy theo điều kiện\r\n1    Thời gian bảo hành\r\n                           nào đến trước) kể từ ngày bàn giao và nghiệm thu hàng\r\n                           hóa đưa vào sử dụng."}