{"text":"--- Tệp: YCKT.doc ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n     1. Giới thiệu chung về gói thầu:\r\n     - Tên gói thầu: Dịch vụ phi tư vấn tổ chức bảo trì, bảo dưỡng các máy phát điện Ký túc xá khu A và khu B Đại học Quốc gia TP. Hồ Chí Minh;\r\n     - Chủ đầu tư: Trung tâm Quản lý Ký túc xá;\r\n     - Địa điểm thực hiện: Ký túc xá khu A và khu B Đại học Quốc gia Thành phố Hồ Chí Minh, Phường Đông Hòa, Thành phố Dĩ An, Tỉnh Bình Dương.\r\n     - Nguồn vốn: Nguồn thu hoạt động sản xuất kinh doanh;\r\n     - Thời gian thực hiện: 24 tháng.\r\n     - Hình thức hợp đồng: Hợp đồng trọn gói\r\n     2. Mục tiêu công việc:\r\n     Nhà thầu thực hiện công tác bảo trì các nội dung theo yêu cầu của E-HSMT định kỳ 06 tháng/lần trong thời gian 02 năm (24 tháng) nhằm đảm bảo tính ổn định, nâng cao tuổi thọ của máy phát điện để cung cấp điện kịp thời khi có sự cố cấp điện xảy ra và giảm thiểu các rủi ro hư hỏng của máy.\r\n     Danh mục máy phát điện cần bảo trì, bảo dưỡng theo chi tiết sau:\r\nSTT\rVị trí\rTòa nhà\rCông suất\r\nmáy phát điện\rHãng\r\nđộng cơ\rHãng\r\nĐầu máy phát\r1\rKhu A\rH1\r300KVA\rJohn deere\rMarelli\r2\r\rH2\r300KVA\rJohn deere\rMarelli\r3\r\rG4 (H3)\r200KVA\rJohn deere\rMarelli\r4\r\rG3 (H4)\r200KVA\rJohn deere\rMarelli\r5\rKhu B\r\n\rA1\r125KVA\rJohn deere\rMarelli\r6\r\rA2\r125KVA\rJohn deere\rMarelli\r7\r\rA3\r200KVA\rJohn deere\rMarelli\r8\r\rA4\r200KVA\rJohn deere\rMarelli\r9\r\rA5\r200KVA\rJohn deere\rMarelli\r10\r\rB1\r125KVA\rJohn deere\rMarelli\r11\r\rB3\r200KVA\rJohn deere\rMarelli\r12\r\rB4\r200KVA\rJohn deere\rMarelli\r13\r\rB5\r200KVA\rJohn deere\rMarelli\r14\r\rC1\r125KVA\rJohn deere\rMarelli\r15\r\rC2\r125KVA\rJohn deere\rMarelli\r16\r\rC3\r125KVA\rJohn deere\rMarelli\r17\r\rC4\r125KVA\rJohn deere\rMarelli\r18\r\rC5\r300KVA\rJohn deere\rMarelli\r19\r\rC6\r300KVA\rJohn deere\rMarelli\r20\r\rD2\r125KVA\rJohn deere\rMarelli\r21\r\rD3\r125KVA\rJohn deere\rMarelli\r22\r\rD4\r125KVA\rJohn deere\rMarelli\r23\r\rD5\r300KVA\rJohn deere\rMarelli\r24\r\rD6\r300KVA\rJohn deere\rMarelli\r25\r\rE1\r200KVA\rJohn deere\rMarelli\r26\r\rF1- F2\r350KVA\rJohn deere\rMarelli\r27\r\rG1\r200KVA\rJohn deere\rMarelli\r28\r\rTrạm Xử lý nước thải\r150KVA\rJohn deere\rKohler\r     3. Yêu cầu kỹ thuật của gói thầu:\r\n     3.1 Yêu cầu chung:\r\n     - Nhà thầu phải đảm bảo thực hiện theo đúng các yêu cầu nêu trong E-HSMT. \r\n     - Biện pháp thực hiện và công tác quản lý chất lượng trong quá trình thực hiện công tác bảo trì của nhà thầu phải tuân theo các quy định hiện hành, hiện trạng công trình, E-HSMT.\r\n     - Nhà thầu phải bố trí đủ số lượng kỹ thuật phụ trách bảo trì có trình độ chuyên môn, năng lực và kinh nghiệm để thực hiện công việc đảm bảo an toàn, chất lượng, tiến độ.\r\n     -  Nhà thầu phải có đầy đủ máy móc, thiết bị để thực hiện công việc đáp ứng yêu cầu của E-HSMT.\r\n     - Thực hiện công tác giám sát của nhà thầu thường xuyên, liên tục. Đảm bảo các công tác trong quá trình thực hiện dịch vụ đều được cán bộ kỹ thuật của nhà thầu kiểm tra.\r\n     - Nhà thầu lập danh mục vật tư, thiết bị thay thế do hư hỏng (nếu có) hoặc đến thời hạn phải thay thế trong quá trình bảo trì, tách riêng phần không tính phí và phần có tính phí (báo giá cụ thể phần có tính phí) gửi cho Chủ đầu tư, cam kết sẵn sàng cung cấp vật tư, thiết bị thay thế và đề xuất phương án sửa chữa thay thế kịp thời đáp ứng yêu cầu vận hành.\r\n3.2  Yêu cầu chi tiết:\r\n    - Nhà thầu phải có khả năng cung cấp vật tư, thiết bị, linh kiện, phụ kiện ...thay thế cho hệ thống máy phát điện, đáp ứng sẵn sàng linh kiện thay thế đột xuất chính hãng, kịp thời đáp ứng yêu cầu vận hành. \r\n    - Các vật tư, thiết bị nhà thầu cung cấp phải có nguồn gốc, xuất xứ rõ ràng, có giấy tờ chứng minh nguồn gốc, chất lượng sản phẩm, phải phù hợp với hiện trạng từng loại máy phát điện. Các vật tư phải đảm bảo mới 100%, được sản xuất từ năm 2023 trở về sau, bảo hành tối thiểu 12 tháng hoặc theo quy định của nhà sản xuất. \r\n    - Đảm bảo sau quá trình bảo trì, bảo dưỡng, sửa chữa thay thế vật tư các máy phát điện hoạt động bình thường, ổn định.\r\n    - Khi có sự cố đột xuất, nhà thầu phải cử nhân sự có mặt kiểm tra, xử lý sự cố trong vòng 2 giờ kể từ khi nhận được thông báo từ Chủ đầu tư, kể cả các ngày nghỉ, lễ, tết.\r\n3.3  Nội dung công việc bảo trì:\r\n3.3.1.  Hệ thống bôi trơn:\t\r\n- Kiểm tra, xử lý sự rò rỉ dầu bôi trơn.\r\n- Kiểm tra mức dầu và độ sạch của dầu bôi trơn.\r\n- Kiểm tra chỉ thị áp suất dầu. \r\n- Thay dầu nhớt (nếu có).\r\n- Thay lọc dầu, nhớt (nếu có).\r\n3.3.2. Hệ thống nhiên liệu:\r\n- Kiểm tra, xử lý sự rò rỉ nhiên liệu, đường ống dẫn nhiên liệu. \r\n- Vệ sinh lưới lọc của bình chứa nhiên liệu.\r\n- Vệ sinh, bảo dưỡng bơm dầu.\r\n3.3.3.  Hệ thống làm mát:\r\n- Kiểm tra, xử lý sự rò rỉ của nước.\r\n- Kiểm tra, bổ sung đảm bảo mức và độ sạch của nước làm mát.\r\n- Kiểm tra, căng chỉnh lại độ căng của dây cua-roa của quạt làm mát.\r\n- Kiểm tra hoạt động của đồng hồ nhiệt độ nước làm mát.\r\n3.3.4. Hệ thống cung cấp không khí:\r\n- Làm sạch phin lọc không khí (lọc gió).\r\n- Vệ sinh làm sạch hệ thống ống dẫn không khí cấp cho máy.\r\n- Bảo dưỡng bộ nạp không khí (Tubo charger) với các máy công suất lớn.\r\n3.3.5.  Hệ thống điện:\r\n- Kiểm tra mức nước bổ sung nước cất cho ắc quy.\r\n- Vặn chặt ốc nối và vệ sinh các đầu cực của bình ắc quy. \r\n- Căng chỉnh dây cua-roa của bộ nạp ắc quy (Dynamo).\r\n- Kiểm tra các thiết bị đo điện áp, dòng điện, tần số, số giờ máy chạy.\r\n- Kiểm tra hoạt động của bộ sấy, các thiết bị điều khiển, cảm biến...\r\n- Kiểm tra hoạt động của hệ thống bật/tắt máy, nút dừng khẩn cấp.\r\n- Kiểm tra dây tiếp đất bảo vệ, xử lý tiếp xúc, kiểm tra cách điện của cuộn dây máy phát, hệ thống cáp điện, dây dẫn. \r\n- Vệ sinh, bảo dưỡng hệ thống khởi động (Engine starter systems). \r\n3.3.6.  Các công việc khác:\r\n- Kiểm tra tình trạng khởi động máy.\r\n- Trạng thái của khí thải (màu sắc của khí thải).\r\n- Kiểm tra, vặn chặt các ốc, bulông của máy, của ống xã, vỏ máy.\r\n- Vệ sinh tổng thể phòng máy.\r\n3.4  Yêu cầu về tiến độ:\r\n     Nhà thầu thực hiện công tác bảo trì các nội dung theo yêu cầu của E-HSMT định kì 06 tháng/lần trong thời gian 02 năm (24 tháng). Nhà thầu phải lập biểu tiến độ chi tiết cụ thể cho từng máy theo từng ngày, gửi cho Chủ đầu tư kiểm tra xác nhận trước 03 (ba) ngày trước khi tiến hành công tác bảo trì.\r\n     3.5 Yêu cầu về an toàn lao động, vệ sinh môi trường, phòng cháy chữa cháy:\r\n     - Nhà thầu phải có các biện pháp đảm bảo an toàn lao động, vệ sinh môi trường khu vực thi công, phòng cháy chữa cháy, trang bị đầy đủ trang thiết bị an toàn và chịu trách nhiệm an toàn cho nhân sự của nhà thầu, thiết bị.\r\n     - Nhà thầu có trách nhiệm khoanh vùng, giới hạn khu vực công tác, cảnh báo, cảnh giới không cho phép người không có phận sự vào khu vực thực hiện công việc để đảm bảo an toàn.\r\n     - Sau khi hoàn thành công tác kiểm định thiết bị tại khu vực nào thì nhà thầu có trách nhiệm hoàn trả lại mặt bằng công tác như lúc ban đầu cho Chủ đầu tư.\r\n     - Đảm bảo an ninh trật tự, tuân thủ quy định chung của Chủ đầu tư trong quá trình thực hiện.\r\n     - Các sự cố chủ quan của nhà thầu gây cháy nổ, mất an toàn lao động nhà thầu phải chịu trách nhiệm."}