{"text":"--- Tệp: Chuong 5 HSMT- May phat dien - DT.pdf ---\nE-HSMT i : Gói thầu: Phi tư vấn cung cấp dịch vụ sự nghiệp công quan lý, vận hành và bảo trì kết cấu\r\nvà thiết bị đường ham sông Sài Gòn (Bảo dưỡng máy phat điện sau bay năm hoạt động ở chế độ dự phòng — năm 2024)\r\n\r\nPhần 2. YEU CAU VE KỸ THUẬT\r\n\r\nChương V. YÊU CAU VE KỸ THUẬT\r\n\r\nYêu cầu về kỹ thuật mang tính kỹ thuật thuần túy và các yêu cầu khác liên quan đến việc\r\ncung cấp dịch vụ (trừ giá). Yêu cau về kỹ thuật phải được nêu đầy đủ, rõ ràng và cụ thé dé làm cơ\r\nSở cho nhà thầu lập E-HSDT.\r\n\r\nTrong yêu cầu về kỹ thuật không được đưa ra các điều kiện nhằm hạn chế sự tham gia của\r\nnhà thầu hoặc nhăm tao lợi thé cho một hoặc một sô nhà thầu gây ra sự cạnh tranh không bình\r\nđăng.\r\n\r\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n\r\nI. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\r\n\r\n= Gói thầu: Phi tư vấn cung cấp dịch vụ sự nghiệp công quản lý, vận hành và bảo trì kết cấu\r\nvà thiết bị đường ham sông Sài Gòn (Bảo dưỡng máy phát điện sau bảy năm hoạt động ở chê độ dự\r\nphòng — năm 2024).\r\n\r\n— Dịch vụ sự nghiệp công: Quản ly, vận hành va bảo trì kết cấu và thiết bị đường hầm sông\r\nSài Gòn (Bảo dưỡng máy phát điện sau bảy năm hoạt động ở chê độ dự phòng — năm 2024).\r\n\r\n— Địa điểm: Đường hầm sông Sài Gòn (Quận 1, TP Thủ Đức).\r\n\r\n— Thời gian thực hiện hợp đồng là: 45 ngày.\r\n\r\nH. Mục tiêu công việc:\r\n\r\n— Yêu cầu về cung cấp dịch vụ:\r\n\r\nCác công việc thực hiện cần phải tuân thủ theo các quy định hiện hành như sau:\r\n\r\n+ Thực hiện theo quy trình được duyệt tại Quyết định số 1813/QĐ-UBND ngày 18 tháng\r\n4 năm 2017 của Ủy ban nhân dân Thành phô Hô Chí Minh về việc phê duyệt Bộ Quy trình Quản lý,\r\nvận hành và bao trì kết cầu và thiệt bị đường hâm sông Sài Gòn:.\r\n\r\n+ Các quy định khác có liên quan.\r\n\r\nII. Yêu cầu kỹ thuật của gói thầu:\r\n\r\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n1. Yêu cầu về kỹ thuật:\r\n\r\n+ Thuế giá trị gia tăng (VAT) nhà thầu chào trong đơn giá dự thầu phải là 8%.\r\n\r\n+ Nhà thầu phải chịu hoàn toàn trách nhiệm đối với: Tính chính xác của thông tin kê\r\nkhai và các tài liệu đính kèm trong Hỗ sơ dự thâu, tính chính xác của các tài liệu chứng mình năng\r\nlực, kinh nghiệm của Nhà thâu cũng như Nhân sự tham dự thâu.\r\n\r\n+ Đối với các loại chứng chỉ/chứng nhận của Nhân sự: Trường hợp sau thời điểm đóng\r\nthâu mà hiệu lực của chứng chỉ/chứng nhận của Nhân sự hệt hiệu lực hoặc không đảm bảo thời gian\r\nthực hiện gói thâu thì nhà thâu phải có trách nhiệm cung cap chứng chi/chimg nhận mới của Nhân\r\nsự còn hiệu lực theo yêu cau của Bên mời thâu.\r\n\r\n+ Các hàng hoá tham gia chào thầu phải mới 100% có nguồn gốc xuất xứ rõ ràng, được\r\nsản xuất từ năm 2023 trở về sau.\r\n\r\n+ Hàng hoá dự thầu phải đáp ứng đúng thông số kỹ thuật theo yêu cầu.\r\n\r\n+ Nhà thầu cam kết chứng minh chất lượng sản phẩm đáp ứng theo yêu cầu trong quá\r\ntrình thực hiện hợp đông.\r\n\r\n+ Thiết bị sản xuất tại chính hãng, thông số kỹ thuật day đủ.\r\n\r\n+ Hàng hóa phải bao gồm đầy đủ phụ kiện tiêu chuẩn kèm theo.\r\n\r\nTrang 72\r\n\r\n\fE-HSMT Gói thầu: Phi tư vấn cung cấp dịch vụ sự nghiệp công quản lý, vận hành và bảo trì kết cấu\r\nvà thiết bị đường hầm sông Sài Gòn (Bảo dưỡng máy phát điện sau bay năm hoạt động ở chế độ dự phòng — năm 2024)\r\n\r\n+ Cam kết bảo hành hàng hóa tối thiểu 12 tháng và theo tiêu chuẩn của nhà sản xuất kể\r\ntừ ngày nghiệm thu đưa vào sử dụng.\r\n+ Cam kết đảm bảo chất lượng hàng hoá trong quá trình vận chuyền và lắp đặt.\r\n\r\n+ Cam kết bảo đảm vệ sinh môi trường, an toàn lao động, phòng chống cháy nổ trong\r\nquá trình lắp đặt vận hành chạy thử.\r\n\r\n+ Nhà thầu cam kết sẽ cung cấp chứng nhận chất lượng (CQ), chứng nhận nguồn gốc\r\nxuất xứ (CO) khi giao hàng (nếu có).\r\n\r\n+ Thực hiện đào tạo, chuyển giao công nghệ, hướng dẫn sử dụng và vận hành thiết bị\r\ncho Chủ đầu tư và đơn vị sử dụng (nếu có).\r\n\r\n+ Giá chào thầu phải bao gồm thuế, phí vận chuyên, giao hàng tận nơi theo yêu cầu của\r\nChủ đầu tư.\r\n\r\nSTT Yêu cầu kỹ thuật ĐVT Số lượng\r\nA BAO DUONG MAY PHÁT ĐIỆN MGS-700B, MGS-\r\n500B\r\nI Phu tùng, vật tư cho bảo dưỡng máy phát điện\r\n800KVA (Mitsubishi model MGS-700B)\r\n1 Cung cấp, lắp đặt dây co-roa loại 37549-06480 Cái 1\r\n2 Cung cấp, lắp đặt dây co-roa loại 37549-06590 Cái 1\r\n\r\nI Chi phí dịch vụ bảo dưỡng định kỳ máy phát điện\r\n800KVA (Mitsubishi model MGS-700B)\r\n\r\n3 Dich vu bảo dưỡng cho máy phát điện 800KVA Toh ali 1\r\n(Mitsubishi model MGS-700B) oa go\r\n\r\n- Thay mới cân chỉnh lực căng dai dây curoa dynamo sac,\r\n\r\n31 bom nước, cánh quạt.\r\n\r\n: - Tháo nắp dàn cò, thay đệm kín nắp máy, kiểm tra cân\r\nchỉnh khe hở nhiệt (khe hở súp páp).\r\n\r\n-Tháo rã, vệ sinh và thay một số phụ tùng cho hệ thống\r\n32 kim phun (vệ sinh, thay đầu kim phun, đệm kín, lò xo kim\r\nphun), cân chỉnh áp lực kim phun theo tiêu chuẩn\r\n\r\n- Kiểm tra toàn bộ máy phát điện, xiết lại các bu lông\r\n\r\n33 máy phát, kiểm tra các điện đầu phát điện, kiểm tra thông\r\n\r\ni sô kỹ thuật màn hình điều khiển, chức năng bảo vệ động\r\ncơ\r\n\r\nTI Phụ tùng, vật tư cho bảo dưỡng máy phát điện\r\n530KVA (Mitsubishi model MGS - 500B)\r\n\r\n4 Cung cấp, lắp đặt dây co-roa loại 37549-06670 Cái 1\r\n5 Cung cấp, lắp đặt dây co-roa loại. 37549-08590 Cái 1\r\n\r\nIV Chi phí dịch vụ bảo dưỡng định kỳ máy phát điện\r\n530KVA (Mitsubishi model MGS - 500B)\r\n\r\n6 Dịch vụ bảo dưỡng cho máy phát điện 530KVA Tron gói 1\r\n(Mitsubishi model MGS - 500B) aga\r\n\r\n- Thay mới, cân chỉnh lực căng đai dây curoa dynamo\r\n\r\nTrang 73\r\n\r\n\fE-HSMT i Gói thầu: Phi tư vấn cung cấp dịch vụ sự nghiệp công quan lý, vận hành và bảo trì kết cấu\r\nvà thiết bị đường hâm sông Sài Gòn (Bảo dưỡng máy phát điện sau bảy năm hoạt động ở chế độ dự phòng — năm 2024)\r\n\r\nSTT Yêu cầu kỹ thuật ĐVT Số lượng\r\n\r\nsạc, : bom nước, , cánh - quạt.\r\n- Tháo năp dàn cò, thay đệm kín năp máy, kiêm tra cân\r\nchỉnh khe hở nhiệt (khe hở súp pap).\r\n\r\n-Tháo rã, vệ sinh và thay một số phụ tùng cho hệ thống\r\nkim phun (vệ sinh, thay đầu kim phun, đệm kín, lò xo kim\r\nphun), cân chỉnh áp lực kim phun theo tiêu chuẩn\r\n\r\n- Kiểm tra toàn bộ máy phát điện, xiết lại các bu lông\r\nmáy phát, kiểm tra các điện đầu phát điện, kiểm tra thông\r\nsố kỹ thuật màn hình điều khiển, chức năng bảo vệ động\r\ncơ\r\n\r\nB | BẢO DUONG MAY PHÁT ĐIỆN 300KVA; 40KVA\r\n\r\nPhụ tùng, vật tư cho bảo dưỡng máy phát điện\r\nI 300KVA (Cummins model C300); 40KVA (Cummins\r\n\r\nmodel C40)\r\n9 | Cung cấp, lắp đặt dây curoa Vbelt loại 3288497 Cái 1\r\n10 Cung cấp, lắp đặt dây curoa Vbelt loại 8PK.1450 Cái 1\r\n11 | Cung cấp, lắp đặt bộ điều khiển điện áp tự động (AVR) Cái 1\r\n\r\nH Chi phí dịch vụ bảo dưỡng máy phát điện C300D, C40\r\n\r\nDịch vụ bảo dưỡng cho máy phát điện 300KVA\r\n12 (Cummins model C300); 40KVA (Cummins model Trọn gói 2\r\n\r\nC40)\r\n\r\n+ Hệ thống nhiên liệu\r\n\r\n- Điều chỉnh khe hở nhiệt của vòi phun và xú páp\r\n\r\n* Hệ thống làm mát:\r\n\r\n- Kiểm tra đầu cực anod kẽm bộ trao đồi nhiệt\r\n\r\n- Bơm mỡ tay đòn trục puli trung gian cánh quạt\r\n\r\n- Bơm mỡ bạc đạn gối đỡ cánh quạt\r\n\r\n- Làm sạch bên ngoài két nước\r\n\r\n+ Hệ thống khí nạp:\r\n\r\n- Thay mới lõi lọc thông hơi buồng nhớt máy\r\n\r\n* Hệ thống khí xả:\r\n\r\n- Kiểm tra độ nghẽn khí xả\r\n\r\n- Kiểm tra lực siết vít bắt cuộn góp xả và turbo\r\n\r\n+ Phần liên kết động cơ:\r\n\r\n- Làm sạch động cơ\r\n\r\n- Bơm mỡ giá đỡ mặt trước động cơ\r\n\r\n+ Hệ thống điện:\r\n\r\n- Làm sạch đầu cảm biến tốc độ\r\n\r\n- Kiểm tra hệ thống cảnh báo và an toàn\r\n\r\n- Cân chỉnh hệ thống cảnh báo và an toàn\r\n\r\n» Máy phát điện chính:\r\n\r\n- Kiểm tra hoạt động của bộ phận sưởi nhiệt\r\n- Bơm mỡ bạc đạn\r\n\r\n- Làm sạch máy phát chính\r\n\r\nTrang 74\r\n\r\n\fE-HSMT Gói thầu: Phi tư vấn cung cấp dịch vụ sự nghiệp công quản lý, vận hành và bảo trì kết cấu\r\nvà thiết bị đường hầm sông Sài Gòn (Bảo dưỡng máy phát điện sau bảy năm hoạt động ở chế độ dự phòng — năm 2024)\r\n\r\nSTT Yêu cầu kỹ thuật ĐVT Số lượng\r\n- Sây máy phát chính\r\n* Bộ chuyên: :\r\n- Kiêm tra công tặc chính :\r\n- Kiêm tra công tac chuyên đôi\r\n\r\nC | CHI PHI THUÊ MAY PHÁT ĐIỆN DỰ PHÒNG\r\n\r\nChi phí thuê máy phát điện dự phòng bảo dưỡng định kỳ\r\n1 máy phát điện 800KVA > 530KVA (Bao gồm chi phi | Ngày 2\r\nnhân công máy phat).\r\n\r\nChi phí thuê máy phát điện dự phòng bảo dưỡng định kỳ\r\n2 máy phát điện S30KVA > 530KVA (Bao gồm chi phí | Ngày 2\r\nnhân công vận hành máy phát).\r\n\r\nChi phí thuê máy phát điện dự phòng bảo dưỡng định kỳ\r\n3 máy phát điện 300KVA > 300KVA (Bao gồm chi phí | Ngày 2\r\nnhân công vận hành máy phát)\r\n\r\n2. Yêu cầu về chủng loại, chất lượng vật tư, máy móc, thiết bị, nhân lực:\r\n* Vật tư:\r\n\r\n- Nhà thầu chủ động trong việc dùng nguồn và chủng loại vật liệu để thực hiện các công\r\nviệc liên quan trong quá trình thực hiện công tác quản lý, bảo dưỡng thường xuyên của gói thâu\r\nnhăm đạt những yêu câu về chất lượng đã nêu trong HSMT và trong hợp đông.\r\n\r\n- Khi có bất cứ sự nghi ngờ nào về chất lượng các hạng mục công việc hoặc có bất cứ nghị\r\nngờ nào về sự gian dối của nhà thầu trong quá trình thực hiện mà tuần kiểm không xác định\r\nđược bằng các phương pháp thông thường, Chủ đầu tư có quyền yêu cầu một đơn vị Thí\r\nnghiệm độc lập khác tiền hành lại và mọi chỉ phí của việc này phải do Nhà thầu chỉ trả nếu kết\r\nluận là có sự gian dồi, không phù hợp về chất lượng vật liệu đưa vào các hạng mục công trình.\r\n\r\n- Vật tư được sử dụng phải đúng chủng loại theo yêu cầu của hồ sơ mời thầu, hồ sơ thiết kế\r\nđược duyệt trước khi đưa vào sử dụng. Nhà thầu trình mẫu các thông số kỹ thuật của vật tư đề\r\ntư vấn giám sát phê duyệt. Mọi vật tư, thiết bị lắp đặt vào công trình không có sự đồng ý của tư\r\nvấn giám sát thì không đuợc thanh toán.\r\n\r\n- Nha thầu phải đệ trình đầy đủ các chứng chỉ chất lượng, các kết qua kiểm định kiểm tra\r\nchat lượng cân thiết của nguyên vật liệu, thiết bị, các sản phâm trung gian và sản phẩm cuối\r\ncùng.\r\n\r\n_ = Các chứng chỉ và kết quả kiểm định chất lượng này là các tài liệu bắt buộc cần thiết trong\r\nhô sơ nghiệm thu thanh quyết toán và bàn giao công trình. Số lượng, chủng loại, quy cách của\r\ncác chứng chỉ, chât lượng hồ sơ kỹ thuật, kết qua kiêm định kiêm tra phải phù hợp với các quy\r\nđịnh trong các quy trình, quy phạm, tiêu chuẩn và chứng nhận sự phù hợp về chất lượng công\r\ntrình xây dựng.\r\n\r\n* Thiết bị thi công:\r\n\r\n- Đảm bảo các máy móc, thiết bị đầy đủ, đúng chủng loại, hoạt động bình thường như hồ\r\nsơ dự thâu. Tuân kiểm có quyên kiêm tra yêu câu nhà thầu phải tuân thủ việc sử dụng máy\r\nmóc, thiết bị phù hợp yêu cầu kỹ thuật thi công tùy theo công việc cụ thể.\r\n\r\n* Nhân lực: Nhà thầu phải huy động nhân lực phục vụ thực hiện gói thầu đảm bảo yêu cầu\r\n\r\ntrong E-HSDT và các trường hợp đột xuất, khẩn cấp.\r\n3. Yêu cầu về phòng, chống cháy, nổ:\r\n\r\nTrang 75\r\n\r\n\fE-HSMT L Gói thầu: Phi tư vấn cung cấp dịch vụ sự nghiệp công quản lý, vận hành và bảo trì kết cấu\r\nvà thiết bị đường ham sông Sài Gòn (Bao dưỡng máy phát điện sau bay năm hoạt động ở chế độ dự phòng — năm 2024)\r\n\r\n- Nhà thầu phải tuyệt đối tuân thủ các yêu cầu về phòng chống cháy nổ hiện hành của nhà\r\nnước\r\n\r\n- Nhà thầu phải có biện pháp và phương tiện hữu hiệu đảm bảo an toàn cho người, thiết bị\r\nvà công trình trong suôt quá trình thi công. Công nhân sử dựng thiêt bị cơ giới phục vụ thi công\r\nphải có băng cap.\r\n\r\n- Nhà thầu phải chịu trách nhiện pháp lý trước Nhà nước cùng các phí tôn về việc không\r\nđảm bảo an toàn, cháy nô trên công trường.\r\n\r\n- Tại những vị trí nguy hiểm nhà thầu phải có biển báo, cắm cờ hiệu, rào chắn.\r\n\r\n- Nhà thầu phải chịu mọi phí tồn trong việc xây dựng hệ thống an toàn thi công, an toàn\r\ngiao thông, hệ thông phòng chông cháy nô trên công trường của mình và trách nhiệm pháp lý\r\ntrước Nhà nước về việc xảy ra tai nạn.\r\n\r\n- Tuyệt đối đảm bảo an toàn lao động cho người trong quá trình thi công.\r\n\r\n- Các thiết bị điện phải có biển báo, dây tiếp đất, che đậy cách ly phù hợp.\r\n\r\n- Trang bị bình chữa cháy, tuân thủ các qui định về phòng cháy chữa cháy đối với các\r\nphương tiện, cụm thiệt bị có khả năng gây ra hỏa hoạn.\r\n\r\n4. Yêu cầu về vệ sinh môi trường:\r\n\r\n- Trước khi dự thầu, nhà thầu phải xem xét, tham quan địa điểm xây dựng dé nghiên cứu,\r\nđánh giá hiện trạng công trình, mặt băng công trường, điêu kiện tự nhiên, lỗi ra vào, đường thi\r\ncông dẫn vào công trình, các công trình lân cận, và các yếu tô liên quan ảnh hưởng đên việc thi\r\ncông. Do đó, sau này nhà thâu không được đòi hỏi thêm các chi phí phát sinh do những điêu\r\nkiện tự nhiên, hiện trạng của công trường và công trình gây nên.\r\n\r\n- Nhà thầu có trách nhiệm dọn dẹp mặt bằng trước lúc thi công và dỡ bỏ từng phần thiết bị,\r\nphương tiện, làm sạch mặt băng trong thời gian thi công và sau khi hoàn thành công việc, kê cả\r\nlều, lán không cần thiết, các vật liệu thừa, chât thải sinh ra trong thi công và sinh hoạt.\r\n\r\n... Nhà thầu cần đề xuất các biện pháp nhằm hạn chế ô nhiễm môi trường gây ra từ đầu như\r\nquy hoạch biện pháp thi công, thời gian thi công.\r\n\r\n-. Đơn vị thi công cần xây dựng kế hoạch thi công và kế hoạch cung cấp vật tư thích hợp.\r\n\r\n- Khi vận chuyển vật liệu phải phủ kín bằng bạt, tránh rơi vãi vật tư trên đường. Khi bốc\r\ndỡ, công nhân phải được trang bị đô bảo hộ lao động.\r\n\r\n- Trong quá trình thi công sẽ sinh tiếng ồn và rung động cho các khu vực và nhà dân xung\r\nquanh. Đề giảm bớt tieng ôn và rung động can có giải pháp thi công hợp lý.\r\n\r\n- Phải thực hiện các biện pháp đảm bảo về môi trường cho người lao động trên công\r\ntrường và bảo vệ môi trường xung quanh, bao gôm có biện pháp chông bụi, chông ôn, xử lý\r\nphê thải và thu dọn hiện trường. Thực hiện các biện pháp bào chê, thu dọn phê thải đưa đên nơi\r\nquy định - Trong quá trình vận chuyên vật liệu xây dựng, phế thải phải có biện pháp che chăn\r\nđảm bảo an toàn, vệ sinh môi trường.\r\n\r\n- Chủ đầu tư có trách nhiệm kiểm tra giám sát việc thực hiện bảo vệ môi trường trong quá\r\ntrình thực hiện của nhà thâu. Trường hợp nhà thâu không tuân thủ các quy định về bảo vệ môi\r\ntrường thì chủ đâu tư, cơ quan quản lý nhà nước về môi trường có quyền đình chỉ hoạt động và\r\nyêu cau nhà thầu thực hiện đúng biện pháp ve bảo vệ môi trường.\r\n\r\n- Người để xảy ra các hành vi làm tổn hại đến môi trường trong quá trình thi công xây\r\ndựng công trình phải chịu trách nhiệm trước pháp luật và bồi thường do lỗi của mình gây ra.\r\n\r\n5. Vêu cầu về an toàn lao động, an toàn giao thông:\r\n- Nhà thầu phải có rào chắn và tổ chức hướng dẫn giao thông dé đảm bao giao thông tuân\r\ntheo qui định.\r\n\r\nTrang 76\r\n\r\n\fE-HSMT Gói thầu: Phi tư vấn cung cấp dich vụ sự nghiệp công quản lý, vận hành và bảo trì kết cấu\r\nvà thiết bị đường ham sông Sài Gòn (Bảo dưỡng máy phát điện sau bay năm hoạt động ở chế độ dự phòng — năm 2024)\r\n\r\n- Bố trí hệ thống thông tin liên lạc thông suốt.\r\n\r\n- Có các biện pháp đảm bảo cho việc lưu thông của nhân dân đi lại bằng phương tiện cá\r\nnhân hoặc thô sơ.\r\n\r\n- Phải đặt các biển báo hướng dẫn giao thông theo quy định.\r\n- Khi thi công cần phải triển khai theo từng phân đoạn.\r\n- Tuân thủ các nội quy về an toàn toàn lao động.\r\n\r\n- Nha thầu phải thực hiện đúng các biện pháp đảm bảo an toàn lao động, phòng chống cháy\r\nnổ, an toàn giao thông... cho từng nội dung công việc theo HSDT và các quy định hiện hành.\r\n\r\n- Nhà thầu phải tuân thủ về an toàn lao động theo Luật lao động, Thông tư 04/2017/TT-\r\nBXD ngày 30/3/2017 của Bộ Xây dựng Quy định về quản lý an toàn lao động trong thi công\r\nxây dựng công trình. Quy định về bảo đảm giao thông và an toàn giao thông khi thi công trong\r\nphạm vi bảo vệ kết cu hạ tầng giao thông đường bộ đang khai thác theo chương VI của Thông tư\r\nsố 50/2015/TT-BGTVT ngày 23/9/2015 và QCVN 41:2019/BGTVT.\r\n\r\n6. Yéu cầu về biện pháp tổ chức thực hiện công tác quản lý, BDTX: :\r\nNhà thầu phải tuân thủ các phương án, biện pháp tổ chức công tác quản lý, BDTX tông\r\n\r\nthể và chỉ tiết các hạng mục hợp lý nhất trên cơ sở E-HSDT đã được chấp thuận và các bỏ sung\r\n\r\nkhác phù hợp điều kiện thực tế trong quá trình thực hiện.\r\n\r\n7. Yêu cầu về hệ thống kiểm tra, giám sát chất lượng của nhà thầu\r\n\r\n- Nhà thầu phải tổ chức bộ phận quản lý chất lượng các công tác phải thực hiện. Lập và\r\nthông báo cho chủ đầu tư và các chủ thể có liên quan hệ thống quản lý chất lượng, mục tiêu và\r\nchính sách đảm bảo chất lượng các hạng mục công việc trong Hợp đồng mà nhà thầu phải thực\r\nhiện. Hệ thống quản lý chất lượng công trình của nhà thầu phải phù hợp với quy mô công việc,\r\ntrong đó nêu rõ sơ đồ tổ chức và trách nhiệm của từng bộ phận, cá nhân đối với công tác quản\r\nlý chất lượng của nhà thầu.\r\n\r\n- Bố trí nhân lực, thiết bị thi công theo quy định của hợp đồng và quy định của pháp luật có\r\nliên quan.\r\n\r\n- Thực hiện trách nhiệm quản lý chất lượng trong việc sản xuất vật liệu, thiết bị được sử\r\ndụng cho công trình theo quy định và quy định của hợp đông.\r\n\r\n- Thực hiện các công tác thí nghiệm kiềm tra vật liệu, thiết bị công trình, thiết bị công nghệ\r\ntrước và trong khi thi công các hạng mục liên quan theo quy định của hợp đông.\r\n\r\n- Thực hiện các hạng mục công việc theo đúng hợp đồng. Kịp thời thông báo cho chủ đầu\r\ntư nếu phát hiện sai khác giữa thực tế so với hợp đồng và điều kiện hiện trường trong quá trình\r\nthực hiện các hạng mục công việc. Tự kiểm soát chất lượng theo yêu cầu kỹ thuật và quy định\r\ncủa hợp đồng. Hồ sơ quản lý chất lượng của các hạng mục công việc phải được lập theo quy\r\nđịnh và phù hợp với thời gian thực hiện thực tế tại hiện trường.\r\n\r\nKiểm soát chất lượng các hạng mục công việc; giám sát đối với hạng mục công việc do\r\nnhà thâu phụ thực hiện trong trường hợp là nhà thầu chính hoặc tông thâu.\r\n\r\n- Xử lý, khắc phục các sai sót, khiếm khuyết về chất lượng trong quá trình thực hiện các\r\nhạng mục công việc (nếu có).\r\n\r\n- Lập nhật ký thực hiện các hạng mục công việc theo quy định.\r\n- Yêu cầu chủ đầu tư thực hiện nghiệm thu tháng theo quy định.\r\n\r\nBáo cáo chủ đâu tư về tiến độ, chất lượng, khôi lượng, an toàn lao động và vệ sinh môi\r\n\r\ntrường thực hiện các hạng mục công việc theo quy định của hợp đồng và yêu cau đột xuất của chủ\r\nđâu tư.\r\n\r\n8. Giải pháp và phương pháp luận:\r\n\r\nTrang 77\r\n\fE-HSMT : Gói thầu: Phi tư vấn cung cấp dịch vụ sự nghiệp công quản lý, vận hành và bảo trì kết cấu\r\nvà thiết bị đường ham sông Sài Gòn (Bảo dưỡng máy phát điện sau bay năm hoạt động ở chế độ dự phòng — năm 2024)\r\n\r\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các\r\nnội dung quy định tại Chương này, gom các phần như sau:\r\n\r\n1. Giải pháp và phương pháp luận;\r\n2. Kế hoạch công tác.\r\n9. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n\r\nNghiệm thu: Hàng tháng hoặc hàng quý, Chủ đầu tư sẽ thực hiện nghiệm thu công tác công\r\ntác quản lý bảo trì gói thầu theo quy định số 3206/QĐ-UBND ngày 21/6/2017 của Ủy ban nhân dân\r\nTp. Hồ Chí Minh và hướng dẫn số 7094/HD-SGTVT ngày 16/6/2020 của Sở Giao thông vận tải và\r\ntheo các quy định hiện hành.\r\n\r\nTrang 78"}