{"text":"--- Tệp: TCKT 12.5 KVA va 7.2 KVA.docx ---\nYÊU CẦU KỸ THUẬT MÁY PHÁT ĐIỆN\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\nMáy phát điện cố định:\nGiới thiệu chung về dự án, gói thầu\n+ Mục tiêu đầu tư xây dựng: Trang bị máy phát điện cố định để đảm bảo nguồn điện dự phòng cho trạm BTS Vinaphone.\n+ Quy mô:Trang bị 60 máy phát điện công suất ≥ 12.5 KVA.\nYêu cầu về kỹ thuật\n\nStt\nNội dung\nNỘI DUNG CHI TIẾT\nA\nYêu cầu kỹ thuật của “Máy phát điện Diesel 12.5KVA/1pha, vỏ cách âm”\nI\nYêu cầu chung của Tổ máy phát điện \n1\nYêu cầu chung\n- Mới 100%, được sản xuất từ tháng 01 năm 2024 trở về sau. Hàng hóa có xuất xứ G7 hoặc Việt Nam.\n- Khí thải:\n+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT.\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n+ Hướng xả khí thải của miệng ống xả theo chiều dọc của máy.\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤80%.\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n+ Tên hoặc thương hiệu nhà chế tạo.\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.\n+ Công suất ra danh định.\n+ Điện áp danh định.\n+ Tần số danh định.\n+ Hệ số công suất danh định.\n- Tài liệu kèm theo:\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\n2\nCông suất liên tục \n≥ 12.5 KVA ± 0.5\n4\nCông suất tối đa\n≥ 13.5 kVA± 0.5\n5\nĐiện áp/Tần số (danh định)\n220-230V/50Hz\n6\nDao động điện áp đầu\nra\n+ 1 %\n7\nSố pha, số dây\n1 pha, 2 dây\n8\nSai lệch tần số cho phép (tải định mức)\n+2%\n9\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường VN\n10\nHệ số công suất\nCosϕ = 1\n11\nTốc độ vòng quay\n1.500 vòng/phút\n12\nHệ thống khởi động\nKhởi động điện, 12VDC\n13\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\n14\nAptomat tại ngõ ra của máy\nLà loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS, Rogy.\nCB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện\n15\nMáy chạy liên tục 24/24 ở 100% công suất liên tục của máy\nMáy chạy liên tục 24/24 ở 100 % công suất liên tục của máy\n16\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\n17\n\nMức tiêu thụ nhiên liệu\n≤ 4 lít/giờ tại (75 %) tải định mức\n\n\n≤ 4,5 lít/giờ tại (100 %) tải định mức\n18\nĐộ ồn máy phát điện \nĐộ ồn ở khoảng cách 7m, 75% tải: ≤ 69 dB(A)\n29\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục\n21\nThùng nhiên liệu\nBằng thép, sơn tĩnh điện, được thiết kế cao hơn hệ thống lọc đảm bảo nhiên liệu được cấp dễ dàng vào bơm cao áp.\n22\nDung tích thùng nhiên liệu\n≥ 70 lít \n23\nVỏ máy\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, có khóa đảm bảo an toàn cho vỏ máy. \n- Máy có bố trí móc cẩu trên nóc vỏ máy\n- Ống pô giảm thanh nằm bên trong vỏ máy\n- Thoát nhiệt nóng và ống khói theo chiều dọc của máy\n24\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quanh; có đế cao su giảm chấn.\n- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện\n25\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\n26\nKích thước máy (Dài x Rộng x Cao)\n≤ ( 1440 x 770 x 1120 mm)\n27\nTrọng lượng khô máy bao gồm: vỏ chống ồn, ắc quy\n≤ 650 KG\n28\nChứng nhận chất lượng\nISO 9001:2015\n29\nChứng nhận môi trường \nISO 14001:2015\n30\nChứng nhận sức khỏe và an toàn đối với sản phẩm máy phát điện\nCE. Chứng nhận phải kiểm tra được trên website của đơn vị cấp chứng chỉ và có thể hiện sản phẩm chào thầu (khi bàn giao hàng hóa) \nII\nYêu cầu về động cơ\n1\nXuất xứ/Nhãn hiệu\nNhà thầu khai báo thông tin\n2\nNăm sản xuất \nTừ tháng 01 năm 2024 trở về sau\n3\nLoại động cơ\n4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp\n4\nTốc độ vòng quay\n1.500 vòng/phút\n5\nCông suất định mức (PRP) của động cơ tại 1500 vòng/phút\n≥ 16KW\n6\nCông dự phòng (ESP) của động cơ tại 1500 vòng/phút\n≥ 18 KW\n7\nSố xy lanh, kiểu bố trí\n≥ 4, thẳng hàng\n\nTỷ số nén\n≤ 18:1\n8\nDung tích xilanh\n≥ 2300 cc\n9\nNhiên liệu sử dụng \nDiesel\n10\nHình thức khởi động\nKhởi động điện, 12VDC\n11\nẮc quy khởi động\n≥ 70Ah, loại kín khí\n12\nKiểu điều tốc\nĐiện tử\n13\nHệ thống bôi trơn \nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc \n14\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước và có thể thay thế\n15\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn\n\n\nCảm biến nhiệt độ nước\n\n\nCảm biến mức nhiên liệu\n16\nDung tích nước làm mát của động cơ\nNhà thầu khai báo thông tin \n17\nHệ thống làm mát \nLàm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn\nIII\nYêu cầu về đầu phát\n1\nXuất xứ/Nhãn hiệu\nNhà thầu khai báo thông tin\n2\nNăm sản xuất\nTừ tháng 01 năm 2024 trở về sau\n3\nKích từ\nTự kích từ, không chổi than \n4\nĐiện áp ra/Số pha - dây\n220V/1 pha, 2 dây\n5\nDao động điện áp đầu ra\n ± 1%\n6\nCông suất liên tục tại 40oC, Class H\n≥ 12 KVA\n7\nCông suất dự phòng tại 40oC, Class H\n≥ 110%* công suất liên tục\n8\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ\n9\nĐiều chỉnh điện áp\nTự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải\n10\nCấp cách điện/ nhiệt\nCấp H/H\n11\nCấp bảo vệ\nTối thiểu là IP23\n12\nHệ số công suất\nCosϕ = 1\n13\nTốc độ vòng quay\n1.500 vòng/phút\n14\nTần số\n50 Hz\n15\nDao động tần số đầu ra\n± 2%\nIV\nYêu cầu về bộ điều khiển và hiển thị\n1\nỔ khóa cấp nguồn khởi động\nCó\n2\nChế độ vận hành\n- Vận hành bằng phím mềm trên bảng điều khiển.\n- Tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.\n3\nBảng điều khiển có các phím nhấn điều khiển\n- Stop (Dừng máy)\n- Start (khởi động)\n- Auto (Khởi động tự động);\n- Man (Khởi động bằng tay);\n- ON (Đóng/ mở nguồn điện ATS...)\n- Test (chế độ kiểm tra)\n- Prog (Xác nhận chế độ cài đặt…)\n- Phím dịch chuyển lên, xuống, trái, phải. \n4\nĐèn báo trạng thái\n- Có  đèn LED hiển thị trạng thái:\n+ Trạng thái hoạt động bảng điều khiển\n+ Trạng thái hoạt động chế độ Stop\n+ Trạng thái hoạt động chế độ Auto\n+ Trạng thái hoạt động chế độ ON\n+ Trạng thái hoạt động chế độ Manual\n+ Trạng thái hoạt động chế độ Test\n+ Trạng thái Shutdown.\n+ Trạng thái warning. \n+ Trạng thái Maintenance.\n5\nĐèn báo máy phát vận hành\nCó\n6\nNút dừng khẩn cấp\nCó\n7\nBảng điều khiển\nKỹ thuật số\n8\nNhiệt độ hoạt động\nTừ -20oC đến 70oC\n9\nĐiện áp cấp nguồn sử dụng liên tục\nNhà thầu đề xuất\n10\nCấp bảo vệ\n≥ IP65\n11\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (V)- Tần số máy phát (Hz)- Dòng điện máy phát (A)- Công suất (kW, kVA, KVAr; kWh- Mức % tải\n- Trình tự pha- Hệ số công suất; - Tốc độ động cơ; - Số giờ vận hành máy\n- Số lần khởi động máy- Điện áp sạc acquy; - Điện áp ắc quy;- Nhiệt độ nước làm mát; - Áp suất dầu bôi trơn; - Mức nhiên liệu\n- Lưu trữ dữ liệu và sự kiện  ≥ 500 event log\n- Hiển thị sóng hài (THD) bằng độ thị và %\n12\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới (V)- Tần số điện lưới (V) - Trình tự pha\n13\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy\n14\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy\n15\nGiao điện kết nối bộ ATS\nMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\nV\nYêu cầu khác kèm theo máy phát điện\n\nYêu cầu kỹ thuật bộ tự động chuyển đổi nguồn - ATS:\n\n- Được điều khiển trực tiếp từ bộ điều khiển hoặc nhân công.\n- Chịu được dòng liên tục: ≥ 100A\n\n5.1. Chức năng tủ chuyển nguồn ATS:\nChuyển đổi tự động hoặc nhân công nguồn từ điện lưới sang máy phát khi có sự cố lưới điện và ngược lại.\nĐảo nguồn bằng chế độ tự động (tín hiệu từ bộ điều khiển).\n Đảo nguồn bằng chế độ nhân công (Công tắc chọn chế độ Auto-Man).\nMáy cắt loại 3 vị trí On-Off-On.\n\n\n5.2. Vỏ tủ ATS:\nTủ ATS có cửa mở dễ dàng.\nVỏ tủ sơn tĩnh điện, khung chắc chắn, dày ≥ 1,2 mm.\nCó đèn hiển thị các chế độ đóng điện của ATS.\nTủ ATS thiết kế rộng rãi, dễ dàng đấu nối các dây nguồn.\nCho phép treo trên tường hoặc có bệ lắp dưới nền.\nVI\nYêu cầu khác kèm theo máy phát điện\n\n\n\n1\nBộ lọc nhiên liệu\nTháo lắp được, thuận tiện cho việc thay thế bảo dưỡng.\n2\nHệ thống làm mát bằng nước\nNguyên thủy theo máy.\n3\nHệ thống xả giảm thanh\nHệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.\n4\nBộ cao su chống rung\nNguyên thủy theo máy.\n5\nTài liệu kỹ thuật có đầy đủ và rõ ràng\nCatalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 1 bộ).\n6\nNhà thầu có cam kết chạy thử tải.\nNhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.\n\n\nMáy phát điện lưu động:\n2.1. Giới thiệu chung về dự án,gói thầu\n+ Mục tiêu đầu tư xây dựng: Trang bị máy phát điện lưu động để đảm bảo nguồn điện dự phòng cho trạm BTS Vinaphone đặt tại các KCN.\n+ Quy mô: Trang bị 20 máy phát điện công suất ≥ 7.2 KVA.\n2.2. Yêu cầu về kỹ thuật\n\nA\nYêu cầu kỹ thuật của “Máy phát điện xăng 7.2KVA/1pha”\nI\nYêu cầu chung của Tổ máy phát điện \n1\nYêu cầu chung\n- Mới 100%, được sản xuất từ tháng 1 năm 2024 trở về sau.\n- Nhà thầu cung cấp tài liệu kỹ thuật của hãng sản xuất, thuyết minh tiếng Việt, phải chịu trách nhiệm về tính trung thực, chính xác của các thông tin, các tuyên bố đáp ứng trong HSDT. Các tài liệu phải là tiếng Anh hoặc tiếng Việt và được kiểm chứng trên website hoặc là tài liệu của chính nhà sản xuất;\nHàng hóa nhập khẩu phải có đầy đủ C/O, CQ, hàng hóa trong nước phải có Giấy chứng nhận chất lượng Xuất xưởng\nCó giấy chứng nhận đăng ký nhãn hiệu hàng hóa do cục sở hữu trí tuệ quốc gia nhà sản xuất cấp hoặc Tổ chức sở hữu trí tuế quốc tế cấp.\nCung cấp các tài liệu chứng minh mã hiệu sản phẩm cung cấp đạt các tiêu chuẩn về ISO9001, ISO14001, CE\n\n2\nCông suất liên tục \n≥ 7.2 KVA ± 0.5\n3\nCông suất tối đa\n≥ 8.0 kVA± 0.5\n4\nĐiện áp/Tần số (danh định)\n220-230V/50Hz\n5\nDòng tải liên tục\n32.6A\n6\nSố pha, số dây\n1 pha, 2 dây\n7\nDung tích bình nhiên liệu\n25 lít\n8\nMức tiêu thụ nhiên liệu\n≤ 4.25 lít/giờ tại (75 %) tải định mức\n9\nThời gian chạy liên tục 50% tải\n≥ 12 giờ\n10\nĐộ ồn máy phát điện \nĐộ ồn ở khoảng cách 7m, 75% tải: ≤ 79 dB(A)\n11\nẮc qui khởi động 12V\n≥ 36A\n12\nChứng nhận chất lượng\nGB/T19001-2916/ISO 9001:2015\n13\nChứng nhận môi trường \nGB/T29001-2916/ISO 14001:2015\nII\nĐộng cơ\n1\nCông suất liên tục\n≥ 17.5Hp\n2\nHệ thống khởi động\nĐiện tử\n3\nDung tích xilanh\n≥ 459 cc\n4\nDung lượng bình nhớt\n≥ 1.1 lít\nIII\nĐầu Phát\n1\nCông suất liên tục \n≥ 7.5 KVA ± 0.5\n2\nHệ số công suất\nCosϕ = 1\n3\nĐiều chỉnh điện áp\nBlush type/AVR\nIV\nKích thước và trong lượng\n1\nKích thước máy (Dài x Rộng x Cao)\n≤ (687 x 540 x 555 mm)\n2\nKích thước vỏ máy (Dài x Rộng x Cao)\n≤ ( 710 x 560 x 590 mm)\n3\nTrọng lượng tỉnh máy\n≤ 92 KG\n4\nTổng rọng máy\n≤ 95 KG\nC\nHỗ trợ kỹ thuật\n1\nĐội ngũ kỹ thuật: Phải có cam kết có đội ngũ kỹ thuật hỗ trợ kỹ thuật 24/7.\n2\nPhải tiến hành đào tạo hướng dẫn sử dụng, hướng dẫn bảo hành bảo dưỡng cho nhân viên của Chủ đầu tư: nhà thầu phải đào tạo và cung cấp tài liệu hướng dẫn sử dụng, hướng dẫn bảo hành và chịu toàn bộ chi phí đào tạo."}