{"text":"--- Tệp: Chương V Yêu cầu kỹ thuật (1).docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\n1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\n-Tên công trình:  LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R2C3\" \\t \\u \\* MERGEFORMAT Trang bị máy phát điện công suất lớn thay thế máy không đảm bảo chất lượng tại các đài trạm viễn thông - VNPT Bến Tre năm 2024\n- Tên gói thầu:  LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R1C7\" \\t \\u \\* MERGEFORMAT Máy phát điện công suất cao\n- Mục tiêu:  LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R5C4\" \\t \\u \\* MERGEFORMAT Thay thế máy không đạt tiêu chuẩn kỹ thuật, máy thuê ngoài nhằm giảm chi phí thuê, sửa chữa\n- Quy mô gói thầu: \nSTT\nDanh mục hàng hóa\nĐơn vị tính\nKhối lượng\n\n\n\n\n1\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R51C6\" \\t \\u \\* MERGEFORMAT Máy phát điện chạy dầu công suất liên tục/dự phòng 8.5kVA/9,35kVA 1 pha\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R51C7\" \\t \\u \\* MERGEFORMAT Máy\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R51C8\" \\t \\u \\* MERGEFORMAT 11,0\n2\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R52C6\" \\t \\u \\* MERGEFORMAT Máy phát điện chạy dầu công suất liên tục/dự phòng 20kVA/22kVA 1 pha\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R52C7\" \\t \\u \\* MERGEFORMAT Máy\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R52C8\" \\t \\u \\* MERGEFORMAT 3\n3\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R53C6\" \\t \\u \\* MERGEFORMAT Máy phát điện chạy dầu công suất liên tục/dự phòng 30kVA/33kVA 3 pha\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R53C7\" \\t \\u \\* MERGEFORMAT Máy\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R53C8\" \\t \\u \\* MERGEFORMAT 1\n4\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R54C6\" \\t \\u  \\* MERGEFORMAT Máy phát điện chạy dầu công suất liên tục/dự phòng 45kVA/50kVA 3 pha\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R54C7\" \\t \\u  \\* MERGEFORMAT Máy\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R54C8\" \\t \\u  \\* MERGEFORMAT 1\n5\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R55C6\" \\t \\u  \\* MERGEFORMAT Máy phát điện chạy dầu công suất liên tục/dự phòng 60kVA/66kVA 3 pha\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R55C7\" \\t \\u  \\* MERGEFORMAT Máy\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R55C8\" \\t \\u  \\* MERGEFORMAT 1\n- Thời gian thực hiện hợp đồng:  LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R41C9\" \\t \\u \\* MERGEFORMAT 30 ngày kể từ ngày hợp đồng có hiệu lực đến ngày bàn giao, nghiệm thu hàng hóa.\n- Chủ đầu tư: Viễn thông Bến Tre\n- Thông tin chi tiết các đài trạm lắp đặt hoàn chỉnh máy trong dự án được đưa ra trong bảng dưới đây:\nStt\nTTVT\nTên Trạm VT, BTS\nLắp đặt\n1\nCLB\nTrạm BTI003,VT An Thủy \n8 kva dầu 1 pha\n2\nCLB\nTrạm BTI036, Cống Láng Sen\n8 kva dầu 1 pha\n3\nCLB\nTrạm BTI039, Ngã 3 Mỹ Quí\n8 kva dầu 1 pha\n4\nCLB\nTrạm GTR034, Cầu Bình Chánh\n8 kva dầu 1 pha\n5\nCLB\nTrạm GTR015M, VT Phước Long\n30 kva dầu 3 pha\n6\nCLB\nTrạm GTR008, VT Hưng Phong\n20 kva dầu 1 pha\n7\nCLM\nTPH008M (My-An)\n20 kva dầu 1 pha\n8\nCTH-BDI\nBDA003 (Binh-Chien)\n8 kva dầu 1 pha\n9\nCTH-BDI\nBDA008 (Binh-Trung)\n8 kva dầu 1 pha\n10\nCTH-BDI\nCTH014M-BTE (KCN-Giao-Long)\n20 kva dầu 1 pha\n11\nTPO\nBTR071M\n8 kva dầu 1 pha\n12\nTPO\nBTR067M\n8 kva dầu 1 pha\n13\nCLM\nCLA025M-BTE (Kenh-Bao-Vang)\n8 kva dầu 1 pha\n14\nCLM\nHuong-My-BTE\n45 kva dầu 3 pha\n15\nCLB\nBa-Tri-BTE\n60 kva dầu 3 pha\n16\nTPO\nBTR060M\n8 kva dầu 1 pha\n17\nTPO\nBTR059M\n8 kva dầu 1 pha\n- Thông tin dịch vụ \nStt\nTTVT\nTên Trạm VT, BTS\nLoại Máy hiện hữu \nCông Suất( KVA )\nLắp đặt mới\nThu hồi, vận chuyển \n1\nCLB\nTrạm BTI003,VT An Thủy \nHữu Toàn \n20KVA\n8 kva dầu 1 pha\nThu hồi, vận chuyển về trạm viễn thông An Ngãi Trung\n2\nCLB\nTrạm BTI036, Cống Láng Sen\nĐCN\n10,5KVA\n8 kva dầu 1 pha\nThu hồi, vận chuyển về kho Hữu Định\n3\nCLB\nTrạm BTI039, Ngã 3 Mỹ Quí\nĐCN\n10,5KVA\n8 kva dầu 1 pha\nThu hồi, vận chuyển về kho Hữu Định\n4\nCLB\nTrạm GTR034, Cầu Bình Chánh\nĐCN\n10,5KVA\n8 kva dầu 1 pha\nThu hồi, vận chuyển về kho Hữu Định\n5\nCLB\nTrạm GTR015M, VT Phước Long\nVietgen \n30 KVA\n30 kva dầu 3 pha\nThu hồi, vận chuyển về trạm viễn thông Bình Đại\n6\nCLB\nTrạm GTR008, VT Hưng Phong\nRuno\n20 KVA\n20 kva dầu 1 pha\nThu hồi, vận chuyển về kho Hữu Định\n7\nCLM\nTPH008M (My-An)\nhuu toàn \n20 KVA\n20 kva dầu 1 pha\n----\n8\nCTH-BDI\nBDA003 (Binh-Chien)\nRuno\n10KVA\n8 kva dầu 1 pha\nThu hồi, vận chuyển về kho Hữu Định\n9\nCTH-BDI\nBDA008 (Binh-Trung)\nMitsubitshi\n10KVA\n8 kva dầu 1 pha\nThu hồi, vận chuyển về kho Hữu Định\n10\nCTH-BDI\nCTH014M-BTE (KCN-Giao-Long)\nMitsubitshi\n20KVA\n20 kva dầu 1 pha\nThu hồi, vận chuyển về trạm viễn thông Châu Thành\n11\nTPO\nBTR071M\nDầu (penkin)\n10.5KVA\n8 kva dầu 1 pha\nThu hồi, vận chuyển về kho Hữu Định\n12\nTPO\nBTR067M\nmáy xăng kama\n8KVA\n8 kva dầu 1 pha\nThu hồi, vận chuyển về kho Hữu Định\n13\nCLM\nCLA025M-BTE (Kenh-Bao-Vang)\nkubota\n10KVA\n8 kva dầu 1 pha\nThu hồi, vận chuyển về kho Hữu Định\n14\nCLM\nHuong-My-BTE\nHữu Toàn \n30 KVA\n45 kva dầu 3 pha\nThu hồi, vận chuyển về kho Hữu Định\n15\nCLB\nBa-Tri-BTE\nNET 2 \n120KVA\n60 kva dầu 3 pha\nKhông thu hồi\n16\nTPO\nBTR060M\nmáy xăng kama\n8KVA\n8 kva dầu 1 pha\nThu hồi, vận chuyển về kho Hữu Định\n17\nTPO\nBTR059M\nmáy xăng kama\n8KVA\n8 kva dầu 1 pha\nThu hồi, vận chuyển về kho Hữu Định\nVị trí lắp đặt, thu hồi vận chuyển có thể thay đổi theo quyết định cuối cùng của chủ đầu tư.\n1.2. Yêu cầu về kỹ thuật\nNhà thầu có trách nhiệm cung cấp đầy đủ các tài liệu chứng minh đầy đủ các chỉ tiêu kỹ thuật theo yêu cầu, chỉ ra các tham chiếu để tra cứu đáp ứng từng yêu cầu kỹ thuật. \nNhà thầu phải nộp cùng E-HSDT các tài liệu kỹ thuật mô tả chi tiết các thông số và các catalogue, các tài liệu kỹ thuật minh họa ... để chứng minh hàng hóa đáp ứng các yêu cầu kỹ thuật do bên mời thầu nêu.\nNhà thầu phải nộp Bảng cam kết tuân thủ của nhà thầu đáp ứng các yêu cầu kỹ thuật trong đó liệt kê sự đáp ứng của nhà thầu (đạt hay không đạt) đối với từng mục yêu cầu của Bên mời thầu liên quan tới các yêu cầu kỹ thuật (bao gồm các yêu cầu khác) nêu tại Chương V, yêu cầu về kỹ thuật.\na) Yêu cầu về kỹ thuật chung: \n- Máy phát điện phải đáp ứng các yêu cầu theo bảng tiêu chuẩn kỹ thuật máy phát điện và đáp ứng các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện hành. \n- Nhà cung cấp phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ các chứng nhận, cam kết chất lượng, tài liệu kỹ thuật và các tài liệu liên quan khác.\n - Đối với những chỉ tiêu kỹ thuật của MPĐ cần phải kèm theo tài liệu chứng minh cụ thể. \n- Tài liệu chứng minh xuất xứ và chất lượng của hàng hóa như sau:  \n+ Đối với hàng hóa sản xuất trong nước: Nếu nhà thầu là nhà sản xuất (hoặc lắp ráp): Có đầy đủ chứng chỉ theo quy định còn hiệu lực như: ISO9001:2015; ISO 14001: 2015; ISO45001:2018 (bản gốc hoặc bản gốc chứng thực công chứng); Giấy chứng nhận xuất xưởng(bản gốc); Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ(đối với động cơ, đầu phát, bảng điều khiển) (bản gốc hoặc bản chứng thực công chứng);  \n+ Đối với hàng hóa nhập khẩu đồng bộ nguyên máy: Giấy chứng nhận xuất xứ CO và chứng nhận chất lượng-CQ của tổ máy (bản gốc hoặc bản chứng thực công chứng). \n+ Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ năm 2024 trở về sau, máy phát điện mới 100% chưa qua sử dụng.\n- Dự án bao gồm cung cấp máy phát điện nguyên bộ, ATS, phụ kiện, dây điện và nhân công lắp đặt hoàn chỉnh tại địa điểm yêu cầu của chủ đầu tư. Phần dịch vụ bao gồm thu hồi và vận chuyển thiết bị thay thế theo thông tin của dự án.\nb) Yêu cầu về kỹ thuật cụ thể:  \nMột chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không hợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường link công khai, khả dụng đến trang web chính hãng để tham chiếu tài liệu, mọi trường hợp không truy cập được hoặc thông tin từ link cung cấp không khớp với hồ sơ đề xuất đều được coi là “Không đạt”.\nTóm tắt thông số kỹ thuật của hàng hóa, dịch vụ liên quan. Hàng hóa, dịch vụ liên quan phải tuân thủ các thông số kỹ thuật và tiêu chuẩn sau đây: \n\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R51C6\" \\t \\u \\* MERGEFORMAT Máy phát điện chạy dầu công suất liên tục/dự phòng 8.5kVA/9,35kVA 1 pha\nHạng mục số\nTên hàng hóa và các dịch vụ liên quan\nThông số kỹ thuật và các tiêu chuẩn\nI\nTổ máy phát điện\n1\nYêu cầu chung\n- Mới 100%, các thành phần, cấu kiện phải được sản xuất và lắp ráp trong nước hoặc nhập khẩu từ năm 2024 về sau.\n\n\n- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015 và 45001:2018 còn hiệu lực\n\n\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn, thông tin này có trên website nhà sản xuất tổ máy.\n\n\n- Khí thải:\n\n\n+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\n\n\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n\n\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.\n\n\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n\n\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n\n\n+ Tên hoặc thương hiệu nhà chế tạo.\n\n\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.\n\n\n+ Công suất ra danh định.\n\n\n+ Điện áp danh định.\n\n\n+ Tần số danh định.\n\n\n+ Hệ số công suất danh định.\n\n\n+ Kích thước, khối lượng tổng của máy phát.\n\n\n- Tài liệu kèm theo:\n\n\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).\n\n\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\n2\nNhãn hiệu/ Xuất xứ\nNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.\n3\nCông suất liên tục (100% tải)\n≥ 8,5kVA\n4\nCông suất dự phòng, tối đa\n≥ 9,35 kVA\n5\nSố pha, số dây\n1 pha, 2 dây.\n6\nĐiện áp/Tần số (danh đinh)\n220-230V/50Hz\n7\nHệ số công suất\nCosφ = 1.\n8\nDao động điện áp/tần số đầu ra (từ không tải đến 100% tải)\n≤ ±1,5%/5%\n9\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\n10\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố công khai, cụ thể, rõ ràng trên website nhà sản xuất, nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu còn hiệu lực, mọi trường hợp không truy cập được hoặc thông tin từ website không thống nhất đều đánh giá là Không đạt.\n11\nCatalog tổ máy cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá.\nCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\n12\nĐộ ồn máy\nĐộ ồn ở khoảng cách 7m, 75% tải : ≤ 75 dB(A)\n13\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm; vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn\n14\nDung tích thùng nhiên liệu\n≥ 55 lít\n15\nTiêu thụ nhiên liệu mức 100% tải liên tục\n≤ 3.5 L/h\n16\nTiêu thụ nhiên liệu mức 75% tải liên tục\n≤ 3,2 L/h\n17\nTiêu thụ nhiên liệu mức 50% tải liên tục\n≤ 2,5 L/h\n18\nTiêu thụ nhiên liệu mức 25% tải liên tục\n≤ 2 L/h\n17\nMáy chạy liên tục 24/24 ở 75 % công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.\n18\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ.\n19\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoản thời gian hoạt động 06 giờ chạy máy liên tục\n20\nKhả năng khởi động\nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.\n21\nVỏ máy cách âm\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có hệ thống thoát nhiệt thoát xả hướng lên trên nóc vỏ máy.\n\n\n- Liên kết máy & vỏ: Máy được liên kết với khung bằng cao su chống rung, triệt tiêu rung động ra vỏ khi máy hoạt động.\n\n\n- Công nghệ chế tạo vỏ: Bằng thép, độ dày vỏ cách âm ≥ 2mm, chế tạo thành các module, tháo lắp dễ dàng, thuận tiện cho bảo trì bảo dưỡng.\n\n\n- Vật liệu chống ồn: Sử dụng cao su non chống cháy, độ bên cao.\n\n\n- Cấu tạo cánh cửa: Phần điều khiển có cửa kính để dễ dàng quan sát thông số làm việc từ bên ngoài. Các cánh cửa có khóa an toàn & gioăng làm kín khít.\n\n\n- Cấp bảo vệ vỏ ngoài: IP23\n22\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quanh; có đế cao su giảm chấn.\n\n\n- Khung dập & hàn tấm bằng thép tiêu chuẩn chữ U, I hoặc V có độ dày ≥ 2mm chất lượng cao.\n\n\n- Giữa khung bệ máy liên kết với chân động cơ và đầu phát được trang bị cao su giảm chấn để giảm rung động từ động cơ và đầu phát sang khung bệ máy trong quá trình máy hoạt động\n23\nKích thước (Dài x Rộng x Cao)\n≤ 1600 x 800 x 1000 mm\n24\nTrọng lượng khô máy\n≤ 600 Kg\n25\nCác tài liệu kỹ thuật kèm theo máy\n- Sơ đồ, bản vẽ cấu tạo tổ máy phát điện\n\n\n- Sơ đầu, bản vẽ cấu tạo động cơ\n\n\n- Sơ đồ, bản vẽ cấu tạo đầu phát\n\n\n- Sơ đồ, bản vẽ cấu tạo hệ thống điều khiển\nII\nYêu cầu đối với động cơ\n1\nThương hiệu\nNhà thầu đề xuất\n2\nXuất xứ/Model\nNhà thầu đề xuất\n3\nNăm sản xuất\n2024 trở về sau\n4\nLoại động cơ\nDiesel 4 kỳ làm mát bằng nước\n5\nDung tích xilanh\n≥ 2 lít\n6\nĐường kính xilanh\n≥ 85 mm\n7\nHành trình xilanh\n≤ 100 mm\n8\nTỉ số nén\n≥ 17:1\n9\nSố xilanh\n4\n10\nCông suất liên tục (1500rpm)\n≥ 19kW\n11\nCông suất tối đa (1500rpm)\n≥ 21kW\n12\nTốc độ vòng quay\n1500 vòng/ phút\n13\nNhiên liệu sử dụng\nDiesel\n14\nPhun nhiên liệu\nPhun nhiên liệu trực tiếp\n15\nHình thức khởi động\nKhởi động điện, 12VDC\n16\nẮc quy khởi động\n≥ 45Ah, loại kín khí\n17\nCông suất mô tơ khởi động\n≥ 3kW\n18\nCông suất máy phát sạc ắc quy\n≥ 35A\n19\nSấy động cơ\nCó\n20\nKiểu điều tốc\nĐiện tử/Cơ khí\n21\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\n22\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\n23\nDung tích dầu bôi trơn đã bao gồm cả lọc dầu\n≤ 8 lít\n24\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn\n25\nDung tích nước làm mát (bao gồm động cơ, két nước và đường ống)\n≤ 8.5 lít\n27\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn. Cảm biến nhiệt độ nước\n28\nCơ cấu chuyển động\nTrực tiếp bằng khớp nối đồng trục\nIII\nYêu cầu đối với đầu phát điện\n1\nThương hiệu\nNhà thầu đề xuất\n \nXuất xứ\nNhà thầu đề xuất\n2\nNăm sản xuất\n2024 trở về sau\n3\nHệ số công suất cos phi\n1\n4\nĐiện áp ra\n220 VAC\n5\nPha\n1 pha 2 dây\n6\nDao động điện áp/tần số đầu ra\n≤ ± 1%/  ± 5%\n7\nTần số\n50 Hz\n8\nCông suất liên tục tại 40oC, Class H\n≥ 10 KVA\n9\nCông suất dự phòng tại 40oC, Class H\n≥ 11 kVA\n10\nKhả năng quá tốc độ\n≥ 2250 vòng\n11\nKích từ\nTự kích từ, không chổi than, từ trường quay đồng bộ\n12\nBộ điều chỉnh điện áp\nAVR, tự động điều chỉnh khi tải thay đổi\n13\nCấp cách nhiệt\nTối thiểu cấp H\n14\nCấp bảo vệ đầu phát\n≥ IP23\n15\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 84%\n16\nKhả năng quá tải\n110% công suất định mức trong vòng 1 giờ cho mỗi 6 giờ hoạt động\n17\nKết cấu đầu phát\nMột ổ trục, tự bôi trơn\n18\nHệ thống làm mát\nTrực tiếp bằng quạt li tâm\n19\nTốc độ quay rpm\n1500\nIV\nYêu cầu đối với hệ thống điều khiển, giám sát\n1\nXuất xứ/Thương hiệu/Model\nNhà thầu đề xuất\n2\nỔ khóa cấp nguồn khởi động\nCó\n3\nChế độ vận hành\nVận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố\n4\nHệ thống khởi động, điều khiển\n- Nút khởi động máy bằng tay (RUN)\n\n\n- Nút dừng máy bằng tay (OFF/STOP)\n\n\n- Nút chạy chế độ tự động (AUTO)\n\n\n- Nút chuyển trang trái; phải\n\n\n- Đèn LED cảnh báo lỗi\n\n\n- Đèn LED cảnh báo bảo dưỡng\n\n\n- Đèn LED hiển trị trạng thái hoạt động\n\n\n- Kết nối PC\n\n\n- Chức năng AMF\n\n\n- Nút dừng khẩn cấp\n5\nĐèn báo máy phát\nCó\n6\nBảng điều khiển\nKỹ thuật số\n7\nMàn hình hiển thị\nLCD\n8\nNhiệt độ hoạt động\nTừ -30oC đến 70oC\n9\nCấp bảo vệ\n≥ IP65, BS EN 60529\n10\nTính năng đo lường hiển thị đồng thời các thông số trên màn hình LCD\nThông số về phát điện:\n\n\n- Điện áp (V)\n\n\n- Tần số (Hz)\n\n\n- Cường độ dòng điện (A)\n\n\n- Công suất (kW)\n\n\n- Hệ số công suất (Cos )\n\n\nThông số động cơ:\n\n\n- Tốc độ động cơ (rpm)\n\n\n- Điện áp ác quy (Vdc)\n\n\n- Nhiệt độ nước làm mát (oC)\n\n\n- Điện áp bộ sạc acquy (Vdc)\n\n\n- Mức nhiên liệu (%)\n11\nCác hiển thị khác tại các trang trên màn hình LCD\n- Logo hãng\n\n\n- Danh sách các cảnh báo\n\n\n- Phiên bản phần mềm\n\n\n- Số giờ hoạt động\n\n\n- Tổng công suất máy phát ra (kW-h)\n\n\n- Số giờ hoạt động còn lại máy phát đến bảo trì\n\n\n- Thời gian bảo trì\n\n\n- Tổng số lần đề máy\n\n\n- Tổng số lần máy hoạt động\n\n\n- Lịch sử vận hàng (100 sự kiện gần nhất)\n\n\n- Báo lỗi máy phát\n12\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp\n\n\n- Tần số máy phát cao/thấp\n\n\n- Điện áp ắc quy cao/thấp\n\n\n- Tốc độ động cơ cao/thấp\n\n\n- Quá tải/quá dòng/ngắn mạch\n\n\n- Áp suất dầu bôi trơn thấp\n\n\n- Nhiệt độ nước làm mát cao\n\n\n- Mức nhiên liệu thấp\n\n\n- Nút dừng khẩn cấp đóng\n\n\n- Lỗi sạc ác quy\n13\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp\n\n\n- Tần số máy phát cao/thấp\n\n\n- Điện áp ắc quy cao/thấp\n\n\n- Tốc độ động cơ cao/thấp\n\n\n- Quá tải/quá dòng/ngắn mạch\n\n\n- Nhiệt độ nước làm mát cao\n\n\n- Mức nhiên liệu thấp\n\n\n- Nút dừng khẩn cấp đóng\n\n\n- Lỗi sạc ác quy\n14\nGiao điện kết nối bộ ATS\nMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n15\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng để làm cơ sở xem xét đánh giá\nV\nHệ thống kết nối điện áp ra\n \n \nDùng cọc kết nối cố định:\n1\nCực đấu cấp nguồn cho phụ tải\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n \n \n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n \n \n+ Có nắp bảo vệ\n2\nCơ chế bảo vệ\nSử dụng Aptomat 1pha,2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n1\nCông nghệ\nSwitchmode, flyback 65 kHz\n2\nĐiện áp đầu ra (Vo)\nTự động chọn, 13,5 hoặc 27,0VDC\n3\nDòng điện đầu ra (Io)\n≥ 4.0 ADC (liên tục)\n4\nDải điện áp đầu vào\n90-300 VAC\n5\nDòng đầu vào\nTối đa 1.7A\n6\nDải tần số đầu vào\n45-68 Hz\n7\nLàm mát\nĐối lưu tự nhiên\n8\nCông suất đầu vào tối đa\n< 125W\n9\nHiệu suất cao nhất\n≥ 92%\n10\nCông suất đầu ra\nLiên tục tối đa 110W\n11\nNguồn không tải\n< 0,3W @ 230VAC / 24VDC\n \n \n< 0,15W @ 230VAC / 12VDC\n12\nChế độ bảo vệ\nBảo vệ quá tải\n \n \nbảo vệ ngắn mạch\n \n \nBảo vệ nhiệt độ cao\n13\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +80 ºC\n14\nKhả năng cung cấp công suất liên không bị sụt giảm tại nhiệt độ hoạt động\nTừ -300C đến 500C\n15\nĐộ ẩm tương đối tối đa\n≥ 95% (không ngưng tụ)\n16\nMức độ bảo vệ\n≥ IP20\n17\nVật liệu vỏ\nABS / PC chống cháy, UL94-V0\nVII\nYêu cầu về bộ chuyển nguồn tự động ATS\n1\nLoại/kiểu tủ\nLoại treo tường. Dạng khối chuyển đổi/đóng ngắt bằng  motorised chuyên dụng,\n2\nSố pha/Dây\n1 pha/ 2 dây\n2\nChức năng của bộ ATS\nDòng điện định mức: ≥ 65 A.\n \n \nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\n \n \nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\n \n \nCông tắc lựa chọn chế độ: Auto/Gen/Man.\n \n \nBộ sạc ắc qui tự động.\n \n \nĐèn báo chế độ hoạt động.\n \n \nVỏ tủ được sơn tĩnh điện, khung chắc chắn, dày >=2mm\n \n \nCác thông số có thể điều chỉnh bởi người sử dụng: Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy.\nVIII\nCác yêu cầu về vật tư, lắp đặt, đấu nối, chạy thử tải\n1\nMáy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định.\nCam kết đáp ứng\n2\nMáy phát điện phải được đặt cân bằng, đảm bảo an toàn và thuận tiện khi vận hành, bảo dưỡng và sửa chữa.\nCam kết đáp ứng\n3\nĐấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.\nCam kết đáp ứng\n4\nChạy thử tải và đào tạo vận hành máy\nNhà thầu có cam kết xác nhận bằng văn bản (Biên bản nghiệm thu chạy thử tải và đào tạo vận hành) của từng máy do nhân viên kỹ thuật 2 bên xác nhận.\n5\nCọc tiếp đất mạ đồng =>1,2m, dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC) \nTrọn gói./.\n6\nDây điện để lắp tiếp đất cho ATS (loại dây cáp đồng 16mm2 bọc PVC)\nTrọn gói./.\n7\nDây cáp dẫn điện tiết điện 16mm2 dùng đấu nối điện vào ATS \nTrọn gói./.\n8\nDây cáp tín hiệu đấu nối ATS với máy phát điện \nTrọn gói./.\n9\nỐng thoát khói ra khỏi phòng máy có kèm theo ống giảm rung \nTrọn gói./.\n10\nNhiên liệu chạy thử máy phát điện trong khoảng 2 giờ \n6 lít\n11\nHệ thống thoát hơi nóng làm bằng tôn tráng kẽm dầy ít nhất 1.2mm, có che mưa, chắn côn trùng\nTrọn gói./. (Tuỳ theo trạm)\n12\nNhớt máy \nĐầy đủ theo máy.\n13\nNước giải nhiệt \nĐầy đủ theo máy.\n\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R52C6\" \\t \\u \\* MERGEFORMAT Máy phát điện chạy dầu công suất liên tục/dự phòng 20kVA/22kVA 1 pha\nHạng mục số\nTên hàng hóa và các dịch vụ liên quan\nThông số kỹ thuật và các tiêu chuẩn\nI\nTổ máy phát điện\n1\nYêu cầu chung\n- Mới 100%, các thành phần, cấu kiện phải được sản xuất và lắp ráp trong nước hoặc nhập khẩu từ năm 2024 về sau.\n\n\n- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015 và 45001:2018 còn hiệu lực\n\n\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn, thông tin này có trên website nhà sản xuất tổ máy.\n\n\n- Khí thải:\n\n\n+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\n\n\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n\n\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.\n\n\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n\n\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n\n\n+ Tên hoặc thương hiệu nhà chế tạo.\n\n\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.\n\n\n+ Công suất ra danh định.\n\n\n+ Điện áp danh định.\n\n\n+ Tần số danh định.\n\n\n+ Hệ số công suất danh định.\n\n\n+ Kích thước, khối lượng tổng của máy phát.\n\n\n- Tài liệu kèm theo:\n\n\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).\n\n\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\n2\nNhãn hiệu/ Xuất xứ\nNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.\n3\nCông suất liên tục (100% tải)\n≥ 20kVA\n4\nCông suất dự phòng, tối đa\n≥ 22kVA\n5\nSố pha, số dây\n1 pha, 2 dây.\n6\nĐiện áp/Tần số (danh đinh)\n220-230V/50Hz\n7\nHệ số công suất\nCosφ = 1.\n8\nDao động điện áp/tần số đầu ra (từ không tải đến 100% tải)\n≤ ±1%/1,5%\n9\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\n10\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố công khai, cụ thể, rõ ràng trên website nhà sản xuất, nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu còn hiệu lực, mọi trường hợp không truy cập được hoặc thông tin từ website không thống nhất đều đánh giá là Không đạt.\n11\nCatalog tổ máy cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá.\nCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\n12\nĐộ ồn máy\nĐộ ồn ở khoảng cách 7m, 75% tải : ≤ 70 dB(A)\n13\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn\n14\nDung tích thùng nhiên liệu\n≥ 85 lít\n15\nTiêu thụ nhiên liệu mức 100% tải liên tục\n≤ 5,5 L/h\n16\nTiêu thụ nhiên liệu mức 75% tải liên tục\n≤ 4,5 L/h\n \nTiêu thụ nhiên liệu mức 50% tải liên tục\n≤ 2,5 L/h\n \nTiêu thụ nhiên liệu mức 25% tải liên tục\n≤ 2 L/h\n17\nMáy chạy liên tục 24/24 ở 75 % công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.\n18\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ.\n19\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoản thời gian hoạt động 06 giờ chạy máy liên tục\n20\nKhả năng khởi động\nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.\n21\nVỏ máy cách âm\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có hệ thống thoát nhiệt thoát xả hướng lên trên nóc vỏ máy.\n\n\n- Liên kết máy & vỏ: Máy được liên kết với khung bằng cao su chống rung, triệt tiêu rung động ra vỏ khi máy hoạt động.\n\n\n- Công nghệ chế tạo vỏ: Bằng thép, độ dày vỏ cách âm ≥ 2mm, chế tạo thành các module, tháo lắp dễ dàng, thuận tiện cho bảo trì bảo dưỡng.\n\n\n- Vật liệu chống ồn: Sử dụng cao su non chống cháy hoặc mút giảm âm, độ bên cao.\n\n\n- Cấu tạo cánh cửa: Phần điều khiển có cửa kính để dễ dàng quan sát thông số làm việc từ bên ngoài. Các cánh cửa có khóa an toàn & gioăng làm kín khít.\n\n\n- Cấp bảo vệ vỏ ngoài: IP23\n22\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quanh; có đế cao su giảm chấn.\n\n\n- Khung dập & hàn tấm bằng thép tiêu chuẩn chữ U, I hoặc V có độ dày ≥ 2mm chất lượng cao.\n\n\n- Giữa khung bệ máy liên kết với chân động cơ và đầu phát được trang bị cao su giảm chấn để giảm rung động từ động cơ và đầu phát sang khung bệ máy trong quá trình máy hoạt động\n23\nKích thước (Dài x Rộng x Cao)\n≤ 1800 x 800 x 1100 mm\n24\nTrọng lượng khô máy\n≤ 750 Kg\n25\nCác tài liệu kỹ thuật kèm theo máy\n- Sơ đồ, bản vẽ cấu tạo tổ máy phát điện\n\n\n- Sơ đầu, bản vẽ cấu tạo động cơ\n\n\n- Sơ đồ, bản vẽ cấu tạo đầu phát\n\n\n- Sơ đồ, bản vẽ cấu tạo hệ thống điều khiển\nII\nYêu cầu đối với động cơ\n1\nThương hiệu\nThuộc các nước EU, G7\n2\nXuất xứ/Model\nNhà thầu đề xuất\n3\nNăm sản xuất\n2024 trở về sau\n4\nLoại động cơ\nDiesel 4 kỳ làm mát bằng nước\n5\nDung tích xilanh\n≥ 2,3 lít\n6\nĐường kính xilanh\n≥ 85 mm\n7\nHành trình xilanh\n≤ 100 mm\n8\nTỉ số nén\n≥ 17:1\n9\nSố xilanh\n4\n10\nCông suất liên tục (1500rpm)\n≥ 21kW\n11\nCông suất tối đa (1500rpm)\n≥ 23kW\n12\nTốc độ vòng quay\n1500 vòng/ phút\n13\nNhiên liệu sử dụng\nDiesel\n14\nPhun nhiên liệu\nPhun nhiên liệu trực tiếp\n15\nHình thức khởi động\nKhởi động điện, 12VDC\n16\nẮc quy khởi động\n≥ 60Ah, loại kín khí\n17\nCông suất mô tơ khởi động\n≥ 3kW\n18\nCông suất máy phát sạc ắc quy\n≥ 55A\n19\nSấy động cơ\nCó\n20\nKiểu điều tốc\nĐiện tử/Cơ khí\n21\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\n22\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\n23\nDung tích dầu bôi trơn đã bao gồm cả lọc dầu\n≤ 25 lít\n24\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn\n25\nDung tích nước làm mát (bao gồm động cơ, két nước và đường ống)\n≤ 8.5 lít\n25\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn. Cảm biến nhiệt độ nước\n26\nCơ cấu chuyển động\nTrực tiếp bằng khớp nối đồng trục\nIII\nYêu cầu đối với đầu phát điện\n1\nThương hiệu\nNhà thầu đề xuất\n \nXuất xứ\nNhà thầu đề xuất\n2\nNăm sản xuất\n2024 trở về sau\n3\nHệ số công suất cos phi\n1\n4\nĐiện áp ra\n220 VAC\n5\nPha\n1 pha 2 dây\n6\nDao động điện áp/tần số đầu ra\n≤ ± 1%/  ± 5%\n7\nTần số\n50 Hz\n8\nCông suất liên tục tại 40oC, Class H\n≥ 20 KVA\n9\nCông suất dự phòng tại 40oC, Class H\n≥ 22 kVA\n10\nKhả năng quá tốc độ\n≥ 2250 vòng\n11\nKích từ\nTự kích từ, không chổi than, từ trường quay đồng bộ\n12\nBộ điều chỉnh điện áp\nAVR, tự động điều chỉnh khi tải thay đổi\n13\nCấp cách nhiệt\nTối thiểu cấp H\n14\nCấp bảo vệ đầu phát\n≥ IP23\n15\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 85%\n16\nKhả năng quá tải\n110% công suất định mức trong vòng 1 giờ cho mỗi 6 giờ hoạt động\n17\nKết cấu đầu phát\nMột ổ trục, tự bôi trơn\n18\nHệ thống làm mát\nTrực tiếp bằng quạt li tâm\n19\nTốc độ quay rpm\n1500\nIV\nYêu cầu đối với hệ thống điều khiển, giám sát\n1\nXuất xứ/Thương hiệu/Model\nNhà thầu đề xuất\n2\nỔ khóa cấp nguồn khởi động\nCó\n3\nChế độ vận hành\nVận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố\n4\nHệ thống khởi động, điều khiển\n- Nút khởi động máy bằng tay (RUN)\n\n\n- Nút dừng máy bằng tay (OFF/STOP)\n\n\n- Nút chạy chế độ tự động (AUTO)\n\n\n- Nút chuyển trang trái; phải\n\n\n- Đèn LED cảnh báo lỗi\n\n\n- Đèn LED cảnh báo bảo dưỡng\n\n\n- Đèn LED hiển trị trạng thái hoạt động\n\n\n- Kết nối PC\n\n\n- Chức năng AMF\n\n\n- Nút dừng khẩn cấp\n5\nĐèn báo máy phát\nCó\n6\nBảng điều khiển\nKỹ thuật số\n7\nMàn hình hiển thị\nLCD\n8\nNhiệt độ hoạt động\nTừ -30oC đến 70oC\n9\nCấp bảo vệ\n≥ IP65, BS EN 60529\n10\nTính năng đo lường hiển thị đồng thời các thông số trên màn hình LCD\nThông số về phát điện:\n\n\n- Điện áp (V)\n\n\n- Tần số (Hz)\n\n\n- Cường độ dòng điện (A)\n\n\n- Công suất (kW)\n\n\n- Hệ số công suất (Cos )\n\n\nThông số động cơ:\n\n\n- Tốc độ động cơ (rpm)\n\n\n- Điện áp ác quy (Vdc)\n\n\n- Nhiệt độ nước làm mát (oC)\n\n\n- Điện áp bộ sạc acquy (Vdc)\n\n\n- Mức nhiên liệu (%)\n11\nCác hiển thị khác tại các trang trên màn hình LCD\n- Logo hãng\n\n\n- Danh sách các cảnh báo\n\n\n- Phiên bản phần mềm\n\n\n- Số giờ hoạt động\n\n\n- Tổng công suất máy phát ra (kW-h)\n\n\n- Số giờ hoạt động còn lại máy phát đến bảo trì\n\n\n- Thời gian bảo trì\n\n\n- Tổng số lần đề máy\n\n\n- Tổng số lần máy hoạt động\n\n\n- Lịch sử vận hàng (100 sự kiện gần nhất)\n\n\n- Báo lỗi máy phát\n12\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp\n\n\n- Tần số máy phát cao/thấp\n\n\n- Điện áp ắc quy cao/thấp\n\n\n- Tốc độ động cơ cao/thấp\n\n\n- Quá tải/quá dòng/ngắn mạch\n\n\n- Áp suất dầu bôi trơn thấp\n\n\n- Nhiệt độ nước làm mát cao\n\n\n- Mức nhiên liệu thấp\n\n\n- Nút dừng khẩn cấp đóng\n\n\n- Lỗi sạc ác quy\n13\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp\n\n\n- Tần số máy phát cao/thấp\n\n\n- Điện áp ắc quy cao/thấp\n\n\n- Tốc độ động cơ cao/thấp\n\n\n- Quá tải/quá dòng/ngắn mạch\n\n\n- Nhiệt độ nước làm mát cao\n\n\n- Mức nhiên liệu thấp\n\n\n- Nút dừng khẩn cấp đóng\n\n\n- Lỗi sạc ác quy\n14\nGiao điện kết nối bộ ATS\nMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n15\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng để làm cơ sở xem xét đánh giá\nV\nHệ thống kết nối điện áp ra\n \n \nDùng cọc kết nối cố định:\n1\nCực đấu cấp nguồn cho phụ tải\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n \n \n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n \n \n+ Có nắp bảo vệ\n2\nCơ chế bảo vệ\nSử dụng Aptomat 1pha,2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n1\nCông nghệ\nSwitchmode, flyback 65 kHz\n2\nĐiện áp đầu ra (Vo)\nTự động chọn, 13,5 hoặc 27,0VDC\n3\nDòng điện đầu ra (Io)\n≥ 4.0 ADC (liên tục)\n4\nDải điện áp đầu vào\n90-300 VAC\n5\nDòng đầu vào\nTối đa 1.7A\n6\nDải tần số đầu vào\n45-68 Hz\n7\nLàm mát\nĐối lưu tự nhiên\n8\nCông suất đầu vào tối đa\n< 125W\n9\nHiệu suất cao nhất\n≥ 92%\n10\nCông suất đầu ra\nLiên tục tối đa 108W\n11\nNguồn không tải\n< 0,3W @ 230VAC / 24VDC\n \n \n< 0,15W @ 230VAC / 12VDC\n12\nChế độ bảo vệ\nBảo vệ quá tải\n \n \nbảo vệ ngắn mạch\n \n \nBảo vệ nhiệt độ cao\n13\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +80 ºC\n14\nKhả năng cung cấp công suất liên không bị sụt giảm tại nhiệt độ hoạt động\nTừ -300C đến 500C\n15\nĐộ ẩm tương đối tối đa\n≥ 95% (không ngưng tụ)\n16\nMức độ bảo vệ\n≥ IP20\n17\nVật liệu vỏ\nABS / PC chống cháy, UL94-V0\nVII\nYêu cầu về bộ chuyển nguồn tự động ATS\n1\nLoại/kiểu tủ\nLoại treo tường. Dạng khối chuyển đổi/đóng ngắt bằng  motorised chuyên dụng,\n2\nSố pha/Dây\n1 pha/ 2 dây\n2\nChức năng của bộ ATS\nDòng điện định mức: ≥ 65 A.\n \n \nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\n \n \nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\n \n \nCông tắc lựa chọn chế độ: Auto/Gen/Man.\n \n \nBộ sạc ắc qui tự động.\n \n \nĐèn báo chế độ hoạt động.\n \n \nVỏ tủ được sơn tĩnh điện, khung chắc chắn, dày 2,3mm\n \n \nCác thông số có thể điều chỉnh bởi người sử dụng: Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy.\nVIII\nCác yêu cầu về vật tư, lắp đặt, đấu nối, chạy thử tải\n1\nMáy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định.\nCam kết đáp ứng\n2\nMáy phát điện phải được đặt cân bằng, đảm bảo an toàn và thuận tiện khi vận hành, bảo dưỡng và sửa chữa.\nCam kết đáp ứng\n3\nĐấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.\nCam kết đáp ứng\n4\nChạy thử tải và đào tạo vận hành máy\nNhà thầu có cam kết xác nhận bằng văn bản (Biên bản nghiệm thu chạy thử tải và đào tạo vận hành) của từng máy do nhân viên kỹ thuật 2 bên xác nhận.\n5\nCọc đất mạ đồng >=1.2m, dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC) \nTrọn gói./.\n6\nDây điện để lắp tiếp đất cho ATS (loại dây cáp đồng 16mm2 bọc PVC)\nTrọn gói./.\n7\nDây cáp dẫn điện tiết điện 4x10 mm2 dùng đấu nối điện vào máy phát điện và ATS \nTrọn gói./.\n8\nDây cáp tín hiệu đấu nối ATS với máy phát điện \nTrọn gói./.\n9\nỐng thoát khói ra khỏi phòng máy có kèm theo ống giảm rung \nTrọn gói./.\n10\nNhiên liệu chạy thử máy phát điện trong khoảng 2 giờ \n15 lít\n11\nHệ thống thoát hơi nóng làm bằng tôn tráng kẽm dầy ít nhất 1.2mm, có che mưa, chắn côn trùng\nTrọn gói./. (Tuỳ theo trạm)\n12\nNhớt máy \nĐầy đủ theo máy.\n13\nNước giải nhiệt \nĐầy đủ theo máy.\n\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R53C6\" \\t \\u \\* MERGEFORMAT Máy phát điện chạy dầu công suất liên tục/dự phòng 30kVA/33kVA 3 pha\nHạng mục số\nTên hàng hóa và các dịch vụ liên quan\nThông số kỹ thuật và các tiêu chuẩn\nI\nTổ máy phát điện\n1\nYêu cầu chung\n- Mới 100%, các thành phần, cấu kiện phải được sản xuất và lắp ráp trong nước hoặc nhập khẩu từ năm 2024 về sau.\n\n\n- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015 và 45001:2018 còn hiệu lực\n\n\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn, thông tin này có trên website nhà sản xuất tổ máy.\n\n\n- Khí thải:\n\n\n+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\n\n\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n\n\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.\n\n\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n\n\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n\n\n+ Tên hoặc thương hiệu nhà chế tạo.\n\n\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.\n\n\n+ Công suất ra danh định.\n\n\n+ Điện áp danh định.\n\n\n+ Tần số danh định.\n\n\n+ Hệ số công suất danh định.\n\n\n+ Kích thước, khối lượng tổng của máy phát.\n\n\n- Tài liệu kèm theo:\n\n\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).\n\n\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\n2\nNhãn hiệu/ Xuất xứ\nNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.\n3\nCông suất liên tục (100% tải)\n≥ 30kVA\n4\nCông suất dự phòng, tối đa\n≥ 33kVA\n5\nSố pha, số dây\n3 pha, 4 dây.\n6\nĐiện áp/Tần số (danh đinh)\n220-380V/50Hz\n7\nHệ số công suất\nCosφ = 0,8\n8\nDao động điện áp/tần số đầu ra (từ không tải đến 100% tải)\n≤ ±1%/1,5%\n9\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\n10\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố công khai, cụ thể, rõ ràng trên website nhà sản xuất, nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu còn hiệu lực, mọi trường hợp không truy cập được hoặc thông tin từ website không thống nhất đều đánh giá là Không đạt.\n11\nCatalog tổ máy cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá.\nCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\n12\nĐộ ồn máy\nĐộ ồn ở khoảng cách 7m, 75% tải : ≤ 70 dB(A)\n13\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn\n14\nDung tích thùng nhiên liệu\n≥ 100 lít\n15\nTiêu thụ nhiên liệu mức 100% tải liên tục\n≤ 7,5 L/h\n16\nTiêu thụ nhiên liệu mức 75% tải liên tục\n≤ 6 L/h\n \nTiêu thụ nhiên liệu mức 50% tải liên tục\n≤ 4,5 L/h\n \nTiêu thụ nhiên liệu mức 25% tải liên tục\n≤ 3,5 L/h\n17\nMáy chạy liên tục 24/24 ở 75 % công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.\n18\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 10 giờ.\n19\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoản thời gian hoạt động 06 giờ chạy máy liên tục\n20\nKhả năng khởi động\nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.\n21\nVỏ máy cách âm\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có hệ thống thoát nhiệt thoát xả hướng lên trên nóc vỏ máy.\n\n\n- Liên kết máy & vỏ: Máy được liên kết với khung bằng cao su chống rung, triệt tiêu rung động ra vỏ khi máy hoạt động.\n\n\n- Công nghệ chế tạo vỏ: Bằng thép, độ dày vỏ cách âm ≥ 2mm, chế tạo thành các module, tháo lắp dễ dàng, thuận tiện cho bảo trì bảo dưỡng.\n\n\n- Vật liệu chống ồn: Sử dụng cao su non chống cháy hoặc mút giảm âm, độ bên cao.\n\n\n- Cấu tạo cánh cửa: Phần điều khiển có cửa kính để dễ dàng quan sát thông số làm việc từ bên ngoài. Các cánh cửa có khóa an toàn & gioăng làm kín khít.\n\n\n- Cấp bảo vệ vỏ ngoài: IP23\n22\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quanh; có đế cao su giảm chấn.\n\n\n- Khung dập & hàn tấm bằng thép tiêu chuẩn chữ U, I hoặc V có độ dày ≥ 3mm chất lượng cao.\n\n\n- Giữa khung bệ máy liên kết với chân động cơ và đầu phát được trang bị cao su giảm chấn để giảm rung động từ động cơ và đầu phát sang khung bệ máy trong quá trình máy hoạt động\n23\nKích thước (Dài x Rộng x Cao)\n≤ 2200 x 1000 x 1400 mm\n24\nTrọng lượng khô máy\n≤ 1200 Kg\n25\nCác tài liệu kỹ thuật kèm theo máy\n- Sơ đồ, bản vẽ cấu tạo tổ máy phát điện\n\n\n- Sơ đầu, bản vẽ cấu tạo động cơ\n\n\n- Sơ đồ, bản vẽ cấu tạo đầu phát\n\n\n- Sơ đồ, bản vẽ cấu tạo hệ thống điều khiển\nII\nYêu cầu đối với động cơ\n1\nThương hiệu\nThuộc các nước EU, G7\n2\nXuất xứ/Model\nNhà thầu đề xuất\n3\nNăm sản xuất\n2024 trở về sau\n4\nLoại động cơ\nDiesel 4 kỳ làm mát bằng nước\n5\nDung tích xilanh\n≥ 2,3 lít\n6\nĐường kính xilanh\n≥ 85 mm\n7\nHành trình xilanh\n≤ 100 mm\n8\nTỉ số nén\n≥ 17:1\n9\nSố xilanh\n4\n10\nCông suất liên tục (1500rpm)\n≥ 30kW\n11\nCông suất tối đa (1500rpm)\n≥ 33kW\n12\nTốc độ vòng quay\n1500 vòng/ phút\n13\nNhiên liệu sử dụng\nDiesel\n14\nPhun nhiên liệu\nPhun nhiên liệu trực tiếp\n15\nHình thức khởi động\nKhởi động điện, 12VDC\n16\nẮc quy khởi động\n≥ 60Ah, loại kín khí\n17\nCông suất mô tơ khởi động\n≥ 3kW\n18\nCông suất máy phát sạc ắc quy\n≥ 55A\n19\nSấy động cơ\nCó\n20\nKiểu điều tốc\nĐiện tử/Cơ khí\n21\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\n22\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\n23\nDung tích dầu bôi trơn đã bao gồm cả lọc dầu\n≤ 9,5 lít\n24\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn\n25\nDung tích nước làm mát (bao gồm động cơ, két nước và đường ống)\n≤ 11.5 lít\n25\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn. Cảm biến nhiệt độ nước\n26\nCơ cấu chuyển động\nTrực tiếp bằng khớp nối đồng trục\nIII\nYêu cầu đối với đầu phát điện\n1\nThương hiệu\nThuộc các nước EU, G7\n \nXuất xứ\nNhà thầu đề xuất\n2\nNăm sản xuất\n2024 trở về sau\n3\nHệ số công suất cos phi\n0,8\n4\nĐiện áp ra\n220/380 VAC\n5\nPha\n3 pha 4 dây\n6\nDao động điện áp/tần số đầu ra\n≤ ± 1%/  ± 1.5%\n7\nTần số\n50 Hz\n8\nCông suất liên tục tại 40oC, Class H\n≥ 30 KVA\n9\nCông suất dự phòng tại 40oC, Class H\n≥ 33 kVA\n10\nKhả năng quá tốc độ\n≥ 2250 vòng\n11\nKích từ\nTự kích từ, không chổi than, từ trường quay đồng bộ\n12\nBộ điều chỉnh điện áp\nAVR, tự động điều chỉnh khi tải thay đổi\n13\nCấp cách nhiệt\nTối thiểu cấp H\n14\nCấp bảo vệ đầu phát\n≥ IP23\n15\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 80%\n16\nKhả năng quá tải\n110% công suất định mức trong vòng 1 giờ cho mỗi 6 giờ hoạt động\n17\nKết cấu đầu phát\nMột ổ trục, tự bôi trơn\n18\nHệ thống làm mát\nTrực tiếp bằng quạt li tâm\n19\nTốc độ quay rpm\n1500\nIV\nYêu cầu đối với hệ thống điều khiển, giám sát\n1\nXuất xứ/Thương hiệu/Model\nNhà thầu đề xuất\n2\nỔ khóa cấp nguồn khởi động\nCó\n3\nChế độ vận hành\nVận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố\n4\nHệ thống khởi động, điều khiển\n- Nút khởi động máy bằng tay (RUN)\n\n\n- Nút dừng máy bằng tay (OFF/STOP)\n\n\n- Nút chạy chế độ tự động (AUTO)\n\n\n- Nút chuyển trang trái; phải\n\n\n- Đèn LED cảnh báo lỗi\n\n\n- Đèn LED cảnh báo bảo dưỡng\n\n\n- Đèn LED hiển trị trạng thái hoạt động\n\n\n- Kết nối PC\n\n\n- Chức năng AMF\n\n\n- Nút dừng khẩn cấp\n5\nĐèn báo máy phát\nCó\n6\nBảng điều khiển\nKỹ thuật số\n7\nMàn hình hiển thị\nLCD\n8\nNhiệt độ hoạt động\nTừ -30oC đến 70oC\n9\nCấp bảo vệ\n≥ IP65, BS EN 60529\n10\nTính năng đo lường hiển thị đồng thời các thông số trên màn hình LCD\nThông số về phát điện:\n\n\n- Điện áp (V)\n\n\n- Tần số (Hz)\n\n\n- Cường độ dòng điện (A)\n\n\n- Công suất (kW)\n\n\n- Hệ số công suất (Cos )\n\n\nThông số động cơ:\n\n\n- Tốc độ động cơ (rpm)\n\n\n- Điện áp ác quy (Vdc)\n\n\n- Nhiệt độ nước làm mát (oC)\n\n\n- Điện áp bộ sạc acquy (Vdc)\n\n\n- Mức nhiên liệu (%)\n11\nCác hiển thị khác tại các trang trên màn hình LCD\n- Logo hãng\n\n\n- Danh sách các cảnh báo\n\n\n- Phiên bản phần mềm\n\n\n- Số giờ hoạt động\n\n\n- Tổng công suất máy phát ra (kW-h)\n\n\n- Số giờ hoạt động còn lại máy phát đến bảo trì\n\n\n- Thời gian bảo trì\n\n\n- Tổng số lần đề máy\n\n\n- Tổng số lần máy hoạt động\n\n\n- Lịch sử vận hàng (100 sự kiện gần nhất)\n\n\n- Báo lỗi máy phát\n12\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp\n\n\n- Tần số máy phát cao/thấp\n\n\n- Điện áp ắc quy cao/thấp\n\n\n- Tốc độ động cơ cao/thấp\n\n\n- Quá tải/quá dòng/ngắn mạch\n\n\n- Áp suất dầu bôi trơn thấp\n\n\n- Nhiệt độ nước làm mát cao\n\n\n- Mức nhiên liệu thấp\n\n\n- Nút dừng khẩn cấp đóng\n\n\n- Lỗi sạc ác quy\n13\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp\n\n\n- Tần số máy phát cao/thấp\n\n\n- Điện áp ắc quy cao/thấp\n\n\n- Tốc độ động cơ cao/thấp\n\n\n- Quá tải/quá dòng/ngắn mạch\n\n\n- Nhiệt độ nước làm mát cao\n\n\n- Mức nhiên liệu thấp\n\n\n- Nút dừng khẩn cấp đóng\n\n\n- Lỗi sạc ác quy\n14\nGiao điện kết nối bộ ATS\nMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n15\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng để làm cơ sở xem xét đánh giá\nV\nHệ thống kết nối điện áp ra\n \n \nDùng cọc kết nối cố định:\n1\nCực đấu cấp nguồn cho phụ tải\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n \n \n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n \n \n+ Có nắp bảo vệ\n2\nCơ chế bảo vệ\nSử dụng Aptomat 3pha, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n1\nCông nghệ\nSwitchmode, flyback 65 kHz\n2\nĐiện áp đầu ra (Vo)\nTự động chọn, 13,5 hoặc 27,0VDC\n3\nDòng điện đầu ra (Io)\n≥ 4.0 ADC (liên tục)\n4\nDải điện áp đầu vào\n90-300 VAC\n5\nDòng đầu vào\nTối đa 1.7A\n6\nDải tần số đầu vào\n45-68 Hz\n7\nLàm mát\nĐối lưu tự nhiên\n8\nCông suất đầu vào tối đa\n< 125W\n9\nHiệu suất cao nhất\n≥ 92%\n10\nCông suất đầu ra\nLiên tục tối đa 108W\n11\nNguồn không tải\n< 0,3W @ 230VAC / 24VDC\n \n \n< 0,15W @ 230VAC / 12VDC\n12\nChế độ bảo vệ\nBảo vệ quá tải\n \n \nbảo vệ ngắn mạch\n \n \nBảo vệ nhiệt độ cao\n13\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +80 ºC\n14\nKhả năng cung cấp công suất liên không bị sụt giảm tại nhiệt độ hoạt động\nTừ -300C đến 500C\n15\nĐộ ẩm tương đối tối đa\n≥ 95% (không ngưng tụ)\n16\nMức độ bảo vệ\n≥ IP20\n17\nVật liệu vỏ\nABS / PC chống cháy, UL94-V0\nVII\nYêu cầu về bộ chuyển nguồn tự động ATS\n1\nLoại/kiểu tủ\nLoại treo tường. Dạng khối chuyển đổi/đóng ngắt bằng  motorised chuyên dụng,\n2\nSố pha/Dây\n1 pha/ 2 dây\n2\nChức năng của bộ ATS\nDòng điện định mức: ≥ 100 A.\n \n \nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\n \n \nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\n \n \nCông tắc lựa chọn chế độ: Auto/Gen/Man.\n \n \nBộ sạc ắc qui tự động.\n \n \nĐèn báo chế độ hoạt động.\n \n \nVỏ tủ được sơn tĩnh điện, khung chắc chắn, dày 2,3mm\n \n \nCác thông số có thể điều chỉnh bởi người sử dụng: Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy.\nVIII\nCác yêu cầu về vật tư, lắp đặt, đấu nối, chạy thử tải\n1\nMáy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định.\nCam kết đáp ứng\n2\nMáy phát điện phải được đặt cân bằng, đảm bảo an toàn và thuận tiện khi vận hành, bảo dưỡng và sửa chữa.\nCam kết đáp ứng\n3\nĐấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.\nCam kết đáp ứng\n4\nChạy thử tải và đào tạo vận hành máy\nNhà thầu có cam kết xác nhận bằng văn bản (Biên bản nghiệm thu chạy thử tải và đào tạo vận hành) của từng máy do nhân viên kỹ thuật 2 bên xác nhận.\n5\nCọc đất mạ đồng >=1.2m, dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC) \nTrọn gói./.\n6\nDây điện để lắp tiếp đất cho ATS (loại dây cáp đồng 16mm2 bọc PVC)\nTrọn gói./.\n7\nDây cáp dẫn điện tiết điện 4x16 mm2 dùng đấu nối điện vào máy phát điện và ATS \nTrọn gói./.\n8\nDây cáp tín hiệu đấu nối ATS với máy phát điện \nTrọn gói./.\n9\nỐng thoát khói ra khỏi phòng máy có kèm theo ống giảm rung \nTrọn gói./.\n10\nNhiên liệu chạy thử máy phát điện trong khoảng 2 giờ \n15 lít\n11\nHệ thống thoát hơi nóng làm bằng tôn tráng kẽm dầy ít nhất 1.2mm, có che mưa, chắn côn trùng\nTrọn gói./. (Tuỳ theo trạm)\n12\nNhớt máy \nĐầy đủ theo máy.\n13\nNước giải nhiệt \nĐầy đủ theo máy.\n\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R54C6\" \\t \\u  \\* MERGEFORMAT Máy phát điện chạy dầu công suất liên tục/dự phòng 45kVA/50kVA 3 pha\nHạng mục số\nTên hàng hóa và các dịch vụ liên quan\nThông số kỹ thuật và các tiêu chuẩn\nI\nTổ máy phát điện\n1\nYêu cầu chung\n- Mới 100%, các thành phần, cấu kiện phải được sản xuất và lắp ráp trong nước hoặc nhập khẩu từ năm 2024 về sau.\n\n\n- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015 và 45001:2018 còn hiệu lực\n\n\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn, thông tin này có trên website nhà sản xuất tổ máy.\n\n\n- Khí thải:\n\n\n+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\n\n\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n\n\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.\n\n\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n\n\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n\n\n+ Tên hoặc thương hiệu nhà chế tạo.\n\n\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.\n\n\n+ Công suất ra danh định.\n\n\n+ Điện áp danh định.\n\n\n+ Tần số danh định.\n\n\n+ Hệ số công suất danh định.\n\n\n+ Kích thước, khối lượng tổng của máy phát.\n\n\n- Tài liệu kèm theo:\n\n\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).\n\n\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\n2\nNhãn hiệu/ Xuất xứ\nNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.\n3\nCông suất liên tục (100% tải)\n≥ 45kVA\n4\nCông suất dự phòng, tối đa\n≥ 50kVA\n5\nSố pha, số dây\n3 pha, 4 dây.\n6\nĐiện áp/Tần số (danh đinh)\n220-380V/50Hz\n7\nHệ số công suất\nCosφ = 0,8\n8\nDao động điện áp/tần số đầu ra (từ không tải đến 100% tải)\n≤ ±1%/1,5%\n9\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\n10\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố công khai, cụ thể, rõ ràng trên website nhà sản xuất, nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu còn hiệu lực, mọi trường hợp không truy cập được hoặc thông tin từ website không thống nhất đều đánh giá là Không đạt.\n11\nCatalog tổ máy cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá.\nCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\n12\nĐộ ồn máy\nĐộ ồn ở khoảng cách 7m, 75% tải : ≤ 70 dB(A)\n13\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn\n14\nDung tích thùng nhiên liệu\n≥ 100 lít\n15\nTiêu thụ nhiên liệu mức 100% tải liên tục\n≤ 12 L/h\n16\nTiêu thụ nhiên liệu mức 75% tải liên tục\n≤ 9 L/h\n \nTiêu thụ nhiên liệu mức 50% tải liên tục\n≤ 6 L/h\n \nTiêu thụ nhiên liệu mức 25% tải liên tục\n≤ 4 L/h\n17\nMáy chạy liên tục 24/24 ở 75 % công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.\n18\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 10 giờ.\n19\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoản thời gian hoạt động 06 giờ chạy máy liên tục\n20\nKhả năng khởi động\nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.\n21\nVỏ máy cách âm\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có hệ thống thoát nhiệt thoát xả hướng lên trên nóc vỏ máy.\n\n\n- Liên kết máy & vỏ: Máy được liên kết với khung bằng cao su chống rung, triệt tiêu rung động ra vỏ khi máy hoạt động.\n\n\n- Công nghệ chế tạo vỏ: Bằng thép, độ dày vỏ cách âm ≥ 2mm, chế tạo thành các module, tháo lắp dễ dàng, thuận tiện cho bảo trì bảo dưỡng.\n\n\n- Vật liệu chống ồn: Sử dụng cao su non chống cháy hoặc mút giảm âm, độ bên cao.\n\n\n- Cấu tạo cánh cửa: Phần điều khiển có cửa kính để dễ dàng quan sát thông số làm việc từ bên ngoài. Các cánh cửa có khóa an toàn & gioăng làm kín khít.\n\n\n- Cấp bảo vệ vỏ ngoài: IP23\n22\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quanh; có đế cao su giảm chấn.\n\n\n- Khung dập & hàn tấm bằng thép tiêu chuẩn chữ U, I hoặc V có độ dày ≥ 3mm chất lượng cao.\n\n\n- Giữa khung bệ máy liên kết với chân động cơ và đầu phát được trang bị cao su giảm chấn để giảm rung động từ động cơ và đầu phát sang khung bệ máy trong quá trình máy hoạt động\n23\nKích thước (Dài x Rộng x Cao)\n≤ 2300 x 1000 x 1400 mm\n24\nTrọng lượng khô máy\n≤ 1300 Kg\n25\nCác tài liệu kỹ thuật kèm theo máy\n- Sơ đồ, bản vẽ cấu tạo tổ máy phát điện\n\n\n- Sơ đầu, bản vẽ cấu tạo động cơ\n\n\n- Sơ đồ, bản vẽ cấu tạo đầu phát\n\n\n- Sơ đồ, bản vẽ cấu tạo hệ thống điều khiển\nII\nYêu cầu đối với động cơ\n1\nThương hiệu\nThuộc các nước EU, G7\n2\nXuất xứ/Model\nThuộc các nước EU, G7\n3\nNăm sản xuất\n2024 trở về sau\n4\nLoại động cơ\nDiesel 4 kỳ làm mát bằng nước\n5\nDung tích xilanh\n≥ 4,2 lít\n6\nĐường kính xilanh\n≥ 100 mm\n7\nHành trình xilanh\n≤ 130 mm\n8\nTỉ số nén\n≥ 17:1\n9\nSố xilanh\n4\n10\nCông suất liên tục (1500rpm)\n≥ 42kW\n11\nCông suất tối đa (1500rpm)\n≥ 46kW\n12\nTốc độ vòng quay\n1500 vòng/ phút\n13\nNhiên liệu sử dụng\nDiesel\n14\nPhun nhiên liệu\nPhun nhiên liệu trực tiếp\n15\nHình thức khởi động\nKhởi động điện, 24VDC\n16\nẮc quy khởi động\n≥ 80Ah, loại kín khí\n17\nCông suất mô tơ khởi động\n≥ 4,5kW\n18\nCông suất máy phát sạc ắc quy\n≥ 55A\n19\nSấy động cơ\nCó\n20\nKiểu điều tốc\nĐiện tử/Cơ khí\n21\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\n22\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\n23\nDung tích dầu bôi trơn đã bao gồm cả lọc dầu\n≤ 13 lít\n24\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn\n25\nDung tích nước làm mát (bao gồm động cơ, két nước và đường ống)\n≤ 7 lít\n25\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn. Cảm biến nhiệt độ nước\n26\nCơ cấu chuyển động\nTrực tiếp bằng khớp nối đồng trục\nIII\nYêu cầu đối với đầu phát điện\n1\nThương hiệu\nThuộc các nước EU, G7\n2\nXuất xứ\nNhà thầu đề xuất\n3\nNăm sản xuất\n2024 trở về sau\n4\nHệ số công suất cos phi\n0,8\n5\nĐiện áp ra\n220/380 VAC\n6\nPha\n3 pha 4 dây\n7\nDao động điện áp/tần số đầu ra\n≤ ± 1%/  ± 1.5%\n8\nTần số\n50 Hz\n9\nCông suất liên tục tại 40oC, Class H\n≥ 45 KVA\n10\nCông suất dự phòng tại 40oC, Class H\n≥ 50 kVA\n11\nKhả năng quá tốc độ\n≥ 2250 vòng\n12\nKích từ\nTự kích từ, không chổi than, từ trường quay đồng bộ\n13\nBộ điều chỉnh điện áp\nAVR, tự động điều chỉnh khi tải thay đổi\n14\nCấp cách nhiệt\nTối thiểu cấp H\n15\nCấp bảo vệ đầu phát\n≥ IP23\n16\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 80%\n17\nKhả năng quá tải\n110% công suất định mức trong vòng 1 giờ cho mỗi 6 giờ hoạt động\n18\nKết cấu đầu phát\nMột ổ trục, tự bôi trơn\n19\nHệ thống làm mát\nTrực tiếp bằng quạt li tâm\n20\nTốc độ quay rpm\n1500\nIV\nYêu cầu đối với hệ thống điều khiển, giám sát\n1\nXuất xứ/Thương hiệu/Model\nNhà thầu đề xuất\n2\nỔ khóa cấp nguồn khởi động\nCó\n3\nChế độ vận hành\nVận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố\n4\nHệ thống khởi động, điều khiển\n- Nút khởi động máy bằng tay (RUN)\n\n\n- Nút dừng máy bằng tay (OFF/STOP)\n\n\n- Nút chạy chế độ tự động (AUTO)\n\n\n- Nút chuyển trang trái; phải\n\n\n- Đèn LED cảnh báo lỗi\n\n\n- Đèn LED cảnh báo bảo dưỡng\n\n\n- Đèn LED hiển trị trạng thái hoạt động\n\n\n- Kết nối PC\n\n\n- Chức năng AMF\n\n\n- Nút dừng khẩn cấp\n5\nĐèn báo máy phát\nCó\n6\nBảng điều khiển\nKỹ thuật số\n7\nMàn hình hiển thị\nLCD\n8\nNhiệt độ hoạt động\nTừ -30oC đến 70oC\n9\nCấp bảo vệ\n≥ IP65, BS EN 60529\n10\nTính năng đo lường hiển thị đồng thời các thông số trên màn hình LCD\nThông số về phát điện:\n\n\n- Điện áp (V)\n\n\n- Tần số (Hz)\n\n\n- Cường độ dòng điện (A)\n\n\n- Công suất (kW)\n\n\n- Hệ số công suất (Cos )\n\n\nThông số động cơ:\n\n\n- Tốc độ động cơ (rpm)\n\n\n- Điện áp ác quy (Vdc)\n\n\n- Nhiệt độ nước làm mát (oC)\n\n\n- Điện áp bộ sạc acquy (Vdc)\n\n\n- Mức nhiên liệu (%)\n11\nCác hiển thị khác tại các trang trên màn hình LCD\n- Logo hãng\n\n\n- Danh sách các cảnh báo\n\n\n- Phiên bản phần mềm\n\n\n- Số giờ hoạt động\n\n\n- Tổng công suất máy phát ra (kW-h)\n\n\n- Số giờ hoạt động còn lại máy phát đến bảo trì\n\n\n- Thời gian bảo trì\n\n\n- Tổng số lần đề máy\n\n\n- Tổng số lần máy hoạt động\n\n\n- Lịch sử vận hàng (100 sự kiện gần nhất)\n\n\n- Báo lỗi máy phát\n12\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp\n\n\n- Tần số máy phát cao/thấp\n\n\n- Điện áp ắc quy cao/thấp\n\n\n- Tốc độ động cơ cao/thấp\n\n\n- Quá tải/quá dòng/ngắn mạch\n\n\n- Áp suất dầu bôi trơn thấp\n\n\n- Nhiệt độ nước làm mát cao\n\n\n- Mức nhiên liệu thấp\n\n\n- Nút dừng khẩn cấp đóng\n\n\n- Lỗi sạc ác quy\n13\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp\n\n\n- Tần số máy phát cao/thấp\n\n\n- Điện áp ắc quy cao/thấp\n\n\n- Tốc độ động cơ cao/thấp\n\n\n- Quá tải/quá dòng/ngắn mạch\n\n\n- Nhiệt độ nước làm mát cao\n\n\n- Mức nhiên liệu thấp\n\n\n- Nút dừng khẩn cấp đóng\n\n\n- Lỗi sạc ác quy\n14\nGiao điện kết nối bộ ATS\nMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n15\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng để làm cơ sở xem xét đánh giá\nV\nHệ thống kết nối điện áp ra\n \n \nDùng cọc kết nối cố định:\n1\nCực đấu cấp nguồn cho phụ tải\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n \n \n+ Phù hợp với kích thước của đầu cos, Ø ≥ 12;\n \n \n+ Có nắp bảo vệ\n2\nCơ chế bảo vệ\nSử dụng Aptomat 3pha, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n1\nCông nghệ\nSwitchmode, flyback 65 kHz\n2\nĐiện áp đầu ra (Vo)\nTự động chọn, 13,5 hoặc 27,0VDC\n3\nDòng điện đầu ra (Io)\n≥ 4.0 ADC (liên tục)\n4\nDải điện áp đầu vào\n90-300 VAC\n5\nDòng đầu vào\nTối đa 1.7A\n6\nDải tần số đầu vào\n45-68 Hz\n7\nLàm mát\nĐối lưu tự nhiên\n8\nCông suất đầu vào tối đa\n< 125W\n9\nHiệu suất cao nhất\n≥ 92%\n10\nCông suất đầu ra\nLiên tục tối đa 108W\n11\nNguồn không tải\n< 0,3W @ 230VAC / 24VDC\n \n \n< 0,15W @ 230VAC / 12VDC\n12\nChế độ bảo vệ\nBảo vệ quá tải\n \n \nbảo vệ ngắn mạch\n \n \nBảo vệ nhiệt độ cao\n13\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +80 ºC\n14\nKhả năng cung cấp công suất liên không bị sụt giảm tại nhiệt độ hoạt động\nTừ -300C đến 500C\n15\nĐộ ẩm tương đối tối đa\n≥ 95% (không ngưng tụ)\n16\nMức độ bảo vệ\n≥ IP20\n17\nVật liệu vỏ\nABS / PC chống cháy, UL94-V0\nVII\nYêu cầu về bộ chuyển nguồn tự động ATS\n1\nLoại/kiểu tủ\nLoại treo tường. Dạng khối chuyển đổi/đóng ngắt bằng  motorised chuyên dụng,\n2\nSố pha/Dây\n3 pha/ 4 dây\n2\nChức năng của bộ ATS\nDòng điện định mức: ≥ 100 A.\n \n \nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\n \n \nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\n \n \nCông tắc lựa chọn chế độ: Auto/Gen/Man.\n \n \nBộ sạc ắc qui tự động.\n \n \nĐèn báo chế độ hoạt động.\n \n \nVỏ tủ được sơn tĩnh điện, khung chắc chắn, dày 2,3mm\n \n \nCác thông số có thể điều chỉnh bởi người sử dụng: Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy.\nVIII\nCác yêu cầu về vật tư, lắp đặt, đấu nối, chạy thử tải\n1\nMáy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định.\nCam kết đáp ứng\n2\nMáy phát điện phải được đặt cân bằng, đảm bảo an toàn và thuận tiện khi vận hành, bảo dưỡng và sửa chữa.\nCam kết đáp ứng\n3\nĐấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.\nCam kết đáp ứng\n4\nChạy thử tải và đào tạo vận hành máy\nNhà thầu có cam kết xác nhận bằng văn bản (Biên bản nghiệm thu chạy thử tải và đào tạo vận hành) của từng máy do nhân viên kỹ thuật 2 bên xác nhận.\n5\nCọc đất mạ đồng >=1.2m, dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC) \nTrọn gói./.\n6\nDây điện để lắp tiếp đất cho ATS (loại dây cáp đồng 16mm2 bọc PVC)\nTrọn gói./.\n7\nDây cáp dẫn điện tiết điện 4x25 mm2 dùng đấu nối điện vào máy phát điện và ATS \nTrọn gói./.\n8\nDây cáp tín hiệu đấu nối ATS với máy phát điện \nTrọn gói./.\n9\nỐng thoát khói ra khỏi phòng máy có kèm theo ống giảm rung \nTrọn gói./.\n10\nNhiên liệu chạy thử máy phát điện trong khoảng 2 giờ \n15 lít\n11\nHệ thống thoát hơi nóng làm bằng tôn tráng kẽm dầy ít nhất 1.2mm, có che mưa, chắn côn trùng\nTrọn gói./. (Tuỳ theo trạm)\n12\nNhớt máy \nĐầy đủ theo máy.\n13\nNước giải nhiệt \nĐầy đủ theo máy.\n\n LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R55C6\" \\t \\u  \\* MERGEFORMAT Máy phát điện chạy dầu công suất liên tục/dự phòng 60kVA/66kVA 3 pha\nHạng mục số\nTên hàng hóa và các dịch vụ liên quan\nThông số kỹ thuật và các tiêu chuẩn\nI\nTổ máy phát điện\n1\nYêu cầu chung\n- Mới 100%, các thành phần, cấu kiện phải được sản xuất và lắp ráp trong nước hoặc nhập khẩu từ năm 2024 về sau.\n\n\n- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015 và 45001:2018 còn hiệu lực\n\n\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn, thông tin này có trên website nhà sản xuất tổ máy.\n\n\n- Khí thải:\n\n\n+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\n\n\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n\n\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.\n\n\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n\n\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n\n\n+ Tên hoặc thương hiệu nhà chế tạo.\n\n\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.\n\n\n+ Công suất ra danh định.\n\n\n+ Điện áp danh định.\n\n\n+ Tần số danh định.\n\n\n+ Hệ số công suất danh định.\n\n\n+ Kích thước, khối lượng tổng của máy phát.\n\n\n- Tài liệu kèm theo:\n\n\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).\n\n\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\n2\nNhãn hiệu/ Xuất xứ\nNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.\n3\nCông suất liên tục (100% tải)\n≥ 60kVA\n4\nCông suất dự phòng, tối đa\n≥ 66kVA\n5\nSố pha, số dây\n3 pha, 4 dây.\n6\nĐiện áp/Tần số (danh đinh)\n220-380V/50Hz\n7\nHệ số công suất\nCosφ = 0,8\n8\nDao động điện áp/tần số đầu ra (từ không tải đến 100% tải)\n≤ ±1%/1,5%\n9\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\n10\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố công khai, cụ thể, rõ ràng trên website nhà sản xuất, nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu còn hiệu lực, mọi trường hợp không truy cập được hoặc thông tin từ website không thống nhất đều đánh giá là Không đạt.\n11\nCatalog tổ máy cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá.\nCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\n12\nĐộ ồn máy\nĐộ ồn ở khoảng cách 7m, 75% tải : ≤ 70 dB(A)\n13\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn\n14\nDung tích thùng nhiên liệu\n≥ 120 lít\n15\nTiêu thụ nhiên liệu mức 100% tải liên tục\n≤ 20 L/h\n16\nTiêu thụ nhiên liệu mức 75% tải liên tục\n≤ 14 L/h\n \nTiêu thụ nhiên liệu mức 50% tải liên tục\n≤ 10 L/h\n \nTiêu thụ nhiên liệu mức 25% tải liên tục\n≤ 5 L/h\n17\nMáy chạy liên tục 24/24 ở 75 % công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.\n18\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 10 giờ.\n19\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoản thời gian hoạt động 06 giờ chạy máy liên tục\n20\nKhả năng khởi động\nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.\n21\nVỏ máy cách âm\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có hệ thống thoát nhiệt thoát xả hướng lên trên nóc vỏ máy.\n\n\n- Liên kết máy & vỏ: Máy được liên kết với khung bằng cao su chống rung, triệt tiêu rung động ra vỏ khi máy hoạt động.\n\n\n- Công nghệ chế tạo vỏ: Bằng thép, độ dày vỏ cách âm ≥ 2mm, chế tạo thành các module, tháo lắp dễ dàng, thuận tiện cho bảo trì bảo dưỡng.\n\n\n- Vật liệu chống ồn: Sử dụng cao su non chống cháy hoặc mút giảm âm, độ bên cao.\n\n\n- Cấu tạo cánh cửa: Phần điều khiển có cửa kính để dễ dàng quan sát thông số làm việc từ bên ngoài. Các cánh cửa có khóa an toàn & gioăng làm kín khít.\n\n\n- Cấp bảo vệ vỏ ngoài: IP23\n22\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quanh; có đế cao su giảm chấn.\n\n\n- Khung dập & hàn tấm bằng thép tiêu chuẩn chữ U, I hoặc V có độ dày ≥3mm chất lượng cao, được sơn tĩnh điện.\n\n\n- Giữa khung bệ máy liên kết với chân động cơ và đầu phát được trang bị cao su giảm chấn để giảm rung động từ động cơ và đầu phát sang khung bệ máy trong quá trình máy hoạt động\n23\nKích thước (Dài x Rộng x Cao)\n≤ 2500 x 1000 x 1400 mm\n24\nTrọng lượng khô máy\n≤ 1550 Kg\n25\nCác tài liệu kỹ thuật kèm theo máy\n- Sơ đồ, bản vẽ cấu tạo tổ máy phát điện\n\n\n- Sơ đầu, bản vẽ cấu tạo động cơ\n\n\n- Sơ đồ, bản vẽ cấu tạo đầu phát\n\n\n- Sơ đồ, bản vẽ cấu tạo hệ thống điều khiển\nII\nYêu cầu đối với động cơ\n1\nThương hiệu\nThuộc các nước EU, G7\n2\nXuất xứ/Model\nThuộc các nước EU, G7\n3\nNăm sản xuất\n2024 trở về sau\n4\nLoại động cơ\nDiesel 4 kỳ làm mát bằng nước\n5\nDung tích xilanh\n≥ 6 lít\n6\nĐường kính xilanh\n≥ 100 mm\n7\nHành trình xilanh\n≤ 130 mm\n8\nTỉ số nén\n≥ 17:1\n9\nSố xilanh\n≥4\n10\nCông suất liên tục (1500rpm)\n≥ 60kW\n11\nCông suất tối đa (1500rpm)\n≥ 66kW\n12\nTốc độ vòng quay\n1500 vòng/ phút\n13\nNhiên liệu sử dụng\nDiesel\n14\nPhun nhiên liệu\nPhun nhiên liệu trực tiếp\n15\nHình thức khởi động\nKhởi động điện, 24VDC\n16\nẮc quy khởi động\n≥ 80Ah, loại kín khí\n17\nCông suất mô tơ khởi động\n≥ 4,5kW\n18\nCông suất máy phát sạc ắc quy\n≥ 55A\n19\nSấy động cơ\nCó\n20\nKiểu điều tốc\nĐiện tử/Cơ khí\n21\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\n22\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\n23\nDung tích dầu bôi trơn đã bao gồm cả lọc dầu\n≤ 11 lít\n24\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn\n25\nDung tích nước làm mát (bao gồm động cơ, két nước và đường ống)\n≤ 20,5 lít\n25\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn. Cảm biến nhiệt độ nước\n26\nCơ cấu chuyển động\nTrực tiếp bằng khớp nối đồng trục\nIII\nYêu cầu đối với đầu phát điện\n1\nThương hiệu\nThuộc các nước EU, G7\n2\nXuất xứ\nNhà thầu đề xuất\n3\nNăm sản xuất\n2024 trở về sau\n4\nHệ số công suất cos phi\n0,8\n5\nĐiện áp ra\n220/380 VAC\n6\nPha\n3 pha 4 dây\n7\nDao động điện áp/tần số đầu ra\n≤ ± 1%/  ± 1.5%\n8\nTần số\n50 Hz\n9\nCông suất liên tục tại 40oC, Class H\n≥ 60 KVA\n10\nCông suất dự phòng tại 40oC, Class H\n≥ 66 kVA\n11\nKhả năng quá tốc độ\n≥ 2250 vòng\n12\nKích từ\nTự kích từ, không chổi than, từ trường quay đồng bộ\n13\nBộ điều chỉnh điện áp\nAVR, tự động điều chỉnh khi tải thay đổi\n14\nCấp cách nhiệt\nTối thiểu cấp H\n15\nCấp bảo vệ đầu phát\n≥ IP23\n16\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 80%\n17\nKhả năng quá tải\n110% công suất định mức trong vòng 1 giờ cho mỗi 6 giờ hoạt động\n18\nKết cấu đầu phát\nMột ổ trục, tự bôi trơn\n19\nHệ thống làm mát\nTrực tiếp bằng quạt li tâm\n20\nTốc độ quay rpm\n1500\nIV\nYêu cầu đối với hệ thống điều khiển, giám sát\n1\nXuất xứ/Thương hiệu/Model\nNhà thầu đề xuất\n2\nỔ khóa cấp nguồn khởi động\nCó\n3\nChế độ vận hành\nVận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố\n4\nHệ thống khởi động, điều khiển\n- Nút khởi động máy bằng tay (RUN)\n\n\n- Nút dừng máy bằng tay (OFF/STOP)\n\n\n- Nút chạy chế độ tự động (AUTO)\n\n\n- Nút chuyển trang trái; phải\n\n\n- Đèn LED cảnh báo lỗi\n\n\n- Đèn LED cảnh báo bảo dưỡng\n\n\n- Đèn LED hiển trị trạng thái hoạt động\n\n\n- Kết nối PC\n\n\n- Chức năng AMF\n\n\n- Nút dừng khẩn cấp\n5\nĐèn báo máy phát\nCó\n6\nBảng điều khiển\nKỹ thuật số\n7\nMàn hình hiển thị\nLCD\n8\nNhiệt độ hoạt động\nTừ -30oC đến 70oC\n9\nCấp bảo vệ\n≥ IP65, BS EN 60529\n10\nTính năng đo lường hiển thị đồng thời các thông số trên màn hình LCD\nThông số về phát điện:\n\n\n- Điện áp (V)\n\n\n- Tần số (Hz)\n\n\n- Cường độ dòng điện (A)\n\n\n- Công suất (kW)\n\n\n- Hệ số công suất (Cos )\n\n\nThông số động cơ:\n\n\n- Tốc độ động cơ (rpm)\n\n\n- Điện áp ác quy (Vdc)\n\n\n- Nhiệt độ nước làm mát (oC)\n\n\n- Điện áp bộ sạc acquy (Vdc)\n\n\n- Mức nhiên liệu (%)\n11\nCác hiển thị khác tại các trang trên màn hình LCD\n- Logo hãng\n\n\n- Danh sách các cảnh báo\n\n\n- Phiên bản phần mềm\n\n\n- Số giờ hoạt động\n\n\n- Tổng công suất máy phát ra (kW-h)\n\n\n- Số giờ hoạt động còn lại máy phát đến bảo trì\n\n\n- Thời gian bảo trì\n\n\n- Tổng số lần đề máy\n\n\n- Tổng số lần máy hoạt động\n\n\n- Lịch sử vận hàng (100 sự kiện gần nhất)\n\n\n- Báo lỗi máy phát\n12\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp\n\n\n- Tần số máy phát cao/thấp\n\n\n- Điện áp ắc quy cao/thấp\n\n\n- Tốc độ động cơ cao/thấp\n\n\n- Quá tải/quá dòng/ngắn mạch\n\n\n- Áp suất dầu bôi trơn thấp\n\n\n- Nhiệt độ nước làm mát cao\n\n\n- Mức nhiên liệu thấp\n\n\n- Nút dừng khẩn cấp đóng\n\n\n- Lỗi sạc ác quy\n13\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp\n\n\n- Tần số máy phát cao/thấp\n\n\n- Điện áp ắc quy cao/thấp\n\n\n- Tốc độ động cơ cao/thấp\n\n\n- Quá tải/quá dòng/ngắn mạch\n\n\n- Nhiệt độ nước làm mát cao\n\n\n- Mức nhiên liệu thấp\n\n\n- Nút dừng khẩn cấp đóng\n\n\n- Lỗi sạc ác quy\n14\nGiao điện kết nối bộ ATS\nMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n15\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng để làm cơ sở xem xét đánh giá\nV\nHệ thống kết nối điện áp ra\n \n \nDùng cọc kết nối cố định:\n1\nCực đấu cấp nguồn cho phụ tải\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n \n \n+ Phù hợp với kích thước của đầu cos, Ø ≥ 12;\n \n \n+ Có nắp bảo vệ\n2\nCơ chế bảo vệ\nSử dụng Aptomat 3pha, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n1\nCông nghệ\nSwitchmode, flyback 65 kHz\n2\nĐiện áp đầu ra (Vo)\nTự động chọn, 13,5 hoặc 27,0VDC\n3\nDòng điện đầu ra (Io)\n≥ 4.0 ADC (liên tục)\n4\nDải điện áp đầu vào\n90-300 VAC\n5\nDòng đầu vào\nTối đa 1.7A\n6\nDải tần số đầu vào\n45-68 Hz\n7\nLàm mát\nĐối lưu tự nhiên\n8\nCông suất đầu vào tối đa\n< 125W\n9\nHiệu suất cao nhất\n≥ 92%\n10\nCông suất đầu ra\nLiên tục tối đa 108W\n11\nNguồn không tải\n< 0,3W @ 230VAC / 24VDC\n \n \n< 0,15W @ 230VAC / 12VDC\n12\nChế độ bảo vệ\nBảo vệ quá tải\n \n \nbảo vệ ngắn mạch\n \n \nBảo vệ nhiệt độ cao\n13\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +80 ºC\n14\nKhả năng cung cấp công suất liên không bị sụt giảm tại nhiệt độ hoạt động\nTừ -300C đến 500C\n15\nĐộ ẩm tương đối tối đa\n≥ 95% (không ngưng tụ)\n16\nMức độ bảo vệ\n≥ IP20\n17\nVật liệu vỏ\nABS / PC chống cháy, UL94-V0\nVII\nYêu cầu về bộ chuyển nguồn tự động ATS\n1\nLoại/kiểu tủ\nLoại treo tường. Dạng khối chuyển đổi/đóng ngắt bằng  motorised chuyên dụng,\n2\nSố pha/Dây\n3 pha/ 4 dây\n3\nChức năng của bộ ATS\nDòng điện định mức: ≥ 100 A.\n \n \nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\n \n \nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\n \n \nCông tắc lựa chọn chế độ: Auto/Gen/Man.\n \n \nBộ sạc ắc qui tự động.\n \n \nĐèn báo chế độ hoạt động.\n \n \nVỏ tủ được sơn tĩnh điện, khung chắc chắn, dày >2mm\n \n \nCác thông số có thể điều chỉnh bởi người sử dụng: Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy.\nVIII\nCác yêu cầu về vật tư, lắp đặt, đấu nối, chạy thử tải\n1\nMáy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định.\nCam kết đáp ứng\n2\nMáy phát điện phải được đặt cân bằng, đảm bảo an toàn và thuận tiện khi vận hành, bảo dưỡng và sửa chữa.\nCam kết đáp ứng\n3\nĐấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.\nCam kết đáp ứng\n4\nChạy thử tải và đào tạo vận hành máy\nNhà thầu có cam kết xác nhận bằng văn bản (Biên bản nghiệm thu chạy thử tải và đào tạo vận hành) của từng máy do nhân viên kỹ thuật 2 bên xác nhận.\n5\nCọc đất mạ đồng >=1.2m, dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC) \nTrọn gói./.\n6\nDây điện để lắp tiếp đất cho ATS (loại dây cáp đồng 16mm2 bọc PVC)\nTrọn gói./.\n7\nDây cáp dẫn điện tiết điện 4x35 mm2 dùng đấu nối điện vào máy phát điện và ATS \nTrọn gói./.\n8\nDây cáp tín hiệu đấu nối ATS với máy phát điện \nTrọn gói./.\n9\nỐng thoát khói ra khỏi phòng máy có kèm theo ống giảm rung \nTrọn gói./.\n10\nNhiên liệu chạy thử máy phát điện trong khoảng 2 giờ \n15 lít\n11\nHệ thống thoát hơi nóng làm bằng tôn tráng kẽm dầy ít nhất 1.2mm, có che mưa, chắn côn trùng\nTrọn gói./. (Tuỳ theo trạm)\n12\nNhớt máy \nĐầy đủ theo máy.\n13\nNước giải nhiệt \nĐầy đủ theo máy.\n\nNội dung yêu cầu kỹ thuật: Cột này chứa nội dung các yêu cầu kỹ thuật. Tất cả các nội dung yêu cầu kỹ thuật đều phải đáp ứng và tuân thủ. Trong trường hợp không đáp ứng bất cứ yêu cầu kỹ thuật nào, nhà thầu bị loại ngay lập tức mà không cần thiết phải xem xét tiếp hồ sơ.\nHướng dẫn nhà thầu tuyên bố đáp ứng bảng yêu cầu và đánh giá kỹ thuật:\nTT\nTên hàng hóa/dịch vụ \nliên quan\nThông số kỹ thuật và \ncác tiêu chuẩn\nTuyên bố đáp ứng của nhà thầu\nTài liệu tham chiếu/ Giải thích\n\n\n\n\n\n1\n\n\n\n\n2\n\n\n\n\n\n* Tuyên bố đáp ứng: Đối với mỗi yêu cầu kỹ thuật, nhà thầu chỉ được tuyên bố là “Đáp ứng hoàn toàn” hoặc “Không đáp ứng”.\n“Đáp ứng hoàn toàn”: Nhà thầu đáp ứng hoàn toàn yêu cầu.\n“Không đáp ứng”: nhà thầu không đáp ứng một phần hay hoàn toàn yêu cầu.\n* Tham chiếu: Đối với tất cả các tuyên bố đáp ứng từng nội dung thành phần, nhà thầu phải ghi rõ đường dẫn tham chiếu đến mục tham khảo của tài liệu kỹ thuật do nhà thầu cung cấp trong E-HSDT để chứng minh. Nếu không ghi rõ đường dẫn tham chiếu chính xác thì bên mời thầu có quyền đánh giá nhà thầu không đáp ứng yêu cầu kỹ thuật đó.\nViệc đánh giá về mặt kỹ thuật được thực hiện theo phương pháp đánh giá đạt/không đạt theo các tiêu chuẩn được quy định tại Mục 1.2 Chương V “Yêu cầu về kỹ thuật” dựa trên tuyên bố đáp ứng của nhà thầu, tài liệu kỹ thuật đính kèm theo E-HSDT, tài liệu kỹ thuật làm rõ, bổ sung E-HSDT (nếu có).\nE-HSDT có sản phẩm chào thầu đạt tất cả các nội dung tại yêu cầu kỹ thuật sẽ được đánh giá là đạt yêu cầu về kỹ thuật của HSMT và được chuyển sang bước đánh giá về giá.\nE-HSDT không đáp ứng yêu cầu về kỹ thuật sẽ không được xem xét, đánh giá ở bước tiếp theo.\n1.3. Các yêu cầu khác\n1.3.1. Yêu cầu về chất lượng:\n Bên Bán bảo đảm rằng hàng hóa được cung cấp theo hợp đồng là mới 100%, chưa sử dụng, được sản xuất từ năm 2024 trở về sau, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ, không hư hỏng hay khiếm khuyết về vật tư. Sản xuất, thiết kế phù hợp yêu cầu về tiêu chuẩn kỹ thuật.\n1.3.2. Yêu cầu về tiến độ thực hiện:\n- Tiến độ cung cấp:  LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R41C9\" \\t \\u \\* MERGEFORMAT 30 ngày kể từ ngày hợp đồng có hiệu lực đến ngày bàn giao, nghiệm thu hàng hóa.\n- Địa điểm cung cấp: Tại Viễn thông Bến Tre\n1.3.3. Yêu cầu về các điều kiện thương mại:\n- Bên B phải thực hiện biện pháp bảo đảm thực hiện hợp đồng có giá trị bằng 3% giá trị hợp đồng trong vòng 7 ngày kể từ ngày ký hợp đồng.\n- Loại hợp đồng: Hợp đồng trọn gói.\n- Đồng tiền thanh toán: Tiền đồng Việt Nam.\n- Phương thức thanh toán: thanh toán 100% giá trị Hợp đồng trong vòng 45 ngày làm việc, kể từ ngày hai bên ký biên bản bàn giao nghiệm thu toàn bộ lô hàng đưa vào sử dụng và Bên A nhận đầy đủ các hóa đơn tài chính, chứng từ hợp lệ có liên quan của Bên B và đồng thời Bên B phải cung cấp giấy bảo lãnh bảo hành có giá trị bằng 5% giá trị hợp đồng có thời hạn bảo hành (≥ LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R41C26\" \\t \\u \\* MERGEFORMAT 36 tháng) do một ngân hàng có uy tín tại Việt Nam phát hành.\n1.3.4 Yêu cầu về bảo hành:\n- Thời hạn bảo hành hàng hóa: sản phẩm được bảo hành tối thiểu  LINK Excel.Sheet.12 \"H:\\\\NewExe\\\\Tổng hợp công trình.xlsx\" \"Công trình!R41C26\" \\t \\u \\* MERGEFORMAT 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\n- Địa điểm bảo hành: tại địa điểm do Bên mua yêu cầu.\n1.3.5 Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng hóa trong thời hạn bảo hành:\nTrong thời gian bảo hành, Đơn vị quản lý sử dụng sẽ thông báo bằng văn bản, fax, điện thoại cho Bên bán về lỗi, khiếm khuyết của hàng hóa. Trong vòng 48h kể từ khi Bên bán nhận được thông báo, Bên bán phải cử đại diện của mình đến Đơn vị quản lý sử dụng, để cùng với Đơn vị quản lý sử dụng lập biên bản xác định nguyên nhân lỗi và kiểm tra, khắc phục lỗi; hoặc Bên bán phải thỏa thuận với Đơn vị quản lý sử dụng một cơ chế xác nhận bảo hành khác miễn là Đơn vị quản lý sử dụng chấp thuận và bảo đảm được thời gian 48 giờ theo qui định nêu trên. Biên bản xác nhận bảo hành của Bên bán gửi cho Đơn vị quản lý sử dụng có thể qua fax miễn là được Đơn vị quản lý sử dụng chấp nhận.\nTrong trường hợp không khắc phục được thì Bên bán phải cung cấp hàng hóa thay thế cho Đơn vị quản lý sử dụng trong vòng 03 ngày kể từ ngày Bên bán nhận được thông báo của Đơn vị quản lý sử dụng. Bên bán chịu mọi chi phí liên quan đến việc sửa chữa, thay thế hàng hóa, chi phí vận chuyển, bao gồm cả các chi phí vận chuyển đến địa điểm sử dụng thiết bị của Đơn vị quản lý sử dụng và chi phí khác (nếu có).\n- Trong thời gian bảo hành, Bên bán phải hỗ trợ kỹ thuật miễn phí trực tuyến hoặc qua điện thoại trong giờ làm việc (từ 07h30 – 16h30 mỗi ngày) suốt 07 ngày/tuần, để giải đáp thắc mắc và hỗ trợ kỹ thuật.\n-  Nhà thầu đảm bảo rằng các hàng hóa sửa chữa, thay thế trong thời gian bảo hành sẽ được bảo hành thêm 180 ngày kể từ ngày sửa chữa, thay thế hoặc đến ngày kết thúc bảo hành tùy theo trường hợp nào đến sau. Nhà thầu có trách nhiệm gia hạn bảo đảm bảo hành cho hàng hóa sửa chữa, thay thế trong trường hợp bảo đảm bảo hành hết hiệu lực.\nMục 2. Bản vẽ\n “Không có bản vẽ” \nMục 3. Kiểm tra và thử nghiệm\nCác kiểm tra và thử nghiệm cần tiến hành gồm có: \n- Các kiểm tra và thử nghiệm cần tiến hành gồm có được quy định tại E-ĐKC 21.1.\n-Nhà thầu phải cung cấp các bài đo kiểm và nghiệm thu.\n- Hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu.\nMục 4. Hàng mẫu\n- Số lượng hàng mẫu: Theo yêu cầu của chủ đầu tư.\n- Thời gian cung cấp hàng mẫu: Trong vòng 05 ngày kể từ ngày Bên mời thầu gửi thông báo kết quả đánh giá xếp hàng nhà thầu và yêu cầu nhà thầu cung cấp hàng mẫu.\n- Địa điểm cung cấp hàng mẫu: Tại Viễn thông Bến Tre, Số 1 Cách mạng tháng tám, Phường An Hội, Thành phố Bến Tre, hoặc theo yêu cầu của Bên mời thầu."}