{"text":"--- Tệp: Chuong V.pdf ---\n144\r\n\r\n                     Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n       Mục 1. Yêu cầu về kỹ thuật\r\n       1.1. Giới thiệu chung về dự án, gói thầu\r\n       - Tên dự án: Xây dựng doanh trại Quân khu 7\r\n       - Nhóm dự án: Nhóm B\r\n       - Cấp Dự án: Công trình dân dụng: cấp II\r\n       - Chủ đầu tư/Bên mời thầu: Quân khu 7\r\n       - Địa điểm xây dựng: Phường 9, Quận Phú Nhuận, Thành phố Hồ Chí Minh\r\n       - Nguồn vốn: Ngân sách Nhà nước\r\n       - Tên gói thầu: Gói thầu TB-10: Máy phát điện 600kVA, 1.500kVA, máy\r\nbơm các loại và bình tích áp\r\n       - Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi trong nước qua mạng, 01\r\ngiai đoạn, 01 túi hồ sơ\r\n       - Thời gian bắt đầu tổ chức lựa chọn nhà thầu: Quý IV/2024.\r\n       - Loại hợp đồng: Trọn gói\r\n       - Thời gian thực hiện hợp đồng: 60 ngày.\r\n       - Phạm vi hàng hóa cung cấp của gói thầu: Máy phát điện 600kVA,\r\n1.500kVA, máy bơm các loại và bình tích áp\r\n       1.2. Yêu cầu về kỹ thuật\r\n       Hàng hóa cung cấp cho gói thầu phải mới 100%, chưa qua sử dụng, được\r\nsản xuất từ năm 2024 trở về sau, có nguồn gốc và xuất xứ rõ ràng, có catalogue\r\n(hoặc tài liệu kỹ thuật) kèm theo bản dịch tiếng Việt với đầy đủ các thông số kỹ\r\nthuật; thông số chi tiết kèm theo.\r\n       Tóm tắt thông số kỹ thuật của hàng hóa. Hàng hóa phải tuân thủ các thông số\r\nkỹ thuật và tiêu chuẩn sau đây:\r\n                          Đơn\r\n          Danh mục\r\n STT                       vị                     Thông số kỹ thuật\r\n          hàng hóa\r\n                          tính\r\n                                - Công suất liên tục: 600kVA/480KW\r\n                                - Công suất dự phòng: 660kVA/ 528KW\r\n                                - Điện áp: 380V/415V, Volt AC, 3 pha, 4 dây, 50 Hz/\r\n                                1500 v/phút, cos  0.8.\r\n                                - Động cơ:\r\n                                + Tốc độ: 1500 vòng/phút\r\n         Máy      phát\r\n                                + Hệ số công suất: 0,8\r\n   1 điện                 Cái\r\n                                + Loại cộng cơ: 4 chu kỳ, làm mát bằng nước kết hợp\r\n         600KVA\r\n                                quạt gió\r\n                                + Số xi lanh: 6 thằng hàng\r\n                                + Kiểu bơm nhiên liệu: Turbo tăng áp\r\n                                + Công suất cực đại động cơ: ≤ 587kW\r\n                                + Điều tốc: Điện tử\r\n                                + Dung tích xi lanh: ≤ 19,6 lít\r\n\f                                   145\r\n\r\n                    Đơn\r\n      Danh mục\r\nSTT                  vị                    Thông số kỹ thuật\r\n      hàng hóa\r\n                    tính\r\n                           + Mức tiêu hao nhiên liệu:\r\n                           _ Tại 50% tải (prp): ≤ 63,6lits\r\n                           _ Tại 75% tải (prp): ≤ 94,1 lít\r\n                           _ Tại 100% tải (esp): ≤ 126,5 lít\r\n                           + Dung tích dầu nhớt: ≤64 lít\r\n                           + Dung tích nước làm mát: ≤129 lít\r\n                           - Đầu phát điện:\r\n                           + Cấp bảo vệ: IP23\r\n                           + Cấp cách điện, nhiệt: H\r\n                           + Vượt tốc tối đa: 2250 vòng/phút\r\n                           + Công suất (kVA): 600\r\n                           + Biến thiên điện áp: ± 0,5 – 1,0%\r\n                           + Dòng ngắn mạch: 2.600 Amps hoặc 300% trong 10\r\n                           giây\r\n                           - Bộ điều khiển:\r\n                           + Tích hợp 9DI/8DO và 4AI, cài đặt tùy chọn;\r\n                           + Ngõ vào dòng điện đo chỉ số Ampe và kWh;\r\n                           + Chức năng điều khiển AMF;\r\n                           + Chức năng giao tiếp RS485, CANBUS hoặc tương\r\n                           đương\r\n                           - Loại máy có vỏ cách âm.\r\n                           - Phụ kiện tiêu chuẩn đồng bộ đi kèm: Ắc qui khởi\r\n                           động máy, dây và cọc bắt ắc qui (VN); Pô giảm thanh;\r\n                           Bồn dầu đáy chạy máy; MCCB đầu cực, Nhớt động\r\n                           cơ, nước làm mát (đổ tại Việt Nam), Bồn dầu chân\r\n                           máy.\r\n                           - Công suất liên tục: 1500kVA/1200KW\r\n                           - Công suất dự phòng: 1650kVA/ 1320KW\r\n                           - Điện áp: 380V/415V, Volt AC, 3 pha, 4 dây, 50 Hz/\r\n                           1500 v/phút, cos  0.8.\r\n                           - Động cơ hiệu:\r\n                           + Công suất liên tục: ≤ 1318 kWm\r\n      Máy    phát          + Công suất dự phòng: ≤ 1450 kWm\r\n 2    điện          Cái    + Kiểu nạp khí: Tăng áp và làm mát sau tăng áp\r\n      1.500KVA             + Hệ thống làm mát: Két nước\r\n                           + Phun nhiên liệu: Trực tiếp với Common Rail\r\n                           + Số xi lanh: 12 thẳng hàng hoặc xếp chữ V\r\n                           + Dung tích xi lanh: ≤ 39,2l\r\n                           + Dung tích nhớt: ≤ 160l\r\n                           + Lưu lượng làm mát: ≤ 2100\r\n                           + Hệ số công suất: 0,8\r\n\f                                   146\r\n\r\n                    Đơn\r\n      Danh mục\r\nSTT                  vị                     Thông số kỹ thuật\r\n      hàng hóa\r\n                    tính\r\n                           + 3 pha, bộ điều áp AVR\r\n                           + Điều tốc: Điện tử ECU\r\n                           + Số kỳ: Diesel 4 kỳ\r\n                           + Tốc độ: 1500 rpm\r\n                           + Tiêu hao nhiên liệu\r\n                           _ Trên 100% PRP: ≤ 304 l/h\r\n                           _ Trên 75% PRP: ≤ 228 l/h\r\n                           + Điện áp bình ắc quy: 24VDC\r\n                           - Đầu phát điện:\r\n                           + Công suát: 1500kVA\r\n                           + Điện áp, tần số: 230/400V, tần số 50Hz\r\n                           + Số pha, dây: 3 pha, 4 dây\r\n                           + Độ ổn định điện áp: ± 1%\r\n                           + Hệ số công suất: 0,8\r\n                           + Cấp cách điện: H\r\n                           + Cấp bảo vệ: IP23\r\n                           + Tự kích từ (AVR): không chổi than\r\n                           + Quạt làm mát: Đúc bằng hợp kim nhôm, Nhựa hoặc\r\n                           tương đương\r\n                           + Giá đỡ: Được bọc đơn, kép\r\n                           + Các cuộn dây: Bằng đồng 100% hoặc tương đương\r\n                           + Kiểu đấu nối: bảng nối lai\r\n                           + Bước quấn dây: 2/3\r\n                           + Bộ điều chỉnh điện áp: AVR R250 hoặc tương\r\n                           đương\r\n                           + TIF (Hiệu chỉnh bù 1960): < 50\r\n                           + Hệ thống kích từ: Mạch Shunt / Self Excited hoặc\r\n                           tương đương\r\n                           - Bộ điều khiển:\r\n                           + Tích hợp 9DI/8DO và 4AI, cài đặt tùy chọn;\r\n                           + Ngõ vào dòng điện đo chỉ số Ampe và kWh;\r\n                           + Chức năng điều khiển AMF;\r\n                           + Chức năng giao tiếp RS485, CANBUS hoặc tương\r\n                           đương\r\n                           - Loại máy trần\r\n                           - Phụ kiện tiêu chuẩn đồng bộ đi kèm: Ắc qui khởi\r\n                           động máy, dây và cọc bắt ắc qui (VN); Pô giảm thanh;\r\n                           Bồn dầu đáy chạy máy; MCCB đầu cực, Nhớt động\r\n                           cơ, nước làm mát (đổ tại Việt Nam), Bồn dầu chân\r\n                           máy.\r\n 3    Tủ   chuyển   Cái    - Vỏ tủ làm bằng thép dày ≥ 1,5 mm, sơn tĩnh điện, tủ\r\n\f                                    147\r\n\r\n                     Đơn\r\n       Danh mục\r\nSTT                   vị                     Thông số kỹ thuật\r\n       hàng hóa\r\n                     tính\r\n      nguồn ATS             đứng có chân đế.\r\n      3 pha 1000A           - Phụ kiện đồng bộ đi kèm: đèn báo pha, cáp, ký hiệu,\r\n                            sạc bình tự động\r\n                            - Vật liệu: thép dày ≥ 2mm sơn tĩnh điện\r\n                            - Khung sườn khoảng từ 5 đến10mm;\r\n                            - Cách âm bằng vật liệu cách âm chuyên dụng chống\r\n                            cháy dày ≥ 5mm;\r\n                            - Bố trí cửa gió vào và gió ra phù hợp yêu cầu hoạt\r\n                            động bình thường của máy.\r\n      Vỏ cách âm            - Độ ồn của máy khi lắp vỏ cách âm đạt: theo QCVN\r\n 4    cho tổ máy     Cái    26:2010/BTNMT/ Quy chuẩn kỹ thuật quốc gia và\r\n      phát điện             tiếng ồn.\r\n                            - Cung cấp bảng tính toán độ ồn cho vỏ cách âm và\r\n                            thiết kế vỏ kèm theo\r\n                            - Cung cấp Kết quả đo độ ồn (đơn vị thứ 3) + bảng tính\r\n                            toán độ ồn + hợp đồng (bản sao) của ít nhất 1 dự án đã\r\n                            làm có độ ồn đạt theo QCVN 26:2010/BTNMT/Quy\r\n                            chuẩn kỹ thuật quốc gia và tiếng ồn.\r\n                            - Ống khói cho máy phát điện: làm bằng thép đen\r\n                            D220 x 2 ống dày ≥ 2mm sơn chống rỉ, đầy đủ phụ\r\n                            kiện (bát, co…)\r\n                            - Ống thoát khí nóng cho máy phát: làm bằng tôn mã\r\n                            kẽm dày ≥ 0,5mm, khung sườn làm bằng thép kẽm\r\n                            V3-V5. Kích thước: RxC theo kích thước thực tế của\r\n                            két nước máy phát.\r\n                            - Lam chớp cửa gió nóng thổi ra: làm bằng thép dày ≥\r\n      Vật tư đi\r\n                            1,5mm sơn tĩnh điện, khoảng cách các lá chớp phù\r\n 5    kèm      máy   Bộ\r\n                            hợp cho việc thoát gió nóng cho máy hoạt động, và\r\n      phát điện\r\n                            che chắn mưa. Kích thước phù hợp với máy. Bao gồm\r\n                            công và phụ kiện gắn hoàn thiện (không bao gồm xây\r\n                            tô).\r\n                            - Cáp động lực CV240mm2 đấu nối từ máy phát điện\r\n                            đến tủ ATS\r\n                            - Dầu nhớt, nước làm mát lần đầu\r\n                            - Dầu DO chạy thử tải trong phạm vi ≥ 2 giờ bằng tải\r\n                            công trình.\r\n 6    Bình tích áp   Cái    Loại: 1000L - 16 bar theo nhà sản xuất\r\n                            - Bơm điện rời trục,\r\n      Máy     bơm            - Q = Dải từ 60 đến 240 m3/h;\r\n 7                   Cái    - H = Dải từ 143 đến 100.8m;\r\n      điện\r\n                            - P = 90kw\r\n\f                                     148\r\n\r\n                     Đơn\r\n      Danh mục\r\nSTT                   vị                      Thông số kỹ thuật\r\n      hàng hóa\r\n                     tính\r\n                             - Q = Dải từ 60 đến 240m3/h;\r\n      Máy    bơm\r\n 8                    Cái    - H = Dải từ 143 đến 100.8m;\r\n      Diesel\r\n                             - P = 90kw;\r\n                             - P = 6,6kw\r\n      Máy bơm bù\r\n 9                    Cái    - Cột áp: Dải từ 103,6 đến 38,3mH20\r\n      áp\r\n                             - Lưu lượng: Dải từ 6 đến 24m3/h\r\n                             - P = 2,2kw\r\n      Bơm     sinh\r\n10                    Cái    - Q: Dải từ 1,2 đến 7,2m\r\n      hoạt\r\n                             - H: Dải từ 48,7 đến 39,4m3/h\r\n                             - P = 7,5kw\r\n      Bơm     sinh\r\n11                    Cái    - Cột áp: Dải từ 58,3 đến 48m H20\r\n      hoạt\r\n                             - Lưu lượng: Dải từ 6 đến 33m3/h\r\n    1.3. Các yêu cầu khác\r\n a. Yêu cầu về giải pháp cung cấp và lắp đặt hàng hóa\r\n    Nhà thầu phải trình các biện pháp cung cấp và lắp đặt chi tiết trước khi thực\r\n    hiện công việc đảm bảo tuân thủ các tiêu chuẩn hiện hành của nhà nước,\r\n    không gây nguy hại đến các phần đã thi công trước.\r\n    - Cung cấp các bản vẽ kỹ thuật thi công các công việc trong đó thể hiện rõ\r\n    các chi tiết đặc biệt (nếu có). Phải có mặt bằng thi công thể hiện vị trí đặt\r\n    thiết bị thi công theo từng giai đoạn (nếu chia giai đoạn). Hướng thi công\r\n    hoặc thứ tự các khu vực thi công. Trên bản vẽ phải thể hiện đúng các tỉ lệ\r\n    kích thước thể hiện.\r\n    - Nhà thầu phải tuân thủ các tiêu chuẩn hiện hành của Nhà nước về chất\r\n    lượng cũng như an toàn.\r\n    - Các biện pháp thi công lắp đặt phải phù hợp với hiện trạng công trình, đáp\r\n    ứng quy định của Chủ đầu tư.\r\n    - Công tác lắp đặt do Nhà thầu chủ động thực hiện đúng tiến độ và thời gian\r\n    đã cam kết trong hợp đồng. Công tác lắp đặt tuyệt đối phải tuân thủ theo\r\n    đúng yêu cầu quy trình, quy phạm an toàn và các yêu cầu do cán bộ giám sát\r\n    kỹ thuật Chủ đầu tư đề ra.\r\n    - Yêu cầu về lắp đặt hàng hoá:\r\n    + Thi công đúng quy định.\r\n    + Có biện pháp đảm bảo an toàn cho công nhân, cho công trình trong quá\r\n    trình lắp đặt.\r\n    + Có biện pháp bảo vệ sản phẩm sau khi hoàn thành.\r\n    + Cung cấp hệ thống giàn giáo hoặc các biện pháp khác phục vụ cho thi\r\n    công lắp đặt.\r\n    - Làm sạch bề mặt sản phẩm sau khi hoàn thành công việc.\r\n\f                                         149\r\n\r\n       - Chuẩn bị các công việc cần thiết phục vụ công tác nghiệm thu, bàn giao\r\n       đưa vào sử dụng.\r\n       - Thực hiện đầy đủ trách nhiệm bảo hành.\r\n       - Có giải pháp thay thế trong thời gian bảo hành.\r\n    b. Yêu cầu về giải pháp cung cấp và lắp đặt hàng hóa:\r\n       - Nhà thầu phải trình các biện pháp cung cấp và lắp đặt chi tiết trước khi\r\nthực hiện công việc đảm bảo tuân thủ các tiêu chuẩn hiện hành của nhà nước,\r\nkhông gây nguy hại đến các phần đã thi công trước.\r\n       - Cung cấp các bản vẽ kỹ thuật thi công các công việc trong đó thể hiện rõ\r\ncác chi tiết đặc biệt (nếu có). Phải có mặt bằng thi công thể hiện vị trí đặt thiết bị\r\nthi công theo từng giai đoạn (nếu chia giai đoạn). Hướng thi công hoặc thứ tự các\r\nkhu vực thi công. Trên bản vẽ phải thể hiện đúng các tỉ lệ kích thước thể hiện.\r\n       - Nhà thầu phải tuân thủ các tiêu chuẩn hiện hành của Nhà nước về chất\r\nlượng cũng như an toàn.\r\n       - Các biện pháp thi công lắp đặt phải phù hợp với hiện trạng công trình, đáp\r\nứng quy định của Chủ đầu tư.\r\n       - Công tác lắp đặt do Nhà thầu chủ động thực hiện đúng tiến độ và thời gian\r\nđã cam kết trong hợp đồng. Công tác lắp đặt tuyệt đối phải tuân thủ theo đúng yêu\r\ncầu quy trình, quy phạm an toàn và các yêu cầu do cán bộ giám sát kỹ thuật Chủ\r\nđầu tư đề ra.\r\n       - Yêu cầu về lắp đặt hàng hoá:\r\n       + Thi công đúng quy định.\r\n       + Có biện pháp đảm bảo an toàn cho công nhân, cho công trình trong quá\r\ntrình lắp đặt.\r\n       + Có biện pháp bảo vệ sản phẩm sau khi hoàn thành.\r\n       + Cung cấp hệ thống giàn giáo hoặc các biện pháp khác phục vụ cho thi\r\ncông lắp đặt.\r\n       - Làm sạch bề mặt sản phẩm sau khi hoàn thành công việc.\r\n       - Chuẩn bị các công việc cần thiết phục vụ công tác nghiệm thu, bàn giao\r\nđưa vào sử dụng.\r\n       - Thực hiện đầy đủ trách nhiệm bảo hành.\r\n       - Có giải pháp thay thế trong thời gian bảo hành.\r\n    c. Yêu cầu về công tác Bảo hành, bảo trì\r\n       * Yêu cầu về công tác bảo hành\r\n       - Nhà thầu phải có trách nhiệm bảo hành miễn phí hàng hóa lắp đặt cho gói\r\nthầu theo quy định. Thời hạn bảo hành ≥ 24 tháng kể từ ngày Chủ đầu tư, Nhà thầu\r\nvà các bên liên quan ký biên bản nghiệm thu bàn giao đưa vào sử dụng;\r\n       - Nhà thầu phải có Cam kết trong thời hạn bảo hành, thời gian có mặt tại\r\nhiện trường để thực hiện việc tiếp nhận sự cố, thực hiện sửa chữa, khắc phục các\r\như hỏng, sai sót… trong vòng 48 giờ kể từ khi nhận được thông báo. Thời gian sửa\r\nchữa, khắc phục không quá 10 ngày kể từ khi nhận được yêu cầu của chủ đầu tư;\r\ntrường hợp phụ tùng thay thế phải đặt hàng với nước ngoài: không quá 30 ngày.\r\n\f                                       150\r\n\r\nNhà thầu phải chịu toàn bộ chi phí cho việc sửa chữa, khắc phục các hư hỏng. Nếu\r\nnhà thầu không tiến hành bảo hành theo cam kết (hoặc có nhưng không đáp ứng\r\nyêu cầu, không được Chủ đầu tư chấp thuận) thì Chủ đầu tư có quyền thuê tổ chức,\r\ncá nhân khác thực hiện, mọi kinh phí được trừ vào kinh phí của nhà thầu mà không\r\ncần ý kiến chấp thuận của nhà thầu.\r\n      - Nhà thầu có văn bản cam kết thực hiện nghĩa vụ bảo hành công trình với\r\ncác nội dung trên.\r\n      * Yêu cầu về công tác bảo trì.\r\n      - Nhà thầu phải có kế hoạch, quy trình bảo trì, chu kỳ bảo trì (tối thiểu 03\r\ntháng/1 lần trong thời gian bảo hành);\r\n      - Nhà thầu cung cấp văn bản cam kết bảo trì và cung cấp phụ tùng thay thế\r\ntheo quy định của E-HSMT.\r\n      Mục 2. Bản vẽ: Không có bản vẽ thiết kế kèm theo E-HSMT.\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n      - Bên mời thầu có quyền kiểm tra, thử nghiệm hàng hóa được cung cấp tại địa\r\nđiểm cung cấp để khẳng định hàng hóa đó có đặc tính kỹ thuật phù hợp với yêu\r\ncầu của hợp đồng.\r\n      - Bất kỳ hàng hóa nào qua kiểm tra, thử nghiệm mà không phù hợp với đặc\r\ntính kỹ thuật theo hợp đồng thì Bên mời thầu có quyền từ chối và Nhà thầu phải có\r\ntrách nhiệm thay thế bằng hàng hóa khác hoặc tiến hành những điều chỉnh cần thiết\r\nđể đáp ứng đúng các yêu cầu về đặc tính kỹ thuật. Trường hợp Nhà thầu không có\r\nkhả năng thay thế hay điều chỉnh các hàng hóa không phù hợp, Bên mời thầu có\r\nquyền tổ chức việc thay thế hay điều chỉnh đó nếu thấy cần thiết, mọi rủi ro và chi\r\nphí liên quan do Nhà thầu chịu.\r\n      - Khi thực hiện kiểm tra và thử nghiệm, Nhà thầu không được miễn trừ nghĩa\r\nvụ bảo hành hay các nghĩa vụ khác theo hợp đồng\r\n      - Mọi chi phí cho việc kiểm tra và thử nghiệm do nhà thầu chịu."}