{"text":"--- Tệp: Chương V.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n       Mục 1. Yêu cầu về kỹ thuật\r\n       1.1. Giới thiệu chung về dự án, gói thầu\r\n       1.1.1. Thông tin về dự án:\r\n       - Tên dự án: Dự án đầu tư thiết bị phục vụ sản xuất năm 2024;\r\n       - Chủ đầu tư: Công ty Cổ phần Kinh doanh than Cẩm Phả - Vinacomin;\r\n      - Địa điểm thực hiện dự án: Địa điểm thực hiện đầu tư dự án tại Công ty Cổ\r\nphần kinh doanh than Cẩm Phả - Vinacomin, Số 170, phường Cẩm Tây, thành\r\nphố Cẩm Phả, tỉnh Quảng Ninh;\r\n       - Thời gian thực hiện: Năm 2024-2025;\r\n     - Nguồn vốn: Vốn vay thương mại và vốn chủ sở hữu của Công ty CP kinh\r\ndoanh than Cẩm Phả - Vinacomin.\r\n       1.1.2. Thông tin về gói thầu:\r\n     - Tên gói thầu: Gói thầu số 05: Cung cấp thiết bị kiểm nghiệm than và 02\r\nmáy phát điện;\r\n      - Nội dung cung cấp chủ yếu: Cung cấp, lắp đặt, hướng dẫn sử dụng, bảo\r\nhành 03 bộ thiết bị kiểm nghiệm than, 01 máy phân tích nhiệt lượng, 01 máy phát\r\nđiện 150 KVA, 01 máy phát điện 300 KVA. Chất lượng mới 100%, đảm bảo tiêu\r\nchuẩn của nhà sản xuất;\r\n       - Khối lượng thực hiện:\r\n                                                         Đơn vị         Khối\r\n  STT             Danh mục hàng hóa đầu tư\r\n                                                          tính         lượng\r\n   +      Lò nung loại 15 lít                              Cái          02\r\n   +      Lò nung loại 9 lít                               Cái          01\r\n   +      Tủ sấy mẫu                                       Cái          03\r\n   +      Cân phân tích mẫu                                Cái          03\r\n   +      Máy nghiền thô                                   Cái          03\r\n   +      Máy nghiền tinh                                  Cái          03\r\n   +      Máy phân tích nhiệt lượng                        Cái          01\r\n   +      Máy phát điện Diezel công suất 300 KVA           Cái          01\r\n\f                                                         Đơn vị          Khối\r\n  STT             Danh mục hàng hóa đầu tư\r\n                                                          tính          lượng\r\n   +      Máy phát điện Diezel công suất 150 KVA           Cái           01\r\n       - Nguồn vốn: Vốn chủ sở hữu;\r\n       - Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi trên mạng;\r\n       - Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ;\r\n       - Thời gian bắt đầu tổ chức lực chọn nhà thầu: Quý IV/2024;\r\n       - Loại hợp đồng: Trọn gói;\r\n       - Thời gian thực hiện hợp đồng: Trong vòng 150 ngày.\r\n       1.2. Yêu cầu về kỹ thuật\r\n       Yêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ\r\nthuật chi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể:\r\n       a. Yêu cầu về kỹ thuật chung:\r\n       Các hàng hóa thiết bị do nhà thầu cung cấp cần đảm bảo các yêu cầu sau:\r\n      - Tất cả hàng hóa thiết bị được cung cấp phải là loại mới 100%, chưa qua\r\nsử dụng và sản xuất năm từ năm 2023 trở về đây theo đúng chủng loại, tiêu chuẩn\r\nnhà sản xuất, nước sản xuất;\r\n      - Hàng hóa cung cấp phải phù hợp với yêu cầu công nghệ và điều kiện hiện\r\ncó của Chủ đầu tư;\r\n       - Hàng hóa có độ bền lớn và tuổi thọ cao;\r\n      - Thuận lợi cho việc kiểm tra, thử nghiệm, đóng gói, vận chuyển, vận hành\r\nvà bảo dưỡng;\r\n      - Nhà thầu phải chỉ rõ xuất xứ của các hàng hóa mà mình cung cấp bao\r\ngồm: Hãng sản xuất, nước sản xuất, chứng chỉ kiểm tra chất lượng.... Chủ đầu tư\r\nsẽ không chấp nhận bất cứ hàng hóa nào có nguồn gốc không đúng qui định trên;\r\n       - Hàng hóa phải nhiệt đới hoá theo điều kiện khí hậu Việt Nam.\r\n       b. Yêu cầu về kỹ thuật cụ thể:\r\n       * Về tính năng, thông số kỹ thuật:\r\n       Nhà thầu phải cung cấp bản tóm tắt về đặc tính kỹ thuật cơ bản theo qui\r\nđịnh trong E-HSMT. Bản cam kết các chỉ tiêu kỹ thuật là tiêu chuẩn để Bên mời\r\nthầu đánh giá các E-HSDT. Việc nhà thầu không đưa ra cam kết các chỉ tiêu kỹ\r\nthuật hoặc đưa ra không đầy đủ để làm cơ sở cho Bên mời thầu đánh giá E-HSDT\r\ndẫn đến E-HSDT bị loại bỏ là trách nhiệm của Nhà thầu;\r\n\f      - Tóm tắt thông số kỹ thuật của hàng hóa phải tuân thủ các thông số kỹ thuật\r\nvà các tiêu chuẩn sau đây:\r\n\r\n                           Bảng yêu cầu thông số kỹ thuật\r\n                                              Thông số kỹ thuật và các tiêu\r\n Stt   Tên hàng hóa/dịch vụ liên quan\r\n                                                          chuẩn\r\n  1    Lò nung loại 15 lít\r\n  -    Số lượng                             02 cái\r\n  -    Vật liệu tấm gia nhiệt               Gốm\r\n  -    Nhiệt độ tối đa                      1100°C\r\n  -    Dung tích buồng đốt                  15 lít\r\n       Thời gian gia nhiệt tới nhiệt độ đối\r\n  -                                         ≤ 75 phút\r\n       đa Tmax\r\n  -    Nguồn điện                           220V/50Hz/1 pha\r\n  -    Công suất                            ≥ 3,2 kw\r\n  -    Kích thước trong (WxDxH)             230x340x170 mm (±2%)\r\n  -    Kích thước ngoài (WxDxH)             415x555x515 mm (±2%)\r\n  -    Hệ điều khiển                        Màn hình màu cảm ứng hiển thị\r\n  -    Kiểu mở                              Cửa trượt mở lên trên\r\n  2    Lò nung loại 9 lít\r\n  -    Số lượng                             01 cái\r\n  -    Nhiệt độ tối đa                      1100°C\r\n  -    Dung tích buồng đốt                  9 lít\r\n       Thời gian gia nhiệt tới nhiệt độ đối\r\n  -                                         ≤ 65 phút\r\n       đa Tmax\r\n  -    Nguồn điện                           220V/50Hz/1pha\r\n  -    Công suất                            ≥ 3 kw\r\n  -    Kích thước trong (WxDxH)             235 x 240 x 170 mm (±2%)\r\n  -    Kích thước ngoài (WxDxH)             415 x 455 x 515 mm (±2%)\r\n  -    Hệ điều khiển                        Màn hình màu cảm ứng hiển thị\r\n  -    Kiểu mở                              Cửa trượt mở lên trên\r\n  3    Tủ sấy mẫu\r\n  -    Số lượng                             03 cái\r\n  -    Thế tích                             108 lít\r\n  -    Kích thước trong                     Rộng 560 x cao 480 x sâu 400 mm\r\n  -    Kích thước ngoài                     Rộng 745 x cao 864 x sâu 584 mm\r\n  -    Số khay cung cấp                     ≥2\r\n  -    Số khay để tối đa                    5\r\n\f                                            Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                       chuẩn\r\n                                         ít nhất 10 C trên nhiệt độ môi\r\n                                                     0\r\n -    Khoảng nhiệt độ hoạt động\r\n                                         trường đến 300 0C\r\n -    Độ cài đặt                         Lên đến 99,9 0C; 0,1/ từ 100 0C: 0,5\r\n                                         Pt100 DIN Class A hoặc tương\r\n -    Sử dụng đầu dò nhiệt độ\r\n                                         đương\r\n      Cài đặt ngôn ngữ trên bảng điều Đức, Anh, Pháp, Tây Ban Nha, Ba\r\n -\r\n      khiển ControlCOCKPIT               Lan, Czech, Hungary\r\n                                         Một màn hình hiển thị. Bộ điều\r\n      Bảng           điều         khiển khiển vi xử lý PID đa chức năng với\r\n -\r\n      ControlCOCKPIT                     màn hình màu TFT độ phân giải\r\n                                         cao.\r\n                                         Có thể điều chỉnh từ 1 phút đến 99\r\n -    Bộ đếm ngược cho thời gian cài đặt\r\n                                         ngày.\r\n                                         Thời gian được kích hoạt khi nhiệt\r\n -    Chức năng setpointWAIT\r\n                                         độ đạt đến nhiệt độ cài đặt\r\n                                         Có thể lựa chọn tự do 3 giá trị nhiệt\r\n -    Hiệu chuẩn\r\n                                         độ\r\n                                         Nhiệt độ (0C hoặc 0F), vị trí cửa đối\r\n -    Điều chỉnh các thông số            lưu khí, chương trình thời gian, múi\r\n                                         giờ.\r\n      Chương trình được lưu trữ trong\r\n -                                       Có\r\n      trường hợp mất điện\r\n                                         Kiểm soát quá nhiệt bằng điện tử và\r\n                                         bộ giới hạn nhiệt độ dạng cơ TB,\r\n                                         cấp bảo vệ class 1 theo tiêu chuẩn\r\n -    Kiểm soát nhiệt\r\n                                         DIN 12 880 tự ngắt khi nhiệt độ\r\n                                         vượt quá khoảng 200C trên nhiệt độ\r\n                                         cài đặt.\r\n -    Tự chẩn đoán để phân tích lỗi      Có\r\n -    Cổng kết nối qua mạng Ethernet     Có\r\n                                         Cửa bằng thép không gỉ cách nhiệt\r\n -    Cửa\r\n                                         hoàn toàn với 2 điểm khóa\r\n                                         Cấu trúc lớp vỏ bằng thép không gỉ,\r\n -    Vỏ                                 chống trầy, cứng và bền, phía sau\r\n                                         bằng thép mạ kẽm\r\n -    Nguồn điện                         230 V, 50/60 Hz\r\n -    Công suất tiêu thụ                 2800 W\r\n\f                                         Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                    chuẩn\r\n-     Nhiệt độ môi trường              5 – 40 C\r\n                                              0\r\n\r\n-     Độ ẩm                            Tối đa 80% rh, không ngưng tụ\r\n4     Cân phân tích mẫu\r\n-     Số lượng                         03 cái\r\n                                       Cấu trúc lớp vỏ bằng thép không gỉ,\r\n                                       chống trầy, cứng và bền, phía sau\r\n -    Vỏ\r\n                                       bằng thép mạ kẽm, vật liệu vỏ được\r\n                                       phủ 1 lớp tĩnh điện\r\n                                       Chuẩn nội, Có chức năng bảo vệ\r\n -    Chuẩn cân\r\n                                       quá tải Bảo vệ bằng passcode\r\n -    Khả năng cân max                  220 g\r\n -    Độ chính xác                     ≤ 10-4 g (0,1mg)\r\n -    Độ tuyến tính                    ≤ 0,2 mg\r\n -    Thời gian ổn định cân            ≤ 1,5 giây\r\n\r\n -    Màn hình hiển thị                Màn hình Led cảm ứng\r\n\r\n -    Lồng kính chắn gió               Có\r\n\r\n -    Điện áp                          100-240VAC/50Hz\r\n\r\n -    Chiều cao buồng cân              ≥ 209mm\r\n\r\n -    Kích thước đĩa cân               90 mm\r\n -    Trọng lượng                      ≥ 5 kg\r\n                                       Được dán tem hiệu chuẩn/kiểm\r\n -    Tem kiểm định\r\n                                       định trên mỗi thiết bị theo quy định;\r\n5     Máy nghiền thô\r\n -    Số lượng                         03 cái\r\n -    Công suất động cơ                3,0 kw/1.500 vòng/phút\r\n -    Điện áp làm việc                 380V/3 pha\r\n -    Năng suất nghiền                 200 -:- 500 kg/giờ\r\n -    Cỡ hạt đưa vào                   ≤ 150 mm\r\n\r\n -    Cỡ hạt thành phẩm                ≤ 3 mm\r\n\f                                            Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                      chuẩn\r\n6     Máy nghiền tinh\r\n-     Số lượng                            03 cái\r\n -    Công suất động cơ                   2,2kw/1.500 vòng/phút\r\n\r\n -    Điện áp làm việc                    380V/3 pha\r\n -    Số lượng cối                        4 cối\r\n -    Khối lượng mẫu trong 1 cối          100 g\r\n -    Tần số rung lắc                     ≥ 25 lần/giây\r\n\r\n -    Năng suất nghiền                    ≥ 24 kg/giờ\r\n\r\n -    Cỡ hạt đưa vào                      ≤ 3 mm\r\n\r\n -    Cỡ hạt thành phẩm                   ≤ 0,2 mm\r\n7     Máy phân tích nhiệt lượng\r\n*     Số lượng\r\n-     Số lượng                            01 bộ\r\n*     Bộ máy\r\n                                          Thiết bị chính; bình phân hủy mẫu;\r\n                                          bộ làm mát tuần hoàn, và các thiết\r\n -    Cấu hình máy trọn bộ\r\n                                          bị phụ trợ khác kết nối đồng bộ theo\r\n                                          tiêu chuẩn của nhà sản xuất\r\n*     Tính năng\r\n-     Thiết bị chính\r\n      Tổng hợp tự động chế độ đo nhanh\r\n +    (dynamic), chế độ đo đẳng nhiệt     Có\r\n      (isoperibolic) trong một thiết bị\r\n +    Chế độ đo dynamic 22°C              Có\r\n +    Chế độ đo isoperibol 22°C           Có\r\n +    Chế độ đynamic 25°C                 Có\r\n +    Chế độ đo isoperibol 25°C           Có\r\n +    Chế độ đo dynamic 30°C              Có\r\n +    Chế độ đo isoperibol 30°C           Có\r\n +    Số lượng đầu dò nhiệt bên trong     ≥ 6 đầu\r\n\r\n +    Bình phá mẫu                        Dạng cầu\r\n\f                                         Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                   chuẩn\r\n\r\n +    Hoạt động theo DIN 51900         Có\r\n\r\n\r\n +    Hoạt động theo DIN EN ISO 1716 Có\r\n\r\n\r\n +    Hoạt động theo DIN EN ISO 9831 Có\r\n\r\n\r\n +    Hoạt động theo DIN EN 15170      Có\r\n\r\n      Hoạt động theo DIN CEN TS\r\n +                              Có\r\n      14918\r\n      Hoạt động theo tiêu chuẩn ASTM\r\n +                                   Có\r\n      D240\r\n      Hoạt động theo tiêu chuẩn ASTM\r\n +                                   Có\r\n      D4809\r\n      Hoạt động theo tiêu chuẩn ASTM\r\n +                                   Có\r\n      D5865\r\n      Hoạt động theo tiêu chuẩn ASTM\r\n +                                   Có\r\n      E711\r\n\r\n +    Hoạt động theo ISO 1928          Có\r\n\r\n\r\n +    Hoạt động theo GB T213           Có\r\n\r\n      Công nghệ nhận dạng tự động xác\r\n +                                    Có\r\n      định bình phân hủy mẫu (RFID)\r\n+     Khoảng nhiệt lượng đo tối đa     40.000 J\r\n+     Số phép đo/giờ, dynamic          ≥6\r\n+     Số phép đo /giờ, isoperibol      ≥4\r\n      Độ lặp lại dynamic (1g acid\r\n+                                 ≤ 0,15 %RSD\r\n      benzoic NBS39i)\r\n\f                                         Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                   chuẩn\r\n      Độ lặp lại isoperibol (1g acid\r\n+                                    ≤ 0,05 %RSD\r\n      benzoic NBS39i)\r\n      Áp suất làm việc của dung dịch\r\n+                                    ≥ 1,5 bar\r\n      làm mát\r\n+     Màn hình cảm ứng                 Có\r\n+     Nhiệt độ làm việc                22 - 30 °C\r\n+     Độ phân giải nhiệt độ đo         0,0001 K hoặc tốt hơn\r\n      Đánh lửa và xác định năng lượng\r\n+                                     Tự động\r\n      đánh lửa\r\n+     Cấp và xả nước                  Tự động\r\n+     Nạp và xả oxy                    Tự động\r\n+     Bình phân hủy có thể tháo rời    Có\r\n+     Độ ẩm tương đối cho phép         80 %\r\n      Cấp bảo vệ theo tiêu chuẩn DIN\r\n+                                      IP 20 hoặc tốt hơn\r\n      EN 60529\r\n+     Điện áp                          220 - 240V /100-120V/50 - 60 Hz\r\n+     Công suất đầu vào                1700 W\r\n                                       Chén thạch anh; Bình khí O2 + Van\r\n                                       điều áp; Bộ phụ kiện cho 1500 lần\r\n+     Phụ kiện cung cấp kèm theo máy\r\n                                       đốt và Acid Benzoic đủ cho 25 lần\r\n                                       hiệu chuẩn;\r\n -    Bộ làm mát tuần hoàn\r\n+     Chất làm lạnh                    R134a hoặc tương đương\r\n+     Áp suất chất làm lạnh tối đa     ≥ 20 bar\r\n+     Nhiệt độ làm lạnh                Từ -20 0C đến nhiệt độ phòng\r\n+     Hiển thị nhiệt độ                Có\r\n+     Độ phân giải nhiệt độ            ≤ 0,1 ±K\r\n+     Thể tích bồn chứa                1,4 ÷ 4,0 lít\r\n                                       Áp suất-/Bơm hút hoặc tương\r\n+     Loại bơm\r\n                                       đương\r\n\f                                          Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                    chuẩn\r\n+     Tùy chỉnh công suất bơm           Có\r\n      Áp suất bơm tối đa (Áp suất ngược\r\n+                                       ≥ 18 l/min\r\n      0 bar)\r\n      Cấp bảo vệ theo tiêu chuẩn DIN\r\n+                                       IP 21 hoặc tốt hơn\r\n      EN 60529\r\n+     Điện áp                           230V/50Hz\r\n+     Công suất                         ≤ 300W\r\n      Máy phát điện Diezzen công\r\n8\r\n      suất 300 KVA\r\n *    Yêu cầu chung\r\n -    Số lượng                          01 cái\r\n                                        Tổ máy phát điện phải là loại đồng\r\n                                        bộ với động cơ dầu Diesel, đầu phát\r\n                                        điện và bộ điều khiển tích hợp được\r\n -    Tính đồng bộ\r\n                                        thiết kế, sản xuất và lắp ráp cùng\r\n                                        một nhà sản xuất nhằm đảm bảo\r\n                                        tính đồng bộ và chất lượng.\r\n                                        AS1359, CSA C22.2 No100-04,\r\n                                        UL142, UL489, UL869, UL2200,\r\n                                        NFPA37, NFPA70, NFPA99,\r\n                                        NFPA110, IBC, IEC60034-1,\r\n -    Tiêu chuẩn chất lượng chế tạo:\r\n                                        ISO3046, ISO8528, NEMA MG1-\r\n                                        22, NEMA MG1-33, 2006/95/EC,\r\n                                        2006/42/EC, 2004/108/EC ;\r\n                                        “hoặc tương đương”;\r\n -    Khả năng đáp ứng tải              ISO 8528 hoặc tương đương\r\n -    Công suất dự phòng                300 kVA\r\n -    Điện áp                           400 V\r\n -    Tần số                            50/60 Hz\r\n -    Số pha                            3 pha\r\n -    Vòng quay                          1500 vòng/ phút\r\n -    Hệ số công suất                   ≥ 0,8\r\n\f                                           Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                       chuẩn\r\n                                         ≤ ±1% ở trạng thái ổn định và trạng\r\n -    Biến thiên điện áp\r\n                                         thái 3% thay đổi tốc độ động cơ\r\n -    Biến thiên tần số                  ≤ ±0.2 Hz (0,4%)\r\n\r\n -    Cấp cách điện                      Cấp H trở lên\r\n\r\n -    Cấp bảo vệ                         IP21 trở lên\r\n\r\n -    Hệ thống giải nhiệt                Bằng két nước kết hợp quạt gió.\r\n                                         Chống rung giữa thân động cơ và bệ\r\n -    Hệ thống giảm chấn, chống rung\r\n                                         máy\r\n *    Động cơ DIESEL\r\n                                         Đồng bộ theo Nhà sản xuất tổ máy\r\n -    Hãng sản xuất\r\n                                         phát điện\r\n -    Loại động cơ                       Động cơ đốt trong, 4 kỳ\r\n -    Số xy-lanh                         6 xy lanh, xếp thẳng\r\n -    Đường kính xy lanh                 ≤ 112 mm\r\n -    Khoảng chạy xy lanh                ≤ 149 mm\r\n\r\n -    Tổng dung tích xy-lanh             ≤ 8,8 L\r\n -    Tỷ số nén                          ≥ 16.1:1\r\n\r\n -    Bộ điều tốc                        Điện tử\r\n\r\n -    Công suất động cơ                  ≥ 277 bkW\r\n -    Tổng dung tích nước làm mát        ≤ 57 L\r\n                                         Kim phun điện tử EUI, Công nghệ\r\n -    Hệ thống phun nhiên liệu\r\n                                         Phun trực tiếp\r\n                                         Tăng áp bằng Turbo (turbocharger),\r\n -    Gió nạp                            có làm mát khí nạp bằng khí trước\r\n                                         khi vào buồng đốt\r\n      Tiêu hao nhiên liệu tại 100% công\r\n -                                      ≤ 65 L/hr (Lít/giờ)\r\n      suất dự phòng\r\n\r\n      Tiêu hao nhiên liệu tại 75% công\r\n -                                     ≤ 49 L/hr (Lít/giờ)\r\n      suất dự phòng\r\n\f                                          Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                    chuẩn\r\n      Tiêu hao nhiên liệu tại 50% công\r\n -                                     ≤ 35 L/hr (Lít/giờ)\r\n      suất dự phòng\r\n\r\n -    Hệ thống khởi động                Motor khởi động 24V + Bình ắc quy\r\n *    Đầu máy phát điện\r\n                                        Đồng bộ theo Nhà sản xuất tổ máy\r\n -    Hãng sản xuất\r\n                                        phát điện\r\n                                        Không chổi than, 4 cực, từ trường\r\n -    Loại đầu phát\r\n                                        quay\r\n -    Điện áp                           400 V\r\n -    Số pha                            3 pha\r\n -    Tần số                            50/60 Hz\r\n                                        ≤ ±1% trạng thái ổn định và trạng\r\n -    Biến thiên Điện áp\r\n                                        thái thay đổi 3% tốc độ động cơ\r\n -    Biến thiên Tần số                 ≤ ±0.2 Hz (0,4%)\r\n -    Kiểu kích từ                      Kích từ tự kích\r\n                                        Bộ điều chỉnh điện áp tự động tích\r\n -    Bộ điều chỉnh điện áp tự động\r\n                                        hợp\r\n -    Khả năng quá tốc                  ≥ 150 %\r\n -    Hệ số công suất                   ≥ 0,8\r\n -    Cấp cách điện                     Cấp H trở lên\r\n -    Cấp bảo vệ                        IP21 trở lên\r\n\r\n -    Tổng mức sóng hài                 < 3%\r\n*     Bộ điều khiển\r\n                                        Cung cấp bởi Nhà sản xuất máy\r\n -    Đơn vị cung cấp\r\n                                        phát điện\r\n\f                                         Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                   chuẩn\r\n                                       • BS 4884-1;\r\n                                       • BS 4884-2;\r\n                                       • BS 4884-3;\r\n                                       • BS EN 60068-2-1;\r\n      Tiêu chuẩn                       • BS EN 60068-2-2;\r\n -\r\n                                       • BS EN 61000-6-2;\r\n                                       • BS EN 61000-6-4;\r\n                                       • UL508 NEMA rating;\r\n                                        • IEEE C37.2;\r\n                                        “Hoặc tương đương”\r\n                                        Điều khiển điện tử kỹ thuật số;\r\n                                        - START/ STOP/ AUTO;\r\n                                        - Nút bấm dừng khẩn cấp;\r\n -    Chủng loại và chức năng hoạt động\r\n                                        - Có chức năng chạy ở các chế độ\r\n                                        Manual/ Auto hoặc tương đương.\r\n                                        Chức năng Reset xóa lỗi;\r\n                                       Khởi động máy phát điện từ xa;\r\n                                       Máy phát quá tải;\r\n                                       Tự động chuyển tải;\r\n                                       AC Quá/Thấp áp;\r\n                                       AC Quá/Thấp tần số;\r\n                                       AC Quá dòng;\r\n                                       Áp suất nhớt thấp (Tắt máy);\r\n                                       Nhiệt độ động cơ cao (Tắt máy);\r\n                                       Động cơ quá tốc độ (Tắt máy);\r\n -    Chức năng bảo vệ máy             Bảo vệ tốc độ động cơ, đếm giờ\r\n                                       chạy;\r\n                                       Bảo vệ tải không cân bằng;\r\n                                       Ba báo hiệu bảo trì động cơ;\r\n                                       Điện áp ắc quy thấp;\r\n                                       Lỗi sạc Ắc quy;\r\n                                       Theo dõi điện áp ắc quy;\r\n                                       Hỗ trợ tải giả;\r\n                                       Cảnh báo nhiên liệu thấp;\r\n                                       Cảnh báo sạc dynamo lỗi;\r\n\f                                          Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                     chuẩn\r\n                                       Điều khiển tốc độ động cơ không tải\r\n                                       trong quá trình khởi động và dừng\r\n                                       máy;\r\n -    Kết nối                          USB, CAN, RS485\r\n      Máy phát điện Diezzen công\r\n9\r\n      suất 150 KVA\r\n*     Yêu cầu chung\r\n-     Số lượng                      01 cái\r\n                                    Tổ máy phát điện phải là loại đồng\r\n                                    bộ: Động cơ dầu điêzen, đầu phát\r\n                                    điện và bộ điều khiển tích hợp được\r\n -    Tính đồng bộ thương hiệu:\r\n                                    thiết kế, sản xuất và lắp ráp bởi một\r\n                                    nhà sản xuất duy nhất nhằm đảm\r\n                                    bảo tính đồng bộ và chất lượng.\r\n                                    AS1359,       NFPA37,       NFPA70,\r\n                                    NFPA99, NFPA110, IEC 60034-1\r\n                                    “hoặc tương đương”;\r\n -    Tiêu chuẩn chất lượng chế tạo\r\n                                    ISO 3046, ISO 8528, 2006/95/EC,\r\n                                    2006/42/EC, 2004/108/EC “hoặc\r\n                                    tương đương”;\r\n -    Khả năng đáp ứng tải             ISO 8528 “hoặc tương đương”;\r\n -    Công suất dự phòng               150 kVA\r\n -    Điện áp                          400 V\r\n -    Tần số                           50 Hz\r\n -    Số pha                           3 pha\r\n -    Vòng quay                        1500 vòng/ phút\r\n -    Hệ số công suất                  ≥ 0,8\r\n                                       ≤ ±1% ở trạng thái ổn định và trạng\r\n -    Biến thiên điện áp\r\n                                       thái 3% thay đổi tốc độ động cơ\r\n -    Biến thiên tần số                ≤ ±0.2 Hz (0,4%)\r\n -    Cấp cách điện                    Cấp H trở lên\r\n -    Cấp bảo vệ                       IP21 trở lên\r\n -    Hệ thống giải nhiệt              Bằng két nước kết hợp quạt gió.\r\n\f                                          Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                      chuẩn\r\n                                         Chống rung giữa thân động cơ và bệ\r\n -    Hệ thống giảm chấn, chống rung\r\n                                         máy\r\n*     Động cơ DIESEL\r\n                                         Đồng bộ theo Nhà sản xuất tổ máy\r\n -    Hãng sản xuất\r\n                                         phát điện\r\n -    Loại động cơ                       Động cơ đốt trong, 4 kỳ\r\n -    Số xy-lanh                         6 xy lanh, xếp thẳng\r\n -    Đường kính xy lanh                 ≤ 105 mm\r\n -    Khoảng chạy xy lanh                ≤ 135 mm\r\n -    Tổng dung tích xy-lanh             ≤7L\r\n -    Tỷ số nén                          ≥ 18.2:1\r\n -    Bộ điều tốc                        Cơ học\r\n -    Công suất động cơ                  ≥ 139 bkW\r\n -    Tổng dung tích nước làm mát        ≤ 21 L\r\n -    Hệ thống phun nhiên liệu           Thẳng hàng\r\n\r\n -    Gió nạp                            Tăng áp khí nạp bằng Turbo\r\n      Tiêu hao nhiên liệu tại 100% công\r\n -                                      ≤ 34 L/hr (Lít/giờ)\r\n      suất dự phòng\r\n      Tiêu hao nhiên liệu tại 75% công\r\n -                                     ≤ 25 L/hr (Lít/giờ)\r\n      suất dự phòng\r\n      Tiêu hao nhiên liệu tại 50% công\r\n -                                     ≤ 18 L/hr (Lít/giờ)\r\n      suất dự phòng\r\n-     Hệ thống khởi động               Motor khởi động 12V + Bình ắc quy\r\n*     Đầu máy phát điện\r\n                                       Đồng bộ theo Nhà sản xuất tổ máy\r\n -    Hãng sản xuất\r\n                                       phát điện\r\n                                       Không chổi than, 4 cực, từ trường\r\n -    Loại đầu phát\r\n                                       quay\r\n -    Điện áp                          400 V\r\n -    Số pha                             3 pha\r\n -    Tần số                             50 Hz\r\n\f                                         Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                      chuẩn\r\n                                       ≤ ±1% trạng thái ổn định và trạng\r\n -    Biến thiên Điện áp\r\n                                       thái thay đổi 3% tốc độ động cơ\r\n -    Kiểu kích từ                     Kích từ tự kích\r\n                                       Bộ điều chỉnh điện áp tự động tích\r\n -    Bộ điều chỉnh điện áp tự động\r\n                                       hợp\r\n -    Khả năng quá tốc                 ≥ 150 %\r\n -    Hệ số công suất                  ≥ 0,8\r\n -    Cấp cách điện                    Cấp H trở lên\r\n-     Cấp bảo vệ                       IP21 trở lên\r\n-     Tổng mức sóng hài                < 3%\r\n*     Bộ điều khiển\r\n                                       Cung cấp bởi Nhà sản xuất máy\r\n      Đơn vị cung cấp\r\n                                       phát điện\r\n                                       • BS 4884-1;\r\n                                       • BS 4884-2;\r\n                                       • BS 4884-3;\r\n                                       • BS EN 60068-2-1;\r\n      Tiêu chuẩn                       • BS EN 60068-2-2;\r\n -\r\n                                       • BS EN 61000-6-2;\r\n                                       • BS EN 61000-6-4;\r\n                                       • UL508 NEMA rating;\r\n                                        • IEEE C37.2;\r\n                                        “hoặc tương đương”\r\n                                        - Điều khiển điện tử kỹ thuật số;\r\n                                        - START/ STOP/ AUTO;\r\n                                        - Nút bấm dừng khẩn cấp;\r\n -    Chủng loại và chức năng hoạt động\r\n                                        - Có chức năng chạy ở các chế độ\r\n                                        Manual/ Auto hoặc tương đương.\r\n                                        Chức năng Reset xóa lỗi;\r\n                                       - Khởi động máy phát điện từ xa;\r\n                                       - Máy phát quá tải;\r\n -    Chức năng bảo vệ máy             - Máy phát quá dòng;\r\n                                       - Tự động chuyển tải;\r\n                                       - AC Quá/Thấp áp;\r\n\f                                         Thông số kỹ thuật và các tiêu\r\nStt   Tên hàng hóa/dịch vụ liên quan\r\n                                                     chuẩn\r\n                                       - AC Quá/Thấp tần số;\r\n                                       - AC Quá dòng;\r\n                                       - Áp suất nhớt thấp (Tắt máy);\r\n                                       - Nhiệt độ động cơ cao (Tắt máy);\r\n                                       - Động cơ quá tốc độ (Tắt máy);\r\n                                       - Bảo vệ tốc độ động cơ, đếm giờ\r\n                                       chạy;\r\n                                       - Ba báo hiệu bảo trì động cơ;\r\n                                       - Điện áp ắc quy thấp;\r\n                                       - Lỗi sạc Ắc quy;\r\n                                       - Theo dõi điện áp ắc quy;\r\n                                       - Cảnh báo nhiên liệu thấp;\r\n                                       - Cảnh báo sạc dynamo lỗi;\r\n                                       - Điều khiển tốc độ động cơ không\r\n                                       tải trong quá; trình khởi động và\r\n                                       dừng máy;\r\n-     Kết nối                          USB, CAN\r\n*     Vỏ máy\r\n                                       Đồng bộ theo Nhà sản xuất tổ máy\r\n -    Xuất xứ\r\n                                       phát điện\r\n                                       Thép mạ kẽm; Sơn tĩnh điện;\r\n                                       Khung đế mở rộng ra ngoài vỏ bảo\r\n                                       vệ, tránh hư hại trong quá trình vận\r\n -    Chất lượng\r\n                                       chuyển; Sử dụng bu lông mạ kẽm;\r\n                                       Mái nghiêng để ngăn ngừa đọng\r\n                                       nước và thấm nước;\r\n                                       Đồng bộ theo Nhà sản xuất tổ máy\r\n -    Kích thước\r\n                                       phát điện\r\n                                       Đồng bộ theo Nhà sản xuất tổ máy\r\n -    Trọng lượng\r\n                                       phát điện\r\n                                       Cửa có khóa an toàn, ngăn chặn truy\r\n -    Bảo mật và an toàn               cập trái phép bảng điều khiển,\r\n                                       đường cấp nhiên liệu và ắc quy;\r\n                                       - Có nắp tháo rời để nạp nước làm\r\n -    Khả năng tiếp cận                mát và bộ làm mát;\r\n                                       - Có van xả nước làm mát;\r\n\f                                               Thông số kỹ thuật và các tiêu\r\n Stt    Tên hàng hóa/dịch vụ liên quan\r\n                                                           chuẩn\r\n                                            - Panel đuôi có thể tháo rời;\r\n                                            - Cửa phải được thiết kế để thay thế\r\n                                            các bộ phận thường xuyên được bảo\r\n                                            trì;\r\n\r\n\r\n     - Tiến độ giao hàng, ngày hoàn thành dịch vụ theo yêu cầu tại Mẫu số 01A\r\nvà Mẫu số 01B Chương IV.\r\n       * Về chỉ tiêu thông số bảo hành:\r\n      - Nhà thầu có trách nhiệm bảo hành hàng hóa do mình cung cấp theo đúng\r\nquy chuẩn, tiêu chuẩn của nhà sản xuất (kể từ ngày bàn giao, nghiệm thu thiết bị\r\nđưa vào sử dụng), cụ thể:\r\n                                           Thời gian bảo\r\n STT         Danh mục hàng hóa                                     Ghi chú\r\n                                               hành\r\n   1    Lò nung loại 15 lít                  ≥ 12 tháng\r\n   2    Lò nung loại 9 lít                   ≥ 12 tháng\r\n   3    Tủ sấy mẫu                           ≥ 12 tháng\r\n   4    Cân phân tích mẫu                    ≥ 12 tháng\r\n   5    Máy nghiền thô                       ≥ 12 tháng\r\n   6    Máy nghiền tinh                      ≥ 12 tháng\r\n   7    Máy phân tích nhiệt lượng            ≥ 12 tháng\r\n        Máy phát điện Diezel công\r\n   8                                         ≥ 12 tháng\r\n        suất 300 KVA\r\n        Máy phát điện Diezel công\r\n   9                                         ≥ 12 tháng\r\n        suất 150 KVA\r\n\r\n\r\n      - Nhà thầu phải đưa ra bản cam kết về chế độ bảo hành theo tiêu chuẩn của\r\nNhà sản xuất qui định (có bản dịch công chứng kèm theo) và cơ chế giải quyết\r\ncác hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng hóa trong thời hạn\r\nbảo hành. Bản cam kết về chế độ bảo hành và cơ chế giải quyết các hư hỏng,\r\nkhuyết tật phát sinh trong quá trình sử dụng hàng hóa là cơ sở để Bên mời thầu\r\nđánh giá các E-HSDT. Việc nhà thầu không đưa ra bản chế độ bảo hành theo tiêu\r\nchuẩn của Nhà sản xuất hoặc đưa ra không đầy đủ để làm cơ sở cho bên mời thầu\r\n\fđánh giá các hồ sơ đấu thầu dẫn đến E-HSDT bị loại bỏ là trách nhiệm của nhà\r\nthầu.\r\n\r\n      1.3. Các yêu cầu khác\r\n      1.3.1. Yêu cầu về dịch vụ liên quan\r\n      Nhà thầu phải có một đại lý (hoặc đại diện) của nhà sản xuất có khả năng\r\nsẵn sàng thực hiện các nghĩa vụ của nhà thầu như lắp đặt, duy tu, bảo dưỡng, sửa\r\nchữa ban đầu, bảo hiểm lắp đặt, bảo hiểm sửa chữa hoặc cung cấp các dịch vụ sau\r\nbán hàng khác như đào tạo, chuyển giao công nghệ.\r\n      1.3.2. Yêu cầu tài liệu kỹ thuật:\r\n      Nhà thầu cần cung cấp những tài liệu kỹ thuật cần thiết để hướng dẫn cho\r\nChủ đầu tư trong việc lắp đặt, vận hành, bảo trì bảo dưỡng và sửa chữa thiết bị,\r\nbao gồm và không giới hạn bởi:\r\n      - Mô tả thiết bị các tiêu chuẩn thiết kế;\r\n      - Hướng dẫn chạy thử và vận hành thiết bị;\r\n      - Hướng dẫn về kỹ thuật an toàn;\r\n      - Các điều cần thiết và hướng dẫn liên quan đến việc bảo dưỡng, chỉ ra các\r\nđợt kiểm tra định kỳ và thay thế;\r\n      - Các điều cần thiết về việc tháo dỡ, lắp lại và thay thế các bộ phận, bao\r\ngồm các bản vẽ chế tạo một số chi tiết mau mòn, các hướng dẫn về các dụng cụ\r\nsử dụng trong bảo dưỡng;\r\n      - Tài liệu kỹ thuật phục vụ công tác lắp đặt, vận hành, bảo trì bảo dưỡng và\r\nsửa chữa thiết bị phải được dịch ra Tiếng Việt Nam.\r\n      1.3.1. Quy định về thuế GTGT khi chào thầu:\r\n       Giá dự thầu do nhà thầu ghi trong đơn dự thầu bao gồm toàn bộ các chi phí\r\n(chưa tính giảm giá) để thực hiện gói thầu theo yêu cầu của E-HSMT, kể cả các\r\nloại thuế, phí, lệ phí (nếu có) áp theo thuế suất, mức phí, lệ phí tại thời điểm 28\r\nngày trước ngày có thời điểm đóng thầu”. Do chính sách của Nhà nước mức thuế\r\nsuất VAT 8% chỉ có hiệu lực đến 31/12/2024 nên để thuận tiện cho công tác xét\r\nthầu và phù hợp với quá trình thực hiện gói thầu, Bên mời thầu yêu cầu Nhà thầu\r\nkhi lập đơn giá chào thầu với mức thuế GTGT là 10%.\r\n      Mục 2. Kiểm tra và thử nghiệm\r\n      Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n      + Kiểm tra tổng quan hàng hóa thiết bị:\r\n\f      - Kiểm tra chủng loại, số lượng thiết bị phù hợp với yêu cầu, phạm vi cung\r\ncấp của gói thầu;\r\n      - Kiểm tra nhãn mác thiết bị phù hợp thông số của Nhà sản xuất;\r\n      + Kiểm tra chạy thử:\r\n      - Chạy thử nhằm kiểm tra thông số kỹ thuật của thiết bị, độ rung, tiếng ồn...;\r\n      - Kiểm tra khả năng làm việc ổn định của thiết bị, năng suất thiết bị, tốc độ\r\nvòng quay, năng suất thiết bị, thời gian lưu điện khi mất điện..vv….;\r\n      - Thời gian chạy thử không ít hơn 6 giờ liên tục. Kết quả kiểm tra chạy thử\r\nđược ghi vào biên bản và phải được hai bên ký."}