{"text":"--- Tệp: Chuong V- yeu cau ky thuat.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n\r\n 1.         Giới thiệu chung về dự án và gói thầu\r\n           - Tên gói thầu: Máy phát điện và thiết bị vật tư Phòng cháy chữa cháy.\r\n\r\n           - Tên dự toán: Máy phát điện và thiết bị vật tư Phòng cháy chữa cháy.\r\n\r\n           - Địa điểm thực hiện: Tại Phòng giao dịch và trụ sở BIDV Bà Rịa Vũng Tàu.\r\n\r\n           - Hình thức hợp đồng: Hợp đồng trọn gói.\r\n\r\n           - Thời gian thực hiện gói thấu: Trong vòng 10 ngày kể từ ngày ký hợp đồng.\r\n\r\n 2.         Yêu cầu về kỹ thuật\r\nHạng mục           Tên hàng hóa/dịch vụ liên\r\n                                                      Thông số kỹ thuật và các tiêu chuẩn\r\n      số                      quan\r\n      I         Máy phát điện 250/275KVA           Máy phát điện mới 100%\r\n                                                   Máy phát điện công suất 250/275KVA năm\r\n                                                   2024 (toàn bộ thông số cung cấp rõ ràng\r\n                                                   trong hồ sơ chào thầu bằng catalog (có dịch\r\n      1         Tổ máy                             thuật ra tiếng Việt nếu bằng tiếng nước\r\n                                                   ngoài) nhà sản xuất, có trang website rõ\r\n                                                   ràng chứng minh hay tài liệu liên quan từ\r\n                                                   nhà sản xuất)\r\n      2         Số lượng                           01 máy\r\n                Các tiêu chuẩn đáp ứng của tổ\r\n      3                                            ISO 9001:2015, ISO 14001:2015\r\n                máy phát điện\r\n      4         Công suất liên tục/dự phòng        250/275KVA\r\n      5         Số pha, số dây                     03 pha, 04 dây\r\n      6         Điện áp                            380/220V (+0.5%)\r\n      7         Nhiên liệu                         Dầu Diesel\r\n      8         Tần số                             50Hz (+0.5%)\r\n      9         Hệ số công suất                    0.8\r\n      10        Điện áp khởi động                  Điện\r\n                                                   Tự động điều chỉnh khi có thay đổi điện\r\n      11        Điều chỉnh công suất\r\n                                                   áp\r\n\f12   Nút dừng khẩn cấp                   Nằm trên máy và trên ATS\r\n13   Kiểu khởi động                      Bằng điện (bình ắc quy)\r\n14   MCCB đầu ra máy phát điện           400A (4P) 4 cực, dòng cắt 50kA\r\n15   Thùng nhiên liệu                    >600 lít\r\n16   Kích thước                          >3.400x2050x1300 mm\r\n17   Độ ồn                               68Dba @ khoảng cách 1m\r\n18   Két nước                            Tiêu chuẩn 50 độ C\r\n     Bộ phụ tùng động cơ (lọc dầu, lọc\r\n19   nhớt, lọc gió, Dianmo sạc, nước Chính hãng động cơ\r\n     giải nhiệt)\r\n     Bộ phụ tùng đầu phát (Đi ốt, bộ\r\n20                                       Chính hãng đầu phát\r\n     điều chỉnh điện áp)\r\n                                         Nhà sản xuất chính hãng\r\n                                         (toàn bộ thông số cung cấp rõ ràng trong hồ\r\n                                         sơ chào thầu bằng catalog (có dịch thuật ra\r\nII   Động cơ\r\n                                         tiếng Việt nếu bằng tiếng nước ngoài) nhà\r\n                                         sản xuất, có trang wedsite rõ ràng chứng\r\n                                         minh hay tài liệu liên quan từ nhà sản xuất)\r\n     Thương hiệu / Hãng sản\r\n1                                        G7 hoặc tương đương\r\n     xuất/Xuất xứ\r\n2    Kiểu động cơ                        4 kỳ, làm mát bằng nước, kết hợp quạt gió\r\n3    Kiểu điều tốc                       Điện tử\r\n4    Kim phun                            Điện tử\r\n5    Tốc độ động cơ                      1.500 Vòng/phút\r\n6    Kiểu nạp khí                        Tự nhiên\r\n7    Dung tích nhớt bôi trơn             32.5 Lít\r\n8    Dung tích nước làm mát động cơ      12.7 Lít\r\n9    Dung tích két nước                  18.8 Lít\r\n     Công suất cực đại động cơ, hiệu\r\n10                                       250kW, 93%\r\n     suất\r\n11   Motor khởi động                     4,2kW, 24V\r\n12   Dianmo sạc                          90A\r\n\f                                      Tiêu chuẩn ISO 9001, ISO 14001, tuân thủ\r\n                                      RoHS (EU 2011/65/EU), ISO 8528-5, ISO\r\n12    Tiêu chuẩn đáp ứng động cơ      3046 và SAE J1995\r\n                                      Đáp ứng tiêu chuẩn khí thải EU Stage III\r\n                                      A và EPA Tier 4\r\n                                      Nhà sản xuất chính hãng\r\n                                      (toàn bộ thông số cung cấp rõ ràng trong hồ\r\n                                      sơ chào thầu bằng catalog (có dịch thuật ra\r\nIII   Đầu phát\r\n                                      tiếng Việt nếu bằng tiếng nước ngoài) nhà\r\n                                      sản xuất, có trang wedsite rõ ràng chứng\r\n                                      minh hay tài liệu liên quan từ nhà sản xuất)\r\n      Thương hiệu / Hãng sản\r\n1                                     G7 hoặc tương đương\r\n      xuất/Xuất xứ\r\n2     Công suất liên tục              250kva\r\n4     Thời gian chạy liên tục         theo tiêu chuẩn 8258-3\r\n5     Loại đầu phát                   Không chổi than, tự kích từ\r\n6     Số vòng quay của đầu phát       1.500 Vòng/phút\r\n      Số vòng quay của đầu phát quá\r\n7                                     2.250 Vòng/phút\r\n      tốc\r\n8     Bước cuốn dây                   2/3\r\n9     Cấp cách điện                   H\r\n10    Cấp bảo vệ                      IP23\r\n11    Điện áp                         3 pha, 400/230V\r\n12    Bộ điều chỉnh điện áp           AVR có hỗ trợ PMG và AREP+\r\n13    Dòng khí ở tần số 50hz          0.10m 3/s\r\n14    Tổng sóng hài khi không tải     < 2%\r\n15    Ngắn mạch                       5 giây\r\n                                      Cuộn dây được bảo về trong môi trường\r\n16    Bảo vệ\r\n                                      độ ẩm < 95%\r\n17    Nhiêt độ môi trường             40 độC\r\n18    Số dây                          12\r\n19    Hệ thống tăng cường             Cuộn dây phụ / PMG\r\n\f                                     IEC 60034, NEMA MG1.32-33, ISO 8528-\r\n                                     3, CSA C22.2 N0100-14 VÀ UL 1446 (UL\r\n                                     1004), IEC 61000-6-2, IEC 61000-6-3, IEC\r\n21   Tiêu chuẩn đáp ứng đầu phát     61000-6-4\r\n\r\n                                     VDE 0875G, VDE 0875N, EN 55011\r\n\r\n                                     ISO 9001, ISO 14001\r\n\r\n                                     Nhà sản xuất chính hãng\r\n                                     (toàn bộ thông số cung cấp rõ ràng trong hồ\r\n                                     sơ chào thầu bằng catalog (có dịch thuật ra\r\nIV   Bảng điều khiển máy phát điện\r\n                                     tiếng Việt nếu bằng tiếng nước ngoài) nhà\r\n                                     sản xuất, có trang wedsite rõ ràng chứng\r\n                                     minh hay tài liệu liên quan từ nhà sản xuất)\r\n     Thương hiệu / Hãng sản\r\n                                     EU/G7 hoặc tương đương\r\n     xuất/Xuất xứ\r\n1    Bảng điều khiển kỹ thuật số     Kỹ thuật số màn hình LCD\r\n     Bảng điều khiển tích hợp tính   Tích hợp tính năng kết nối ATS và kết nối\r\n2\r\n     năng ATS                        máy tính điều khiển\r\n                                     Điện áp dây (L-L), điện áp pha (L-N) của\r\n                                     máy phát điện và điện lưới\r\n                                     Tần số và cường độ dòng điện các pha của\r\n                                     máy phát điện (L1, L2, L3)\r\n                                     Các thông số động cơ (tốc độ động cơ, áp\r\n3    Chức năng đo và hiển thị\r\n                                     lực nhớt, nhiệt độ nước làm mát)\r\n                                     Công suất của máy phát điện\r\n                                     Điện áp bình accu\r\n                                     Số giờ chạy máy\r\n                                     Mức nhiên liệu, và tiêu hao nhiên liệu\r\n                                     Điện áp bình accu quá cao hoặc quá thấp\r\n     Chức năng cảnh báo (chỉ báo\r\n                                     Mức nhiên liệu thấp\r\n4    động bằng đèn nhưng không tắt\r\n                                     Không sạc bình accu\r\n     máy)\r\n                                     Số đèn báo led: 4\r\n     Chức năng cảnh báo Bảo vệ (báo Áp lực nhớt quá thấp\r\n5\r\n     động bằng đèn và tắt máy)       Nhiệt độ nước làm mát quá cao\r\n\f                          Điện áp máy phát quá cao hoặc quá thấp\r\n                          Tần số quá cao hoặc quá thấp\r\n                          Quá dòng, quá công suất\r\n                          Ngắn mạch\r\n                          Khởi động quá số lần cho phép\r\n                          Mực nước giải nhiệt thấp (mực nước giải\r\n                          nhiệt thấp dưới mức cho phép)\r\n                          OFF/RESET: Tắt và cài đặt lại\r\n                          MAN: vận hành bằng tay\r\n6   Chế độ vận hành\r\n                          AUTO: Vận hành tự động\r\n                          TEST: Kiểm tra\r\n                          Khả năng kết nối với mạng máy tính và\r\n                          điều khiển từ xa thông qua các cổng RS-\r\n7   Chức năng khác\r\n                          232 / RS-485 và USB và Canbus\r\n                          Cài đặt thời gian bảo trì bảo dưỡng\r\n                          Có chức năng hòa đồng bộ từ 2 tổ máy trở\r\n8   Chức năng đặc biệt\r\n                          lên\r\n                          Cổng Ethernet (10/100Mb)\r\n9   Chức năng kết nối     Tin nhắn SMS, e-Email\r\n\r\n\r\n                          Nhà sản xuất chính hãng, có catalog và bản\r\n                          vẽ thiết kế kèm theo\r\n                          (toàn bộ thông số cung cấp rõ ràng trong hồ\r\nV   Vỏ cách âm theo máy   sơ chào thầu bằng catalog (có dịch thuật ra\r\n                          tiếng Việt nếu bằng tiếng nước ngoài) nhà\r\n                          sản xuất, có trang wedsite rõ ràng chứng\r\n                          minh hay tài liệu liên quan từ nhà sản xuất)\r\n                          - Vật liệu chế tạo: bằng thép dày 2.5mm\r\n                          - Sơn tĩnh điện\r\n                          - Cánh cửa bố trí hai bên thuận tiện cho việc\r\n1   Tính năng chính\r\n                          vận hành\r\n                          Vật liệu cách âm: bằng mút cách âm và\r\n                          bông thủy tinh\r\n\f                                   - Có vách chắn gió nóng giữa két nước và\r\n                                   đường thoát gió nóng\r\n                                   - Có móc cẩu máy trên nóc máy\r\n                                   - Tôn lưới Inox bên trong vỏ cách âm tại\r\n                                   các cánh cửa (dùng che chắn lớp bông thủy\r\n                                   tinh)\r\n                                   - Có chỗ đổ dầu Diesel bên ngoài thuận tiện\r\n                                   cho việc tiếp nhiên liệu\r\n                                   -Nút dừng khẩn cấp trên vỏ chống ồn (cạnh\r\n                                   bảng điều khiển)\r\n                                   -Thùng nhiên liệu dời, nằm phía đầu động\r\n                                   cơ, dễ dàng tháo lắp (không gắn liền sắt si)\r\n                                   -Độ ồn: 68Dba @ khoảng cách 1m\r\n                                   Nhà sản xuất chính hãng, có catalog và bản\r\n                                   vẽ thiết kế kèm theo\r\n                                   (toàn bộ thông số cung cấp rõ ràng trong hồ\r\nVI   Tủ chuyển nguồn tự động ATS   sơ chào thầu bằng catalog (có dịch thuật ra\r\n                                   tiếng Việt nếu bằng tiếng nước ngoài) nhà\r\n                                   sản xuất, có trang wedsite rõ ràng chứng\r\n                                   minh hay tài liệu liên quan từ nhà sản xuất)\r\n                                   Tự động chuyển nguồn từ điện lưới sang\r\n                                   máy phát và ngược lại\r\n1    Chức năng                     Sử dụng bộ đóng cắt khối, có cần đảo bằng\r\n                                   tay khi có sự cố ATS, có nút chuyển đổi\r\n                                   trên bộ đóng cắt ATS\r\n                                   400A, 4P, 400V\r\n                                   Dòng điện: 400A\r\n                                   Điện áp: 400/230V\r\n2    Bộ đóng cắt                   Số Pha/Cực: 4\r\n                                   Điện áp cách điện định mức tối đa: 1000V\r\n                                   Định mức xung chịu được điện áp: 12kA\r\n                                   Tiêu chuẩn: IEC 60947, G/T 14048.11\r\n\f                                     Môi trường hoạt động bình thường với\r\n                                     nhiệt độ: - 5 độ C đến 40 độ C (có thể chịu\r\n                                     đựng tối đa thêm 35 độ C)\r\n 3    Điều kiện hoạt động\r\n                                     Cấp bảo vệ IP20\r\n                                     Thời gian chuyển đổi I-II (lưới và máy\r\n                                     phát): 0.6 giây\r\n                                     Cầu chì bảo vệ/ngắn mạch Cb bảo vệ\r\n 4    Giới hạn ngắn mạch định mức\r\n                                     (65/120KV)\r\n                                     Màn hình LCD\r\n                                     Nguồn 230V\r\n                                     Khoảng điện áp hoạt động: Ac170V đến Ac\r\n                                     277 V\r\n                                     Cấp bảo vệ IP55\r\n                                     Cổng kết nối: RS485 và MODBUS\r\n                                     Điều kiện hoạt động môi trường: Điều\r\n                                     khiện hoạt động: Âm 20 độ C đến dương 70\r\n                                     độ C (bảo quản trong khoảng 20 độ C so\r\n                                     với điều kiện hoạt động)\r\n\r\n 5    Bộ điều khiển ATS              Tiêu chuẩn: IEC 688-1992\r\n                                     Màn hình hiển thị: Chế độ tự động\r\n                                     Bên lưới điện (hiện thị cùng lúc với bên\r\n                                     máy phát): -       Chế độ đóng lưới (tắt máy\r\n                                     phát)\r\n                                              - Chế độ đóng máy (tắt lưới)\r\n                                     Bên máy phát (hiện thị cùng lúc với bên\r\n                                     lưới):         -   Chế độ đóng lưới (tắt máy\r\n                                     phát)\r\n                                                - Chế độ đóng máy (tắt lưới)\r\n                                     Chế độ cài đặt bảo vệ: Cài đặt bảo vệ áp,\r\n                                     dòng điện (V, A)\r\n                                     Thiết kế (đặt ngoài trời có chân đế)\r\n 6    Vỏ tủ ATS                      Cấu tạo : 2 lớp vỏ tủ: Lớp 1 bao che, lớp 2\r\n                                     lắp đặt thiết bị (2 khung vỏ và 2 cánh cửa)\r\n                                     Cáp động lực 50m (4x150)\r\nVII   Vật tư lắp đặt (phạm vi 50m)\r\n                                     Cáp điều khiển 50M (8x1.25)\r\n\f                                Bệ đặt máy (dài x rộng x cao): 5.000 x\r\n                                2.000x 200 mm) bê tông cốt thép, mác 250\r\n                                bao gồm mái tôn che 8 rem (kiểu mái vòm),\r\n                                tường xây cao 1m xung quanh, cửa 2 cánh.\r\n                                Lưới B40, cột bê tông 200x200 mm\r\n                                Bộ cos chụp 30 Bộ\r\n                                Hộp thoát nhiệt (kiểu chạy mí-ép mí tôn):\r\n                                tole dày 1,2mm+ phụ kiện (cùm, ty treo,co;\r\n                                lơi, vật tư phụ… dự kiến đưa gió nóng ra\r\n                                khỏi phòng đặt máy : 6 M\r\n                                Khung lá sách, lưới chắn côn trùng\r\n                                (400x920mm) bằng Tole tráng kẽm dày\r\n                                1.5mm: 01 Bộ\r\n                                Co chuyển hướng hộp thoát nhiệt : 01 Cái\r\n                                Ống khói : 06 M\r\n                                Co ống khói : 02 cái, 01 cái co nhún\r\n                                Ống nhựa đi dây : 50M\r\n                                Cao su giảm chấn : 06 bộ\r\n                                Cọc tiếp địa và dây nối : 01 Bộ\r\n                                Thanh đồng đấu nối : 01 Bộ\r\n                                Bộ sạc tự động bình ắc quy : 01 Bộ\r\n                                Bộ đóng ngắt điện áp bình : 01 Bộ\r\n                                - Pô giảm thanh (theo máy).\r\n                                - Bình ắc quy khô 120AH x 2 (theo máy).\r\n                                - Nhớt (đổ sẵn trong động cơ).\r\nVIII   Phụ kiện kèm theo\r\n                                - Nước làm mát (chính hãng): Đổ sẵn trong\r\n                                động cơ.\r\n                                - Ống dầu.\r\n                                - Thử tải giả (loading): Nhà thầu chịu trách\r\n                                nhiệm cung cấp vật tư, tải, nhiên liệu chạy\r\n                                máy phát điện để thử tải\r\n                                -Thời gian thử tải: 24h, trong đó: thời gian\r\n       Nghiệm thu Bàn giao và   chạy liên tục 8h/100% tải và thử chế độ\r\n X\r\n       Hướng dẫn sử dụng        quá tải 10%/1 giờ trong 12 giờ vận hành\r\n                                -Trong quá trình thử tải có đơn vị kiểm tra\r\n                                đo lường có thẩm quyền giám sát và cung\r\n                                cấp chứng thư kiểm định (đơn vị nhà thầu\r\n                                chịu trách nhiệm chi phí kiểm định)\r\n\f   XI      Đào tạo chuyển giao công nghệ    Tài liệu, hướng dẫn vận hành, chuyển giao\r\n                                            công nghệ\r\n                                            Hồ sơ tài liệu kèm theo:\r\n                                            - CO (xuất xứ hàng hóa)\r\n                                            - CQ (Chất lượng hàng hóa)\r\n                                            - PL (danh mục đóng gói)\r\n                                            - BL (Biu tầu)\r\n                                            - Thông báo lịch tầu và thông báo hàng\r\n           Hồ sơ giấy tờ liên quan         đến\r\n                                            - Tờ khai hải quan\r\n                                            - Tem kiểm định, chứng nhận kiểm định,\r\n                                           giám định (đối với máy phát điện)\r\n                                            - Tem kiểm định, giấy chứng nhận kiểm\r\n                                           định do Công An PCCC cấp (đối với vật tư\r\n                                           thiết bị PCCC)\r\n                                            - Giấy tờ khác có liên quan\r\n\r\n\r\nHạng mục     Tên hàng hóa/dịch vụ liên              Thông số kỹ thuật và các tiêu\r\n   số                   quan                                  chuẩn\r\n   I       Máy phát điện 9.5/10.5KVA              Máy phát điện mới 100%\r\n                                           Máy phát điện công suất 9.5/10.5KVA năm\r\n                                           2024 (toàn bộ thông số cung cấp rõ ràng\r\n                                           trong hồ sơ chào thầu bằng catalog (có dịch\r\n   1       Tổ máy                          thuật ra tiếng Việt nếu bằng tiếng nước\r\n                                           ngoài) nhà sản xuất, có trang website rõ\r\n                                           ràng chứng minh hay tài liệu liên quan từ\r\n                                           nhà sản xuất)\r\n   2       Số lượng                        02 máy\r\n           Các tiêu chuẩn đáp ứng của tổ\r\n   3                                       ISO 9001:2015, ISO 14001:2015\r\n           máy phát điện\r\n   4       Công suất liên tục/dự phòng     9.5/10.5KVA\r\n   5       Số pha, số dây                  01 pha, 02 dây\r\n   6       Điện áp                         220V (+1%)\r\n   7       Nhiên liệu                      Xăng\r\n   8       Tần số                          50Hz (+1%)\r\n   9       Hệ số công suất                 1\r\n   10      Điện áp khởi động               Điện\r\n   11      Điều chỉnh công suất            Tự động điều chỉnh khi có thay đổi điện áp\r\n   12      Kiểu khởi động                  Bằng điện (bình ắc quy)\r\n\f13    MCCB đầu ra máy phát điện         65A (1P) 2 cực, dòng cắt 50kA\r\n14    Thùng nhiên liệu                  >15 lít\r\n15    Kích thước                        >1.200x1150x700 mm\r\n16    Độ ồn                             65Dba @ khoảng cách 1m\r\n      Bộ phụ tùng động cơ (lọc xăng,\r\n17                                      Chính hãng động cơ\r\n      lọc nhớt, lọc gió, Dianmo sạc)\r\n      Bộ phụ tùng đầu phát (Đi ốt, bộ\r\n18                                      Chính hãng đầu phát\r\n      điều chỉnh điện áp)\r\n                                        Nhà sản xuất chính hãng\r\n                                        (toàn bộ thông số cung cấp rõ ràng trong hồ\r\nII    Động cơ                           sơ chào thầu bằng catalog (có dịch thuật ra\r\n                                        tiếng Việt nếu bằng tiếng nước ngoài) nhà\r\n                                        sản xuất, có trang wedsite rõ ràng chứng\r\n                                        minh hay tài liệu liên quan từ nhà sản xuất)\r\n1     Thương hiệu / Hãng sản xuất       EU/G7 hoặc tương đương\r\n2     Kiểu động cơ                      4 kỳ, làm mát bằng gió, kết hợp quạt gió, 2\r\n                                        xy lanh\r\n3     Kiểu điều tốc                     Cơ khí\r\n4     Kim phun                          Cơ khí\r\n5     Tốc độ động cơ                    3.000 Vòng/phút\r\n6     Kiểu nạp khí                      Tự nhiên\r\n7     Dung tích nhớt bôi trơn           1.7 Lít\r\n8     Công suất động cơ                 15.2kW,\r\n9     Tiêu chuẩn đáp ứng động cơ        Tiêu chuẩn ISO 9001, ISO 14001\r\n                                        Nhà sản xuất chính hãng\r\n                                        (toàn bộ thông số cung cấp rõ ràng trong\r\n                                        hồ sơ chào thầu bằng catalog (có dịch\r\nIII   Đầu phát                          thuật ra tiếng Việt nếu bằng tiếng nước\r\n                                        ngoài) nhà sản xuất, có trang wedsite rõ\r\n                                        ràng chứng minh hay tài liệu liên quan từ\r\n                                        nhà sản xuất)\r\n      Thương hiệu / Hãng sản\r\n1                                       EU/G7 hoặc tương đương\r\n      xuất/Xuất xứ\r\n2     Công suất liên tục                9.5kva\r\n3     Công suất dự phòng                10.5kva\r\n4     Thời gian chạy liên tục           theo tiêu chuẩn 8258-3\r\n5     Loại đầu phát                     Không chổi than, tự kích từ\r\n\f 6    Số vòng quay của đầu phát        3.000 Vòng/phút\r\n      Số vòng quay của đầu phát quá\r\n 7                                     3.600 Vòng/phút\r\n      tốc\r\n 8    Cấp cách điện                    H\r\n 9    Cấp bảo vệ                       IP23\r\n10    Điện áp                          1 pha, 220V\r\n11    Bộ điều chỉnh điện áp            AVR\r\n12    Nhiêt độ môi trường              40 độC\r\n                                       EN 60034-1 CEI 2-3,\r\n                                       IEC34-1, VDE 0530,\r\n13    Tiêu chuẩn đáp ứng đầu phát      BS4999-5000 và\r\n                                       N.F. 51.111\r\n                                       ISO 9001, ISO 14001\r\n14    Chức năng đo và hiển thị         Vôn, I (Ampe), Hz, Số giờ chạy máy,\r\n                                       Đồng hồ báo nhiệt\r\n                                       Nhà sản xuất chính hãng, có catalog và\r\n                                       bản vẽ thiết kế kèm theo\r\n                                       (toàn bộ thông số cung cấp rõ ràng trong hồ\r\nV     Vỏ cách âm theo máy              sơ chào thầu bằng catalog (có dịch thuật ra\r\n                                       tiếng Việt nếu bằng tiếng nước ngoài) nhà\r\n                                       sản xuất, có trang wedsite rõ ràng chứng\r\n                                       minh hay tài liệu liên quan từ nhà sản xuất)\r\n                                       - Vật liệu chế tạo: bằng thép dày\r\n                                       - Sơn tĩnh điện\r\n                                       - Cánh cửa bố trí hai bên thuận tiện cho việc\r\n                                       vận hành\r\n                                       Vật liệu cách âm: bằng mút cách âm và\r\n 1    Tính năng chính                  bông thủy tinh\r\n                                       - Có vách chắn gió nóng giữa két nước và\r\n                                       đường thoát gió nóng\r\n                                       - Tôn lưới Inox bên trong vỏ cách âm\r\n                                       - 04 bánh xe (có thể di chuyển máy)\r\n                                       -Thùng nhiên liệu dời\r\n                                       -Độ ồn: 65Dba @ khoảng cách 1m\r\n                                        Cáp động lực 50m (2x16)\r\n                                       Bộ cos chụp 30 Bộ\r\n                                       Ống khói : 06 M\r\n      Vật tư lắp đặt (phạm vi 50m)/1\r\nVII                                    Co ống khói : 02 cái, 01 cái co nhún\r\n      máy\r\n                                       Ống nhựa đi dây : 50M\r\n                                       Cao su giảm chấn : 06 bộ\r\n                                       Cọc tiếp địa và dây nối : 01 Bộ\r\n\f                                         Bộ sạc tự động bình ắc quy : 01 Bộ\r\n                                         Bộ đóng ngắt điện áp bình : 01 Bộ\r\n                                         - Pô giảm thanh (theo máy).\r\n                                         - Bình ắc quy khô 70AH (theo máy).\r\n                                         - Nhớt (đổ sẵn trong động cơ).\r\nVIII   Phụ kiện kèm theo                 - Nước làm mát (chính hãng): Đổ sẵn\r\n                                         trong động cơ.\r\n                                         - Ống xăng.\r\n\r\n                        VẬT TƯ THIẾT BỊ PCCC\r\n       Thiết bị vật tư phòng cháy chữa\r\n I                                       Kèm kiểm định theo quy định PCCC\r\n       cháy\r\n                                        Công suất chữa cháy: 2A.55B.C\r\n                                        Khoảng cách phun (mét): > 4.0\r\n                                        Thời gian phun hiệu quả 20oC (S): > 13.0\r\n                                        Khối lượng chất dập lửa (kg): 4.0±2%\r\n       Bình cc bột ABC 4kg: 08 Bình     Tổng khối lượng của thiết bị dập lửa (kg):\r\n       1.Vật liệu vỏ bình : Thép Cacbon 5.5±2%\r\n                                        Áp suất khí dẫn N2 (Mpa): 1.2-1.5\r\n       dẻo                              Áp suất làm việc lớn nhất (Mpa): 1.2-1.5\r\n 1\r\n       2. Van: Đồng                     Kiểm tra thuỷ lực (Mpa): 2.5\r\n                                        Áp suất nổ nhỏ nhất (Mpa): 7.0\r\n       3. Thành phần chất chữa cháy:\r\n                                        Nhiệt độ làm việc ổn định: (-20°C ÷\r\n       NH4H2PO4;(NH4)2SO4               +60°C)\r\n                                        Độ dày thân bình (mm): 1.0\r\n                                        Ngoại hình: Đỏ\r\n                                        Chiều cao (mm): 470\r\n                                        Đường kính (mm): 130\r\n                                        Công suất chữa cháy: 4A.144B.C\r\n                                        Khoảng cách phun (mét): > 4.0\r\n                                        Thời gian phun hiệu quả 20oC (S): > 15.0\r\n                                        Khối lượng chất dập lửa (kg): 8.0±2%\r\n       Bình cc bột ABC 8kg: 02 Bình     Tổng khối lượng của thiết bị dập lửa (kg):\r\n       1. Vật liệu vỏ bình : Thép       10.5±2%\r\n                                        Áp suất khí dẫn N2 (Mpa): 1.2-1.5\r\n       Cacbon dẻo                       Áp suất làm việc lớn nhất (Mpa): 1.2-1.5\r\n 2\r\n       2. Van: Đồng                     Kiểm tra thuỷ lực (Mpa): 2.5\r\n                                        Áp suất nổ nhỏ nhất (Mpa): 7.0\r\n       3. Thành phần chất chữa cháy:\r\n                                        Nhiệt độ làm việc ổn định: (-20°C ÷\r\n       NH4H2PO4;(NH4)2SO4               +60°C)\r\n                                        Độ dày thân bình (mm): 1.2\r\n                                        Ngoại hình: Đỏ\r\n                                        Chiều cao (mm): 580\r\n                                        Đường kính (mm): 160\r\n 3     Bình cc khí CO2 3kg: 05 Bình     Công suất chữa cháy: 34B\r\n                                        Khoảng cách phun (mét): > 2.5\r\n\f    1. Vật liệu vỏ bình : Thép      Thời gian phun hiệu quả 20oC (S): > 8.0\r\n    Cacbon dẻo                      Khối lượng chất dập lửa (kg): 3.0±5%\r\n                                    Tổng khối lượng của thiết bị dập lửa (kg):\r\n    2. Van: Đồng                    9.5±5%\r\n    3. Kỹ thuật sản xuất vỏ bình:   Áp suất khí (Mpa): 15.0\r\n                                    Áp suất làm việc lớn nhất (Mpa): 15.0-\r\n    Đúc liền khối\r\n                                    16.0\r\n    4. Thành phần chất chữa cháy:   Kiểm tra thuỷ lực (Mpa): 22.5\r\n    khí CO2 tinh chất               Áp suất nổ nhỏ nhất (Mpa): 41.0\r\n                                    Nhiệt độ làm việc ổn định: (-20°C ÷\r\n                                    +60°C)\r\n                                    Độ dày thân bình (mm): 3.5\r\n                                    Ngoại hình: Đỏ\r\n                                    Chiều cao (mm): 560\r\n                                    Đường kính (mm):140\r\n                                    Công suất chữa cháy: 55B\r\n                                    Khoảng cách phun (mét): > 4.0\r\n                                    Thời gian phun hiệu quả 20oC (S):> 9.0\r\n    Bình cc khí CO2 5kg: 04 Bình    Khối lượng chất dập lửa (kg): 5.0±5%\r\n    1. Vật liệu vỏ bình : Thép      Tổng khối lượng của thiết bị dập lửa\r\n                                    (kg):14.7±5%\r\n    Cacbon dẻo                      Áp suất khí dẫn N2 (Mpa): 15.0\r\n    2. Van: Đồng                    Áp suất làm việc lớn nhất (Mpa): 15.0-\r\n4                                   16.0\r\n    3. Kỹ thuật sản xuất vỏ bình:\r\n                                    Kiểm tra thuỷ lực (Mpa): 22.5\r\n    Đúc liền khối                   Áp suất nổ nhỏ nhất (Mpa): 41.0\r\n    4. Thành phần chất chữa cháy:   Nhiệt độ làm việc ổn định: (-20°C ÷\r\n                                    +60°C)\r\n    khí CO2 tinh chất               Độ dày thân bình (mm):4.5\r\n                                    Ngoại hình: Đỏ\r\n                                    Chiều cao (mm): 660\r\n                                    Đường kính (mm): 150\r\n                                           Tiêu       chuẩn      áp      dụng:\r\n                                           TCVN5740:2009\r\n                                           Đầu           nối:         ĐT.1-51\r\n                                           (TCVN5739:1993)\r\n5   Vòi D50x20m x16bar: 2 Cuộn             Áp suất làm việc: 1.6Mpa\r\n                                           Chiều dài: 20m±0.2m\r\n                                           Cân nặng: 4.3±0.2Kg\r\n                                           Đường kính trong: 51mm\r\n                                    Chiều dày vòi: 1.15 mm\r\n                                           Tiêu chuẩn áp dụng: TCVN\r\n                                           13261:2021\r\n                                           Đầu      nối:   ĐT.1-51     (TCVN\r\n7   Lăng phun D50: 02 cái                  5739:1993)\r\n                                           Áp suất làm việc: 1.6Mpa\r\n                                           Lưu lượng phun tại áp 1.0bar: 112\r\n                                           lít/phút\r\n\f                                           Chiều dài lăng: 276 mm\r\n                                           Cân nặng: 0.35±10% Kg\r\n                                           Đường kính đầu vào: 42 mm\r\n                                    Đường kính lỗ phun: 13 mm\r\n                                    Áo chữa cháy thông tư 48:\r\n                                    - Chất liệu: Polyester/cotton (65/35± 3%).\r\n                                    Cấu tạo\r\n                                    - Kiểu dài tay; cổ bẻ, ve cổ chữ K, phía\r\n                                    dưới bên phải cổ áo có 01 chiếc cúc,\r\n                                    đường kính 22mm. Áo có dây đai gắn cố\r\n                                    định bên cổ trái và gắn băng gai bên cổ\r\n                                    phải;\r\n                                    - Thân trước hai bên ngực áo có 02 túi bổ\r\n                                    cơi, có lót túi bên trong. Khóa áo kéo\r\n                                    thẳng đứng nằm ẩn phía bên trong, chỉ\r\n                                    nhìn thấy đường may bên ngoài. Nẹp áo\r\n                                    có một hàng cúc 05 chiếc, đường kính\r\n                                    22mm, cài nằm ẩn phía bên trong. Từ\r\n                                    trước ra sau thân áo có 02 dải phản quang\r\n                                    nằm cách nhau 05cm, mỗi dải phản quang\r\n                                    có vạch màu xanh nằm giữa nền màu xám\r\n                                    khổ rộng 05 cm; gấu áo bẻ cuộn 02 cm;\r\n                                    - Tay áo có 01 dải phản quang vạch màu\r\n                                    xanh nằm giữa nền màu xám khổ rộng 05\r\n                                    cm;\r\n    Quần, áo, mũ, ủng chữa cháy: 02 - Cùi chỏ tay áo có 01 lớp vải đệm bên\r\n9\r\n    bộ                              trong; gấu tay áo có 02 lớp, bẻ cuộn 02\r\n                                    cm.\r\n                                    Quần chữa cháy:\r\n                                    Màu sắc: vàng (pantone 15-1132 TPX),\r\n                                    tím than\r\n                                    Chất liệu: Polyester/cotton (65/35± 3%).\r\n                                    Cấu tạo\r\n                                    - Kiểu quần dài, ống rộng. Cạp quần rộng\r\n                                    4,5 cm, có thun co giãn hai bên hông và 06\r\n                                    vắt xăng. Cửa quần có khóa kéo theo\r\n                                    chiều thẳng đứng, có cúc cài nằm ẩn phía\r\n                                    bên trong;\r\n                                    - Thân trước quần có 02 túi chéo đắp nổi.\r\n                                    Bên phải trước ống quần phía gần đầu gối\r\n                                    có 01 túi hộp. Hai bên đầu gối quần có\r\n                                    đệm lót. Từ trước ra sau hai bên ống quần\r\n                                    có 01 dải phản quang vạch màu xanh nằm\r\n                                    giữa nền màu xám khổ rộng 05 cm. Gấu\r\n                                    quần bẻ cuộn 02 cm.\r\n                                    Thân sau hai bên mông quần có 02 túi.\r\n                                    Mũ chống cháy:\r\n                                    - Màu: Đỏ/hoặc vàng\r\n\f                                - Màu: Đỏ, tấm trùm màu cam.\r\n                                - Vàng, tấm trùm màu bạc\r\n                                - Chống va đập, chống đâm, chịu lửa,\r\n                                chống hoá chất. Bảo vệ đầu và cổ của lính\r\n                                cứu hoả. Kính bảo vệ mắt khỏi nhiệt độ\r\n                                cao và chịu được va chạm mạnh\r\n                                - Chịu được nhiệt độ lên đến 500-600 độ C\r\n                                - Chịu được ngọn lửa trần trong thời gian\r\n                                3-6s.\r\n                                - Thân mũ làm bằng nhựa ABS tổng hợp\r\n                                - Phía trên đỉnh mũ có lớp vỏ xương sống\r\n                                vuông chạy từ trước ra sau, hai bên thân\r\n                                mũ có cấu tạo lồi ra để bảo vệ tai.\r\n                                        - Phía trước mũ có kính bảo vệ bằng\r\n                                        nhựa Polycarbonate (PC) không\r\n                                        màu, bề dày 02 mm, giúp cản bụi,\r\n                                        gió, hơi nóng khi chữa cháy.\r\n                                - Quai đeo làm bằng sợi tổng hợp có sức\r\n                                chịu tải, giúp giữ cố định mũ vào đầu khi\r\n                                di chuyển; có thiết bị tăng giảm cỡ đầu để\r\n                                tăng giảm chu vi vòng đầu khi sử dụng.\r\n                                Ủng chống cháy:\r\n                                - Được làm từ cao su Polythene chịu nhiệt\r\n                                có khả năng chống cháy, chịu nhiệt độ\r\n                                cao, chống trơn ngã, chống hóa chất.\r\n                                - Đế trong làm bằng thép. tăng cường khả\r\n                                năng chống cháy ở nhiệt độ cực cao,\r\n                                chống đâm thủng. Đế đúc trực tiếp tăng độ\r\n                                bền, chống trơn trượt.\r\n                                - Chịu được nhiệt độ lên tới 700°C. Chịu\r\n                                được ngọn lửa trần: 2-7s\r\n                                - Chống lực va đập lên ngón chân.\r\n                                - Ủng cao cổ, thân ủng đứng và đúc liền\r\n                                đế, chống thấm nước; mũi ủng tròn, bên\r\n                                trong thân ủng có lớp vải chuyên dùng\r\n                                chống trượt, bám dính vào thành ủng; cổ\r\n                                ủng, mũi ủng, các gờ sau của ủng có gân\r\n                                và chỉ viền xung quanh; đế ủng đúc, dày\r\n                                05 cm, có vân nổi hình răng cưa tăng độ\r\n                                ma sát.\r\n                                - Ủng được làm bằng cao su chống cháy\r\nĐào tạo chuyển giao công nghệ   Tài liệu, hướng dẫn vận hành, chuyển giao\r\n                                công nghệ\r\n                                Hồ sơ tài liệu kèm theo:\r\n                                - CO (xuất xứ hàng hóa)\r\nHồ sơ giấy tờ liên quan         - CQ (Chất lượng hàng hóa)\r\n                                - PL (danh mục đóng gói)\r\n                                - BL (Biu tầu)\r\n\f                                             - Thông báo lịch tầu và thông báo hàng\r\n                                            đến\r\n                                             - Tờ khai hải quan\r\n                                             - Tem kiểm định, chứng nhận kiểm định,\r\n                                            giám định (đối với máy phát điện)\r\n                                             - Tem kiểm định, giấy chứng nhận kiểm\r\n                                            định do Công An PCCC cấp (đối với vật tư\r\n                                            thiết bị PCCC)\r\n                                             - Giấy tờ khác có liên quan\r\n      Thông số kỹ thuật chi tiết và các tiêu chuẩn chi tiết (khi cần thiết).\r\n      [Mô tả chi tiết thông số kỹ thuật]\r\n_______________________________________________________________________\r\n_______________________________________________________________________\r\n_______________________________________________________________________\r\n___________________________\r\n      1.3. Các yêu cầu khác\r\n     i. Phạm vi công việc\r\n     Phạm vi công việc của nhà thầu bao gồm (nhưng không hạn chế) các nội dung sau:\r\n     Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;\r\n     Bảo quản, thử nghiệm, nghiệm thu, bàn giao hàng hóa;\r\n     Giao nhận các hàng hóa theo đúng vị trí và yêu cầu của Bên mua;\r\n     Thử nghiệm hàng hóa phải thoả mãn các yêu cầu của HSMT và yêu cầu của\r\ncác tổ chức quản lý có liên quan. Chịu mọi chi phí nghiệm thu, thử nghiệm hàng hóa;\r\n     Bảo hành hàng hóa theo hợp đồng;\r\n     Đào tạo và hướng dẫn sử dụng hàng hóa.\r\n     ii. Các yêu cầu chung về hàng hóa cung cấp\r\n     Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, năm 2024 chưa qua sử\r\ndụng, có kèm CO,CQ, danh mục đóng gói hàng hóa, kiểm định kiểm định: xuất\r\nxứ, chất lượng, độ ồn, khí thải khói bụi của Trung tâm kiểm định khi giao hàng.\r\n     Kết nối hoạt động với hệ thống điện của đơn vị\r\n     Nhà thầu phải cung cấp các chứng chỉ cần thiết đối với hàng hoá cung cấp\r\n     như: Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các\r\n     thông số và đặc tính kỹ thuật, Giấy tờ, chứng chỉ chứng minh đơn vị đủ điều\r\n     kiện kinh doanh cung cấp thiết bị máy phát điện để đảm bảo tính kết nối...\r\n    Toàn bộ các hàng hóa trong hồ sơ dự thầu phải có Cataloge đính kèm của\r\nNhà sản xuất.\r\n    Hàng hóa được cung cấp tới nơi kiểm định (tại vị trí bất kỳ) phải trong dạng\r\nđóng gói của Nhà sản xuất; các thông số bên trong phải phù hợp với đặc tính kỹ\r\n\fthuật được thoả thuận trong hợp đồng. Bất kỳ sự thay đổi nguồn gốc, chủng loại,\r\nquy cách kỹ thuật nào sẽ không được chấp thuận.\r\n     iii. Dịch vụ hỗ trợ hàng hóa\r\n     Các hồ sơ tài liệu sau đây Nhà thầu phải cung cấp trong quá trình công tác.\r\n    - Hướng dẫn vận hành: cung cấp các thông tin cần thiết cho người không\r\nquen thuộc với hàng hóa có thể hiểu và vận hành được.\r\n    - Hướng dẫn bảo quản: cung cấp kế hoạch bảo quản và phương pháp bảo\r\nquản hàng hóa\r\n     - Đào tạo nhân viên sử dụng hàng hóa và chuyển giao công nghệ.\r\n     iv. Thử nghiệm hàng hóa\r\n      - Toàn bộ hàng hóa phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa\r\nthoả mãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp\r\ntoàn bộ các thiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần\r\nthiết khác để tiến hành thử nghiệm thiết bị bằng chi phí của mình, kể cả chi phí thay\r\nthế mới các chi thiết bị hư hỏng do lỗi của Nhà sản xuất, kể cả chi phí điện thử\r\nnghiệm. Các chi phí này cần đưa vào ngay đề xuất tài chính của nhà thầu khi dự\r\nthầu. Nếu trong hồ sơ dự thầu không chỉ rõ chi phí này thì được hiểu là đã bao gồm\r\ntrong giá các hạng mục có liên quan hoặc nhà thầu bỏ qua để cạnh tranh.\r\n     - Trước khi thử Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp\r\nđảm bảo an toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau\r\nkhi thử Nhà thầu có trách nhiệm dọn dẹp vệ sinh công trình.\r\n     - Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của giám sát và của\r\ncơ quan có thẩm quyền về nghiệm thu, hoàn thành công tác thử nghiệm hàng hóa.\r\n    - Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không\r\nđúng theo hồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng\r\nnhư mọi chi phí sửa chữa cho tới khi hoàn chỉnh.\r\n     v. Nghiệm thu bàn giao\r\n    - Công việc chỉ được coi là hoàn thành khi Nhà thầu nhận được biên bản\r\nnghiệm thu bàn giao đưa vào sử dụng.\r\n     - Mọi thủ tục nghiệm thu bàn giao được thực hiện theo đúng quy định của\r\nPháp luật. Nhà thầu có quyền đưa vào trong đề xuất tài chính toàn bộ các chi phí\r\ncần thiết để đảm bảo cho mình nhận được chứng chỉ hoàn thành công việc.\r\n     - Nhà thầu bằng chi phí của mình phải chuẩn bị và nộp một bộ hồ sơ thanh\r\ntoán bao gồm:\r\n      Các tài liệu - văn bản theo quy định.\r\n      Biên bản kiểm tra nghiệm thu bàn giao.\r\n\f Hóa đơn tài chính hợp lệ, Giấy đề nghị thanh toán\r\n Phiếu bảo hành, hướng dẫn sử dụng\r\n\r\n+ Thanh lý hợp đồng.\r\n\r\n\r\n Mục 2. Bản vẽ\r\n E-HSMT này gồm có các bản vẽ trong danh mục sau đây: không bao gồm\r\n Mục 3. Kiểm tra và thử nghiệm\r\nCác kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n- Kiểm tra kiểu dáng, nhãn mác, hình thức hàng hóa.\r\n- Chạy thử thiết bị đơn động không tải.\r\n- Chạy thử thiết bị liên động không tải.\r\n- Chạy thử có tải thiết bị"}