{"text":"--- Tệp: Chương V - Yeu cau ve ky thuat (1).docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\nNhà thầu phải cung cấp hoặc cam kết đáp ứng đầy đủ tất cả các mục trong hồ sơ dự thầu. Cụ thể nội dung các mục như sau:\nMục 1. Phạm vi và tiến độ cung cấp hàng hóa và các dịch vụ liên quan\nThông tin trong Bảng phạm vi và tiến độ cung cấp hàng hóa và các dịch vụ liên quan là cơ sở để nhà thầu lập bảng chào giá theo Mẫu tương ứng quy định tại Chương IV – Biểu mẫu mời thầu và dự thầu.\nBên mời thầu điền đầy đủ các nội dung thông tin về Phạm vi và tiến độ cung cấp hàng hóa và các dịch vụ liên quan theo các Mẫu số 10A trong Chương IV – Biểu mẫu mời thầu và dự thầu.\nMục 2. Yêu cầu về kỹ thuật\nTheo bảng phụ lục 1 Đặc tính kỹ thuật đính kèm\n        Mục 3. Bản vẽ: Không\n        Mục 4. Yêu cầu khác:\nChất lượng hàng hóa:\nHàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất hoặc lắp ráp trong nước hoặc nhập khẩu trong năm 2024. Có đặt tính kỹ thuật phù hợp với mục 2 của chương này.\nThời gian cung cấp hàng hóa: Trong vòng 25 (hai mươi lăm) ngày kể từ ngày hợp đồng có hiệu lực.\nĐịa điểm cung cấp và lắp: \nSTT\nMÃ CSHT\nTÊN CSHT\nđịa chỉ\nLong\nLat\nHuyện\nMáy phát điện động cơ Diesel, công suất liên tục 8,8 KVA/8,8 Kw - 1 pha  \nMáy phát điện động cơ Diesel, công suất liên tục 40 KVA/32Kw - 3 pha  \n1\nCSHT_GLI_00070\nH-RA_GLI\nThôn Phú Danh, xã H'Ra, huyện Mang Yang, tỉnh Gia Lai\n108.398650\n14.027350\nMang Yang\n1\n \n2\nCSHT_GLI_00375\nIA-BANG_GLI\nThôn 5 xã Ia Băng; huyện Đăk Đoa\n108.048410\n13.893140\nĐăk Đoa\n1\n \n3\nCSHT_GLI_00396\nTRẠM BTS KV HÀNH CHÍNH ĐĂK ĐOA\nĐường Trần Hưng Đạo,TT Đăk Đoa, H. Đăk Đoa\n108.108670\n14.000330\nĐăk Đoa\n1\n \n4\nCSHT_GLI_00272\nXA-TRANG_GLI\nBDVHX Trang, thôn Tân Lập, xã Trang, huyện Đăk Đoa, tỉnh Gia Lai\n108.174320\n13.892660\nĐăk Đoa\n1\n \n5\nCSHT_GLI_00029\nQUYNH-PHU_GLI\nThôn Sông Ba, xã Chư R căm; huyện Krông Pa\n108.625630\n13.290210\nKrông Pa\n1\n \n6\nCSHT_GLI_00120\nCHU-GU_GLI\nBuôn Đông Thuớ, xã Chư gu, huyện Krông Pa\n108.628810\n13.252060\nKrông Pa\n1\n \n7\nCSHT_GLI_00110\nKRONG-PA_GLI\nBưu điện huyện Krông Pa, số 8, đường Trần Hưng Đạo, thị trấn Phú Túc, huyện Krông Pa, tỉnh Gia Lai\n108.689030\n13.195780\nKrông Pa\n \n1\n8\nCSHT_GLI_00028\nBAU-CAN_GLI\nBưu điện Bàu Cạn, thôn Đoàn Kết, xã Bàu Cạn, huyện Chư Prông, tỉnh Gia Lai\n107.941510\n13.857750\nChưprông\n \n1\n9\nCSHT_GLI_00145\nTHI-TU-IA-KRAI_GLI\nBưu điện thị tứ Ia Krai, làng Thêch Kuế, thị tứ Ia Krai, huyện Ia Grai, tỉnh Gia Lai\n107.655170\n13.971910\nIagrai\n \n1\n10\nCSHT_GLI_00391\nTRẠM BTS KV BÌNH LỢI\nTổ 01, Phường Cheo Reo, TX AyunPa, Gia Lai\n108.424610\n13.424030\nAyunPa-IaPa-Phú Thiện\n1\n \n11\nCSHT_GLI_00285\nIA-PIAR_GLI\nXã Ia Piar, Huyện Phú Thiện, Gia Lai\n108.373860\n13.485740\nAyunPa-IaPa-Phú Thiện\n1\n \n12\nCSHT_GLI_00445\nKHỐI PHỐ 19 THỊ TRẤN\nTổ dân phố 19, Huyện Phú Thiện, Gia Lai\n108.298462\n13.523560\nAyunPa-IaPa-Phú Thiện\n1\n \n13\nCSHT_GLI_00492\nXA-IA-YENG_PTN_GLI\nxã Ia Yeng, Huyện Phú Thiện, Gia Lai\n108,3914185\n13,49719048\nAyunPa-IaPa-Phú Thiện\n1\n \n14\nCSHT_GLI_00278\nCHU-MO_GLI\nThôn Ama đáp, Xã Chư Mố, Huyện Iapa, Gia Lai\n108.466950\n13.432710\nAyunPa-IaPa-Phú Thiện\n1\n \n15\nCSHT_GLI_00183\nIA-TUL_GLI\nBuôn Tông Kế, Xã IaTul, Huyện IaPa, Gia Lai\n108.490570\n13.405420\nAyunPa-IaPa-Phú Thiện\n1\n \n16\nCSHT_GLI_00084\nNGA3-KONG-CHRO_GLI\nLàng Hle Ktu, thị trấn Kông Chro, huyện Kông Chro, tỉnh Gia Lai\n108.516010\n13.792060\nKongchro\n1\n \n17\nCSHT_GLI_00366\nTU-THUY_GLI\nThôn Tú Thủy 2, xã Tú An- huyện An Khê\n108.672280\n14.085930\nAn khê\n1\n \n18\nCSHT_GLI_00660\nXã Cửu An\nThôn An Điền Bắc 1, xã Cửu an , thị xã An Khê,Gia Lai\n108,7296\n14,03227\nAn khê\n1\n \n19\nCSHT_GLI_00303\nDAK-PLING_GLI\nXã Dak Pling Huyện Kông Chro\n108.773570\n13.651840\nKongchro\n1\n \n20\nCSHT_GLI_00344\nDAK-SONG_GLI\nBDVHX Đăk Sông, xã Đăk Song, huyện Kông Chro, tỉnh Gia Lai\n108.708010\n13.668360\nKongchro\n1\n \n21\nCSHT_GLI_00345\nDAK-TO-PANG_GLI\nXã Dak to Pang, Huyện Kông Chro, Gia Lai\n108.600320\n13.839270\nKongchro\n1\n \n22\nCSHT_GLI_00246\nNGA3-IA-HLOP_GLI\nBĐVH xã IaHlốp, huyện Chư Sê, tỉnh Gia Lai\n108.025610\n13.694630\nChư Sê\n1\n \n23\nCSHT_GLI_00420\nHBÔNG 3\nXã H'Bông, huyện Chư Sê, tỉnh Gia Lai\n108.179130\n13.607420\nChư Sê\n1\n \n24\nCSHT_GLI_00385\nLANG-NGO2_GLI\nThôn Thông Tăng, xã Barmail, H Chư Sê\n108.090977\n13.828404\nChư Sê\n1\n \n25\nCSHT_GLI_00386\nLANG-LONG_GLI\nLàng Long, xã Dun, huyện Chư Sê, huyện Chư Sê\n108.089636\n13.746685\nChư Sê\n1\n \n26\nCSHT_GLI_00416\nTHÔN HÒA AN\nThơh Ga, TT Nhơn Hòa, huyện Chư Pưh, tỉnh Gia Lai\n108.090384\n13.544251\nChư Pưh\n1\n \n27\nCSHT_GLI_00058\nIA-GRAI2_GLI\nBDVHX Ia Khai, Làng Jrăng Blo, xã Ia Khai, huyện Ia Grai\n107.642090\n14.021080\nIa Grai\n1\n \n28\nCSHT_GLI_00354\nDOI15-CTY74-2_GLI\nLàng Beng, xã Ia Chia, huyện Ia Grai, tỉnh Gia Lai\n107.603360\n13.918690\nIa Grai\n1\n \n29\nCSHT_GLI_00060\nIA-GRANG_GLI\nLàng Mèo, xã Ia Grăng, huyện Ia Grai, tỉnh Gia Lai\n107.792950\n13.961640\nIa Grai\n1\n \n30\nCSHT_GLI_00368\nIA-DER2_GLI\nLàng Klah 2 - xã Ia Der - huyện Ia Grai\n107.959660\n13.973480\nIa Grai\n1\n \n31\nCSHT_GLI_00282\nNGA3-LANG-BANG_GLI\nLàng Bàng, xã Ia Nhin, Chư Pah, Gia Lai\n107.859660\n14.110620\nChư Păh\n1\n \n32\nCSHT_GLI_00125\nIA-KHUOI_GLI\nBan Qly rừng phòng hộ, T. Tân Lập, xã Ia Khươl, huyện Chư Pah, \n107.967010\n14.208610\nChư Păh\n1\n \n33\nCSHT_GLI_00369\nIA-MO-NONG2_GLI\nLàng Kép 2; Xã Ia Mơ Nông - huyện Chư Pảh\n107.852360\n14.176260\nChư Păh\n1\n \n34\nCSHT_GLI_00422\nTHÔN 4 HÒA PHÚ\nThôn 4 , xã Hòa Phú, huyện Chư Pah\n107.960089\n14.188200\nChư Păh\n1\n \n35\nCSHT_GLI_00317\nIA-PIA_GLI\nBDVHX IaPia, Làng Ngo, xã IaPia, huyện Chư Prông, tỉnh Gia Lai\n107.934840\n13.663110\nChưprông\n1\n \n36\nCSHT_GLI_00398\nTRẠM BTS KV TRƯƠNG ĐỊNH\nLàng Chét, xã Chư Á, Tp PleiKu\n108.055366\n13.963444\nPleiku\n1\n \n37\nCSHT_GLI_00152\nTON-THAT-TUNG_GLI\nTổ dân phố 12, phường Phù Đổng, thành phố Pleiku, tỉnh Gia Lai\n108.026540\n13.979450\nPleiku\n1\n \n38\nCSHT_GLI_00252\nHUNG-VUONG_GLI\nSố 85, đường Trường Chinh, phường Phù Đổng, thành phố Pleiku, tỉnh Gia Lai\n108.017810\n13.966690\nPleiku\n1\n \n39\nCSHT_GLI_00402\nTRẠM BTS KV LÀNG ỐP\nTổ 12, phường Hoa Lư, TP. Pleiku, tỉnh Gia Lai\n108.017420\n13.997340\nPleiku\n1\n \n40\nCSHT_GLI_00105\nPHAN-DINH-GIOT_GLI\nSố 151/28, đường Phan Đình Giót, phường Hội Thương, thành phố Pleiku, tỉnh Gia Lai\n108.008910\n13.980730\nPleiku\n1\n \n41\nCSHT_GLI_00377\nPHU-AN2_GLI\nThôn An Phú, xã Phú An- huyện Đăk Pơ\n108.640310\n13.937240\nĐăk Pơ\n1\n \n42\nCSHT_GLI_00072\nHA-TAM_GLI\nThôn 1, xã Hà Tam, huyện Đăk Pơ, tỉnh Gia Lai\n108.448270\n13.998190\nĐăk Pơ\n1\n \n43\nCSHT_GLI_00064\nPLEI-GROI_GLI\nTổ 20, thị Trấn Kbang, huyện KBang, tỉnh Gia Lai\n108.584380\n14.166090\nKBang\n1\n \n44\nCSHT_GLI_00156\nXA-DONG_GLI\nBDVHX Đông, thôn 6, xã Đông, huyện K'bang, tỉnh Gia Lai\n108.614140\n14.110090\nKBang\n1\n \n45\nCSHT_GLI_00331\nSO-PAI_GLI\nTrường THCS Chu Văn An, thôn 2, xã Sơ Pai, huyện K'Bang, tỉnh Gia Lai\n108.574420\n14.264610\nKBang\n1\n \n \n \n \nTổng cộng:\n \n \n \n42\n3\nThời hạn thanh toán: Thanh toán 100% giá trị hàng hóa trong vòng 90 (chín mươi) ngày kể từ ngày nhà thầu cung cấp đầy đủ hàng hóa đảm bảo chất lượng, bên bán cung cấp đầy đủ hồ sơ thánh toán và hoá đơn hợp lệ và Nhà thầu nộp bảo đảm bảo hành bằng 5% (năm phần trăm) tổng giá trị hàng hóa sau thuế với hiệu lực bằng thời gian bảo hành hàng hóa. Bảo đảm bảo hành được nộp bằng chứng thư bảo lãnh của Ngân hàng hoặc tổ chức tài chính hoạt động Hợp pháp tại Việt Nam.\nThời gian bảo hành: \n-Thời gian bảo hành ít nhất là 24 (hai mươi bốn) tháng kể từ ngày 2 bên ký biên bản bàn giao nghiệm thu, bàn giao hàng hóa.\n- Điều kiện bảo hành: Bảo hành miễn phí đối với các lỗi do nhà sản xuất, do vận chuyển, gây nên.\n- Thực hiện bảo hành: Khi nhận được yêu cầu bảo hành của Bên A, Bên B sẽ có mặt tại hiện trường trong vòng 24 giờ kể từ ngày nhận được yêu cầu bảo hành để xác định nguyên nhân sự cố. Nếu sự cố hàng hóa được xác định do lỗi của nhà sản xuất hoặc lỗi do quá trình vận chuyển của Bên B gây ra, Bên B sẽ thế hàng hóa mới trong vòng 7 ngày tiếp theo kể từ ngày nhận được yêu cầu bảo hành.\n\n\n\n\n\n\n\nPHỤ LỤC 1: ĐẶC TÍNH KỸ THUẬT\nGói thầu: Mua sắm máy phát điện.\nDự án: Trang bị máy phát điện ứng cứu cho các trạm BTS và trạm Viễn thông – VNPT Gia Lai năm 2024.\n\na. Yêu cầu về kỹ thuật\n1. Giới thiệu chung về dự án và gói thầu\n- Trang bị máy phát điện ứng cứu cho các trạm BTS và trạm Viễn thông – VNPT Gia Lai năm 2024.\n- Nội dung cung cấp chủ yếu:\nStt\nLoại vật tư\nĐVT\nSố lượng\nGhi chú\n\n Máy phát điện động cơ Diesel, công suất liên tục 8,8 KVA/8,8 Kw - 1 pha  \nMáy\n42\n\n\n Tủ chuyển đổi nguồn tự động ATS 65A \nTủ\n42\n\n\n Vận chuyển lắp đặt máy phát điện + ATS tại Trạm (Bao gồm dây điện đấu nối) \nBộ\n42\n\n\n Máy phát điện động cơ Diesel, công suất liên tục 40 KVA/32Kw - 3 pha  \nMáy\n03\n\n\n Tủ chuyển đổi nguồn tự động ATS 100A \nTủ\n03\n\n\n Vận chuyển lắp đặt máy phát điện + ATS tại Trạm (Bao gồm dây điện đấu nối) \nBộ\n03\n\n2. Yêu cầu về kỹ thuật\n2.1 Yêu cầu chung:\nYêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật chi tiết đối với hàng hoá thuộc phạm vi cung cấp của gói thầu, cụ thể: \nYêu cầu về kỹ thuật chung:\n- Hàng hoá chào hàng phải được sản xuất hoặc lắp ráp trong nước hoặc nhập khẩu trong năm 2024, mới 100%, chưa qua sử dụng.\n- Thời gian bảo hành ≥ 24 tháng.\n- Tất cả hàng hoá đều phải có ký mã hiệu, model, xuất xứ rõ ràng.\n- Hàng hóa nhập khẩu: Hàng hoá chào hàng có đủ giấy chứng nhận xuất xứ (C/O), giấy chứng nhận chất lượng của nhà sản xuất (C/Q).\n- Hàng hóa sản xuất trong nước: Giấy chứng nhận xuất xưởng của nhà sản xuất\nTài liệu viện dẫn, tham chiếu:\n- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.\n- QCVN 19:2009/BTNMT/B về khí thải.\n- TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.\n- QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp.\n- TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.\nYêu cầu về kỹ thuật cụ thể:\nMột chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không hợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường link đến trang web chính hãng để tham chiếu tài liệu.\n2.2 Đặt tính kỹ thuật Máy phát điện động cơ Diesel, công suất liên tục 8,8 KVA/8,8 Kw - 1 pha  \nSTT\nYêu cầu về kỹ thuật\nGiá trị cần đạt\nLoại yêu cầu\nI\nTổ máy phát điện\n\n\n1\nYêu cầu chung\n- Mới 100%, sản xuất hoặc lắp ráp trong nước hoặc nhập khẩu trong năm 2024.\nBắt buộc\n\n- Tiêu chuẩn đáp ứng: Có các chứng chỉ còn hiệu lực bao gồm: ISO9001:2015; ISO 14001: 2015; ISO45001:2018; TCVN9729-5:2013, 2014/30/EU\nBắt buộc\n\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn, thông tin này có trên website nhà sản xuất tổ máy.\nBắt buộc\n\n\n- Khí thải:\n\n\n\n+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT). Có tài liệu của bên thứ ba có thẩm quyền chứng nhận loại máy dự thầu đáp ứng tiêu chuẩn này.\nBắt buộc\n\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n+ Hướng xả khí thải của miệng ống xả lên nóc máy.\nBắt buộc\n\n- Hệ thống làm mát: yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)\nBắt buộc\n\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.\nBắt buộc\n\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\nBắt buộc\n\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\nBắt buộc\n\n+ Tên hoặc thương hiệu nhà chế tạo.\nBắt buộc\n\n\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.\nBắt buộc\n\n+ Công suất ra danh định.\nBắt buộc\n\n+ Điện áp danh định.\nBắt buộc\n\n+ Tần số danh định.\nBắt buộc\n\n+ Hệ số công suất danh định.\nBắt buộc\n\n+ Kích thước, khối lượng tổng của máy phát.\nBắt buộc\n\n- Tài liệu kèm theo:\nBắt buộc\n\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).\nBắt buộc\n\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\nBắt buộc\n2\nNhãn hiệu/ Xuất xứ\nNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/Xuất xứ nhà thầu tự đề xuất.\nBắt buộc\n3\nCông suất liên tục (100% tải)\n≥ 8,5kVA\nBắt buộc\n4\nCông suất dự phòng, tối đa\n≥ 9,5 kVA\nBắt buộc\n5\nSố pha, số dây\n1 pha, 2 dây.\nBắt buộc\n6\nĐiện áp/Tần số (danh đinh)\n220-230V/50Hz\nBắt buộc\n7\nHệ số công suất\nCosφ = 1.\nBắt buộc\n8\nDao động điện áp/tần số đầu ra (từ không tải đến 100% tải)\n≤ ±1,5%/5%\nBắt buộc\n9\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nBắt buộc\n10\nTính minh bạch của sản phẩm chào thầu\nMọi số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nBắt buộc\n11\nCatalog tổ máy cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá.\nCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\nBắt buộc\n12\nĐộ ồn máy\nĐộ ồn ở khoảng cách 7m, 75% tải : ≤ 75 dB(A)\nBắt buộc\n13\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm và gắn dưới đế máy; vị trí tiếp nhiên liệu bên trong máy.\nBắt buộc\n14\nDung tích thùng nhiên liệu\n≥ 60 lít\nBắt buộc\n15\nTiêu thụ nhiên liệu mức 100% tải liên tục\n≤ 3.5 L/h\nBắt buộc\n16\nTiêu thụ nhiên liệu mức 75% tải liên tục\n≤ 3 L/h\nBắt buộc\n17\nMáy chạy liên tục 24/24 ở 75 % công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.\nBắt buộc\n18\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ.\nBắt buộc\n19\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoản thời gian hoạt động 06 giờ chạy máy liên tục\nBắt buộc\n20\nKhả năng khởi động\nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.\nBắt buộc\n21\nVỏ máy cách âm\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\n- Máy có bố trí móc cẩu trên nóc vỏ máy\n- Có dây tiếp địa cho các cánh cửa.\n- Ống pô giảm thanh nằm bên trong vỏ máy\n- Thoát nhiệt nóng và ống khói lên nóc máy\n- Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.\n- Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.\n- Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.\n- Cấp bảo vệ bằng vỏ ngoài: ≥IP23\nBắt buộc\n22\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn.\n- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện\nBắt buộc\n23\nKích thước (Dài x Rộng x Cao)\n≤ 1500 x 700 x 1150 mm\nBắt buộc\n24\nTrọng lượng khô máy\n≤ 600 Kg\nBắt buộc\n25\nCác tài liệu kỹ thuật kèm theo máy\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\n- Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn\nBắt buộc\nII\nYêu cầu đối với động cơ\n\n1\nXuất xứ/Thương hiệu/Model\nNhà thầu đề xuất\nBắt buộc\n2\nNăm sản xuất hoặc lắp ráp trong nước hoặc nhập khẩu\n2024\nBắt buộc\n3\nLoại động cơ\n4 kỳ làm mát bằng nước\nBắt buộc\n4\nDung tích xilanh\n≤ 2.3 lít\nBắt buộc\n5\nĐường kính xilanh\n≤ 89 mm\nBắt buộc\n6\nHành trình xilanh\n≥ 98 mm\nBắt buộc\n7\nTỉ số nén\n≤ 19.1\nBắt buộc\n8\nSố xilanh\n≥ 3\nBắt buộc\n9\nCông suất liên tục (1500rpm)\n≥ 17kW\nBắt buộc\n10\nCông suất tối đa (1500rpm)\n≥ 19kW\nBắt buộc\n11\nTốc độ vòng quay\n1500 vòng/ phút\nBắt buộc\n12\nNhiên liệu sử dụng\nDiesel\nBắt buộc\n13\nPhun nhiên liệu\nPhun nhiên liệu trực tiếp\nBắt buộc\n14\nHình thức khởi động\nKhởi động điện, 12VDC\nBắt buộc\n15\nẮc quy khởi động\n≥ 50Ah, loại kín khí, 12Vdc\nBắt buộc\n16\nCông suất mô tơ khởi động\n≥ 3,0kW\nBắt buộc\n17\nCông suất máy phát sạc ắc quy\n≥ 14V- 0,5KW\nBắt buộc\n18\nSấy động cơ\nCó\nBắt buộc\n19\nKiểu điều tốc\nĐiện tử\nBắt buộc\n20\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nBắt buộc\n21\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\nBắt buộc\n22\nDung tích dầu bôi trơn đã bao gồm cả lọc dầu\n≥ 7.7 lít\nBắt buộc\n23\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn\nBắt buộc\n24\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn. Cảm biến nhiệt độ nước\nBắt buộc\n25\nCơ cấu chuyển động\nTrực tiếp bằng khớp nối đồng trục\nBắt buộc\nIII\nYêu cầu đối với đầu phát điện\nBắt buộc\n1\nXuất xứ/Thương hiệu/Model\nNhà thầu đề xuất\nBắt buộc\n2\nNăm sản xuất hoặc lắp ráp trong nước hoặc nhập khẩu\n2024\nBắt buộc\n3\nHệ số công suất cos phi\n1\nBắt buộc\n4\nĐiện áp ra\n220 VAC\nBắt buộc\n5\nPha\n1 pha 2 dây\nBắt buộc\n6\nDao động điện áp/tần số đầu ra\n≤ ± 1%/  ± 5%\nBắt buộc\n7\nTần số\n50 Hz\nBắt buộc\n8\nCông suất liên tục tại 40oC, Class H\n≥ 10 KVA\nBắt buộc\n9\nCông suất dự phòng tại 40oC, Class H\n≥ 11 kVA\nBắt buộc\n10\nKhả năng quá tốc độ\n≥ 2250 vòng\nBắt buộc\n11\nKích từ\nTự kích từ, không chổi than\nBắt buộc\n12\nBộ điều chỉnh điện áp\nAVR, tự động điều chỉnh khi tải thay đổi\nBắt buộc\n13\nCấp cách nhiệt\nTối thiểu cấp H\nBắt buộc\n14\nCấp bảo vệ đầu phát\n≥ IP23\nBắt buộc\n15\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 84%\nBắt buộc\n16\nKhả năng quá tải\n110% công suất định mức trong vòng 1 giờ cho mỗi 6 giờ hoạt động\nBắt buộc\n17\nKết cấu đầu phát\nMột ổ trục, tự bôi trơn\nBắt buộc\n18\nHệ thống làm mát\nTrực tiếp bằng quạt li tâm\nBắt buộc\nIV\nYêu cầu đối với hệ thống điều khiển\n\n1\nXuất xứ/Thương hiệu/Model\nNhà thầu đề xuất\nBắt buộc\n2\nỔ khóa cấp nguồn khởi động\nCó\nBắt buộc\n3\nChế độ vận hành\nVận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố\nBắt buộc\n4\nHệ thống khởi động, điều khiển\n- Nút khởi động máy bằng tay (RUN)\nBắt buộc\n\n- Nút dừng máy bằng tay (OFF/STOP)\nBắt buộc\n\n- Nút chạy chế độ tự động (AUTO)\nBắt buộc\n\n- Nút chuyển trang trái; phải\nBắt buộc\n\n- Đèn LED cảnh báo lỗi\nBắt buộc\n\n- Đèn LED cảnh báo bảo dưỡng\nBắt buộc\n\n- Đèn LED hiển trị trạng thái hoạt động\nBắt buộc\n\n- Kết nối PC\nBắt buộc\n\n- Chức năng AMF\nBắt buộc\n\n- Nút dừng khẩn cấp\nBắt buộc\n5\nĐèn báo máy phát\nCó\nBắt buộc\n6\nBảng điều khiển\nKỹ thuật số\nBắt buộc\n7\nMàn hình hiển thị\nHiển thị trên màn hình tinh thể lỏng LCD 128x64 Pixel\nNgôn ngữ hiển thị có tùy chọn Tiếng Việt và Tiếng Anh\nBắt buộc\n8\nNhiệt độ hoạt động\nTừ -25oC đến 65oC\nBắt buộc\n9\nCấp bảo vệ\n≥ IP65, BS EN 60529\nBắt buộc\n10\nTính năng đo lường hiển thị đồng thời các thông số trên màn hình LCD\nThông số về phát điện:\nBắt buộc\n\n- Điện áp (V)\nBắt buộc\n\n- Tần số (Hz)\nBắt buộc\n\n- Cường độ dòng điện (A)\nBắt buộc\n\n- Công suất (kW)\nBắt buộc\n\n- Hệ số công suất (Cos )\nBắt buộc\n\nThông số động cơ:\nBắt buộc\n\n- Tốc độ động cơ (rpm)\nBắt buộc\n\n- Điện áp ác quy BTS từ 5-100VDC\nBắt buộc\n\n- Nhiệt độ nước làm mát (oC)\nBắt buộc\n\n- Điện áp bộ sạc acquy (Vdc)\nBắt buộc\n\n- Lưu nhật ký hoạt động > 1000 sự kiện.\nBắt buộc\n\n- Mức nhiên liệu (%)\nBắt buộc\n11\nCác hiển thị khác tại các trang trên màn hình LCD\n- Logo hãng\nBắt buộc\n\n- Danh sách các cảnh báo\nBắt buộc\n\n- Phiên bản phần mềm\nBắt buộc\n\n- Số giờ hoạt động\nBắt buộc\n\n- Tổng công suất máy phát ra (kW-h)\nBắt buộc\n\n- Số giờ hoạt động còn lại máy phát đến bảo trì\nBắt buộc\n\n- Thời gian bảo trì\nBắt buộc\n\n- Tổng số lần đề máy\nBắt buộc\n\n- Tổng số lần máy hoạt động\nBắt buộc\n\n- Lịch sử vận hành (100 sự kiện gần nhất)\nBắt buộc\n\n- Báo lỗi máy phát\nBắt buộc\n12\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới L-L và L-N (V)\nBắt buộc\n12\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp\nBắt buộc\n\n- Tần số máy phát cao/thấp\nBắt buộc\n\n- Điện áp ắc quy cao/thấp\nBắt buộc\n\n- Tốc độ động cơ cao/thấp\nBắt buộc\n\n- Quá tải/quá dòng/ngắn mạch\nBắt buộc\n\n- Áp suất dầu bôi trơn thấp\nBắt buộc\n\n- Nhiệt độ nước làm mát cao\nBắt buộc\n\n- Mức nhiên liệu thấp\nBắt buộc\n\n- Nút dừng khẩn cấp đóng\nBắt buộc\n\n- Lỗi sạc ác quy\nBắt buộc\n13\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp\nBắt buộc\n\n- Tần số máy phát cao/thấp\nBắt buộc\n\n- Điện áp ắc quy cao/thấp\nBắt buộc\n\n- Tốc độ động cơ cao/thấp\nBắt buộc\n\n- Quá tải/quá dòng/ngắn mạch\nBắt buộc\n\n- Nhiệt độ nước làm mát cao\nBắt buộc\n\n- Mức nhiên liệu thấp\nBắt buộc\n\n- Nút dừng khẩn cấp đóng\nBắt buộc\n\n- Lỗi sạc ác quy\nBắt buộc\n14\nCài đặt bằng tay và kết nối trực tiếp trên bộ điều khiển\n- Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n- Có ba đầu vào cảm biến, và các loại cảm biến có thể cấu hình được theo yêu cầu 2,\n- Logo hãng máy được hiển thị khi động cơ ở chế độ chờ.\n- Có thể tự động điều khiển quạt điện phòng máy bật hoặc tắt theo nhiệt độ động cơ máy phát được cài đặt.\nBắt buộc\n15\nChức năng mở rộng đã tích hợp sẵn trên bộ điều khiển\n- Bảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.\n- Có cổng RS485 tương thích để kết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone và trong trường hợp không có mạng Internet có thể điều khiển và giám sát qua tin nhắn SMS (Chuyển tự động-bằng tay, đề nổ, dừng máy, kiểm tra mức tải, nhiệt độ nước, áp suất nhớt ….có thể thêm tới 10 số điện thoại người vận hành để giám sát 1 máy), sản phẩm mẫu có thử nghiệm tính năng này.\n- Kết hợp phần mềm sử dụng trên máy vi tính cho phép Download miễn phí từ Website nhà sản xuất.\nBắt buộc\n16\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng có thể download trên website để làm cơ sở xem xét đánh giá\nBắt buộc\nV\nHệ thống kết nối điện áp ra\n\n1\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\nBắt buộc\n\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\nBắt buộc\n\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\nBắt buộc\n\n+ Có nắp bảo vệ\nBắt buộc\n2\nCơ chế bảo vệ\nSử dụng Aptomat 1pha,2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nBắt buộc\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\n1\nTính năng\nLoại sạc thông minh ba giai đoạn để tự động duy trì nguồn ắc quy. Bộ sạc được thiết kế đặc biệt cho ắc quy axit chì. Bộ sạc có thể được sử dụng song song với máy phát điện sạc động cơ mà không ngắt kết nối bộ sạc trong quá trình vận hành động cơ.\nBắt buộc\n2\nĐiện áp đầu ra (VDC)\n13.5\nBắt buộc\n3\nDòng điện đầu ra (I)\n≥ 6.0 ADC (liên tục)\nBắt buộc\n4\nDải điện áp đầu vào\n95-280 VAC\nBắt buộc\n5\nDòng đầu vào\nTối đa 2 A\nBắt buộc\n6\nDải tần số đầu vào\n50/60 Hz\nBắt buộc\n7\nHiệu suất cao nhất\n> 85%\nBắt buộc\n8\nCông suất đầu ra\nTối đa 87 W\nBắt buộc\n9\nCông suất tiêu thụ không tải.\n<3W\nBắt buộc\n10\nPhạm vi nhiệt độ hoạt động\n-30ºC đến +55 ºC\nBắt buộc\n11\nĐiện trở cách điện\nGiữa đầu vào và đầu ra, cả đầu vào và vỏ là: DC500V 1 phút điện trở > 500 MΩ\nBắt buộc\n12\nĐiện áp cách điện\nĐiện áp cách điện giữa đầu vào và đầu ra, cả đầu vào và vỏ\nlà: DC 1500V 1 phút Dòng rò: I < 3,5mA\nBắt buộc\n13\nĐộ ẩm làm việc\n\n20%-93% (không ngưng tụ)\nBắt buộc\n14\nTiêu chuẩn đáp ứng\n\nEN： 55032；IEC/EN61000-4；GB/T17626；\nBắt buộc\n15\nCatalog bộ sạc ắc quy từ điện lưới\nCó bản gốc download từ website của hãng để làm cơ sở xem xét đánh giá.\nBắt buộc\nVII\nYêu cầu về bộ chuyển nguồn tự động ATS\n\n1\nLoại/kiểu tủ\nLoại treo tường.\nBắt buộc\n2\nChức năng của bộ ATS\nDòng điện định mức: ≥ 65 A.\nBắt buộc\n\n\nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\nBắt buộc\n\n\nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\nBắt buộc\n\n\nCông tắc lựa chọn chế độ: Auto/Gen/Man.\nBắt buộc\n\n\nBộ sạc ắc qui tự động.\nBắt buộc\n\n\nĐèn báo chế độ hoạt động.\nBắt buộc\n\n\nVỏ tủ được sơn tĩnh điện, khung chắc chắn, dày 2.0mm\nBắt buộc\n\n\nCác thông số có thể điều chỉnh bởi người sử dụng: Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy.\nBắt buộc\nVIII\nCác yêu cầu về vật tư, lắp đặt, đấu nối, chạy thử tải\n\n\n1\nMáy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định.\nCam kết đáp ứng\nBắt buộc\n2\nMáy phát điện phải được đặt cân bằng, đảm bảo an toàn và thuận tiện khi vận hành, bảo dưỡng và sửa chữa.\nCam kết đáp ứng\nBắt buộc\n3\nĐấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.\nCam kết đáp ứng\nBắt buộc\n4\nChạy thử tải và đào tạo vận hành máy\nNhà thầu có cam kết xác nhận bằng văn bản (Biên bản nghiệm thu chạy thử tải và đào tạo vận hành) của từng máy do nhân viên kỹ thuật 2 bên xác nhận.\nBắt buộc\n5\nVật tư phụ kiện lắp đặt hoàn chỉnh   \nNhà thầu phải cam kết cung cấp vật tư, phụ kiện lắp đặt hoàn chỉnh đến cầu dao điện được lắp đặt trong nhà trạm, vật tư thiết bị lắp đặt phải phù hợp với công suất máy chào thầu./.\nBắt buộc\nIX\nYêu cầu về công tác vận chuyển, lắp đặt\n\nBắt buộc\n\nGiải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật \nCó giải pháp cụ thể, đáp ứng yêu cầu thực tế\nBắt buộc\n\nPhương án vận chuyển, bảo quản an toàn các cấu kiện từ nhà máy sản xuất đến kho tập kết, và từ kho tập kết tới chận công trình theo điều kiện thực tế của từng trạm.\nCó phương án cụ thể, đáp ứng yêu cầu thực tế\nBắt buộc\n2.3 Đặt tính kỹ thuật Máy phát điện động cơ Diesel, công suất liên tục 40 KVA/32Kw - 3 pha\nSTT\nYêu cầu về kỹ thuật\nGiá trị cần đạt\nLoại yêu cầu\nA\nYêu cầu kỹ thuật\n\n\nI\nYêu cầu chung của Tổ máy phát điện\n\n\n\n1\n\nTình trạng thiết bị\nMáy phát điện mới 100%, nguyên đai, nguyên kiện không biến dạng, nguồn gốc rõ ràng kèm chứng nhận chất lượng khi giao hàng\nBắt buộc\n2\nNăm sản xuất hoặc lắp ráp trong nước hoặc nhập khẩu\nNăm 2024.\nBắt buộc\n3\nCông suất liên tục (100% tải)\n≥ 40 KVA/ 32 KW\nBắt buộc\n4\nCông suất dự phòng\n≥ 44 KVA/ 35.2 KW\n\n5\nĐiện áp định mức\n380V, xoay chiều\nBắt buộc\n6\nSai lệch điện áp cho phép (tải định\nmức)\n≤ 1%\nBắt buộc\n7\nSố pha, số dây\n3 pha, 4 dây\nBắt buộc\n8\nTần số\n50 Hz\nBắt buộc\n9\nSai lệch tần số cho phép (tải định mức)\n≤ 1%\nBắt buộc\n10\nNhiên liệu sử dụng\nDầu Diesel\nBắt buộc\n11\nHệ số công suất\nCosϕ = 0,8\nBắt buộc\n12\nTốc độ vòng quay\n1.500 vòng/phút\nBắt buộc\n13\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy\nBắt buộc\n14\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\nBắt buộc\n15\n\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao\nBắt buộc\n16\nBộ nạp bình ắc quy\nKèm theo máy\nBắt buộc\n18\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ\nBắt buộc\n19\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\nBắt buộc\n20\nMức tiêu thụ nhiên liệu\n≤ 7.9 lít/giờ tại (75 %) tải định mức\nBắt buộc\n\n≤ 10 lít/giờ tại (100 %) tải định mức\nBắt buộc\n21\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 70 dB (Mức độ ồn lớn nhất khi chạy ≥ 100% tải, đo cách tâm máy 7m)\nBắt buộc\n22\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống\nđông) kết hợp quạt gió đầu trục, có bình nước phụ.\nBắt buộc\n23\nĐiều kiện hoạt động, vận hành\nToàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.\nBắt buộc\n\nNhiệt độ môi trường:  đến +45oC\nBắt buộc\n\nĐộ ẩm hoạt động: đến 60%\nBắt buộc\n24\nThùng chứa nhiên liệu\nGắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.\nBắt buộc\n25\nDung tích thùng nhiên liệu\n≥ 80 lít (Gắn trực tiếp trong máy)\nBắt buộc\n26\nVỏ cách âm\nBằng thép, độ dày vỏ cách âm >= 1.2mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện\nBắt buộc\n27\nKhung – đế máy\nĐược thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện\nBắt buộc\n28\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\nBắt buộc\n29\nKích thước (D x R x C) cả vỏ\nTương đương ≤ (2250 x 1000 x 1500) mm\nBắt buộc\n30\nTrọng lượng tịnh\n≤ 1300 KG\nBắt buộc\n31\nChứng nhận chất lượng\nISO15550, ISO3046/1, JISB8002, DIN6271 and BS5514\nBắt buộc\n32\nHệ thống thoát khí thải\nHệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh\nBắt buộc\n33\n\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\nBắt buộc\n34\n\n\nKhí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\nBắt buộc\n35\n\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\nBắt buộc\n36\nBảng thông số đặc trưng\nBảng thông số gồm tối thiểu các nội dung sau:\nTên hoặc thương hiệu của nhà chế tạo;\nSố seri của nhà chế tạo, hoặc nhãn nhận biết;\nCông suất ra danh định;\nĐiện áp danh định;\nTần số danh định;\nHệ số công suất danh định;\nKích thước, khối lượng tổng của máy phát.\nBắt buộc\n37\nTài liệu kèm theo\n- Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt); Tài liệu hướng dẫn vận hành (tiếng Việt).\nBắt buộc\n38\nVận hành\n- Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\nBắt buộc\nII\nYêu cầu về động cơ\n\n1\nTình trạng thiết bị\nChưa qua sử dụng, mới 100%, không biến dạng. Chứng nhận chất lượng và nguồn gốc rõ ràng kèm theo khi giao hàng\nBắt buộc\n2\nTốc độ vòng quay\n1.500 vòng/phút\nBắt buộc\n3\nCông suất liên tục của động cơ\n(Prime power)\n≥ 36 KW\nBắt buộc\n4\nCông suất tối đa của động cơ (stand by power)\n≥ 40 KW\nBắt buộc\n5\nSố xy lanh, kiểu bố trí\n≥ 4 thẳng hàng\nBắt buộc\n6\nTổng dung tích xilanh\n ≥ 3,9 lít\nBắt buộc\n7\nĐường kính xilanh\n≤ 102 mm\nBắt buộc\n8\nHành trình của xilanh\n≥ 120 mm\nBắt buộc\n9\nTỉ số nén\n≥ 17.3:1\nBắt buộc\n10\nKiểu điều tốc\nĐiện tử hoặc cơ khí\nBắt buộc\n11\nHệ thống bôi trơn\nBơm nhớt, bôi trơn cưỡng bức\nBắt buộc\n12\nHệ thống lọc nhiên liệu, dầu bôi trơn\nPhin lọc dầu bôi trơn\nBắt buộc\n\nPhin lọc nhiên liệu. Màng lọc nhiên liệu tinh và thô\nCó ruột thay lắp thuận tiện cho việc sửa chữa, thay thế bảo dưỡng\nBắt buộc\n13\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn\nBắt buộc\n\nCảm biến nhiệt độ nước\nBắt buộc\n\nCảm biến mức nhiên liệu\nBắt buộc\n14\nHệ thống khởi động\nMotor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\nBắt buộc\n15\nHệ thống làm mát\nKét nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp với quạt gió đầu trục.\nBắt buộc\nIII\nYêu cầu về đầu phát\n\n1\nTình trạng thiết bị\nChưa qua sử dụng, mới 100%, không biến dạng. Chứng nhận chất lượng và nguồn gốc rõ ràng kèm theo khi giao hàng\nBắt buộc\n1\nLoại đầu phát\nKích từ tự động, không chổi than, kín không bị thấm nước, 3 pha, 4 dây\nBắt buộc\n2\nĐiện áp ra/Số pha - dây\n380V/3 pha\nBắt buộc\n3\nDao động điện áp\n≤ 1%\nBắt buộc\n4\nCông suất liên tục\n≥ 42,5 KVA\nBắt buộc\n5\nCho phép chạy quá công suất\nCho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục\nBắt buộc\n6\nĐiều chỉnh điện áp\nTự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải\nBắt buộc\n7\nKết cấu\nMột ổ trục, tự bôi trơn\nBắt buộc\n8\nCấp cách điện/ nhiệt\nCấp H/H\nBắt buộc\n9\nCấp bảo vệ\nTối thiểu là IP23\nBắt buộc\n10\nHệ số công suất\nCosϕ = 0,8\nBắt buộc\n11\nTốc độ vòng quay\n1.500 vòng/phút\nBắt buộc\n12\nTần số\n50 Hz\nBắt buộc\nIV\nYêu cầu về bộ điều khiển và hiển thị\nBắt buộc\n1\nYêu cầu chung\n- Bộ điều khiển được gắn trực tiếp trên máy phát điện, bố trí panel điều khiển vị trí thuận tiện thao tác, dễ dàng giám sát điều khiển.\nBắt buộc\n\n\n- Màn hình hiển thị là màn hình tinh thể lỏng (LCD).\nBắt buộc\n\nDùng công nghệ vi xử lý, lập trình theo yêu cầu sử dụng, có nút dừng khẩn cấp lắp bên ngoài, dễ dàng thao tác.\nCác nút ấn điều khiển: Khởi động bằng tay (RUN), dừng máy bằng tay (OFF), chạy chế độ tự động (AUTO) và nút dừng máy khẩn cấp.\nNgôn ngữ hiển thị trên màn hình là ngôn ngữ tiếng Việt (hoặc tiếng Anh)\nCài đặt cấu hình thông qua các phím trên bộ điều khiển.\nCài đặt các bộ định thời gian và cảnh báo; chỉ thị cảnh báo bằng đèn LED và trên màn hình LCD.\nMáy phát có thể chuyển sang chế độ khởi động bằng tay (ổ khóa đề) trong trường hợp khẩn cấp (trường hợp bộ điều khiển LCD bị sự cố).\nMáy có khả năng vận hành theo thời gian\nbiểu cài đặt trước,\t4 lần/ngày và 7  ngày/tuần.\nMáy tự khởi động khi có tín hiệu báo dòng điện tổ ắc quy của trạm BTS thấp.\nLưu thời gian thực, và yêu cầu mật mã khi thay đổi cài đặt.\n≥ 500 event log\nBắt buộc\n2.\nChức năng hiển thị\nĐiện áp máy phát điện, dòng cấp tải máy phát điện.\nBắt buộc\n\nTần số máy phát điện Hz.\nBắt buộc\n\nĐiện áp ắc quy.\nBắt buộc\n\nNhiệt độ nước làm mát.\nBắt buộc\n\nÁp suất dầu bôi trơn.\nBắt buộc\n\n\nMức nhiên liệu trong thùng %.\nBắt buộc\n\nSố giờ cộng dồn máy phát điện hoạt động.\nBắt buộc\n\nBáo lỗi máy phát.\nBắt buộc\n3.\nChức năng bảo vệ và tự động dừng máy khi xảy ra sự cố\nĐiện áp máy phát (U) cao/thấp.\nBắt buộc\n\nTần số máy phát điện (H) cao/thấp.\nBắt buộc\n\nNhiệt độ nước làm mát cao.\nBắt buộc\n\nÁp suất dầu bôi trơn thấp.\nBắt buộc\n\nQuá tải.\nBắt buộc\n\nĐộng cơ vượt quá tốc độ cho phép.\nBắt buộc\n\nĐộng cơ không đạt tốc độ.\nBắt buộc\n\nKhi khởi động ban đầu máy có chức năng bảo vệ không cho phép đề lại máy khi máy đang chạy trong trường hợp AVR, đầu phát bị hỏng.\nBắt buộc\n\nMức nhiên liệu thấp hơn giới hạn cài đặt.\nBắt buộc\n\nNhấn nút dừng khẩn cấp\nBắt buộc\n4.\nChức năng cài đặt bộ điều khiển\nCài đặt cấu hình thông qua các phím trên bộ điều khiển.\nBắt buộc\n\nBộ điều khiển có chức năng cài đặt các bộ định thời gian.\nBắt buộc\n\nCài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy.\nBắt buộc\n\nCài đặt số lần khởi động.\nBắt buộc\n\nHiển thị đầy đủ số giờ vận hành của máy và lưu thời gian, ngày tháng hoạt động chính xác.\nBắt buộc\n\nCài đặt được thời gian trễ khởi động máy phát điện (không khởi động máy phát điện ngay sau khi mất điện lưới hoặc điện lưới không ổn định): ít nhất từ 0,5 phút đến 10 phút (thời gian điều chỉnh được).\nBắt buộc\n\nCài đặt được thời gian trễ đóng điện máy phát sang điện lưới ít nhất từ 0,5 phút đến 5 phút (thời gian điều chỉnh được).\nBắt buộc\n\nCài đặt được thời gian trễ đóng điện lưới sang\nđiện máy phát ít nhất từ 0,5 phút đến 10 phút (thời gian điều chỉnh được).\nBắt buộc\n\nCài đặt chạy làm mát máy sau khi ngắt tải từ\n0,5 phút tới 01 giờ.\nBắt buộc\n5\nChức năng điều khiển\nĐiều khiển chế độ tự động.\nBắt buộc\n\nĐiều khiển chế độ nhân công.\nBắt buộc\n\nĐiều khiển van nhiên liệu.\nBắt buộc\n\nĐiều khiển khởi động động cơ.\nBắt buộc\n\nĐiều khiển chạy làm mát động cơ.\nBắt buộc\n\nĐiều khiển công tắc chuyển mạch ATS. Khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì bộ điều khiển sẽ phát tín hiệu khởi động động cơ sau đó chuyển qua điện máy phát, khi điện lưới đảm bảo chất lượng thì sẽ chuyển sang lại điện lưới.\nBắt buộc\n6\nChức năng mở rộng\nBộ điều khiển có giao diện kết nối máy tính\nthông qua cổng kết nối USB \nBắt buộc\n\nKết hợp phần mềm điều khiển máy phát điện và lập trình trên máy vi tính.\nBắt buộc\nV\nYêu cầu về bộ tự động chuyển nguồn ATS\nBắt buộc\n1\nChức năng của bộ ATS\nDòng điện định mức: ≥ 100A.\nBắt buộc\n\nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\n\n\nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\nBắt buộc\n\nCông tắc lựa chọn chế độ: Auto/Gen/Man.\nBắt buộc\n\nBộ sạc ắc qui tự động.\nBắt buộc\n\nĐèn báo chế độ hoạt động.\nBắt buộc\n\nCác thông số có thể điều chỉnh bởi người sử dụng hoặc trên bộ điều khiển: Thời gian chờ điện lưới ổn định, thời gian đóng điện lưới, thời gian đóng máy phát điện, thời gian làm\nnguội máy.\nBắt buộc\nVI\nYêu cầu khác kèm theo máy phát điện\n\n1\nBộ lọc nhiên liệu\nTháo lắp được, thuận tiện cho việc thay thế bảo\ndưỡng.\nBắt buộc\n2\nHệ thống làm mát bằng nước\nNguyên thủy theo máy.\nBắt buộc\n3\nHệ thống xả giảm thanh\nHệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.\nBắt buộc\n4\nBình ắc quy đề máy, dây nối và đầu cọc đầy đủ.\nCó kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 75Ah.\nBắt buộc\n5\nBộ cao su chống rung\nNguyên thủy theo máy.\nBắt buộc\n6\nCác vật tư phụ trợ phục vụ lắp đặt\nCung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.\nBắt buộc\n7\nTài liệu kỹ thuật có đầy đủ và rõ ràng\nCatalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 1 bộ).\nBắt buộc\nB\nCác yêu cầu về lắp đặt, đấu nối\n\n1\nGiải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật \nCó giải pháp cụ thể, đáp ứng yêu cầu thực tế\nBắt buộc\n2\nPhương án vận chuyển, bảo quản an toàn các cấu kiện từ nhà máy sản xuất đến kho tập kết, và từ kho tập kết tới chận công trình theo điều kiện thực tế của từng trạm.\nCó phương án cụ thể, đáp ứng yêu cầu thực tế\nBắt buộc\nHướng dẫn nhà thầu tuyên bố đáp ứng bảng yêu cầu và đánh giá kỹ thuật:\nTT\nTên hàng hóa/dịch vụ \nliên quan\nThông số kỹ thuật và \ncác tiêu chuẩn\nTuyên bố đáp ứng của nhà thầu\nTài liệu tham chiếu/ Giải thích\n\n\n\n\n\n1\n\n\n\n\n2\n\n\n\n\n* Tuyên bố đáp ứng: Đối với mỗi yêu cầu kỹ thuật, nhà thầu chỉ được tuyên bố là “Đáp ứng hoàn toàn” hoặc “Không đáp ứng”.\n“Đáp ứng hoàn toàn”: Nhà thầu đáp ứng hoàn toàn yêu cầu.\n“Không đáp ứng”: nhà thầu không đáp ứng một phần hay hoàn toàn yêu cầu.\n* Tham chiếu: Đối với tất cả các tuyên bố đáp ứng từng nội dung thành phần, nhà thầu phải ghi rõ đường dẫn tham chiếu đến mục tham khảo của tài liệu kỹ thuật do nhà thầu cung cấp trong E-HSDT để chứng minh. Nếu không ghi rõ đường dẫn tham chiếu chính xác thì bên mời thầu có quyền đánh giá nhà thầu không đáp ứng yêu cầu kỹ thuật đó.\nViệc đánh giá về mặt kỹ thuật được thực hiện theo phương pháp đánh giá đạt/không đạt theo các tiêu chuẩn được quy định tại Mục 1.2 Chương V “Yêu cầu về kỹ thuật” dựa trên tuyên bố đáp ứng của nhà thầu, tài liệu kỹ thuật đính kèm theo E-HSDT, tài liệu kỹ thuật làm rõ, bổ sung E-HSDT (nếu có).\nE-HSDT có sản phẩm chào thầu đạt tất cả các nội dung tại yêu cầu kỹ thuật sẽ được đánh giá là đạt yêu cầu về kỹ thuật của HSMT và được chuyển sang bước đánh giá về giá.\nE-HSDT không đáp ứng yêu cầu về kỹ thuật sẽ không được xem xét, đánh giá ở bước tiếp theo.\n* Yêu cầu chạy thử trong quá trình đánh giá hồ sơ đề xuất kỹ thuật.\n- Bên mời thầu có thể yêu cầu chạy thử trong quá trình đánh giá đề xuất kỹ thuật. Bên mời thầu sẽ đánh giá khả năng đáp ứng yêu cầu kỹ thuật của các nhà thầu dựa trên hồ sơ đề xuất kỹ thuật. Các nhà thầu được đánh giá có khả năng đáp ứng yêu cầu kỹ thuật sẽ được thông báo để chuẩn bị máy phát điện phục vụ việc kiểm tra trực quan và chạy thử máy phát điện để kiểm tra, xác minh khả năng đáp ứng thực tế của sản phẩm chào thầu.\nNhà thầu phải chuẩn bị thiết bị hoàn chỉnh và các điều kiện về tải giả, máy đo, nhiên liệu và các điều kiện cần thiết khác... để bên mời thầu chạy thử, kiểm tra các tuyên bố đáp ứng yêu cầu kỹ thuật. Cụ thể: nhà thầu phải cung cấp 01 máy phát điện mẫu để tiến hành kiểm tra và chạy thử. \n-Thời gian kiểm tra chạy thử: Trong vòng 03 (ba) ngày làm việc kể từ ngày bên mời thầu gửi công văn yêu cầu chạy thử.\n- Địa điểm: Tại Viễn Thông Gia Lai.\n-  Các tiêu chí kiểm tra chất lượng khi tiến hành chạy thử như sau:\n+ Kiểm tra hồ sơ chất lượng của máy mẫu: CO,CQ, vận đơn, tờ khai thiết bị\n+ Chạy thử liên tục 06 giờ để kiểm tra khả năng hoạt động tại 100% công suất tổ máy phát điện;\n+ Chạy thử trong thời gian 1 giờ ở 110% công suất tổ máy phát điện;\n+ Đo điện áp và tần số dòng điện đầu ra, đo mức công suất đầu ra của tổ máy phát điện;\n+ Đo mức tiêu hao nhiên liệu thực tế ở 100% tải của tổ máy phát điện;\n+ Đo độ ồn thực tế với khoảng cách 7m với 100% công suất của tổ máy phát điện; \nCác tiêu chí khác do bên mời thầu quyết định trong quá trình chạy thử. \n-\t Việc đo độ ồn thực tế do bên mời thầu thực hiện hoặc do bên thứ ba độc lập tiến hành đo thử.\n-\t Nhà thầu cam kết chịu mọi chi phí liên quan trong việc cung cấp hàng hóa mẫu và các thiết bị, vật tư cần thiết khác để kiểm tra kỹ thuật. Nếu hàng hóa mẫu không trúng thầu hoặc trúng thầu thì nhà thầu tự vận chuyển hàng hóa mẫu về kho nhà thầu sau 20 ngày khi nhà thầu nhận được thông báo hoặc quyết định phê duyệt kết quả lựa chọn nhà thầu.\n- Đối với mỗi tiêu chí cần kiểm tra, việc chạy thử thiết bị chỉ được thực hiện một lần duy nhất. Trường hợp có tiêu chí không đạt yêu cầu, nhà thầu được đánh giá không đáp ứng thông số kỹ thuật đó. Khi kết quả chạy thử thông số kỹ thuật đạt yêu cầu, trong trường hợp cần thiết, bên mời thầu có quyền yêu cầu nhà thầu và nhà thầu phải thực hiện lại việc chạy thử lần 2 và lần 3 trên chính thiết bị đã chạy thử lần 1 để kiểm tra lại một phần hoặc toàn bộ khả năng đáp ứng những thông số kỹ thuật. Nếu trong bất kỳ lần chạy thử nào trong lần 2 hoặc lần 3 có thông số kỹ thuật không đạt yêu cầu thì nhà thầu được đánh giá không đáp ứng thông số kỹ thuật đó.\n-\t Trường hợp cần thiết, hàng hóa có thể được yêu cầu chạy thử, kiểm tra các thông số kỹ thuật, và thí nghiệm (nếu có) do bên thứ 3 độc lập thực hiện. Toàn bộ chi phí cho các công việc nêu trên do nhà thầu chi trả.\n1.3. Các yêu cầu khác\nMục 1. Yêu cầu về Bảo hành hàng hóa\n1. Bên Bán bảo đảm rằng hàng hóa được cung cấp theo hợp đồng là mới 100%, chưa sử dụng, được sản xuất hoặc lắp ráp trong nước hoặc nhập khẩu trong năm 2024, không hư hỏng hay khiếm khuyết về vật tư. Sản xuất, thiết kế phù hợp yêu cầu về tiêu chuẩn kỹ thuật.\n2. Yêu cầu về bảo hành đối với hàng hóa như sau:\n- Thời hạn bảo hành hàng hóa: sản phẩm được bảo hành tối thiểu 24 tháng (02 năm) kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\n- Địa điểm bảo hành: tại địa điểm lắp đặt.\n3. Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng hóa trong thời hạn bảo hành:\nTrong thời gian bảo hành, Đơn vị quản lý sử dụng sẽ thông báo bằng văn bản, fax, điện thoại cho Bên bán về lỗi, khiếm khuyết của hàng hóa. Trong vòng 02h bên bán phải cử nhân viên kỹ thuật phối hợp hướng dẫn, sửa chữa qua điện thoại cho bên mua.Trong vòng 48h kể từ khi Bên bán nhận được thông báo, Bên bán phải cử đại diện của mình đến Đơn vị quản lý sử dụng, để cùng với Đơn vị quản lý sử dụng lập biên bản xác định nguyên nhân lỗi và kiểm tra, khắc phục lỗi; hoặc Bên bán phải thỏa thuận với Đơn vị quản lý sử dụng một cơ chế xác nhận bảo hành khác miễn là Đơn vị quản lý sử dụng chấp thuận và bảo đảm được thời gian 48 giờ theo qui định nêu trên. Biên bản xác nhận bảo hành của Bên bán gửi cho Đơn vị quản lý sử dụng có thể qua fax miễn là được Đơn vị quản lý sử dụng chấp nhận.\nTrong trường hợp không khắc phục được thì Bên bán phải cung cấp hàng hóa thay thế cho Đơn vị quản lý sử dụng trong vòng 03 ngày kể từ ngày Bên bán nhận được thông báo của Đơn vị quản lý sử dụng. Bên bán chịu mọi chi phí liên quan đến việc sửa chữa, thay thế hàng hóa, chi phí vận chuyển, bao gồm cả các chi phí vận chuyển đến địa điểm sử dụng thiết bị của Đơn vị quản lý sử dụng và chi phí khác (nếu có).\n- Trong thời gian bảo hành, Bên bán phải hỗ trợ kỹ thuật miễn phí trực tuyến hoặc qua điện thoại trong giờ làm việc (từ 07h30 – 16h30 mỗi ngày) suốt 07 ngày/tuần, để giải đáp thắc mắc và hỗ trợ kỹ thuật.\n-  Nhà thầu đảm bảo rằng các hàng hóa sửa chữa, thay thế trong thời gian bảo hành sẽ được bảo hành thêm 180 ngày kể từ ngày sửa chữa, thay thế hoặc đến ngày kết thúc bảo hành tùy theo trường hợp nào đến sau. Nhà thầu có trách nhiệm gia hạn bảo đảm bảo hành cho hàng hóa sửa chữa, thay thế trong trường hợp bảo đảm bảo hành hết hiệu lực.\nMục 2. Kiểm tra và thử nghiệm\n- Các kiểm tra và thử nghiệm cần tiến hành gồm có: Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi tiến hành lắp đặt đưa vào sử dụng. Việc chạy thử tải phải được chứng kiến của Bên bán và Bên mua.\n- Chạy thử có tải thực tế tại các trạm sau khi hoàn thành lắp đặt để bàn giao đưa vào sử dụng.\n\n--- Tệp: Chương V - Yeu cau ve ky thuat.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\nNhà thầu phải cung cấp hoặc cam kết đáp ứng đầy đủ tất cả các mục trong hồ sơ dự thầu. Cụ thể nội dung các mục như sau:\nMục 1. Phạm vi và tiến độ cung cấp hàng hóa và các dịch vụ liên quan\nThông tin trong Bảng phạm vi và tiến độ cung cấp hàng hóa và các dịch vụ liên quan là cơ sở để nhà thầu lập bảng chào giá theo Mẫu tương ứng quy định tại Chương IV – Biểu mẫu mời thầu và dự thầu.\nBên mời thầu điền đầy đủ các nội dung thông tin về Phạm vi và tiến độ cung cấp hàng hóa và các dịch vụ liên quan theo các Mẫu số 10A trong Chương IV – Biểu mẫu mời thầu và dự thầu.\nMục 2. Yêu cầu về kỹ thuật\nTheo bảng phụ lục 1 Đặc tính kỹ thuật đính kèm\n        Mục 3. Bản vẽ: Không\n        Mục 4. Yêu cầu khác:\nChất lượng hàng hóa:\nHàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong năm 2024. Có đặt tính kỹ thuật phù hợp với mục 2 của chương này.\nThời gian cung cấp hàng hóa: Trong vòng 25 (hai mươi lăm) ngày kể từ ngày hợp đồng có hiệu lực.\nĐịa điểm giao hàng: \nSTT\nMÃ CSHT\nTÊN CSHT\nđịa chỉ\nLong\nLat\nHuyện\nMáy phát điện động cơ Diesel, công suất liên tục 8,8 KVA/8,8 Kw - 1 pha  \nMáy phát điện động cơ Diesel, công suất liên tục 40 KVA/32Kw - 3 pha  \n1\nCSHT_GLI_00070\nH-RA_GLI\nThôn Phú Danh, xã H'Ra, huyện Mang Yang, tỉnh Gia Lai\n108.398650\n14.027350\nMang Yang\n1\n \n2\nCSHT_GLI_00375\nIA-BANG_GLI\nThôn 5 xã Ia Băng; huyện Đăk Đoa\n108.048410\n13.893140\nĐăk Đoa\n1\n \n3\nCSHT_GLI_00396\nTRẠM BTS KV HÀNH CHÍNH ĐĂK ĐOA\nĐường Trần Hưng Đạo,TT Đăk Đoa, H. Đăk Đoa\n108.108670\n14.000330\nĐăk Đoa\n1\n \n4\nCSHT_GLI_00272\nXA-TRANG_GLI\nBDVHX Trang, thôn Tân Lập, xã Trang, huyện Đăk Đoa, tỉnh Gia Lai\n108.174320\n13.892660\nĐăk Đoa\n1\n \n5\nCSHT_GLI_00029\nQUYNH-PHU_GLI\nThôn Sông Ba, xã Chư R căm; huyện Krông Pa\n108.625630\n13.290210\nKrông Pa\n1\n \n6\nCSHT_GLI_00120\nCHU-GU_GLI\nBuôn Đông Thuớ, xã Chư gu, huyện Krông Pa\n108.628810\n13.252060\nKrông Pa\n1\n \n7\nCSHT_GLI_00110\nKRONG-PA_GLI\nBưu điện huyện Krông Pa, số 8, đường Trần Hưng Đạo, thị trấn Phú Túc, huyện Krông Pa, tỉnh Gia Lai\n108.689030\n13.195780\nKrông Pa\n \n1\n8\nCSHT_GLI_00028\nBAU-CAN_GLI\nBưu điện Bàu Cạn, thôn Đoàn Kết, xã Bàu Cạn, huyện Chư Prông, tỉnh Gia Lai\n107.941510\n13.857750\nChưprông\n \n1\n9\nCSHT_GLI_00145\nTHI-TU-IA-KRAI_GLI\nBưu điện thị tứ Ia Krai, làng Thêch Kuế, thị tứ Ia Krai, huyện Ia Grai, tỉnh Gia Lai\n107.655170\n13.971910\nIagrai\n \n1\n10\nCSHT_GLI_00391\nTRẠM BTS KV BÌNH LỢI\nTổ 01, Phường Cheo Reo, TX AyunPa, Gia Lai\n108.424610\n13.424030\nAyunPa-IaPa-Phú Thiện\n1\n \n11\nCSHT_GLI_00285\nIA-PIAR_GLI\nXã Ia Piar, Huyện Phú Thiện, Gia Lai\n108.373860\n13.485740\nAyunPa-IaPa-Phú Thiện\n1\n \n12\nCSHT_GLI_00445\nKHỐI PHỐ 19 THỊ TRẤN\nTổ dân phố 19, Huyện Phú Thiện, Gia Lai\n108.298462\n13.523560\nAyunPa-IaPa-Phú Thiện\n1\n \n13\nCSHT_GLI_00492\nXA-IA-YENG_PTN_GLI\nxã Ia Yeng, Huyện Phú Thiện, Gia Lai\n108,3914185\n13,49719048\nAyunPa-IaPa-Phú Thiện\n1\n \n14\nCSHT_GLI_00278\nCHU-MO_GLI\nThôn Ama đáp, Xã Chư Mố, Huyện Iapa, Gia Lai\n108.466950\n13.432710\nAyunPa-IaPa-Phú Thiện\n1\n \n15\nCSHT_GLI_00183\nIA-TUL_GLI\nBuôn Tông Kế, Xã IaTul, Huyện IaPa, Gia Lai\n108.490570\n13.405420\nAyunPa-IaPa-Phú Thiện\n1\n \n16\nCSHT_GLI_00084\nNGA3-KONG-CHRO_GLI\nLàng Hle Ktu, thị trấn Kông Chro, huyện Kông Chro, tỉnh Gia Lai\n108.516010\n13.792060\nKongchro\n1\n \n17\nCSHT_GLI_00366\nTU-THUY_GLI\nThôn Tú Thủy 2, xã Tú An- huyện An Khê\n108.672280\n14.085930\nAn khê\n1\n \n18\nCSHT_GLI_00660\nXã Cửu An\nThôn An Điền Bắc 1, xã Cửu an , thị xã An Khê,Gia Lai\n108,7296\n14,03227\nAn khê\n1\n \n19\nCSHT_GLI_00303\nDAK-PLING_GLI\nXã Dak Pling Huyện Kông Chro\n108.773570\n13.651840\nKongchro\n1\n \n20\nCSHT_GLI_00344\nDAK-SONG_GLI\nBDVHX Đăk Sông, xã Đăk Song, huyện Kông Chro, tỉnh Gia Lai\n108.708010\n13.668360\nKongchro\n1\n \n21\nCSHT_GLI_00345\nDAK-TO-PANG_GLI\nXã Dak to Pang, Huyện Kông Chro, Gia Lai\n108.600320\n13.839270\nKongchro\n1\n \n22\nCSHT_GLI_00246\nNGA3-IA-HLOP_GLI\nBĐVH xã IaHlốp, huyện Chư Sê, tỉnh Gia Lai\n108.025610\n13.694630\nChư Sê\n1\n \n23\nCSHT_GLI_00420\nHBÔNG 3\nXã H'Bông, huyện Chư Sê, tỉnh Gia Lai\n108.179130\n13.607420\nChư Sê\n1\n \n24\nCSHT_GLI_00385\nLANG-NGO2_GLI\nThôn Thông Tăng, xã Barmail, H Chư Sê\n108.090977\n13.828404\nChư Sê\n1\n \n25\nCSHT_GLI_00386\nLANG-LONG_GLI\nLàng Long, xã Dun, huyện Chư Sê, huyện Chư Sê\n108.089636\n13.746685\nChư Sê\n1\n \n26\nCSHT_GLI_00416\nTHÔN HÒA AN\nThơh Ga, TT Nhơn Hòa, huyện Chư Pưh, tỉnh Gia Lai\n108.090384\n13.544251\nChư Pưh\n1\n \n27\nCSHT_GLI_00058\nIA-GRAI2_GLI\nBDVHX Ia Khai, Làng Jrăng Blo, xã Ia Khai, huyện Ia Grai\n107.642090\n14.021080\nIa Grai\n1\n \n28\nCSHT_GLI_00354\nDOI15-CTY74-2_GLI\nLàng Beng, xã Ia Chia, huyện Ia Grai, tỉnh Gia Lai\n107.603360\n13.918690\nIa Grai\n1\n \n29\nCSHT_GLI_00060\nIA-GRANG_GLI\nLàng Mèo, xã Ia Grăng, huyện Ia Grai, tỉnh Gia Lai\n107.792950\n13.961640\nIa Grai\n1\n \n30\nCSHT_GLI_00368\nIA-DER2_GLI\nLàng Klah 2 - xã Ia Der - huyện Ia Grai\n107.959660\n13.973480\nIa Grai\n1\n \n31\nCSHT_GLI_00282\nNGA3-LANG-BANG_GLI\nLàng Bàng, xã Ia Nhin, Chư Pah, Gia Lai\n107.859660\n14.110620\nChư Păh\n1\n \n32\nCSHT_GLI_00125\nIA-KHUOI_GLI\nBan Qly rừng phòng hộ, T. Tân Lập, xã Ia Khươl, huyện Chư Pah, \n107.967010\n14.208610\nChư Păh\n1\n \n33\nCSHT_GLI_00369\nIA-MO-NONG2_GLI\nLàng Kép 2; Xã Ia Mơ Nông - huyện Chư Pảh\n107.852360\n14.176260\nChư Păh\n1\n \n34\nCSHT_GLI_00422\nTHÔN 4 HÒA PHÚ\nThôn 4 , xã Hòa Phú, huyện Chư Pah\n107.960089\n14.188200\nChư Păh\n1\n \n35\nCSHT_GLI_00317\nIA-PIA_GLI\nBDVHX IaPia, Làng Ngo, xã IaPia, huyện Chư Prông, tỉnh Gia Lai\n107.934840\n13.663110\nChưprông\n1\n \n36\nCSHT_GLI_00398\nTRẠM BTS KV TRƯƠNG ĐỊNH\nLàng Chét, xã Chư Á, Tp PleiKu\n108.055366\n13.963444\nPleiku\n1\n \n37\nCSHT_GLI_00152\nTON-THAT-TUNG_GLI\nTổ dân phố 12, phường Phù Đổng, thành phố Pleiku, tỉnh Gia Lai\n108.026540\n13.979450\nPleiku\n1\n \n38\nCSHT_GLI_00252\nHUNG-VUONG_GLI\nSố 85, đường Trường Chinh, phường Phù Đổng, thành phố Pleiku, tỉnh Gia Lai\n108.017810\n13.966690\nPleiku\n1\n \n39\nCSHT_GLI_00402\nTRẠM BTS KV LÀNG ỐP\nTổ 12, phường Hoa Lư, TP. Pleiku, tỉnh Gia Lai\n108.017420\n13.997340\nPleiku\n1\n \n40\nCSHT_GLI_00105\nPHAN-DINH-GIOT_GLI\nSố 151/28, đường Phan Đình Giót, phường Hội Thương, thành phố Pleiku, tỉnh Gia Lai\n108.008910\n13.980730\nPleiku\n1\n \n41\nCSHT_GLI_00377\nPHU-AN2_GLI\nThôn An Phú, xã Phú An- huyện Đăk Pơ\n108.640310\n13.937240\nĐăk Pơ\n1\n \n42\nCSHT_GLI_00072\nHA-TAM_GLI\nThôn 1, xã Hà Tam, huyện Đăk Pơ, tỉnh Gia Lai\n108.448270\n13.998190\nĐăk Pơ\n1\n \n43\nCSHT_GLI_00064\nPLEI-GROI_GLI\nTổ 20, thị Trấn Kbang, huyện KBang, tỉnh Gia Lai\n108.584380\n14.166090\nKBang\n1\n \n44\nCSHT_GLI_00156\nXA-DONG_GLI\nBDVHX Đông, thôn 6, xã Đông, huyện K'bang, tỉnh Gia Lai\n108.614140\n14.110090\nKBang\n1\n \n45\nCSHT_GLI_00331\nSO-PAI_GLI\nTrường THCS Chu Văn An, thôn 2, xã Sơ Pai, huyện K'Bang, tỉnh Gia Lai\n108.574420\n14.264610\nKBang\n1\n \n \n \n \nTổng cộng:\n \n \n \n42\n3\nThời hạn thanh toán: Thanh toán 100% giá trị hàng hóa trong vòng 90 (chín mươi) ngày kể từ ngày nhà thầu cung cấp đầy đủ hàng hóa đảm bảo chất lượng, bên bán cung cấp đầy đủ hồ sơ thánh toán và hoá đơn hợp lệ và Nhà thầu nộp bảo đảm bảo hành bằng 5% (năm phần trăm) tổng giá trị hàng hóa sau thuế với hiệu lực bằng thời gian bảo hành hàng hóa. Bảo đảm bảo hành được nộp bằng chứng thư bảo lãnh của Ngân hàng hoặc tổ chức tài chính hoạt động Hợp pháp tại Việt Nam.\nThời gian bảo hành: \n-Thời gian bảo hành ít nhất là 24 (hai mươi bốn) tháng kể từ ngày 2 bên ký biên bản bàn giao nghiệm thu, bàn giao hàng hóa.\n- Điều kiện bảo hành: Bảo hành miễn phí đối với các lỗi do nhà sản xuất, do vận chuyển, gây nên.\n- Thực hiện bảo hành: Khi nhận được yêu cầu bảo hành của Bên A, Bên B sẽ có mặt tại hiện trường trong vòng 24 giờ kể từ ngày nhận được yêu cầu bảo hành để xác định nguyên nhân sự cố. Nếu sự cố hàng hóa được xác định do lỗi của nhà sản xuất hoặc lỗi do quá trình vận chuyển của Bên B gây ra, Bên B sẽ thế hàng hóa mới trong vòng 7 ngày tiếp theo kể từ ngày nhận được yêu cầu bảo hành.\n\n\n\n\n\n\n\nPHỤ LỤC 1: ĐẶC TÍNH KỸ THUẬT\nGói thầu: Mua sắm máy phát điện.\nDự án: Trang bị máy phát điện ứng cứu cho các trạm BTS và trạm Viễn thông – VNPT Gia Lai năm 2024.\n\na. Yêu cầu về kỹ thuật\n1. Giới thiệu chung về dự án và gói thầu\n- Trang bị máy phát điện ứng cứu cho các trạm BTS và trạm Viễn thông – VNPT Gia Lai năm 2024.\n- Nội dung cung cấp chủ yếu:\nStt\nLoại vật tư\nĐVT\nSố lượng\nGhi chú\n\n Máy phát điện động cơ Diesel, công suất liên tục 8,8 KVA/8,8 Kw - 1 pha  \nMáy\n42\n\n\n Tủ chuyển đổi nguồn tự động ATS 65A \nTủ\n42\n\n\n Vận chuyển lắp đặt máy phát điện + ATS tại Trạm (Bao gồm dây điện đấu nối) \nBộ\n42\n\n\n Máy phát điện động cơ Diesel, công suất liên tục 40 KVA/32Kw - 3 pha  \nMáy\n03\n\n\n Tủ chuyển đổi nguồn tự động ATS 100A \nTủ\n03\n\n\n Vận chuyển lắp đặt máy phát điện + ATS tại Trạm (Bao gồm dây điện đấu nối) \nBộ\n03\n\n2. Yêu cầu về kỹ thuật\n2.1 Yêu cầu chung:\nYêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật chi tiết đối với hàng hoá thuộc phạm vi cung cấp của gói thầu, cụ thể: \nYêu cầu về kỹ thuật chung:\n- Hàng hoá chào hàng phải được sản xuất trong năm 2024, mới 100%, chưa qua sử dụng.\n- Thời gian bảo hành ≥ 24 tháng.\n- Tất cả hàng hoá đều phải có ký mã hiệu, model, xuất xứ rõ ràng.\n- Hàng hóa nhập khẩu: Hàng hoá chào hàng có đủ giấy chứng nhận xuất xứ (C/O), giấy chứng nhận chất lượng của nhà sản xuất (C/Q).\n- Hàng hóa sản xuất trong nước: Giấy chứng nhận xuất xưởng của nhà sản xuất\nTài liệu viện dẫn, tham chiếu:\n- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.\n- QCVN 19:2009/BTNMT/B về khí thải.\n- TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.\n- QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp.\n- TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.\nYêu cầu về kỹ thuật cụ thể:\nMột chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không hợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường link đến trang web chính hãng để tham chiếu tài liệu.\n2.2 Đặt tính kỹ thuật Máy phát điện động cơ Diesel, công suất liên tục 8,8 KVA/8,8 Kw - 1 pha  \nSTT\nYêu cầu về kỹ thuật\nGiá trị cần đạt\nLoại yêu cầu\nI\nTổ máy phát điện\n\n\n1\nYêu cầu chung\n- Mới 100%, sản xuất và lắp ráp năm 2024 trong nước hoặc nhập khẩu.\nBắt buộc\n\n- Tiêu chuẩn đáp ứng: Có các chứng chỉ còn hiệu lực bao gồm: ISO9001:2015; ISO 14001: 2015; ISO45001:2018; TCVN9729-5:2013, 2014/30/EU\nBắt buộc\n\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn, thông tin này có trên website nhà sản xuất tổ máy.\nBắt buộc\n\n\n- Khí thải:\n\n\n\n+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT). Có tài liệu của bên thứ ba có thẩm quyền chứng nhận loại máy dự thầu đáp ứng tiêu chuẩn này.\nBắt buộc\n\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n+ Hướng xả khí thải của miệng ống xả lên nóc máy.\nBắt buộc\n\n- Hệ thống làm mát: yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)\nBắt buộc\n\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.\nBắt buộc\n\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\nBắt buộc\n\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\nBắt buộc\n\n+ Tên hoặc thương hiệu nhà chế tạo.\nBắt buộc\n\n\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.\nBắt buộc\n\n+ Công suất ra danh định.\nBắt buộc\n\n+ Điện áp danh định.\nBắt buộc\n\n+ Tần số danh định.\nBắt buộc\n\n+ Hệ số công suất danh định.\nBắt buộc\n\n+ Kích thước, khối lượng tổng của máy phát.\nBắt buộc\n\n- Tài liệu kèm theo:\nBắt buộc\n\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).\nBắt buộc\n\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\nBắt buộc\n2\nNhãn hiệu/ Xuất xứ\nNhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/Xuất xứ nhà thầu tự đề xuất.\nBắt buộc\n3\nCông suất liên tục (100% tải)\n≥ 8,5kVA\nBắt buộc\n4\nCông suất dự phòng, tối đa\n≥ 9,5 kVA\nBắt buộc\n5\nSố pha, số dây\n1 pha, 2 dây.\nBắt buộc\n6\nĐiện áp/Tần số (danh đinh)\n220-230V/50Hz\nBắt buộc\n7\nHệ số công suất\nCosφ = 1.\nBắt buộc\n8\nDao động điện áp/tần số đầu ra (từ không tải đến 100% tải)\n≤ ±1,5%/5%\nBắt buộc\n9\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nBắt buộc\n10\nTính minh bạch của sản phẩm chào thầu\nMọi số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nBắt buộc\n11\nCatalog tổ máy cùng các tiêu chuẩn kỹ thuật của máy để làm cơ sở xem xét đánh giá.\nCó bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\nBắt buộc\n12\nĐộ ồn máy\nĐộ ồn ở khoảng cách 7m, 75% tải : ≤ 75 dB(A)\nBắt buộc\n13\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm và gắn dưới đế máy; vị trí tiếp nhiên liệu bên trong máy.\nBắt buộc\n14\nDung tích thùng nhiên liệu\n≥ 60 lít\nBắt buộc\n15\nTiêu thụ nhiên liệu mức 100% tải liên tục\n≤ 3.5 L/h\nBắt buộc\n16\nTiêu thụ nhiên liệu mức 75% tải liên tục\n≤ 3 L/h\nBắt buộc\n17\nMáy chạy liên tục 24/24 ở 75 % công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.\nBắt buộc\n18\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ.\nBắt buộc\n19\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoản thời gian hoạt động 06 giờ chạy máy liên tục\nBắt buộc\n20\nKhả năng khởi động\nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.\nBắt buộc\n21\nVỏ máy cách âm\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\n- Máy có bố trí móc cẩu trên nóc vỏ máy\n- Có dây tiếp địa cho các cánh cửa.\n- Ống pô giảm thanh nằm bên trong vỏ máy\n- Thoát nhiệt nóng và ống khói lên nóc máy\n- Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.\n- Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.\n- Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.\n- Cấp bảo vệ bằng vỏ ngoài: ≥IP23\nBắt buộc\n22\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn.\n- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện\nBắt buộc\n23\nKích thước (Dài x Rộng x Cao)\n≤ 1500 x 700 x 1150 mm\nBắt buộc\n24\nTrọng lượng khô máy\n≤ 600 Kg\nBắt buộc\n25\nCác tài liệu kỹ thuật kèm theo máy\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\n- Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn\nBắt buộc\nII\nYêu cầu đối với động cơ\n\n1\nXuất xứ/Thương hiệu/Model\nNhà thầu đề xuất\nBắt buộc\n2\nNăm sản xuất\n2024\nBắt buộc\n3\nLoại động cơ\n4 kỳ làm mát bằng nước\nBắt buộc\n4\nDung tích xilanh\n≤ 2.3 lít\nBắt buộc\n5\nĐường kính xilanh\n≤ 89 mm\nBắt buộc\n6\nHành trình xilanh\n≥ 98 mm\nBắt buộc\n7\nTỉ số nén\n≤ 19.1\nBắt buộc\n8\nSố xilanh\n≥ 3\nBắt buộc\n9\nCông suất liên tục (1500rpm)\n≥ 17kW\nBắt buộc\n10\nCông suất tối đa (1500rpm)\n≥ 19kW\nBắt buộc\n11\nTốc độ vòng quay\n1500 vòng/ phút\nBắt buộc\n12\nNhiên liệu sử dụng\nDiesel\nBắt buộc\n13\nPhun nhiên liệu\nPhun nhiên liệu trực tiếp\nBắt buộc\n14\nHình thức khởi động\nKhởi động điện, 12VDC\nBắt buộc\n15\nẮc quy khởi động\n≥ 50Ah, loại kín khí, 12Vdc\nBắt buộc\n16\nCông suất mô tơ khởi động\n≥ 3,0kW\nBắt buộc\n17\nCông suất máy phát sạc ắc quy\n≥ 14V- 0,5KW\nBắt buộc\n18\nSấy động cơ\nCó\nBắt buộc\n19\nKiểu điều tốc\nĐiện tử\nBắt buộc\n20\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nBắt buộc\n21\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\nBắt buộc\n22\nDung tích dầu bôi trơn đã bao gồm cả lọc dầu\n≥ 7.7 lít\nBắt buộc\n23\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn\nBắt buộc\n24\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn. Cảm biến nhiệt độ nước\nBắt buộc\n25\nCơ cấu chuyển động\nTrực tiếp bằng khớp nối đồng trục\nBắt buộc\nIII\nYêu cầu đối với đầu phát điện\nBắt buộc\n1\nXuất xứ/Thương hiệu/Model\nNhà thầu đề xuất\nBắt buộc\n2\nNăm sản xuất\n2024\nBắt buộc\n3\nHệ số công suất cos phi\n1\nBắt buộc\n4\nĐiện áp ra\n220 VAC\nBắt buộc\n5\nPha\n1 pha 2 dây\nBắt buộc\n6\nDao động điện áp/tần số đầu ra\n≤ ± 1%/  ± 5%\nBắt buộc\n7\nTần số\n50 Hz\nBắt buộc\n8\nCông suất liên tục tại 40oC, Class H\n≥ 10 KVA\nBắt buộc\n9\nCông suất dự phòng tại 40oC, Class H\n≥ 11 kVA\nBắt buộc\n10\nKhả năng quá tốc độ\n≥ 2250 vòng\nBắt buộc\n11\nKích từ\nTự kích từ, không chổi than\nBắt buộc\n12\nBộ điều chỉnh điện áp\nAVR, tự động điều chỉnh khi tải thay đổi\nBắt buộc\n13\nCấp cách nhiệt\nTối thiểu cấp H\nBắt buộc\n14\nCấp bảo vệ đầu phát\n≥ IP23\nBắt buộc\n15\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 84%\nBắt buộc\n16\nKhả năng quá tải\n110% công suất định mức trong vòng 1 giờ cho mỗi 6 giờ hoạt động\nBắt buộc\n17\nKết cấu đầu phát\nMột ổ trục, tự bôi trơn\nBắt buộc\n18\nHệ thống làm mát\nTrực tiếp bằng quạt li tâm\nBắt buộc\nIV\nYêu cầu đối với hệ thống điều khiển\n\n1\nXuất xứ/Thương hiệu/Model\nNhà thầu đề xuất\nBắt buộc\n2\nỔ khóa cấp nguồn khởi động\nCó\nBắt buộc\n3\nChế độ vận hành\nVận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố\nBắt buộc\n4\nHệ thống khởi động, điều khiển\n- Nút khởi động máy bằng tay (RUN)\nBắt buộc\n\n- Nút dừng máy bằng tay (OFF/STOP)\nBắt buộc\n\n- Nút chạy chế độ tự động (AUTO)\nBắt buộc\n\n- Nút chuyển trang trái; phải\nBắt buộc\n\n- Đèn LED cảnh báo lỗi\nBắt buộc\n\n- Đèn LED cảnh báo bảo dưỡng\nBắt buộc\n\n- Đèn LED hiển trị trạng thái hoạt động\nBắt buộc\n\n- Kết nối PC\nBắt buộc\n\n- Chức năng AMF\nBắt buộc\n\n- Nút dừng khẩn cấp\nBắt buộc\n5\nĐèn báo máy phát\nCó\nBắt buộc\n6\nBảng điều khiển\nKỹ thuật số\nBắt buộc\n7\nMàn hình hiển thị\nHiển thị trên màn hình tinh thể lỏng LCD 128x64 Pixel\nNgôn ngữ hiển thị có tùy chọn Tiếng Việt và Tiếng Anh\nBắt buộc\n8\nNhiệt độ hoạt động\nTừ -25oC đến 65oC\nBắt buộc\n9\nCấp bảo vệ\n≥ IP65, BS EN 60529\nBắt buộc\n10\nTính năng đo lường hiển thị đồng thời các thông số trên màn hình LCD\nThông số về phát điện:\nBắt buộc\n\n- Điện áp (V)\nBắt buộc\n\n- Tần số (Hz)\nBắt buộc\n\n- Cường độ dòng điện (A)\nBắt buộc\n\n- Công suất (kW)\nBắt buộc\n\n- Hệ số công suất (Cos )\nBắt buộc\n\nThông số động cơ:\nBắt buộc\n\n- Tốc độ động cơ (rpm)\nBắt buộc\n\n- Điện áp ác quy BTS từ 5-100VDC\nBắt buộc\n\n- Nhiệt độ nước làm mát (oC)\nBắt buộc\n\n- Điện áp bộ sạc acquy (Vdc)\nBắt buộc\n\n- Lưu nhật ký hoạt động > 1000 sự kiện.\nBắt buộc\n\n- Mức nhiên liệu (%)\nBắt buộc\n11\nCác hiển thị khác tại các trang trên màn hình LCD\n- Logo hãng\nBắt buộc\n\n- Danh sách các cảnh báo\nBắt buộc\n\n- Phiên bản phần mềm\nBắt buộc\n\n- Số giờ hoạt động\nBắt buộc\n\n- Tổng công suất máy phát ra (kW-h)\nBắt buộc\n\n- Số giờ hoạt động còn lại máy phát đến bảo trì\nBắt buộc\n\n- Thời gian bảo trì\nBắt buộc\n\n- Tổng số lần đề máy\nBắt buộc\n\n- Tổng số lần máy hoạt động\nBắt buộc\n\n- Lịch sử vận hành (100 sự kiện gần nhất)\nBắt buộc\n\n- Báo lỗi máy phát\nBắt buộc\n12\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới L-L và L-N (V)\nBắt buộc\n12\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp\nBắt buộc\n\n- Tần số máy phát cao/thấp\nBắt buộc\n\n- Điện áp ắc quy cao/thấp\nBắt buộc\n\n- Tốc độ động cơ cao/thấp\nBắt buộc\n\n- Quá tải/quá dòng/ngắn mạch\nBắt buộc\n\n- Áp suất dầu bôi trơn thấp\nBắt buộc\n\n- Nhiệt độ nước làm mát cao\nBắt buộc\n\n- Mức nhiên liệu thấp\nBắt buộc\n\n- Nút dừng khẩn cấp đóng\nBắt buộc\n\n- Lỗi sạc ác quy\nBắt buộc\n13\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp\nBắt buộc\n\n- Tần số máy phát cao/thấp\nBắt buộc\n\n- Điện áp ắc quy cao/thấp\nBắt buộc\n\n- Tốc độ động cơ cao/thấp\nBắt buộc\n\n- Quá tải/quá dòng/ngắn mạch\nBắt buộc\n\n- Nhiệt độ nước làm mát cao\nBắt buộc\n\n- Mức nhiên liệu thấp\nBắt buộc\n\n- Nút dừng khẩn cấp đóng\nBắt buộc\n\n- Lỗi sạc ác quy\nBắt buộc\n14\nCài đặt bằng tay và kết nối trực tiếp trên bộ điều khiển\n- Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n- Có ba đầu vào cảm biến, và các loại cảm biến có thể cấu hình được theo yêu cầu 2,\n- Logo hãng máy được hiển thị khi động cơ ở chế độ chờ.\n- Có thể tự động điều khiển quạt điện phòng máy bật hoặc tắt theo nhiệt độ động cơ máy phát được cài đặt.\nBắt buộc\n15\nChức năng mở rộng đã tích hợp sẵn trên bộ điều khiển\n- Bảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.\n- Có cổng RS485 tương thích để kết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone và trong trường hợp không có mạng Internet có thể điều khiển và giám sát qua tin nhắn SMS (Chuyển tự động-bằng tay, đề nổ, dừng máy, kiểm tra mức tải, nhiệt độ nước, áp suất nhớt ….có thể thêm tới 10 số điện thoại người vận hành để giám sát 1 máy), sản phẩm mẫu có thử nghiệm tính năng này.\n- Kết hợp phần mềm sử dụng trên máy vi tính cho phép Download miễn phí từ Website nhà sản xuất.\nBắt buộc\n16\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng có thể download trên website để làm cơ sở xem xét đánh giá\nBắt buộc\nV\nHệ thống kết nối điện áp ra\n\n1\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\nBắt buộc\n\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\nBắt buộc\n\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\nBắt buộc\n\n+ Có nắp bảo vệ\nBắt buộc\n2\nCơ chế bảo vệ\nSử dụng Aptomat 1pha,2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nBắt buộc\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\n1\nTính năng\nLoại sạc thông minh ba giai đoạn để tự động duy trì nguồn ắc quy. Bộ sạc được thiết kế đặc biệt cho ắc quy axit chì. Bộ sạc có thể được sử dụng song song với máy phát điện sạc động cơ mà không ngắt kết nối bộ sạc trong quá trình vận hành động cơ.\nBắt buộc\n2\nĐiện áp đầu ra (VDC)\n13.5\nBắt buộc\n3\nDòng điện đầu ra (I)\n≥ 6.0 ADC (liên tục)\nBắt buộc\n4\nDải điện áp đầu vào\n95-280 VAC\nBắt buộc\n5\nDòng đầu vào\nTối đa 2 A\nBắt buộc\n6\nDải tần số đầu vào\n50/60 Hz\nBắt buộc\n7\nHiệu suất cao nhất\n> 85%\nBắt buộc\n8\nCông suất đầu ra\nTối đa 87 W\nBắt buộc\n9\nCông suất tiêu thụ không tải.\n<3W\nBắt buộc\n10\nPhạm vi nhiệt độ hoạt động\n-30ºC đến +55 ºC\nBắt buộc\n11\nĐiện trở cách điện\nGiữa đầu vào và đầu ra, cả đầu vào và vỏ là: DC500V 1 phút điện trở > 500 MΩ\nBắt buộc\n12\nĐiện áp cách điện\nĐiện áp cách điện giữa đầu vào và đầu ra, cả đầu vào và vỏ\nlà: DC 1500V 1 phút Dòng rò: I < 3,5mA\nBắt buộc\n13\nĐộ ẩm làm việc\n\n20%-93% (không ngưng tụ)\nBắt buộc\n14\nTiêu chuẩn đáp ứng\n\nEN： 55032；IEC/EN61000-4；GB/T17626；\nBắt buộc\n15\nCatalog bộ sạc ắc quy từ điện lưới\nCó bản gốc download từ website của hãng để làm cơ sở xem xét đánh giá.\nBắt buộc\nVII\nYêu cầu về bộ chuyển nguồn tự động ATS\n\n1\nLoại/kiểu tủ\nLoại treo tường.\nBắt buộc\n2\nChức năng của bộ ATS\nDòng điện định mức: ≥ 65 A.\nBắt buộc\n\n\nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\nBắt buộc\n\n\nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\nBắt buộc\n\n\nCông tắc lựa chọn chế độ: Auto/Gen/Man.\nBắt buộc\n\n\nBộ sạc ắc qui tự động.\nBắt buộc\n\n\nĐèn báo chế độ hoạt động.\nBắt buộc\n\n\nVỏ tủ được sơn tĩnh điện, khung chắc chắn, dày 2.0mm\nBắt buộc\n\n\nCác thông số có thể điều chỉnh bởi người sử dụng: Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy.\nBắt buộc\nVIII\nCác yêu cầu về vật tư, lắp đặt, đấu nối, chạy thử tải\n\n\n1\nMáy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định.\nCam kết đáp ứng\nBắt buộc\n2\nMáy phát điện phải được đặt cân bằng, đảm bảo an toàn và thuận tiện khi vận hành, bảo dưỡng và sửa chữa.\nCam kết đáp ứng\nBắt buộc\n3\nĐấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.\nCam kết đáp ứng\nBắt buộc\n4\nChạy thử tải và đào tạo vận hành máy\nNhà thầu có cam kết xác nhận bằng văn bản (Biên bản nghiệm thu chạy thử tải và đào tạo vận hành) của từng máy do nhân viên kỹ thuật 2 bên xác nhận.\nBắt buộc\n5\nVật tư phụ kiện lắp đặt hoàn chỉnh   \nNhà thầu phải cam kết cung cấp vật tư, phụ kiện lắp đặt hoàn chỉnh đến cầu dao điện được lắp đặt trong nhà trạm, vật tư thiết bị lắp đặt phải phù hợp với công suất máy chào thầu./.\nBắt buộc\nIX\nYêu cầu về công tác vận chuyển, lắp đặt\n\nBắt buộc\n\nGiải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật \nCó giải pháp cụ thể, đáp ứng yêu cầu thực tế\nBắt buộc\n\nPhương án vận chuyển, bảo quản an toàn các cấu kiện từ nhà máy sản xuất đến kho tập kết, và từ kho tập kết tới chận công trình theo điều kiện thực tế của từng trạm.\nCó phương án cụ thể, đáp ứng yêu cầu thực tế\nBắt buộc\n2.3 Đặt tính kỹ thuật Máy phát điện động cơ Diesel, công suất liên tục 40 KVA/32Kw - 3 pha\nSTT\nYêu cầu về kỹ thuật\nGiá trị cần đạt\nLoại yêu cầu\nA\nYêu cầu kỹ thuật\n\n\nI\nYêu cầu chung của Tổ máy phát điện\n\n\n\n1\n\nTình trạng thiết bị\nMáy phát điện mới 100%, nguyên đai, nguyên kiện không biến dạng, nguồn gốc rõ ràng kèm chứng nhận chất lượng khi giao hàng\nBắt buộc\n2\nNăm sản xuất\nNăm 2024.\nBắt buộc\n3\nCông suất liên tục (100% tải)\n≥ 40 KVA/ 32 KW\nBắt buộc\n4\nCông suất dự phòng\n≥ 44 KVA/ 35.2 KW\n\n5\nĐiện áp định mức\n380V, xoay chiều\nBắt buộc\n6\nSai lệch điện áp cho phép (tải định\nmức)\n≤ 1%\nBắt buộc\n7\nSố pha, số dây\n3 pha, 4 dây\nBắt buộc\n8\nTần số\n50 Hz\nBắt buộc\n9\nSai lệch tần số cho phép (tải định mức)\n≤ 1%\nBắt buộc\n10\nNhiên liệu sử dụng\nDầu Diesel\nBắt buộc\n11\nHệ số công suất\nCosϕ = 0,8\nBắt buộc\n12\nTốc độ vòng quay\n1.500 vòng/phút\nBắt buộc\n13\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy\nBắt buộc\n14\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\nBắt buộc\n15\n\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao\nBắt buộc\n16\nBộ nạp bình ắc quy\nKèm theo máy\nBắt buộc\n18\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ\nBắt buộc\n19\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\nBắt buộc\n20\nMức tiêu thụ nhiên liệu\n≤ 7.9 lít/giờ tại (75 %) tải định mức\nBắt buộc\n\n≤ 10 lít/giờ tại (100 %) tải định mức\nBắt buộc\n21\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 70 dB (Mức độ ồn lớn nhất khi chạy ≥ 100% tải, đo cách tâm máy 7m)\nBắt buộc\n22\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống\nđông) kết hợp quạt gió đầu trục, có bình nước phụ.\nBắt buộc\n23\nĐiều kiện hoạt động, vận hành\nToàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.\nBắt buộc\n\nNhiệt độ môi trường:  đến +45oC\nBắt buộc\n\nĐộ ẩm hoạt động: đến 60%\nBắt buộc\n24\nThùng chứa nhiên liệu\nGắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.\nBắt buộc\n25\nDung tích thùng nhiên liệu\n≥ 80 lít (Gắn trực tiếp trong máy)\nBắt buộc\n26\nVỏ cách âm\nBằng thép, độ dày vỏ cách âm >= 1.2mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện\nBắt buộc\n27\nKhung – đế máy\nĐược thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện\nBắt buộc\n28\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\nBắt buộc\n29\nKích thước (D x R x C) cả vỏ\nTương đương ≤ (2250 x 1000 x 1500) mm\nBắt buộc\n30\nTrọng lượng tịnh\n≤ 1300 KG\nBắt buộc\n31\nChứng nhận chất lượng\nISO15550, ISO3046/1, JISB8002, DIN6271 and BS5514\nBắt buộc\n32\nHệ thống thoát khí thải\nHệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh\nBắt buộc\n33\n\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\nBắt buộc\n34\n\n\nKhí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\nBắt buộc\n35\n\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\nBắt buộc\n36\nBảng thông số đặc trưng\nBảng thông số gồm tối thiểu các nội dung sau:\nTên hoặc thương hiệu của nhà chế tạo;\nSố seri của nhà chế tạo, hoặc nhãn nhận biết;\nCông suất ra danh định;\nĐiện áp danh định;\nTần số danh định;\nHệ số công suất danh định;\nKích thước, khối lượng tổng của máy phát.\nBắt buộc\n37\nTài liệu kèm theo\n- Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt); Tài liệu hướng dẫn vận hành (tiếng Việt).\nBắt buộc\n38\nVận hành\n- Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\nBắt buộc\nII\nYêu cầu về động cơ\n\n1\nTình trạng thiết bị\nChưa qua sử dụng, mới 100%, không biến dạng. Chứng nhận chất lượng và nguồn gốc rõ ràng kèm theo khi giao hàng\nBắt buộc\n2\nTốc độ vòng quay\n1.500 vòng/phút\nBắt buộc\n3\nCông suất liên tục của động cơ\n(Prime power)\n≥ 36 KW\nBắt buộc\n4\nCông suất tối đa của động cơ (stand by power)\n≥ 40 KW\nBắt buộc\n5\nSố xy lanh, kiểu bố trí\n≥ 4 thẳng hàng\nBắt buộc\n6\nTổng dung tích xilanh\n ≥ 3,9 lít\nBắt buộc\n7\nĐường kính xilanh\n≤ 102 mm\nBắt buộc\n8\nHành trình của xilanh\n≥ 120 mm\nBắt buộc\n9\nTỉ số nén\n≥ 17.3:1\nBắt buộc\n10\nKiểu điều tốc\nĐiện tử hoặc cơ khí\nBắt buộc\n11\nHệ thống bôi trơn\nBơm nhớt, bôi trơn cưỡng bức\nBắt buộc\n12\nHệ thống lọc nhiên liệu, dầu bôi trơn\nPhin lọc dầu bôi trơn\nBắt buộc\n\nPhin lọc nhiên liệu. Màng lọc nhiên liệu tinh và thô\nCó ruột thay lắp thuận tiện cho việc sửa chữa, thay thế bảo dưỡng\nBắt buộc\n13\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn\nBắt buộc\n\nCảm biến nhiệt độ nước\nBắt buộc\n\nCảm biến mức nhiên liệu\nBắt buộc\n14\nHệ thống khởi động\nMotor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\nBắt buộc\n15\nHệ thống làm mát\nKét nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp với quạt gió đầu trục.\nBắt buộc\nIII\nYêu cầu về đầu phát\n\n1\nTình trạng thiết bị\nChưa qua sử dụng, mới 100%, không biến dạng. Chứng nhận chất lượng và nguồn gốc rõ ràng kèm theo khi giao hàng\nBắt buộc\n1\nLoại đầu phát\nKích từ tự động, không chổi than, kín không bị thấm nước, 3 pha, 4 dây\nBắt buộc\n2\nĐiện áp ra/Số pha - dây\n380V/3 pha\nBắt buộc\n3\nDao động điện áp\n≤ 1%\nBắt buộc\n4\nCông suất liên tục\n≥ 42,5 KVA\nBắt buộc\n5\nCho phép chạy quá công suất\nCho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục\nBắt buộc\n6\nĐiều chỉnh điện áp\nTự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải\nBắt buộc\n7\nKết cấu\nMột ổ trục, tự bôi trơn\nBắt buộc\n8\nCấp cách điện/ nhiệt\nCấp H/H\nBắt buộc\n9\nCấp bảo vệ\nTối thiểu là IP23\nBắt buộc\n10\nHệ số công suất\nCosϕ = 0,8\nBắt buộc\n11\nTốc độ vòng quay\n1.500 vòng/phút\nBắt buộc\n12\nTần số\n50 Hz\nBắt buộc\nIV\nYêu cầu về bộ điều khiển và hiển thị\nBắt buộc\n1\nYêu cầu chung\n- Bộ điều khiển được gắn trực tiếp trên máy phát điện, bố trí panel điều khiển vị trí thuận tiện thao tác, dễ dàng giám sát điều khiển.\nBắt buộc\n\n\n- Màn hình hiển thị là màn hình tinh thể lỏng (LCD).\nBắt buộc\n\nDùng công nghệ vi xử lý, lập trình theo yêu cầu sử dụng, có nút dừng khẩn cấp lắp bên ngoài, dễ dàng thao tác.\nCác nút ấn điều khiển: Khởi động bằng tay (RUN), dừng máy bằng tay (OFF), chạy chế độ tự động (AUTO) và nút dừng máy khẩn cấp.\nNgôn ngữ hiển thị trên màn hình là ngôn ngữ tiếng Việt (hoặc tiếng Anh)\nCài đặt cấu hình thông qua các phím trên bộ điều khiển.\nCài đặt các bộ định thời gian và cảnh báo; chỉ thị cảnh báo bằng đèn LED và trên màn hình LCD.\nMáy phát có thể chuyển sang chế độ khởi động bằng tay (ổ khóa đề) trong trường hợp khẩn cấp (trường hợp bộ điều khiển LCD bị sự cố).\nMáy có khả năng vận hành theo thời gian\nbiểu cài đặt trước,\t4 lần/ngày và 7  ngày/tuần.\nMáy tự khởi động khi có tín hiệu báo dòng điện tổ ắc quy của trạm BTS thấp.\nLưu thời gian thực, và yêu cầu mật mã khi thay đổi cài đặt.\n≥ 500 event log\nBắt buộc\n2.\nChức năng hiển thị\nĐiện áp máy phát điện, dòng cấp tải máy phát điện.\nBắt buộc\n\nTần số máy phát điện Hz.\nBắt buộc\n\nĐiện áp ắc quy.\nBắt buộc\n\nNhiệt độ nước làm mát.\nBắt buộc\n\nÁp suất dầu bôi trơn.\nBắt buộc\n\n\nMức nhiên liệu trong thùng %.\nBắt buộc\n\nSố giờ cộng dồn máy phát điện hoạt động.\nBắt buộc\n\nBáo lỗi máy phát.\nBắt buộc\n3.\nChức năng bảo vệ và tự động dừng máy khi xảy ra sự cố\nĐiện áp máy phát (U) cao/thấp.\nBắt buộc\n\nTần số máy phát điện (H) cao/thấp.\nBắt buộc\n\nNhiệt độ nước làm mát cao.\nBắt buộc\n\nÁp suất dầu bôi trơn thấp.\nBắt buộc\n\nQuá tải.\nBắt buộc\n\nĐộng cơ vượt quá tốc độ cho phép.\nBắt buộc\n\nĐộng cơ không đạt tốc độ.\nBắt buộc\n\nKhi khởi động ban đầu máy có chức năng bảo vệ không cho phép đề lại máy khi máy đang chạy trong trường hợp AVR, đầu phát bị hỏng.\nBắt buộc\n\nMức nhiên liệu thấp hơn giới hạn cài đặt.\nBắt buộc\n\nNhấn nút dừng khẩn cấp\nBắt buộc\n4.\nChức năng cài đặt bộ điều khiển\nCài đặt cấu hình thông qua các phím trên bộ điều khiển.\nBắt buộc\n\nBộ điều khiển có chức năng cài đặt các bộ định thời gian.\nBắt buộc\n\nCài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy.\nBắt buộc\n\nCài đặt số lần khởi động.\nBắt buộc\n\nHiển thị đầy đủ số giờ vận hành của máy và lưu thời gian, ngày tháng hoạt động chính xác.\nBắt buộc\n\nCài đặt được thời gian trễ khởi động máy phát điện (không khởi động máy phát điện ngay sau khi mất điện lưới hoặc điện lưới không ổn định): ít nhất từ 0,5 phút đến 10 phút (thời gian điều chỉnh được).\nBắt buộc\n\nCài đặt được thời gian trễ đóng điện máy phát sang điện lưới ít nhất từ 0,5 phút đến 5 phút (thời gian điều chỉnh được).\nBắt buộc\n\nCài đặt được thời gian trễ đóng điện lưới sang\nđiện máy phát ít nhất từ 0,5 phút đến 10 phút (thời gian điều chỉnh được).\nBắt buộc\n\nCài đặt chạy làm mát máy sau khi ngắt tải từ\n0,5 phút tới 01 giờ.\nBắt buộc\n5\nChức năng điều khiển\nĐiều khiển chế độ tự động.\nBắt buộc\n\nĐiều khiển chế độ nhân công.\nBắt buộc\n\nĐiều khiển van nhiên liệu.\nBắt buộc\n\nĐiều khiển khởi động động cơ.\nBắt buộc\n\nĐiều khiển chạy làm mát động cơ.\nBắt buộc\n\nĐiều khiển công tắc chuyển mạch ATS. Khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì bộ điều khiển sẽ phát tín hiệu khởi động động cơ sau đó chuyển qua điện máy phát, khi điện lưới đảm bảo chất lượng thì sẽ chuyển sang lại điện lưới.\nBắt buộc\n6\nChức năng mở rộng\nBộ điều khiển có giao diện kết nối máy tính\nthông qua cổng kết nối USB \nBắt buộc\n\nKết hợp phần mềm điều khiển máy phát điện và lập trình trên máy vi tính.\nBắt buộc\nV\nYêu cầu về bộ tự động chuyển nguồn ATS\nBắt buộc\n1\nChức năng của bộ ATS\nDòng điện định mức: ≥ 100A.\nBắt buộc\n\nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\n\n\nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\nBắt buộc\n\nCông tắc lựa chọn chế độ: Auto/Gen/Man.\nBắt buộc\n\nBộ sạc ắc qui tự động.\nBắt buộc\n\nĐèn báo chế độ hoạt động.\nBắt buộc\n\nCác thông số có thể điều chỉnh bởi người sử dụng hoặc trên bộ điều khiển: Thời gian chờ điện lưới ổn định, thời gian đóng điện lưới, thời gian đóng máy phát điện, thời gian làm\nnguội máy.\nBắt buộc\nVI\nYêu cầu khác kèm theo máy phát điện\n\n1\nBộ lọc nhiên liệu\nTháo lắp được, thuận tiện cho việc thay thế bảo\ndưỡng.\nBắt buộc\n2\nHệ thống làm mát bằng nước\nNguyên thủy theo máy.\nBắt buộc\n3\nHệ thống xả giảm thanh\nHệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.\nBắt buộc\n4\nBình ắc quy đề máy, dây nối và đầu cọc đầy đủ.\nCó kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 75Ah.\nBắt buộc\n5\nBộ cao su chống rung\nNguyên thủy theo máy.\nBắt buộc\n6\nCác vật tư phụ trợ phục vụ lắp đặt\nCung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.\nBắt buộc\n7\nTài liệu kỹ thuật có đầy đủ và rõ ràng\nCatalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 1 bộ).\nBắt buộc\nB\nCác yêu cầu về lắp đặt, đấu nối\n\n1\nGiải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật \nCó giải pháp cụ thể, đáp ứng yêu cầu thực tế\nBắt buộc\n2\nPhương án vận chuyển, bảo quản an toàn các cấu kiện từ nhà máy sản xuất đến kho tập kết, và từ kho tập kết tới chận công trình theo điều kiện thực tế của từng trạm.\nCó phương án cụ thể, đáp ứng yêu cầu thực tế\nBắt buộc\nHướng dẫn nhà thầu tuyên bố đáp ứng bảng yêu cầu và đánh giá kỹ thuật:\nTT\nTên hàng hóa/dịch vụ \nliên quan\nThông số kỹ thuật và \ncác tiêu chuẩn\nTuyên bố đáp ứng của nhà thầu\nTài liệu tham chiếu/ Giải thích\n\n\n\n\n\n1\n\n\n\n\n2\n\n\n\n\n* Tuyên bố đáp ứng: Đối với mỗi yêu cầu kỹ thuật, nhà thầu chỉ được tuyên bố là “Đáp ứng hoàn toàn” hoặc “Không đáp ứng”.\n“Đáp ứng hoàn toàn”: Nhà thầu đáp ứng hoàn toàn yêu cầu.\n“Không đáp ứng”: nhà thầu không đáp ứng một phần hay hoàn toàn yêu cầu.\n* Tham chiếu: Đối với tất cả các tuyên bố đáp ứng từng nội dung thành phần, nhà thầu phải ghi rõ đường dẫn tham chiếu đến mục tham khảo của tài liệu kỹ thuật do nhà thầu cung cấp trong E-HSDT để chứng minh. Nếu không ghi rõ đường dẫn tham chiếu chính xác thì bên mời thầu có quyền đánh giá nhà thầu không đáp ứng yêu cầu kỹ thuật đó.\nViệc đánh giá về mặt kỹ thuật được thực hiện theo phương pháp đánh giá đạt/không đạt theo các tiêu chuẩn được quy định tại Mục 1.2 Chương V “Yêu cầu về kỹ thuật” dựa trên tuyên bố đáp ứng của nhà thầu, tài liệu kỹ thuật đính kèm theo E-HSDT, tài liệu kỹ thuật làm rõ, bổ sung E-HSDT (nếu có).\nE-HSDT có sản phẩm chào thầu đạt tất cả các nội dung tại yêu cầu kỹ thuật sẽ được đánh giá là đạt yêu cầu về kỹ thuật của HSMT và được chuyển sang bước đánh giá về giá.\nE-HSDT không đáp ứng yêu cầu về kỹ thuật sẽ không được xem xét, đánh giá ở bước tiếp theo.\n* Yêu cầu chạy thử trong quá trình đánh giá hồ sơ đề xuất kỹ thuật.\n- Bên mời thầu có thể yêu cầu chạy thử trong quá trình đánh giá đề xuất kỹ thuật. Bên mời thầu sẽ đánh giá khả năng đáp ứng yêu cầu kỹ thuật của các nhà thầu dựa trên hồ sơ đề xuất kỹ thuật. Các nhà thầu được đánh giá có khả năng đáp ứng yêu cầu kỹ thuật sẽ được thông báo để chuẩn bị máy phát điện phục vụ việc kiểm tra trực quan và chạy thử máy phát điện để kiểm tra, xác minh khả năng đáp ứng thực tế của sản phẩm chào thầu.\nNhà thầu phải chuẩn bị thiết bị hoàn chỉnh và các điều kiện về tải giả, máy đo, nhiên liệu và các điều kiện cần thiết khác... để bên mời thầu chạy thử, kiểm tra các tuyên bố đáp ứng yêu cầu kỹ thuật. Cụ thể: nhà thầu phải cung cấp 01 máy phát điện mẫu để tiến hành kiểm tra và chạy thử. \n-Thời gian kiểm tra chạy thử: Trong vòng 03 (ba) ngày làm việc kể từ ngày bên mời thầu gửi công văn yêu cầu chạy thử.\n- Địa điểm: Tại Viễn Thông Gia Lai.\n-  Các tiêu chí kiểm tra chất lượng khi tiến hành chạy thử như sau:\n+ Kiểm tra hồ sơ chất lượng của máy mẫu: CO,CQ, vận đơn, tờ khai thiết bị\n+ Chạy thử liên tục 06 giờ để kiểm tra khả năng hoạt động tại 100% công suất tổ máy phát điện;\n+ Chạy thử trong thời gian 1 giờ ở 110% công suất tổ máy phát điện;\n+ Đo điện áp và tần số dòng điện đầu ra, đo mức công suất đầu ra của tổ máy phát điện;\n+ Đo mức tiêu hao nhiên liệu thực tế ở 100% tải của tổ máy phát điện;\n+ Đo độ ồn thực tế với khoảng cách 7m với 100% công suất của tổ máy phát điện; \nCác tiêu chí khác do bên mời thầu quyết định trong quá trình chạy thử. \n-\t Việc đo độ ồn thực tế do bên mời thầu thực hiện hoặc do bên thứ ba độc lập tiến hành đo thử.\n-\t Nhà thầu cam kết chịu mọi chi phí liên quan trong việc cung cấp hàng hóa mẫu và các thiết bị, vật tư cần thiết khác để kiểm tra kỹ thuật. Nếu hàng hóa mẫu không trúng thầu hoặc trúng thầu thì nhà thầu tự vận chuyển hàng hóa mẫu về kho nhà thầu sau 20 ngày khi nhà thầu nhận được thông báo hoặc quyết định phê duyệt kết quả lựa chọn nhà thầu.\n- Đối với mỗi tiêu chí cần kiểm tra, việc chạy thử thiết bị chỉ được thực hiện một lần duy nhất. Trường hợp có tiêu chí không đạt yêu cầu, nhà thầu được đánh giá không đáp ứng thông số kỹ thuật đó. Khi kết quả chạy thử thông số kỹ thuật đạt yêu cầu, trong trường hợp cần thiết, bên mời thầu có quyền yêu cầu nhà thầu và nhà thầu phải thực hiện lại việc chạy thử lần 2 và lần 3 trên chính thiết bị đã chạy thử lần 1 để kiểm tra lại một phần hoặc toàn bộ khả năng đáp ứng những thông số kỹ thuật. Nếu trong bất kỳ lần chạy thử nào trong lần 2 hoặc lần 3 có thông số kỹ thuật không đạt yêu cầu thì nhà thầu được đánh giá không đáp ứng thông số kỹ thuật đó.\n-\t Trường hợp cần thiết, hàng hóa có thể được yêu cầu chạy thử, kiểm tra các thông số kỹ thuật, và thí nghiệm (nếu có) do bên thứ 3 độc lập thực hiện. Toàn bộ chi phí cho các công việc nêu trên do nhà thầu chi trả.\n1.3. Các yêu cầu khác\nMục 1. Yêu cầu về Bảo hành hàng hóa\n1. Bên Bán bảo đảm rằng hàng hóa được cung cấp theo hợp đồng là mới 100%, chưa sử dụng, được sản xuất trong năm 2024, không hư hỏng hay khiếm khuyết về vật tư. Sản xuất, thiết kế phù hợp yêu cầu về tiêu chuẩn kỹ thuật.\n2. Yêu cầu về bảo hành đối với hàng hóa như sau:\n- Thời hạn bảo hành hàng hóa: sản phẩm được bảo hành tối thiểu 24 tháng (02 năm) kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\n- Địa điểm bảo hành: tại địa điểm lắp đặt.\n3. Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng hóa trong thời hạn bảo hành:\nTrong thời gian bảo hành, Đơn vị quản lý sử dụng sẽ thông báo bằng văn bản, fax, điện thoại cho Bên bán về lỗi, khiếm khuyết của hàng hóa. Trong vòng 02h bên bán phải cử nhân viên kỹ thuật phối hợp hướng dẫn, sửa chữa qua điện thoại cho bên mua.Trong vòng 48h kể từ khi Bên bán nhận được thông báo, Bên bán phải cử đại diện của mình đến Đơn vị quản lý sử dụng, để cùng với Đơn vị quản lý sử dụng lập biên bản xác định nguyên nhân lỗi và kiểm tra, khắc phục lỗi; hoặc Bên bán phải thỏa thuận với Đơn vị quản lý sử dụng một cơ chế xác nhận bảo hành khác miễn là Đơn vị quản lý sử dụng chấp thuận và bảo đảm được thời gian 48 giờ theo qui định nêu trên. Biên bản xác nhận bảo hành của Bên bán gửi cho Đơn vị quản lý sử dụng có thể qua fax miễn là được Đơn vị quản lý sử dụng chấp nhận.\nTrong trường hợp không khắc phục được thì Bên bán phải cung cấp hàng hóa thay thế cho Đơn vị quản lý sử dụng trong vòng 03 ngày kể từ ngày Bên bán nhận được thông báo của Đơn vị quản lý sử dụng. Bên bán chịu mọi chi phí liên quan đến việc sửa chữa, thay thế hàng hóa, chi phí vận chuyển, bao gồm cả các chi phí vận chuyển đến địa điểm sử dụng thiết bị của Đơn vị quản lý sử dụng và chi phí khác (nếu có).\n- Trong thời gian bảo hành, Bên bán phải hỗ trợ kỹ thuật miễn phí trực tuyến hoặc qua điện thoại trong giờ làm việc (từ 07h30 – 16h30 mỗi ngày) suốt 07 ngày/tuần, để giải đáp thắc mắc và hỗ trợ kỹ thuật.\n-  Nhà thầu đảm bảo rằng các hàng hóa sửa chữa, thay thế trong thời gian bảo hành sẽ được bảo hành thêm 180 ngày kể từ ngày sửa chữa, thay thế hoặc đến ngày kết thúc bảo hành tùy theo trường hợp nào đến sau. Nhà thầu có trách nhiệm gia hạn bảo đảm bảo hành cho hàng hóa sửa chữa, thay thế trong trường hợp bảo đảm bảo hành hết hiệu lực.\nMục 2. Kiểm tra và thử nghiệm\n- Các kiểm tra và thử nghiệm cần tiến hành gồm có: Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi tiến hành lắp đặt đưa vào sử dụng. Việc chạy thử tải phải được chứng kiến của Bên bán và Bên mua.\n- Chạy thử có tải thực tế tại các trạm sau khi hoàn thành lắp đặt để bàn giao đưa vào sử dụng."}