{"text":"--- Tệp: Chương 5.pdf ---\n101\r\n\r\n                      Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\nMục 1. Yêu cầu về kỹ thuật\r\n\r\n1.1. Giới thiệu chung về dự án và gói thầu\r\nViễn Thông Ninh Bình được tập đoàn Bưu chính Viễn thông Việt Nam phân cấp\r\nvốn khấu hao tài sản cố định năm 2024 đầu tư máy phát điện 50KVA và\r\n20KVA trang bị cho trạm Trung tâm huyện, thành phố trên địa bàn tỉnh Ninh\r\nBình.\r\na. Giới thiệu về dự án.\r\n- Tên dự án: Trang bị máy phát điện cho các trạm viễn thông trung tâm năm\r\n2024 đợt 2\r\n- Nguồn vốn: Khấu hao tài sản cố đinh;\r\n- Thời gian thực hiện dự án: Quý 4/2024.\r\nb. Giới thiệu về gói thầu.\r\n- Tên gói thầu: Mua máy phát điện\r\n- Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi trong nước;\r\n- Phương thức lựa chọn nhà thầu: 1 giai đoạn, 1 túi hồ sơ;\r\n- Thời gian thực hiện hợp đồng: 20 ngày.\r\n- Loại hợp đồng: trọn gói\r\n1.2. Yêu cầu về kỹ thuật\r\na. Tài liệu viện dẫn, tham chiếu:\r\nTCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn\r\nđộng bởi động cơ đốt trong kiểu pit tông.\r\nQCVN 19:2009/BTNMT/B về khí thải.\r\nTCVN 7916-1:2008 về Acquy khởi động loại chì-axit.\r\nQCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công\r\nnghiệp.\r\nTCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.\r\nb. Yêu cầu chung\r\n\f                                             102\r\nMáy phát điện phải đáp ứng các yêu cầu theo bảng tiêu chuẩn kỹ thuật máy phát\r\nđiện và đáp ứng các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện\r\nhành.\r\nNhà cung cấp phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ các\r\nchứng nhận, cam kết chất lượng, tài liệu kỹ thuật và các tài liệu liên quan khác.\r\nĐối với những chỉ tiêu kỹ thuật của MPĐ cần phải kèm theo tài liệu chứng minh\r\ncụ thể.\r\nc. Yêu cầu kỹ thuật chi tiết:\r\nMột chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu\r\ntham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc\r\ncó nhưng không hợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp\r\nđường link đến trang web chính hãng để tham chiếu tài liệu.\r\n                                                                                      Đánh giá\r\n                                                                                 Đáp\r\nSTT          Nội dung                  Thông số kỹ thuật yêu cầu                         Không đáp\r\n                                                                                 ứng\r\n                                                                                         ứng yêu cầu\r\n                                                                               yêu cầu\r\n A        Yêu cầu kỹ thuật của “Máy phát điện Diesel 50KVA/3pha, có vỏ cách âm.\r\n I      Yêu cầu chung của Tổ máy phát điện\r\n                             Toàn bộ máy phát điện mới 100%, chưa qua\r\n        Tình trạng thiết bị, sử dụng, không bị móp méo, biến dạng, có\r\n 1                                                                              Đạt       Không đạt\r\n        năm sản xuất         chứng chỉ chứng nhận nguồn gốc và chất\r\n                             lượng hàng hóa khi giao hàng.\r\n                             Đối với hàng hóa sản xuất tại Việt Nam, nhãn\r\n 2      Nhãn hiệu            hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do     Đạt       Không đạt\r\n                             cơ quan có thẩm quyền tại Việt Nam cấp\r\n                             Hàng hóa có xuất xứ thuộc nhóm nước EU;\r\n 3      Xuất xứ                                                                 Đạt       Không đạt\r\n                             G7 hoặc Việt Nam\r\n                             - Động cơ, đầu phát, bộ điều khiển, tủ chuyển\r\n                             đổi nguồn tự động ATS: được sản xuất từ\r\n 4      Năm sản xuất         năm 2023 trở về sau;                               Đạt       Không đạt\r\n                             - Tổ máy phát điện được sản xuất/lắp ráp từ\r\n                             năm 2023 trở về sau.\r\n                             Máy phát điện chạy dầu Diezen mới 100%, có\r\n                             vỏ chống ồn đồng bộ, vận hành bằng phím\r\n                             bấm mềm trên bảng điều khiển máy phát và ổ\r\n                             khóa điện đề nổ trong trường hợp bảng điều\r\n 5      Loại máy                                                                Đạt       Không đạt\r\n                             khiển bị lỗi; không chổi than, tự động kích từ;\r\n                             tự động điều chỉnh điện áp khi có sự thay đổi\r\n                             về mức tải bằng AVR; có bộ sạc ắc quy kèm\r\n                             theo máy, ắc quy kín khí.\r\n 6      Công suất liên tục   ≥ 50,0 kVA/ 40,0 kW                                Đạt       Không đạt\r\n\f                                             103\r\n                                                                                    Đánh giá\r\n                                                                                Đáp\r\nSTT        Nội dung                      Thông số kỹ thuật yêu cầu                     Không đáp\r\n                                                                                ứng\r\n                                                                                      ứng yêu cầu\r\n                                                                              yêu cầu\r\n      (100% tải)\r\n7     Công suất dự phòng      ≥ 55,0 kVA/ 44,0 kW                              Đạt     Không đạt\r\n8     Điện áp định mức        220/380V – 230/400V, xoay chiều                  Đạt     Không đạt\r\n      Dao động điện áp (từ\r\n9     không tải đến 100%      ≤ ±1,5%                                          Đạt     Không đạt\r\n      tải)\r\n10    Số pha, số dây          3 pha, 4 dây                                     Đạt     Không đạt\r\n11    Tần số                  50 Hz                                            Đạt     Không đạt\r\n      Dao động tần số (từ\r\n12    không tải đến 100%      ≤ ±1,5%                                          Đạt     Không đạt\r\n      tải)\r\n13    Nhiên liệu sử dụng      Dầu Diesel thông dụng trên thị trường VN         Đạt     Không đạt\r\n14    Hệ số công suất         Cosϕ = 0.8                                       Đạt     Không đạt\r\n15    Tốc độ vòng quay        1.500 vòng/phút                                  Đạt     Không đạt\r\n                              Khởi động đề điện bằng ắc quy kín khí 12V,\r\n16    Hệ thống khởi động                                                       Đạt     Không đạt\r\n                              tự động sạc điện khi chạy máy\r\n17    Cơ cấu truyền động      Trực tiếp bằng khớp nối đồng trục                Đạt     Không đạt\r\n                              Phần động cơ và đầu phát điện được nối ghép\r\n18    Kết cấu                 với nhau bằng cơ cấu khớp nối đồng trục,         Đạt     Không đạt\r\n                              đảm bảo khả năng chịu chấn động cao\r\n19    Bộ nạp bình ắc quy      Kèm theo máy                                     Đạt     Không đạt\r\n                              - Là loại CB có chất lượng tương đương với\r\n                              sản phẩm của các hãng sản xuất: Mitsubishi,\r\n      Aptomat tại ngõ ra      Schneider, Clipsal, Chint, LS\r\n20                                                                             Đạt     Không đạt\r\n      của máy                 - CB tại ngõ ra của máy, được lắp tại máy\r\n                              phát điện, dòng điện định mức của CB phù\r\n                              hợp với dòng điện của máy phát điện\r\n      Máy chạy liên tục\r\n                              Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12\r\n21    24/24 ở 75% công                                                         Đạt     Không đạt\r\n                              giờ chạy\r\n      suất liên tục của máy\r\n      Thời gian máy phát\r\n      điện chạy liên tục ở\r\n22                            ≥ 12 giờ                                         Đạt     Không đạt\r\n      chế độ 100% công\r\n      suất liên tục của máy\r\n      Khả năng hoạt động      Có thể hoạt động quá tải 110% trong thời gian\r\n23                                                                             Đạt     Không đạt\r\n      quá tải 110%            ≥ 01 giờ/12 giờ chạy máy liên tục\r\n      Mức tiêu thụ nhiên      ≤ 9 lít/giờ tại (75 %) tải định mức              Đạt     Không đạt\r\n24\r\n      liệu                    ≤ 12 lít/giờ tại (100 %) tải định mức            Đạt     Không đạt\r\n      Độ ồn của máy khi       ≤ 66 dB (Mức độ ồn lớn nhất khi chạy 75%\r\n25                                                                             Đạt     Không đạt\r\n      đã đóng vỏ cách âm      tải, đo cách tâm máy 7m)\r\n                              Làm mát bằng nước (có pha dung dịch chống\r\n26    Hệ thống làm mát                                                         Đạt     Không đạt\r\n                              đông) kết hợp quạt gió đầu trục\r\n                              Toàn bộ các bộ phận được nhiệt đới hóa, phù\r\n                                                                               Đạt     Không đạt\r\n      Điều kiện hoạt động,    hợp với điều kiện khí hậu tại Việt Nam.\r\n27\r\n      vận hành                Nhiệt độ môi trường: 0oC đến +50oC               Đạt     Không đạt\r\n                              Độ ẩm hoạt động: 80% đến 100%                    Đạt     Không đạt\r\n28    Thùng nhiên liệu        Bằng thép, bố trí gắn liền bên trong khung bệ    Đạt     Không đạt\r\n\f                                            104\r\n                                                                                    Đánh giá\r\n                                                                                Đáp\r\nSTT        Nội dung                     Thông số kỹ thuật yêu cầu                      Không đáp\r\n                                                                                ứng\r\n                                                                                      ứng yêu cầu\r\n                                                                              yêu cầu\r\n                            máy và vỏ cách âm; vị trí tiếp nhiên liệu bên\r\n                            trong vỏ máy\r\n      Dung tích thùng\r\n29                          ≥ 130 lít                                          Đạt     Không đạt\r\n      nhiên liệu\r\n      Thời gian hoạt động   ≥ 12 giờ tại 75% công suất liên tục không\r\n30                                                                             Đạt     Không đạt\r\n      liên tục              phải tiếp nhiên liệu\r\n                            - Bằng thép, độ dày vỏ cách âm ≥ 1.5mm;\r\n31    Vỏ cách âm            được xử lý bề mặt bằng hoá học để chống oxy        Đạt     Không đạt\r\n                            hóa và được sơn tĩnh điện\r\n                            Được thiết kế chắc chắn, chịu lực cao; sử\r\n                            dụng thép chữ U, I hoặc V có độ dày ≥ 2mm;\r\n32    Khung – đế máy                                                           Đạt     Không đạt\r\n                            được xử lý bề mặt bằng hoá chất để chống\r\n                            oxy hóa và được sơn tĩnh điện\r\n                            Động cơ và đầu phát được lắp trên hệ thống\r\n33    Hệ thống chống rung   cao su chống rung, đảm bảo khả năng chịu tải       Đạt     Không đạt\r\n                            và chấn động cao\r\n      Kích thước tổng thể\r\n34    máy (D x R x C) cả    Tương đương ≤ 2510 x 1100 x 1450) mm               Đạt     Không đạt\r\n      vỏ\r\n35    Trọng lượng tịnh      ≤ 1200 KG                                          Đạt     Không đạt\r\n      Chứng nhận chất       ISO 9001:2015 (đối với đơn vị thực hiện lắp\r\n36                                                                             Đạt     Không đạt\r\n      lượng                 ráp/ sản xuất trong nước)\r\n      Chứng nhận môi        ISO 14001:2015 (đối với đơn vị thực hiện lắp\r\n37                                                                             Đạt     Không đạt\r\n      trường                ráp/ sản xuất trong nước)\r\n                            Máy phải có đầu nối đất hoặc phương tiện\r\n38    Nối đất               khác để đấu nối dây bảo vệ hoặc dây nối đất;       Đạt     Không đạt\r\n                            bảo đảm nối đất an toàn.\r\n                            - Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí\r\n                            thải công nghiệp đối với bụi và các chất vô cơ\r\n      Khí thải, hệ thống\r\n39                          (QCVN 19:2009/BTNMT). (Công bố NSX)                Đạt     Không đạt\r\n      thoát khí thải\r\n                            - Hệ thống thoát khí thải được thiết kế đảm\r\n                            bảo thông thoáng cho môi trường xung quanh.\r\n                            Ghi nhãn đầu nối phải đảm bảo nhận biết\r\n40    Ghi nhãn              được tất cả các đầu nối dây quấn và đầu nối        Đạt     Không đạt\r\n                            thiết bị phụ mà người sử dụng tiếp cận được.\r\n                            Tất cả các máy đều phải có bảng thông số đặc\r\n                            trưng; Bảng thông số phải làm bằng vật liệu\r\n                            đủ bền, được lắp chắc chắn trên vỏ máy (hoặc\r\n                            in trực tiếp trên vỏ máy) và được bố trí sao\r\n                            cho dễ đọc; Bảng thông số gồm tối thiểu các\r\n                            nội dung sau:\r\n      Bảng thông số đặc\r\n41                          - Tên hoặc thương hiệu của nhà chế tạo;            Đạt     Không đạt\r\n      trưng\r\n                            - Số seri của nhà chế tạo, hoặc nhãn nhận biết;\r\n                            - Công suất ra danh định;\r\n                            - Điện áp danh định;\r\n                            - Tần số danh định;\r\n                            - Hệ số công suất danh định;\r\n                            - Kích thước, khối lượng tổng của máy phát.\r\n\f                                             105\r\n                                                                                    Đánh giá\r\n                                                                                Đáp\r\nSTT        Nội dung                      Thông số kỹ thuật yêu cầu                     Không đáp\r\n                                                                                ứng\r\n                                                                                      ứng yêu cầu\r\n                                                                              yêu cầu\r\n                             - Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng\r\n42    Tài liệu kèm theo      Việt);                                            Đạt     Không đạt\r\n                             - Tài liệu hướng dẫn vận hành (tiếng Việt).\r\n                             Máy được vận hành bằng khóa điện đề nổ\r\n                             hoặc phím bấm mềm, không chổi than tự\r\n43    Vận hành                                                                 Đạt     Không đạt\r\n                             động kích từ, tự động điều chỉnh điện áp khi\r\n                             có sự thay đổi về mức tải AVR\r\n                             Mọi thông số kỹ thuật phải được công bố cụ\r\n      Tính minh bạch của     thể, rõ ràng trên website nhà sản xuất (nhà\r\n44                                                                             Đạt     Không đạt\r\n      sản phẩm chào thầu     thầu phải cung cấp địa chỉ website trong hồ sơ\r\n                             dự thầu).\r\n      Catalogue tổ máy,\r\n      cùng các tiêu chuẩn    Có bản gốc của hãng (có đóng dấu và ký xác\r\n45    kỹ thuật của máy để    nhận của hãng) và có bản dịch sang tiếng Việt     Đạt     Không đạt\r\n      làm cơ sở xem xét      Nam nếu là tiếng nước ngoài.\r\n      đánh giá.\r\nII    Yêu cầu về động cơ\r\n                             Thương hiệu có xuất xứ thuộc nhóm các nước\r\n1     Thương hiệu                                                              Đạt     Không đạt\r\n                             EU hoặc G7 hoặc tương đương\r\n      Hãng sản xuất/Nhãn\r\n2     hiệu/ mã hiệu / xuất   Nhà thầu cung cấp thông tin                       Đạt     Không đạt\r\n      xứ\r\n3     Năm sản xuất           2023 trở lại đây                                  Đạt     Không đạt\r\n4     Loại động cơ           Diesel 4 kỳ, làm mát bằng nước                    Đạt     Không đạt\r\n      Tốc độ vòng quay\r\n5                            1.500 vòng/phút                                   Đạt     Không đạt\r\n      định mức\r\n      Độ ổn định tốc độ ở\r\n6     tải không đổi (ISO     ≤ ±0.5%                                           Đạt     Không đạt\r\n      8528-5 Class G3)\r\n      Công suất định mức\r\n      (PRP) đầu ra Net của\r\n7                            ≥ 46.0 kW                                         Đạt     Không đạt\r\n      động cơ tại 1500\r\n      vòng/phút\r\n      Công dự phòng\r\n      (ESP) đầu ra Net của\r\n8                            ≥ 51.0 kW                                         Đạt     Không đạt\r\n      động cơ tại 1500\r\n      vòng/phút\r\n      Số xy lanh, kiểu bố\r\n9                            ≥ 4 thẳng hàng                                    Đạt     Không đạt\r\n      trí\r\n      Tổng dung tích\r\n10                           ≥ 2.3 lít                                         Đạt     Không đạt\r\n      xilanh\r\n11    Tỉ số nén              ≥ 17.5:1                                          Đạt     Không đạt\r\n12    Kiểu điều tốc          Điện tử                                           Đạt     Không đạt\r\n13    Nhiên liệu sử dụng     Diesel                                            Đạt     Không đạt\r\n14    Phun nhiên liệu        Trực tiếp (Direct)                                Đạt     Không đạt\r\n15    Hệ thống nạp khí       Tubo tăng áp và làm mát sau tăng áp               Đạt     Không đạt\r\n16    Hệ thống bôi trơn      Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc      Đạt     Không đạt\r\n\f                                              106\r\n                                                                                     Đánh giá\r\n                                                                                 Đáp\r\nSTT         Nội dung                      Thông số kỹ thuật yêu cầu                     Không đáp\r\n                                                                                 ứng\r\n                                                                                       ứng yêu cầu\r\n                                                                               yêu cầu\r\n      Dung tích dầu bôi\r\n17    trơn (bao gồm cả lọc     ≤ 12 lít                                         Đạt     Không đạt\r\n      dầu)\r\n                               Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có\r\n18    Hệ thống lọc                                                              Đạt     Không đạt\r\n                               thể thay thế\r\n                               Cảm biến áp suất dầu bôi trơn                    Đạt     Không đạt\r\n      Hệ thống cảm biến\r\n19                             Cảm biến nhiệt độ nước                           Đạt     Không đạt\r\n      động cơ\r\n                               Cảm biến mức nhiên liệu                          Đạt     Không đạt\r\n                               Motor khởi động điện 12VDC, trực tiếp trong\r\n20    Hệ thống khởi động                                                        Đạt     Không đạt\r\n                               máy, có sạc ắc quy khi chạy máy\r\n21    Ắc quy khởi động         ≥ 60Ah, loại kín khí                             Đạt     Không đạt\r\n      Công suất mô tơ\r\n22                             ≥ 3,8 kW                                         Đạt     Không đạt\r\n      khởi động\r\n      Công suất máy phát\r\n23                             ≥ 50A                                            Đạt     Không đạt\r\n      sạc ắc quy\r\n                               Làm mát bằng nước có pha dung dịch chống\r\n24    Hệ thống làm mát         đóng cặn, kết hợp quạt gió đầu trục; Có kèm      Đạt     Không đạt\r\n                               theo bình nước phụ\r\nIII   Yêu cầu về đầu phát\r\n1     Nhãn hiệu                Nhà thầu cung cấp thông tin                      Đạt     Không đạt\r\n2     Xuất xứ                  Nhà thầu cung cấp thông tin                      Đạt     Không đạt\r\n3     Năm sản xuất             2023 trở lại đây                                 Đạt     Không đạt\r\n      Hệ số công suất cos\r\n4                              0.8                                              Đạt     Không đạt\r\n      \r\n5     Điện áp ra               220/380 – 230/400 VAC                            Đạt     Không đạt\r\n6     Pha                      3 pha 4 dây                                      Đạt     Không đạt\r\n7     Dao động điện áp         ≤ ± 1%                                           Đạt     Không đạt\r\n8     Dao động tần số          ≤ ± 1,5%                                         Đạt     Không đạt\r\n9     Tần số                   50 Hz                                            Đạt     Không đạt\r\n      Công suất liên tục tại\r\n10                             ≥ 50.0 KVA                                       Đạt     Không đạt\r\n      40oC, Class H\r\n      Công suất dự phòng\r\n11                             ≥ 110%* công suất liện tục                       Đạt     Không đạt\r\n      tại 40oC, Class H\r\n                               Có khả năng hoạt động 1 giờ ở chế độ quá tải\r\n12    Khả năng quá tải         110% trong khoảng thời gian hoạt động 06         Đạt     Không đạt\r\n                               giờ bất kỳ\r\n13    Khả năng quá tốc độ      ≥ 2250 vòng                                      Đạt     Không đạt\r\n14    Kích từ                  Tự kích từ, không chổi than                      Đạt     Không đạt\r\n      Bộ điều chỉnh điện\r\n15                             AVR                                              Đạt     Không đạt\r\n      áp\r\n16    Cấp cách nhiệt           Tối thiểu cấp H                                  Đạt     Không đạt\r\n17    Cấp bảo vệ đầu phát      ≥ IP23                                           Đạt     Không đạt\r\n      Hiệu suất tại 100%\r\n18    tải công suất liên tục   ≥ 90%                                            Đạt     Không đạt\r\n      (4/4)\r\n19    Kết cấu đầu phát         Một ổ trục                                       Đạt     Không đạt\r\n20    Làm mát đầu phát         Cánh quạt đầu trục thổi trực tiếp                Đạt     Không đạt\r\n\f                                         107\r\n                                                                               Đánh giá\r\n                                                                           Đáp\r\nSTT        Nội dung                 Thông số kỹ thuật yêu cầu                     Không đáp\r\n                                                                           ứng\r\n                                                                                 ứng yêu cầu\r\n                                                                         yêu cầu\r\nIV    Yêu cầu về bộ điều khiển và hiển thị\r\n      Ổ khóa cấp nguồn\r\n1                          Có                                             Đạt     Không đạt\r\n      khởi động\r\n                           - Vận hành bằng phím mềm trên bảng điều\r\n                           khiển hoặc bằng ổ khóa đề trong trường hợp\r\n                           bảng điều khiển bị sự cố.\r\n2     Chế độ vận hành      - Tự động khởi động máy phát điện khi điện     Đạt     Không đạt\r\n                           áp ắc quy của trạm BTS thấp hơn ngưỡng cho\r\n                           phép; Máy hoạt động để cấp nguồn cho sạc ắc\r\n                           quy của trạm BTS.\r\n                           - Stop (Dừng máy)\r\n                           - Start (khởi động)\r\n      Bảng điều khiển có   - Auto (Khởi động tự động);\r\n3     các phím nhấn điều   - Manual (Khởi động bằng tay);                 Đạt     Không đạt\r\n      khiển                - C/O (Đóng/ mở CB hoặc rơ le...);\r\n                           - Set (Xác nhận chế độ cài đặt…)\r\n                           - Phím dịch chuyển lên, xuống\r\n                           - Có đèn LED hiển thị trạng thái:\r\n                           + Trạng thái hoạt động bảng điều khiển\r\n                           + Trạng thái hoạt động chế độ Stop\r\n4     Đèn báo trạng thái   + Trạng thái hoạt động chế độ Auto             Đạt     Không đạt\r\n                           + Trạng thái hoạt động chế độ C/O\r\n                           + Trạng thái hoạt động chế độ Manual\r\n                           + Trạng thái cảnh báo\r\n5     Đèn báo máy phát     Có                                             Đạt     Không đạt\r\n6     Nút dừng khẩn cấp    Có                                             Đạt     Không đạt\r\n7     Bảng điều khiển      Kỹ thuật số                                    Đạt     Không đạt\r\n8     Nhiệt độ hoạt động   Từ 0oC đến 70oC                                Đạt     Không đạt\r\n      Điện áp cấp nguồn\r\n9                          8-35V                                          Đạt     Không đạt\r\n      sử dụng liên tục\r\n10    Cấp bảo vệ           ≥ IP65                                         Đạt     Không đạt\r\n                          - Điện áp máy phát (V)\r\n                          - Tần số máy phát (Hz)\r\n                          - Dòng điện máy phát (A)\r\n                          - Công suất (kW, kVA, KVAr; kWh\r\n                          - Mức % tải\r\n                          - Trình tự pha\r\n      Tính năng đo lường - Điên áp ắc quy của trạm BTS\r\n      hiển thị trên màn   - Hệ số công suất;\r\n11                                                                        Đạt     Không đạt\r\n      hình LCD các thông - Tốc độ động cơ;\r\n      số của máy phát     - Số giờ vận hành máy\r\n                          - Số lần khởi động máy\r\n                          - Điện áp sạc ắcquy;\r\n                          - Điện áp ắcquy;\r\n                          - Nhiệt độ nước làm mát;\r\n                          - Áp suất dầu bôi trơn;\r\n                          - Mức nhiên liệu\r\n12    Tính năng đo lường   - Điện áp điện lưới (V)                        Đạt     Không đạt\r\n\f                                           108\r\n                                                                                    Đánh giá\r\n                                                                                Đáp\r\nSTT        Nội dung                   Thông số kỹ thuật yêu cầu                        Không đáp\r\n                                                                                ứng\r\n                                                                                      ứng yêu cầu\r\n                                                                              yêu cầu\r\n      hiển thị trên màn      - Tần số điện lưới (V)\r\n      hình LCD các thông     - Trình tự pha\r\n      số của điện lưới khi\r\n      kết nối với ATS\r\n                             - Điện áp máy phát cao/thấp\r\n                             - Tần số máy phát cao/thấp\r\n                             - Điện áp ắc quy cao/thấp\r\n                             - Tốc độ động cơ cao/thấp\r\n      Bảo vệ dừng máy tự     - Điện áp ắc quy thấp\r\n13                                                                             Đạt     Không đạt\r\n      động                   - Quá tải/quá dòng/ngắn mạch\r\n                             - Áp suất dầu bôi trơn thấp\r\n                             - Nhiệt độ nước làm mát cao\r\n                             - Mức nhiên liệu thấp\r\n                             - Nút dừng khẩn cấp đóng\r\n                             - Điện áp máy phát cao/thấp\r\n                             - Tần số máy phát cao/thấp\r\n                             - Điện áp ắc quy cao/thấp\r\n                             - Tốc độ động cơ cao/thấp\r\n                             - Quá tải/quá dòng/ngắn mạch\r\n14    Bảo vệ cảnh báo                                                          Đạt     Không đạt\r\n                             - Áp suất dầu bôi trơn thấp\r\n                             - Nhiệt độ nước làm mát cao\r\n                             - Mức nhiên liệu thấp\r\n                             - Nút dừng khẩn cấp đóng\r\n                             - Lỗi sạc ác quy\r\n                             Máy có giao diện kết nối với bộ ATS để thực\r\n      Giao điện kết nối bộ   hiện điều khiển tắt/bật máy phát điện khi\r\n15                                                                             Đạt     Không đạt\r\n      ATS                    không có điện lưới hoặc điều khiển cưỡng\r\n                             bức từ xa.\r\n16    Chuẩn truyền thông     Modbus RTU, RS485                                 Đạt     Không đạt\r\n                             Bảng điều khiển có giao diện kết nối máy tính\r\n17    Kết nối với máy tính                                                     Đạt     Không đạt\r\n                             thông qua cổng USB.\r\n      Chức năng mở rộng      Kết nối với thiết bị giám sát vận hành từ xa\r\n18    khi cần (Trang bị      qua mạng Internet bởi máy tính và ứng dụng        Đạt     Không đạt\r\n      thêm thiết bị)         trên smartphone\r\n                             Download miễn phí từ Website nhà sản xuất\r\n      Phần mềm điều          và cài đặt được trên máy vi tính cho phép điều\r\n19                                                                             Đạt     Không đạt\r\n      khiển                  khiển được trên máy tính khi kết nối qua cổng\r\n                             USB hoặc RS485\r\n      Catalogue bảng điều\r\n                            Có bản gốc của chính hãng để làm cơ sở xem\r\n20    khiển, sơ đồ kết nối                                                     Đạt     Không đạt\r\n                            xét đánh giá\r\n      hệ thống điều khiển\r\nV     Hệ thống kết nối điện áp ra\r\n                            Dùng cọc kết nối cố định:\r\n                            + Các đầu nối có ren vít và bu lông bằng\r\n      Cực đấu cấp nguồn\r\n1                           đồng, cách điện.                                   Đạt     Không đạt\r\n      cho phụ tải\r\n                            + Phù hợp với kích thước của đầu cos, Ø ≥ 8;\r\n                            + Có nắp bảo vệ\r\n2     Cơ chế bảo vệ         Sử dụng Aptomat 3pha, 3 cực hoặc 4 cực,            Đạt     Không đạt\r\n\f                                           109\r\n                                                                                   Đánh giá\r\n                                                                               Đáp\r\nSTT        Nội dung                  Thông số kỹ thuật yêu cầu                        Không đáp\r\n                                                                               ứng\r\n                                                                                     ứng yêu cầu\r\n                                                                             yêu cầu\r\n                            dòng điện phù hợp với công suất máy, bảo vệ\r\n                            quá tải và ngắn mạch\r\nVI    Yêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\r\n1     Công nghệ             Switchmode                                        Đạt     Không đạt\r\n2     Điện áp đầu ra (Vo) Tự động chọn cho accu 12/24 VDC                     Đạt     Không đạt\r\n      Dòng điện đầu ra\r\n3                           ≥ 4.0 ADC (liên tục)                              Đạt     Không đạt\r\n      (Io)\r\n4     Dải điện áp đầu vào 170-300 VAC                                         Đạt     Không đạt\r\n                            - Bảo vệ quá tải\r\n5     Chế độ bảo vệ         - Bảo vệ ngắn mạch                                Đạt     Không đạt\r\n                            - Bảo vệ nhiệt độ cao\r\nVII   Yêu cầu đối bộ tự động chuyển nguồn ATS\r\n 1    Năm sản xuất          Năm 2024                                          Đạt     Không đạt\r\n 2    Dòng định mức         ≥ 100A                                            Đạt     Không đạt\r\n 3    Điện áp định mức      220/380 – 230/400V                                Đạt     Không đạt\r\n 4    Số pha                3 pha và 1pha                                     Đạt     Không đạt\r\n 5    Số cực                3 cực hoặc 4 cực (3 pha) 2 cực (1 pha)            Đạt     Không đạt\r\n                            - Hai chế độ vận hành: tự động và bằng tay (\r\n                            AUTO-MANUAL), có công tắc chuyển\r\n                            MAN -GEN.\r\n                            - Sử dụng chức năng AMF (Automatic Mains\r\n                            Failure) với máy phát điện\r\n                            Mất điện, điều khiển máy phát đề nổ, tự động\r\n6     Chức năng chính                                                         Đạt     Không đạt\r\n                            chuyển nguồn sang máy phát dự phòng dự\r\n                            phòng.\r\n                            - Khi có điện, chuyển nguồn từ máy phát sang\r\n                            điện lưới, điều khiển tắt máy.\r\n                            - Các thông số cài đặt dễ dàng điều chỉnh trên\r\n                            máy phát điện\r\n                            Có đèn hiển thị trạng thái đang sử dụng điện\r\n7     Đèn hiển thị                                                            Đạt     Không đạt\r\n                            lưới hay máy phát, đóng tải hay không tải\r\n                            Sơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ\r\n8     Vỏ tủ                                                                   Đạt     Không đạt\r\n                            có thể lắp đặt trong nhà hoặc ngoài trời\r\n B    Yêu cầu kỹ thuật của “Máy phát điện Diesel 20KVA/1pha, có vỏ cách âm.\r\n I    Yêu cầu chung đối với tổ máy phát điện\r\n                           Toàn bộ máy phát điện mới 100%, chưa\r\n                           qua sử dụng, không bị móp méo, biến\r\n 1    Tình trạng thiết bị  dạng, có chứng chỉ chứng nhận nguồn               Đạt      Không đạt\r\n                           gốc và chất lượng hàng hóa khi giao\r\n                           hàng.\r\n                           Đối với hàng hóa sản suất tại Việt Nam.\r\n 2    Nhãn hiệu            Nhãn hiệu phải có văn bằng bảo hộ sở              Đạt      Không đạt\r\n                           hữu trí tuệ do cơ quan có thẩm quyền tại\r\n                           Việt Nam cấp còn hiệu lực\r\n 3    Năm sản xuất         2023 trở về sau                                   Đạt      Không đạt\r\n 4    Thương hiệu          Thương hiệu có xuất xứ thuộc nhóm các             Đạt      Không đạt\r\n\f                                           110\r\n                                                                                Đánh giá\r\n                                                                            Đáp\r\nSTT        Nội dung                   Thông số kỹ thuật yêu cầu                    Không đáp\r\n                                                                            ứng\r\n                                                                                  ứng yêu cầu\r\n                                                                          yêu cầu\r\n                             nước G20\r\n                             - Đáp ứng Quy chuẩn kỹ thuật quốc gia\r\n                             về khí thải công nghiệp đối với bụi và các\r\n      Khí thải, hệ thống     chất vô cơ (QCVN 19:2009/BTNMT). -\r\n5                                                                         Đạt      Không đạt\r\n      thoát khí thải         Hệ thống thoát khí thải được thiết kế đảm\r\n                             bảo thông thoáng cho môi trường xung\r\n                             quanh.\r\n                             Phù hợp với khí hậu Việt Nam và có khả\r\n46    Điều kiện hoạt động:   năng hoạt động ở trong điều kiện nhiệt độ    Đạt      Không đạt\r\n                             môi trường từ 0 đến 40oC và độ ẩm môi\r\n                             trường ≤ 80%\r\n                             Ghi nhãn đầu nối phải đảm bảo nhận biết\r\n                             được tất cả các đầu nối dây quấn và đầu\r\n47    Ghi nhãn                                                            Đạt      Không đạt\r\n                             nối thiết bị phụ mà người sử dụng tiếp\r\n                             cận được\r\n                             Tất cả các máy đều phải có bảng thông số\r\n                             đặc trưng; Bảng thông số phải làm bằng\r\n                             vật liệu đủ bền, được lắp đặt chắc chắn\r\n                             trên vỏ máy (hoặc in trực tiếp trên vỏ\r\n                             máy) và được bố trí sao cho dễ đọc; Bảng\r\n                             thông số gồm tối thiểu các nội dung sau:\r\n      Bảng thông số đặc      + Tên hoặc thương hiệu nhà chế tạo.\r\n48                           + Số seri của nhà chế tạo, hoặc nhãn nhận    Đạt      Không đạt\r\n      trưng\r\n                             biết.\r\n                             + Công suất ra danh định.\r\n                             + Điện áp danh định.\r\n                             + Tần số danh định.\r\n                             + Hệ số công suất danh định.\r\n                             + Kích thước, khối lượng tổng của máy\r\n                             phát.\r\n                             + Tài liệu kỹ thuật (Tiếng Anh hoặc\r\n                             Tiếng Việt)\r\n49    Tài liệu kèm theo                                                   Đạt      Không đạt\r\n                             + Tài liệu hướng dẫn vận hành (Tiếng\r\n                             Việt)\r\n                             Máy phát điện chạy dầu Diesel mới\r\n                             100%, có vỏ chống ồn đồng bộ, vận hành\r\n                             bằng phím bấm mềm trên bảng điều khiển\r\n                             máy phát và ổ khóa điện đề nổ trong\r\n50    Loại máy               trường hợp bảng điều khiển bị lỗi; không     Đạt      Không đạt\r\n                             chổi than, tự động kích từ; tự động điều\r\n                             chỉnh điện áp khi có sự thay đổi về mức\r\n                             tải bằng AVR; có bộ sạc ắc quy kèm theo\r\n                             máy, ắc quy kín khí.\r\n51    Công suất liên tục\r\n                             ≥ 20,0 kVA/ 20,0 kW                          Đạt      Không đạt\r\n      (100% tải)\r\n52    Công suất dự phòng     ≥ 22,0 kVA/ 22,0 kW                          Đạt      Không đạt\r\n\f                                             111\r\n                                                                                Đánh giá\r\n                                                                            Đáp\r\nSTT        Nội dung                      Thông số kỹ thuật yêu cầu                 Không đáp\r\n                                                                            ứng\r\n                                                                                  ứng yêu cầu\r\n                                                                          yêu cầu\r\n53    Điện áp định mức        220-230V, ±1,5%, xoay chiều                 Đạt      Không đạt\r\n      Dao động điện áp (từ\r\n54    không tải đến 100%      ≤ ±1,5%                                     Đạt      Không đạt\r\n      tải)\r\n55    Số pha, số dây          1 pha, 2 dây                                Đạt      Không đạt\r\n56    Hệ số công suất         Cos ϕ = 1\r\n57    Tần số                  50 Hz, ±1,5%                                Đạt      Không đạt\r\n58    Nhiên liệu sử dụng      Dầu Diesel thông dụng trên thị trường       Đạt      Không đạt\r\n59    Tốc độ vòng quay        1.500 vòng/phút ±1,5%                       Đạt      Không đạt\r\n60                            Khởi động đề điện bằng ắc quy kín khí\r\n      Hệ thống khởi động                                                  Đạt      Không đạt\r\n                              12V, tự động sạc điện khi chạy máy\r\n                              Phần động cơ và đầu phát điện được nối\r\n61                            ghép với nhau bằng cơ cấu khớp nối đồng\r\n      Kết cấu                                                             Đạt      Không đạt\r\n                              trục, đảm bảo khả năng chịu chấn động\r\n                              cao\r\n62    Bộ nạp bình ắc quy\r\n                              Kèm theo máy                                Đạt      Không đạt\r\n      từ điện lưới\r\n                              - Là loại CB có chất lượng tương đương\r\n                              với sản phẩm của các hãng sản xuất:\r\n                              Mitsubishi, Schneider, Clipsal, Chint,\r\n63    Aptomat tại ngõ ra\r\n                              Delixi, LS                                  Đạt      Không đạt\r\n      của máy\r\n                              - CB tại ngõ ra của máy, được lắp tại máy\r\n                              phát điện, dòng điện định mức của CB\r\n                              phù hợp với dòng điện của máy phát điện\r\n      Máy chạy liên tục\r\n64                            Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi\r\n      24/24 ở 75% công                                                    Đạt      Không đạt\r\n                              12 giờ chạy\r\n      suất liên tục của máy\r\n      Thời gian máy phát\r\n65    điện chạy liên tục ở\r\n                              ≥ 12 giờ                                    Đạt      Không đạt\r\n      chế độ 100% công\r\n      suất liên tục của máy\r\n66    Khả năng hoạt động      Có thể hoạt động quá tải 110% trong thời\r\n                                                                          Đạt      Không đạt\r\n      quá tải 110%            gian ≥ 01 giờ/12 giờ chạy máy liên tục\r\n67    Mức tiêu thụ nhiên      ≤ 7,5 lít/giờ tại (75 %) tải định mức\r\n                                                                          Đạt      Không đạt\r\n      liệu                    ≤ 9,5 lít/giờ tại (100 %) tải định mức\r\n68    Độ ồn của máy khi       ≤ 68 dB (Mức độ ồn lớn nhất khi chạy\r\n                                                                          Đạt      Không đạt\r\n      đã đóng vỏ cách âm      75% tải, đo cách tâm máy 7m,\r\n                              Làm mát bằng nước (có pha dung dịch\r\n69    Hệ thống làm mát                                                    Đạt      Không đạt\r\n                              chống đông) kết hợp quạt gió đầu trục\r\n                              Bằng thép, bố trí gắn liền bên trong\r\n70    Thùng nhiên liệu        khung bệ máy và vỏ cách âm; vị trí tiếp     Đạt      Không đạt\r\n                              nhiên liệu bên trong vỏ máy.\r\n\r\n71    Dung tích thùng\r\n                              ≥ 45 lít                                    Đạt      Không đạt\r\n      nhiên liệu\r\n72    Vỏ chống ồn nhập        - Vỏ máy được thiết kế giảm ồn, được sơn    Đạt      Không đạt\r\n\f                                            112\r\n                                                                                  Đánh giá\r\n                                                                              Đáp\r\nSTT        Nội dung                   Thông số kỹ thuật yêu cầu                      Không đáp\r\n                                                                              ứng\r\n                                                                                    ứng yêu cầu\r\n                                                                            yêu cầu\r\n      khẩu đồng bộ theo      tĩnh điện, chống được tác động của khí\r\n      máy hoặc được sản      hậu nhiệt đới và nhiệt độ cao, máy có thể\r\n      xuất trong nước theo   đặt ngoài trời, có khóa đảm bảo an toàn\r\n      tiêu chuẩn             cho vỏ máy.\r\n                             - Ống pô giảm thanh nằm bên trong vỏ\r\n                             máy\r\n                             - Thoát nhiệt nóng và ống khói theo chiều\r\n                             lên trên nóc máy\r\n                             - Vật liệu chống ồn: Sử dụng cao su non\r\n                             hoặc mút xốp cách nhiệt, cách âm, chống\r\n                             cháy\r\n                             - Có nắp tháo lắp nhanh để kiểm tra và đổ\r\n                             nước làm mát bố trí trên nóc vỏ máy.\r\n                             - Có ống dẫn dầu thải ra ngoài vỏ máy\r\n                             giúp việc bảo trì, thay thế xả dầu bôi trơn,\r\n                             nhiên liệu, nước làm mát được dễ dàng.\r\n                             - Cấp bảo vệ bằng vỏ ngoài: ≥IP23\r\n                             - Khung máy được chế tạo chắc chắn,\r\n                             chịu lực, có độ giảm chấn, chống rung để\r\n                             máy vận hành êm, cân bằng, không làm\r\n73    Khung bệ máy           ảnh hưởng đến các thiết bị, công trình         Đạt      Không đạt\r\n                             xung quạn; có đế cao su giảm chấn.\r\n                             - Khung được gấp & hàn bằng thép tấm\r\n                             tiêu chuẩn chất lượng cao, sơn tĩnh điện\r\n                             Động cơ và đầu phát được lắp trên hệ\r\n74    Hệ thống chống rung    thống cao su chống rung, đảm bảo khả           Đạt      Không đạt\r\n                             năng chịu tải và chấn động cao\r\n      Kích thước máy (Dài\r\n      x Rộng x Cao) để\r\n      đảm kích thước\r\n75                        ≤ 1950 x 900 x 1350 mm (Cung cấp bản\r\n      phòng máy và công                                                     Đạt      Không đạt\r\n                          vẽ chi tiết thể hiện kích thước máy)\r\n      tác vận chuyển và\r\n      lắp đặt tại phòng\r\n      máy\r\n      Trọng lượng khô của\r\n      máy (bao gồm vỏ\r\n      máy, ắc quy) để đảm\r\n76    trọng lượng cho        ≤1000 KG                                       Đạt      Không đạt\r\n      công tác vận chuyển\r\n      và đưa máy lên lắp\r\n      đặt tại phòng máy\r\n                             Máy phải có đầu nối đất hoặc phương tiện\r\n77    Nối đất                khác để đấu nối dây bảo vệ hoặc dây nối        Đạt      Không đạt\r\n                             đất; bảo đảm nối đất an toàn.\r\n78    Vận hành               Máy được vận hành bằng khóa điện đề nổ         Đạt      Không đạt\r\n\f                                            113\r\n                                                                              Đánh giá\r\n                                                                          Đáp\r\nSTT        Nội dung                     Thông số kỹ thuật yêu cầu                Không đáp\r\n                                                                          ứng\r\n                                                                                ứng yêu cầu\r\n                                                                        yêu cầu\r\n                            hoặc phím bấm mềm, không chổi than tự\r\n                            động kích từ, tự động điều chỉnh điện áp\r\n                            khi có sự thay đổi về mức tải AVR\r\n                            Mọi thông số kỹ thuật phải được công bố\r\n      Tính minh bạch của    cụ thể, rõ ràng trên website nhà sản xuất\r\n79                                                                      Đạt      Không đạt\r\n      sản phẩm chào thầu    (nhà thầu phải cung cấp địa chỉ website\r\n                            trong hồ sơ dự thầu).\r\n      Catalogue tổ máy,\r\n      động cơ, đầu phát     Có bản gốc của hãng và có bản dịch sang\r\n80                                                                      Đạt      Không đạt\r\n      cùng các tiêu chuẩn   tiếng Việt Nam nếu là tiếng nước ngoài.\r\n      kỹ thuật của máy\r\n                            - Có bản vẽ 2D, 3D về cấu tạo máy phát\r\n                            điện\r\n      Sơ đồ, bản vẽ cấu     - Có sơ đồ chỉ dẫn các cụm chi tiết cấu\r\n81                                                                      Đạt      Không đạt\r\n      tạo                   thành và sơ đồ lắp ráp tổng thể của máy\r\n                            - Có bản vẽ sơ đồ kết nối của hệ thống\r\n                            điều khiển với đầy đủ chỉ dẫn\r\n      Chứng nhận chất      ISO 9001:2015 (đối với đơn vị thực hiện\r\n82                                                                      Đạt      Không đạt\r\n      lượng                lắp ráp/ sản xuất trong nước)\r\n      Chứng nhận môi       ISO 14001:2015 (đối với đơn vị thực hiện\r\n83                                                                      Đạt      Không đạt\r\n      trường               lắp ráp/ sản xuất trong nước)\r\nII    Yêu cầu đối với động cơ\r\n25    Hãng sản xuất        Nhà thầu cung cấp thông tin                  Đạt      Không đạt\r\n26    Xuất xứ              Nhà thầu cung cấp thông tin                  Đạt      Không đạt\r\n27    Năm sản xuất         2023 trở lại đây                             Đạt      Không đạt\r\n28    Loại động cơ          Diesel 4 kỳ, làm mát bằng nước              Đạt      Không đạt\r\n29    Tốc độ vòng quay\r\n                            1.500 vòng/phút ±5%                         Đạt      Không đạt\r\n      định mức\r\n30    Loại động cơ          4 kỳ làm mát bằng nước\r\n31    Số xy lanh, kiểu bố\r\n                            ≥ 3 thẳng hàng                              Đạt      Không đạt\r\n      trí\r\n32    Tổng dung tích\r\n                            ≥ 2.3 lít                                   Đạt      Không đạt\r\n      xilanh\r\n      Công suất định mức\r\n33    (PRP) của động cơ     ≥ 26,0 kW                                   Đạt      Không đạt\r\n      tại 1500 vòng/phút\r\n      Công dự phòng\r\n34    (ESP) của động cơ     ≥ 110% công suất định mức                   Đạt      Không đạt\r\n      tại 1500 vòng/phút\r\n35    Tỉ số nén             ≥ 17,5:1                                    Đạt      Không đạt\r\n36    Kiểu điều tốc         Điện tử                                     Đạt      Không đạt\r\n37    Nhiên liệu sử dụng    Diesel                                      Đạt      Không đạt\r\n38    Phun nhiên liệu       Trực tiếp (Direct)                          Đạt      Không đạt\r\n39    Hệ thống nạp khí      Tự nhiên                                    Đạt      Không đạt\r\n\f                                            114\r\n                                                                                Đánh giá\r\n                                                                            Đáp\r\nSTT        Nội dung                     Thông số kỹ thuật yêu cầu                  Không đáp\r\n                                                                            ứng\r\n                                                                                  ứng yêu cầu\r\n                                                                          yêu cầu\r\n40                           Bơm dầu bôi trơn, phin lọc bôi trơn, bầu\r\n      Hệ thống bôi trơn                                                   Đạt      Không đạt\r\n                             lọc\r\n      Dung tích dầu bôi\r\n41    trơn (bao gồm cả lọc   ≤ 12 lít                                     Đạt      Không đạt\r\n      dầu)\r\n42                           Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và\r\n      Hệ thống lọc                                                        Đạt      Không đạt\r\n                             có thể thay thế\r\n                             - Cảm biến áp suất dầu bôi trơn\r\n43    Hệ thống cảm biến\r\n                             - Cảm biến nhiệt độ nước                     Đạt      Không đạt\r\n      động cơ\r\n                             - Cảm biến mức nhiên liệu\r\n44                           Motor khởi động điện 12VDC, trực tiếp\r\n      Hệ thống khởi động                                                  Đạt      Không đạt\r\n                             trong máy, có sạc ắc quy khi chạy máy\r\n45    Ắc quy khởi động       ≥ 60Ah, loại kín khí                         Đạt      Không đạt\r\n46    Công suất mô tơ\r\n                             ≥ 3,0 kW                                     Đạt      Không đạt\r\n      khởi động\r\n47    Công suất máy phát\r\n                             ≥ 35A                                        Đạt      Không đạt\r\n      sạc ắc quy\r\n                             Làm mát bằng nước có pha dung dịch\r\n48    Hệ thống làm mát       chống đóng cặn, kết hợp quạt gió đầu         Đạt      Không đạt\r\n                             trục; Có kèm theo bình nước phụ\r\n      Dung tích nước làm\r\n49    làm (đã bao gồm két ≤ 10 lít                                        Đạt      Không đạt\r\n      nước và đường ống)\r\nIII   Yêu cầu đối với đầu phát điện\r\n21    Hãng sản xuất          Nhà thầu cung cấp thông tin                  Đạt      Không đạt\r\n22    Xuất xứ                Nhà thầu cung cấp thông tin                  Đạt      Không đạt\r\n23    Nhãn hiệu              Nhãn hiệu cùng với nhãn hiệu tổ máy          Đạt      Không đạt\r\n24    Năm sản xuất           2023 trở lại đây                             Đạt      Không đạt\r\n25    Hệ số công suất cos\r\n                             1                                            Đạt      Không đạt\r\n      \r\n26    Điện áp ra             220-230 VAC                                  Đạt      Không đạt\r\n27    Pha                    1 pha 2 dây                                  Đạt      Không đạt\r\n28    Dao động điện áp       ≤ ± 1%                                       Đạt      Không đạt\r\n29    Dao động tần số        ≤ ± 1,5%                                     Đạt      Không đạt\r\n30    Tần số                 50 Hz                                        Đạt      Không đạt\r\n31    Công suất liên tục tại\r\n                             ≥ 20.0 KVA                                   Đạt      Không đạt\r\n      40oC, Class H\r\n32    Công suất dự phòng\r\n                             ≥ 110%* công suất liện tục                   Đạt      Không đạt\r\n      tại 40oC, Class H\r\n                             Có khả năng hoạt động 1 giờ ở chế độ quá\r\n33    Khả năng quá tải       tải 110% trong khoảng thời gian hoạt         Đạt      Không đạt\r\n                             động 06 giờ bất kỳ\r\n34    Khả năng quá tốc độ ≥ 2250 vòng                                     Đạt      Không đạt\r\n35    Kích từ                Tự kích từ, không chổi than                  Đạt      Không đạt\r\n\f                                         115\r\n                                                                            Đánh giá\r\n                                                                        Đáp\r\nSTT        Nội dung                 Thông số kỹ thuật yêu cầu                  Không đáp\r\n                                                                        ứng\r\n                                                                              ứng yêu cầu\r\n                                                                      yêu cầu\r\n36    Bộ điều chỉnh điện\r\n                             AVR                                      Đạt      Không đạt\r\n      áp\r\n37    Cấp cách nhiệt         Tối thiểu cấp H                          Đạt      Không đạt\r\n38    Cấp bảo vệ đầu phát ≥ IP23                                      Đạt      Không đạt\r\n      Hiệu suất tại 100%\r\n39    tải công suất liên tục ≥ 88.1%                                  Đạt      Không đạt\r\n      (4/4)\r\n40    Kết cấu đầu phát       Một ổ trục                               Đạt      Không đạt\r\n41    Làm mát đầu phát       Cánh quạt đầu trục thổi trực tiếp        Đạt      Không đạt\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n21    Ổ khóa cấp nguồn\r\n                             Có                                       Đạt      Không đạt\r\n      khởi động\r\n                             - Vận hành bằng phím mềm trên bảng\r\n                             điều khiển hoặc bằng ổ khóa đề trong\r\n                             trường hợp bảng điều khiển bị sự cố.\r\n22    Chế độ vận hành        - Tự động khởi động máy phát điện khi    Đạt      Không đạt\r\n                             điện áp ắc quy của trạm BTS thấp hơn\r\n                             ngưỡng cho phép; Máy hoạt động để cấp\r\n                             nguồn cho sạc ắc quy của trạm BTS.\r\n                             - Stop (Dừng máy)\r\n                             - Start (khởi động)\r\n      Bảng điều khiển có     - Auto (Khởi động tự động);\r\n23    các phím nhấn điều     - Manual (Khởi động bằng tay);           Đạt      Không đạt\r\n      khiển                  - C/O (Đóng/ mở CB hoặc rơ le...);\r\n                             - Set (Xác nhận chế độ cài đặt…)\r\n                             - Phím dịch chuyển lên, xuống\r\n                             - Có đèn LED hiển thị trạng thái:\r\n                             + Trạng thái hoạt động bảng điều khiển\r\n                             + Trạng thái hoạt động chế độ Stop\r\n24    Đèn báo trạng thái     + Trạng thái hoạt động chế độ Auto       Đạt      Không đạt\r\n                             + Trạng thái hoạt động chế độ C/O\r\n                             + Trạng thái hoạt động chế độ Manual\r\n                             + Trạng thái cảnh báo\r\n25    Đèn báo máy phát       Có                                       Đạt      Không đạt\r\n26    Nút dừng khẩn cấp      Có                                       Đạt      Không đạt\r\n27    Bảng điều khiển        Kỹ thuật số                              Đạt      Không đạt\r\n28    Màn hình hiển thị      ≥ 128 x 64 LCD                           Đạt      Không đạt\r\n29    Nhiệt độ hoạt động     Từ -25oC đến 70oC                        Đạt      Không đạt\r\n30    Điện áp cấp nguồn\r\n                             8-35V                                    Đạt      Không đạt\r\n      sử dụng liên tục\r\n31    Cấp bảo vệ             ≥ IP65                                   Đạt      Không đạt\r\n      Tính năng đo lường     - Điện áp máy phát (V)\r\n32    hiển thị trên màn      - Tần số máy phát (Hz)\r\n                                                                      Đạt      Không đạt\r\n      hình LCD các thông - Dòng điện máy phát (A)\r\n      số của máy phát        - Công suất (kW, kVA, KVAr; kWh\r\n\f                                           116\r\n                                                                                Đánh giá\r\n                                                                            Đáp\r\nSTT        Nội dung                   Thông số kỹ thuật yêu cầu                    Không đáp\r\n                                                                            ứng\r\n                                                                                  ứng yêu cầu\r\n                                                                          yêu cầu\r\n                             - Mức % tải\r\n                             - Trình tự pha\r\n                             - Hệ số công suất;\r\n                             - Tốc độ động cơ;\r\n                             - Số giờ vận hành máy\r\n                             - Số lần khởi động máy\r\n                             - Điện áp sạc ắc quy;\r\n                             - Điện áp ắc quy;\r\n                             - Nhiệt độ nước làm mát;\r\n                             - Áp suất dầu bôi trơn;\r\n                             - Mức nhiên liệu\r\n      Tính năng đo lường\r\n      hiển thị trên màn      - Điện áp điện lưới (V)\r\n33    hình LCD các thông     - Tần số điện lưới (V)                       Đạt      Không đạt\r\n      số của điện lưới khi   - Trình tự pha\r\n      kết nối với ATS\r\n                             - Điện áp máy phát cao/thấp\r\n                             - Tần số máy phát cao/thấp\r\n                             - Tốc độ động cơ cao/thấp\r\n                             - Điện áp ắc quy thấp\r\n34    Bảo vệ dừng máy tự     - Quá tải/quá dòng/ngắn mạch\r\n                                                                          Đạt      Không đạt\r\n      động                   - Áp suất dầu bôi trơn thấp\r\n                             - Nhiệt độ nước làm mát cao\r\n                             - Mức nhiên liệu thấp\r\n                             - Nút dừng khẩn cấp đóng\r\n                             - Lỗi sạc ắc quy\r\n                             - Điện áp máy phát cao/thấp\r\n                             - Tần số máy phát cao/thấp\r\n                             - Điện áp ắc quy cao/thấp\r\n                             - Tốc độ động cơ cao/thấp\r\n35                           - Quá tải/quá dòng/ngắn mạch\r\n      Bảo vệ cảnh báo                                                     Đạt      Không đạt\r\n                             - Áp suất dầu bôi trơn thấp\r\n                             - Nhiệt độ nước làm mát cao\r\n                             - Mức nhiên liệu thấp\r\n                             - Nút dừng khẩn cấp đóng\r\n                             - Lỗi sạc ác quy\r\n                             - Máy có giao diện kết nối với bộ ATS để\r\n                             thực hiện điều khiển tắt/bật máy phát điện\r\n36    Giao điện kết nối bộ   khi không có điện lưới hoặc điều khiển\r\n                                                                          Đạt      Không đạt\r\n      ATS                    cưỡng bức từ xa.\r\n                             - Điều khiển và hiển thị đóng cắt được 2\r\n                             ATS\r\n                             Modbus RS485\r\n37    Chuẩn truyền thông     Cung cấp thông tin chi tiết địa chỉ thanh    Đạt      Không đạt\r\n                             ghi Modbus RS485\r\n38                           Bảng điều khiển có giao diện kết nối máy\r\n      Kết nối với máy tính                                                Đạt      Không đạt\r\n                             tính thông qua cổng USB.\r\n39    Chức năng mở rộng      Kết nối với thiết bị giám sát vận hành từ    Đạt      Không đạt\r\n\f                                             117\r\n                                                                                 Đánh giá\r\n                                                                             Đáp\r\nSTT         Nội dung                   Thông số kỹ thuật yêu cầu                    Không đáp\r\n                                                                             ứng\r\n                                                                                   ứng yêu cầu\r\n                                                                           yêu cầu\r\n       khi cần (khi trang bị   xa qua mạng Internet bởi máy tính và ứng\r\n       thêm thiết bị)          dụng trên smartphone\r\n                               Download miễn phí từ Website nhà sản\r\n40     Phần mềm điều           xuất và cài đặt được trên máy vi tính cho\r\n                                                                           Đạt      Không đạt\r\n       khiển                   phép điều khiển được trên máy tính khi\r\n                               kết nối qua cổng USB hoặc RS485\r\n       Catalogue bảng điều\r\n41     khiển, sơ đồ kết nối  Có bản gốc của chính hãng                     Đạt      Không đạt\r\n       hệ thống điều khiển\r\n V     Hệ thống kết nối điện áp ra\r\n                             Dùng cọc kết nối cố định:\r\n                             + Các đầu nối có ren vít và bu lông bằng\r\n 3     Cực đấu cấp nguồn     đồng, cách điện.\r\n                                                                           Đạt      Không đạt\r\n       cho phụ tải           + Phù hợp với kích thước của đầu cos, Ø\r\n                             ≥ 8;\r\n                             + Có nắp bảo vệ\r\n                             Sử dụng Aptomat 1pha, 2 cực, dòng điện\r\n 4     Cơ chế bảo vệ         phù hợp với công suất máy, bảo vệ quá         Đạt      Không đạt\r\n                             tải và ngắn mạch\r\nVI     Yêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\r\n6      Công nghệ             Switchmode, flyback 65 kHz                    Đạt      Không đạt\r\n7      Điện áp đầu ra (Vo) Tự động chọn ắc quy 12VDC/24VDC                 Đạt      Không đạt\r\n8      Dòng điện đầu ra\r\n                             ≥ 4.0 ADC (liên tục)                          Đạt      Không đạt\r\n       (Io)\r\n9      Dải điện áp đầu vào 170-300 VAC                                     Đạt      Không đạt\r\n10     Dải tần số đầu vào    45-68 Hz                                      Đạt      Không đạt\r\n11     Làm mát               Đối lưu tự nhiên                              Đạt      Không đạt\r\n12     Mức độ bảo vệ         ≥ IP20                                        Đạt      Không đạt\r\n13     Vật liệu vỏ           ABS / PC chống cháy, UL94-V0                  Đạt      Không đạt\r\n                             - Bảo vệ quá tải\r\n14     Chế độ bảo vệ         - Bảo vệ ngắn mạch                            Đạt      Không đạt\r\n                             - Bảo vệ nhiệt độ cao\r\nVII    Bảo hành và các yêu cầu khác\r\n1                            ≥ 36 tháng kể từ ngày ký biên bản nghiệm\r\n       Thời gian bảo hành                                                  Đạt      Không đạt\r\n                             thu, bàn giao hàng hóa.\r\n                             Có cam kết hỗ trợ cung cấp phụ tùng thay\r\n2      Phụ tùng thay thế     thế trong 10 năm sau khi hết thời gian bảo    Đạt      Không đạt\r\n                             hành.\r\nVIII   Các vật tư kèm theo máy\r\n1      Nhiên liệu chạy máy\r\n                             15 lít                                        Đạt      Không đạt\r\n       phát điện\r\n2      Nhớt máy               Đầy đủ theo máy                              Đạt      Không đạt\r\n3      Nước xanh giải nhiệt Đầy đủ theo máy                                Đạt      Không đạt\r\n4      Cam kết bổ sung       Trường hợp vật tư theo định mức bị thiếu      Đạt      Không đạt\r\n\f                                            118\r\n                                                                                Đánh giá\r\n                                                                            Đáp\r\nSTT        Nội dung                   Thông số kỹ thuật yêu cầu                    Không đáp\r\n                                                                            ứng\r\n                                                                                  ứng yêu cầu\r\n                                                                          yêu cầu\r\n                              thì nhà thầu cam kết sẽ cung cấp bổ sung\r\n                              các vật tư liên quan tại mục VIII để hoàn\r\n                              thiện lắp đặt cho máy hoạt động mà\r\n                              không tính thêm chi phí phát sinh cho\r\n                              toàn bộ hợp đồng\r\nIX    Yêu cầu về công tác vận chuyển\r\n      Phương án vận\r\n      chuyển, bảo quản an\r\n      toàn các cấu kiện từ\r\n      nhà máy sản xuất\r\n1                             Có phương án cụ thể, đáp ứng yêu cầu\r\n      đến kho tập kết, và                                                 Đạt      Không đạt\r\n                              thực tế\r\n      từ kho tập kết tới\r\n      kho của chủ đầu tư\r\n      điều kiện thực tế kho\r\n      của chủ đầu tư\r\n* Lưu ý: Để phục vụ cho việc đánh giá các tiêu chí kỹ thuật nêu trên được chính xác\r\nNhà thầu phải có bảng thông số kỹ thuật của máy phát điện dự thầu đầy đủ theo các\r\nnội dung cụ thể trên ghi rõ Đáp ứng hoặc Không đáp ứng; Nêu rõ tham chiếu tài liệu\r\nnào, chương, mục, trang, dòng nào và có kèm theo Cataloge để tham chiếu.\r\n\r\nd. Các yêu cầu khác\r\n\r\n- Phạm vi công việc\r\n+ Phạm vi công việc của nhà thầu bao gồm (nhưng không hạn chế) các nội dung sau:\r\n+ Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;\r\n+ Bảo quản, thử nghiệm, nghiệm thu, bàn giao hàng hóa;\r\n+ Giao nhận các hàng hóa theo đúng vị trí và yêu cầu của Bên mua;\r\n+ Thử nghiệm hàng hóa phải thoả mãn các yêu cầu của HSMT và yêu cầu của các tổ\r\nchức quản lý có liên quan. Chịu mọi chi phí nghiệm thu, thử nghiệm hàng hóa;\r\n+ Bảo hành hàng hóa theo hợp đồng;\r\n+ Đào tạo và hướng dẫn sử dụng hàng hóa.\r\n- Các yêu cầu chung về hàng hóa cung cấp\r\n+ Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.\r\n+ Nhà thầu phải cung cấp các chứng chỉ cần thiết đối với hàng hoá cung cấp như:\r\nNguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số và đặc\r\ntính kỹ thuật...\r\n+ Toàn bộ các hàng hóa trong hồ sơ dự thầu phải có Cataloge đính kèm của Nhà sản\r\nxuất.\r\n+ Hàng hóa được cung cấp tới nơi kiểm định (tại vị trí bất kỳ) phải trong dạng đóng\r\n\f                                           119\r\ngói của Nhà sản xuất; các thông số bên trong phải phù hợp với đặc tính kỹ thuật được\r\nthoả thuận trong hợp đồng. Bất kỳ sự thay đổi nguồn gốc, chủng loại, quy cách kỹ\r\nthuật nào sẽ không được chấp thuận.\r\n- Dịch vụ hỗ trợ hàng hóa\r\nCác hồ sơ tài liệu sau đây Nhà thầu phải cung cấp trong quá trình công tác.\r\n+ Hướng dẫn vận hành: cung cấp các thông tin cần thiết cho người không quen thuộc\r\nvới hàng hóa có thể hiểu và vận hành được.\r\n+ Hướng dẫn bảo quản: cung cấp kế hoạch bảo quản và phương pháp bảo quản hàng\r\nhóa\r\n+ Đào tạo nhân viên sử dụng hàng hóa và chuyển giao công nghệ.\r\nMục 2. Kiểm tra và thử nghiệm\r\n- Toàn bộ hàng hóa phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thoả\r\nmãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ\r\ncác thiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần thiết khác\r\nđể tiến hành thử nghiệm thiết bị bằng chi phí của mình, kể cả chi phí thay thế mới các\r\nchi thiết bị hư hỏng do lỗi của Nhà sản xuất, kể cả chi phí điện thử nghiệm. Các chi\r\nphí này cần đưa vào ngay đề xuất tài chính của nhà thầu khi dự thầu. Nếu trong hồ sơ\r\ndự thầu không chỉ rõ chi phí này thì được hiểu là đã bao gồm trong giá các hạng mục\r\ncó liên quan hoặc nhà thầu bỏ qua để cạnh tranh.\r\n- Trước khi thử Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp đảm bảo\r\nan toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử Nhà\r\nthầu có trách nhiệm dọn dẹp vệ sinh công trình.\r\n- Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của giám sát và của cơ quan có\r\nthẩm quyền về nghiệm thu, hoàn thành công tác thử nghiệm hàng hóa.\r\n- Báo cáo kiểm tra và thử nghiệm của Nhà thầu phải được cơ quan có thẩm quyền ký\r\nxác nhận và có chữ ký của Chủ đầu tư.\r\n- Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng theo\r\nhồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí\r\nsửa chữa cho tới khi hoàn chỉnh.\r\nCác kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n- Kiểm tra kiểu dáng, nhãn mác, hình thức hàng hóa.\r\n- Chạy thử thiết bị đơn động không tải.\r\n- Chạy thử thiết bị liên động không tải.\r\n- Chạy thử có tải thiết bị"}