{"text":"--- Tệp: Chuong 5.pdf ---\nPhần 2. YÊU CAU VE KỸ THUẬT\r\nChương V. YEU CÂU VE KỸ THUẬT\r\n\r\nMục 1. Yêu cầu về kỹ thuật\r\n\r\n1.1. Giới thiệu chung về phương án, gói thầu\r\n\r\n- Tên phương án: Mua tập trung máy phát điện năm 2024 của Agribank.\r\n\r\n- Chủ đầu tư: Ngân hàng Nông nghiệp và Phát triển Nông thôn Việt Nam -\r\nHội đồng mua sắm tập trung máy phát điện năm 2024 của Agribank\r\n\r\n- Quy mô phương án: Trang bị 62 máy phát điện (bao gồm cả cáp nguồn)\r\ncho các đơn vị trực thuộc Agribank, trong đó:\r\n\r\n+ Máy phát điện công suất 30K.VA: 36 máy, cáp nguồn: 1.407m.\r\n\r\n+ Máy phát điện công suất 100K.VA: 23 máy, cáp nguồn: 932m.\r\n\r\n+ Máy phát điện công suất 200K.VA: 3 máy, cáp nguồn: 115m.\r\n\r\n- Địa điểm trang bị: Tại các đơn vị trực thuộc Agribank (Phụ lục kèm theo).\r\n\r\n- Nguồn vốn: Đầu tư mua sắm tài sản cổ định của Agribank.\r\n\r\n- Tên gói thầu: Cung cấp máy phát điện năm 2024 cho Agribank\r\n\r\n- Hình thức lựa chọn nhà thầu: Đầu thầu rộng rãi trong nước, qua mạng\r\n\r\n- Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ.\r\n\r\n- Hình thức hợp đồng: Hợp đồng đơn giá có định.\r\n\r\n- Thời gian thực hiện gói thầu: Tối đa 180 ngày (bao gdm cả ngày nghỉ, ngày\r\n18), kế từ ngày hợp đồng có hiệu lực.\r\n\r\n- Phạm vi công việc của nhà thâu: Phạm vi công việc của nhà thâu bao gôm\r\n(nhưng không hạn chê) các nội dung sau:\r\n\r\n+ Cung cấp, vận chuyên thiết bị và vật liệu tới địa điểm cung cấp;\r\n+ Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết bi;\r\n+ Lắp đặt các thiết bị theo đúng vị trí và yêu cầu của Chủ đầu tư;\r\n\r\n+ Thử nghiệm vật liệu, thiết bị riêng biệt. Thử nghiệm hệ thống thoả mãn\r\ncác yêu cầu kỹ thuật và yêu cầu của tổ chức quản lý có liên quan. Chịu mọi chi phí\r\nnghiệm thu, thử nghiệm hệ thong;\r\n\r\n+ Theo dõi vận hành hệ thống, bảo trì, bảo hành thiết bị theo luật định;\r\n+ Hướng dẫn sử dụng vận hành, hướng dẫn bảo trì hàng hóa. i\r\n\r\n130\r\n\f1.2. Yêu cầu về kỹ thuật\r\na) Yêu cầu chung\r\n\r\n- Toàn bộ các máy phát điện được cung cấp phải mới 100%, nguyên đai,\r\nnguyên kiện, được sản xuất từ năm 2024 trở đi.\r\n\r\n- Máy phát điện được cung cấp phải có nhãn hiệu, model, nguồn gốc, xuất xứ\r\nTÕ ràng, có giấy chứng nhận xuất xưởng của nhà sản xuất. Các thiết bị chính của\r\nmáy phát điện như: Động cơ, đầu phát, bảng điều khiển phải có chứng nhận xuất xứ\r\nhàng hóa (CO) của cơ quan có thẩm quyền cấp, chứng nhận chất lượng sản phẩm\r\n(CQ) của nhà sản xuất.\r\n\r\n- Máy phát điện đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp\r\nđối với bụi và các chất vô cơ: QCVN19:2009/BTNMT ngày 16/11/2009.\r\n\r\n- Toàn bộ các thiết bị trong hồ sơ dự thầu phải có Catalogue hoặc tài liệu kỹ\r\nthuật bằng tiếng Việt (đối với tai liệu không phải bằng tiếng Việt phải có bản dịch\r\nsang tiếng ViệĐ.\r\n\r\n- Thiết bị được cung cấp tới nơi kiểm định (tại vị trí bất kỳ) phải trong dạng\r\nđóng gói của Nhà sản xuất; các thông số bên trong phải phù hợp với đặc tính kỹ\r\nthuật được thoả thuận trong hợp đồng. Bit kỳ sự thay đổi nguồn gốc, chủng loại,\r\nquy cách kỹ thuật nào sẽ không được chấp thuận.\r\n\r\n- Agribank được bồi thường mọi thiệt hại do khiếu nại của bên thứ ba (nếu có)\r\nđôi với việc vi phạm bản quyên sáng chê, nhãn hiệu thương mại hoặc thiết kê hàng\r\nhóa.\r\n\r\n- Agribank không phải trả thêm bất kỳ khoản chi phí nào liên quan đến thiết\r\nbị do Nhà thầu cung cấp.\r\n\r\nb) Yêu cầu cụ thé\r\nb1) Máy phát điện công suất 30KVA: 36 chiếc, cáp nguồn 1.407m\r\n\r\nSTT Tiêu chí kỹ thuật Cấu hình kỹ thuật tối thiéu\r\n\r\nA | Yéu cầu chung của tổ máy\r\nTỔ máy phát điện chạy dầu Diesel thông\r\ndụng, không chổi than, tự kích từ, tự động\r\nđiều chỉnh điện áp và trang bị vỏ cách âm\r\n\r\n1. |Loai máy\r\n\r\nđồng bộ theo máy.\r\n2. | Cong suất liên tục >30kVA\r\n3. |Công suất dự phòng >33kVA\r\n4. |Điệnáp 220/380V H\r\n\r\nDi\r\n\r\nS9. £ Z~\r\n\r\n131\r\n\fSTT Tiêu chí kỹ thuật Cấu hình kỹ thuật tôi thiểu\r\n5. | Độ bn định điện áp +1%\r\n6. |Tầnsố 50Hz\r\n7 | Số pha - Số dây 3 pha 4 dây\r\n8. | Tốc độ quay 1.500 vòng/phút\r\n9. | Binh nhiên liệu >75 lit\r\n0. or không an my oo <68đB\r\nMức tiêu hao nhiên liệu ở\r\n+ NE U1 <9,5 lit/gio\r\n12. | Khởi động Đề điện\r\nB | Thông số kỹ thuật, tính năng của động cơ\r\nI | Kiểu động cơ : bi sử dụng nhiên liệu diesel, làm mát băng\r\n2. |Công suất liên tục >28,23Kw\r\n3. | Số xilanh, cách bố trí > 4 xilanh, thẳng hàng\r\n4. | Dungtích xylanh >2,54lít\r\n5. | Tỷ số nén >17:1\r\n6. | Bộ điều tốc Điện tử hoặc cơ khí\r\n7. |Hệthốngphunnhiênliệu | Trực tiếp\r\n8. | Nap khi Turbo tang ap\r\n9. | Tốc độ quay 1.500 vòng/phút\r\nC | Thông số của đầu phát\r\n1. | Kiểu đầu phát Đồng bộ, tự kích từ, không chối than\r\n2 He thống điều chỉnh điện AUR\r\nap\r\n3. | Công suất định mức >30kVA\r\n4. | Công suất dự phòng >33 kVA\r\n5. | Hệ số công suất > 0,8\r\n6. |Dién ap 220/380V\r\n7. | Tan số 50Hz\r\n8. | Cấp cách điện\r\n\r\nH\r\nyd dl / 132\r\n\r\nJ\r\n\fSTT Tiêu chí kỹ thuật Cấu hình kỹ thuật tối thiểu\r\n\r\n9. | Cấp bảo vệ >IP23\r\nD | Hệ thống điều khiến bảo vệ và đo lường\r\n1. | Chúng loại Bảng điều khiển kỹ thuật số\r\noe ` .„ |= Màn hình hiển thị LCD;\r\n\r\nChức năng đo lường, hiên | on lu\r\n\r\n2. thi - Dòng điện, điệp áp, tân sô, thời gian chạy,\r\n: công suất....\r\n\r\nChức nă ảnh báo/bả : :\r\n\r\n3. fats nàng se: sáng Quá tải; quá dòng: quá toc,...\r\n\r\nvệ\r\n\r\nE | Bộ chuyển nguồn tự động ATS\r\n\r\n1. | Các thông số hoạt động Dòng điện định mức 100A, 3 pha.\r\n\r\nTự động đóng/cắt tải; tắt/mở máy phát điện.\r\n\r\n2. | Chức năng điều khiến nành i :\r\nẽ Bảo vệ sự cô điện lưới/máy phát điện.\r\n\r\n3. |Hiến thị Đèn báo.\r\n\r\n4. |Công tắc Chế độ vận hành Tự động - Thủ công\r\n\r\nF | Vô chế he ồn Tiếp dày 2 ii sen tinh dién, chống bụi\r\nthích hợp đê ngoài trời.\r\n\r\nG |Cápnguòn Loại CU/XLPE/PVC 3x16mm2 +1x10mm2\r\n\r\nb2) Máy phát điện công suất 100 KVA: 23 chiếc, cáp nguồn 932m\r\n\r\nSTT Tiêu chí kỹ thuật Cấu hình kỹ thuật tối thiếu\r\n\r\nA | Yêu cầu chung của tổ máy\r\n\r\nTổ máy phát điện chạy dầu Diesel thông\r\ndụng, không chối than, tự kích từ, tự động\r\n\r\n1. [Loại má iY ye rind lly mn\r\n: y điều chỉnh điện áp va trang bị vỏ giảm âm\r\n\r\nđồng bộ theo máy.\r\n2. | Công suất liên tục > 100 kVA\r\n3. |Công suất dự phòng >110kVA\r\n4. | Điện dp 220/380V\r\n5. | Độ ổn định điện áp +1%\r\n6. |Tần số 50Hz\r\n7. |Số pha - Số dây 3 pha — 4 dây\r\n8. | Tốc độ quay 1.500 vòng/phút\r\n\r\nG7. đu Z\r\n\r\n133\r\n\fSTT Tiêu chí kỹ thuật Cấu hình kỹ thuật tối thiều\r\n\r\nĐộ ôn cách 7m ở 100%\r\n\r\n. : : <69dB\r\n3 tai, không gian mở.\r\n10. | Bình nhiên liệu >1501ít\r\nTiêu hao nhiên liệu ở\r\n11. : <28,3 lít/giò\r\n100% tải <283 livgio\r\n12. | Khởi động Đề điện\r\n\r\nB |Thông số kỹ thuật, tinh năng của động cơ\r\n\r\nyr 4 thi, sử dung nhiên liệu diesel, làm mát ba\r\n1. Kiểu động cơ 1, S L g 1C Cu aiIcs am ang\r\n\r\nnước.\r\n2. | Công suất liên tục >81,6Kw\r\n3. | Số xilanh, cách bố trí > 4 xilanh, thing hàng\r\n4. | Dung tich xylanh >4,837 lit\r\n5. | Tỷ số nén >17:1\r\n6. | Bộđiều tốc Điện tử hoặc ly tâm cơ khí\r\n7. 1]Hệ thống phunnhiênliệu | Trực tiếp\r\n8. | Nap khi Turbo tang áp sau khi làm mát\r\n9. | Tốc độ quay 1.500 vòng/phút\r\nC | Thông số của đầu phát\r\n1. | Kiểu đầu phát Đồng bộ, tự kích từ, không chồi than.\r\n2. thống điều chỉnh điện AVR\r\nap\r\n3. | Công suất liên tục >100kVA\r\n4. | Công suất dự phòng >110kVA\r\n5. | Hệ số công suất > 0.8\r\n6. | Điệnáp 220/380V\r\n7. |Tầnsố 50Hz\r\n8. | Cấp cách điện H\r\n9. | Cấp bảo vệ >IP23\r\nD | Hé thong điều khiển bảo vệ và đo lường\r\n1. | Ching loại Bảng điều khiến kỹ thuật số\r\n\r\n2. | Chức năng đo lường hiến | - Màn hình hiển thị LCD;\r\n\r\n7 Su\r\n\r\n134\r\n\fSTT Tiêu chí kỹ thuật Cấu hình kỹ thuật tối thiểu\r\n\r\nthị - Dòng điện, điệp áp, tan số, thời gian chạy,\r\ncông suất...\r\nChức năng cảnh báo/bảo CREE ‹\r\n3. vê : Quá tải; quá dong; qua tôc,...\r\n\r\nE | Bộ chuyến nguồn tự động ATS\r\n\r\n1. |Cácthôngsốhoạtđộng | Dòng điện định mức 200A, 3 pha.\r\n\r\nTự động đóng/cắt tải; tat/md máy phát điện.\r\nBảo vệ sự cố điện lưới/máy phát điện.\r\n\r\n2. | Chức năng điều khiển\r\n\r\n3. |Hiển thị Đèn báo.\r\n4. | Công tắc Chế độ vận hành Tự động — Thủ công.\r\n: Thép dày > 2mm, sơn tĩnh điện, chống bụi\r\nF | Vỏ chống on : ee :\r\ncong thích hợp đê ngoài trời.\r\nG |Cápnguòn Loại CU/XLPE/PVC 3x50mm2 +1x25mm2\r\n\r\nb3) Máy phát điện công suất 200 KVA: 03 chiếc, cáp nguồn 115m\r\n\r\nSTT Tiêu chí kỹ thuật Cấu hình kỹ thuật tối thiểu\r\n\r\nA | Vêu cầu chung của tổ máy\r\nTỔ máy phát điện chạy dâu Diesel thông\r\ndụng, không chổi than, tự kích từ, tự động\r\n\r\nL. |Losi máy điều chỉnh điện áp và trang bị vỏ cách âm\r\nđồng bộ theo máy.\r\n2. | Công suất liên tục >200 kVA\r\n3. | Công suất dự phòng >220 kVA\r\n4. |Điện áp 220/380V\r\n5. | Độ ổn định điện áp +1%\r\n6. | Tần số 50Hz\r\n7. | Số pha - Số dây 3 pha 4 dây\r\n8. | Tốc độ quay 1.500 vòng/phút\r\n9. | Bình nhiên liệu > 400 lít\r\nMức tiêu hao nhiên liệu tại hin\r\n11. 100% tải | <47,1 lit/gio\r\n\r\n135\r\n\r\nCy  w 4 va\r\n\fSTT Tiêu chí kỹ thuật Cấu hình kỹ thuật tối thiểu\r\n\r\n12. | Khởi động Đề điện\r\nB | Thông số kỹ thuật, tính năng của động cơ\r\n1. | Kiểu động cơ Động cơ Diesel 4 thì làm mát bằng nước.\r\n2. | Công suất liên tục >185Kw\r\n3. | Số xy lanh, cách bố trí >6 xy lanh, thắng hàng\r\n4. | Dung tích xylanh >7,2551lít\r\n5. | Tỷ số nén >17:1\r\n6. | Bộ điều tốc Điện tử\r\n7. |Hệthốngphunnhiênliệu | Trực tiếp\r\n8. | Nap khi Turbo tăng áp sau khi làm mát\r\n9. | Tốc độ quay 1.500 vòng/phút\r\nC | Thông số của đầu phát\r\n1. | Kiểu đầu phát Đồng bộ, tự kích từ, không chồi than\r\na Hệ thống điều chỉnh điện py\r\nap\r\n3. | Công suất liên tục >200 KVA\r\n4. | Công suất dự phòng >220KVA\r\n5. | Hệsố công suất >0,8\r\n6. | Điệnáp 220/380V\r\n7. | Tần số 50Hz\r\n8. | Cấp cách điện H\r\n9, | Cấp bảo vệ >IP23\r\nD | Hệ thống điều khiến bdo vệ và đo lường\r\n1. | Ching loại Bảng điều khiến kỹ thuật số\r\n\r\n- Màn hình hiển thị LCD;\r\n- Dòng điện, điệp áp, tần số, thời gian chạy,\r\ncông suất...\r\n\r\nChức năng đo lường hiển\r\nthị\r\n\r\n3. | Chức năng cảnh báo/bảo vệ | Quá tải; quá dòng; quá tốc,...\r\n\r\nE | Bộ chuyển nguồn tự động ATS\r\n\r\n1. | Các thông số hoạt động Dòng điện định mức 400A, 3 pha.\r\n\r\nTự động đóng/cắt tải; tắt/mở máy phát điện.\r\n\r\n2. | Chức năng điều khiển hái PHI in\r\ns Bảo vệ sự cô điện lưới/máy phát điện.\r\n\r\nmm\r\n\r\n136\r\n\fSTT Tiêu chí kỹ thuật Cấu hình kỹ thuật tối thiéu\r\n\r\n3. |Hién thị Đèn báo.\r\n4. | Công tắc Chế độ vận hành Tự động — Thủ công\r\nThép dày > 2mm, sơn tĩnh điện, chống bụi\r\nF |Vé chống ồn ep ỹ i ii : : : g Su\r\nthích hợp đê ngoài trời.\r\nG |Cáp nguồn Loại CU/XLPE/PVC 3x95mm2 +1x50mm2\r\n\r\n- Bất kỳ thương hiệu, ký mã hiệu (nếu có) trong bảng yêu cầu kỹ thuật là để\r\nminh họa các tiêu chuẩn chất lượng, tính năng kỹ thuật yêu cầu. Nhà thầu có thể lựa\r\nchọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà sản xuất, thương hiệu, mã hiệu\r\nphù hợp với điều kiện cung cấp nhưng phải đảm bảo yêu cầu có tiêu chuẩn kỹ thuật,\r\nđặc tính kỹ thuật, tính năng sử dụng theo yêu cầu hoặc \"tương đương”, hoặc \"ưu việt\r\nhon\" so với các yêu cầu tối thiều của E-HSMT. Trường hợp nhà thầu chào hàng hóa\r\ntương đương, nhà thầu phải cung cấp tài liệu kèm theo dé chứng minh.\r\n\r\n- Trong yêu cầu về kỹ thuật, nếu cụm từ “tương đương” được mô tả sau các\r\nyêu cầu về kỹ thuật của thiết bị thì được hiểu tương đương về đặc tính kỹ thuật, tiêu\r\nchuẩn công nghệ, nếu cụm từ “tương đương” được mô tả sau các yêu cầu về chức\r\nnăng của thiết bị thì được hiểu tương đương về tính năng sử dụng.\r\n\r\n1.3. Yêu cầu về bảo hành và hỗ trợ kỹ thuật, xử lý sự cố\r\n\r\na) Thời gian bảo hành: Tất cả thiết bị phải được bảo hành tối thiểu 24 tháng\r\nkể từ ngày ký Biên bản nghiệm thu tổng thé hợp đồng.\r\n\r\nb) Địa điểm bảo hành: Tại các đơn vị trực thuộc của Agribank (Theo Phụ lục\r\ndanh sách trang bị máy phát điện cho các đơn vị trực thuộc Agribank kèm theo).\r\n\r\n¢) Chế độ bảo hành, hỗ trợ kỹ thuật và xử lý sự có trong thời gian bảo hành:\r\n\r\n- Đối với địa bàn TP. Hà Nội, Đà Nẵng và TP. Hồ Chí Minh: Thời gian khắc\r\nphục sự cố trong vòng 04 giờ kể từ khi nhận được thông báo của Agribank (bằng\r\n\r\nvăn bản, điện thoại, email, fax), các nhân sự của nhà thầu phải có mặt đề thực hiện\r\nkhắc phục các hư hỏng, sự cô.\r\n\r\n- Đối với các tinh còn lại: Thời gian khắc phục sự cố trong vòng 12 giờ kể từ\r\nkhi nhận được thông báo của Agribank (bằng văn bản, điện thoại, email, fax), các\r\nchuyên gia của nhà thầu phải có mặt đề thực hiện khắc phục các hư hỏng, sự cô.\r\n\r\n- Trường hợp chậm quá thời gian quy định nêu trên mà nhà thầu không có mặt\r\ntại địa điểm lắp đặt đề khắc phục sự cb thì Agribank có quyền thuê bên thứ ba sửa\r\nchữa, mọi chi phí sửa chữa do nhà thầu chịu theo thực tế phát sinh.\r\n\r\n- Trường hợp sự cb không khắc phục được, phải thay thế linh kiện hoặc thiết\r\nbị mới, nhà thầu phải thay thế trong thời _gian không quá 10 ngày kể cả ngày nghỉ,\r\nngày lễ, mọi chi phí liên quan do nhà thầu chịu. Trong quá trình khắc phục sự cô,\r\nnhà thầu phải cam kết có giải pháp tạm thời (cho mượn thiết bị thay thế,...), đảm\r\nbảo không ảnh hướng đến hoạt động kinh doanh của Agribank.\r\n\r\nCe⁄ re ự wo’\r\n\r\nPe\r\n\r\n137\r\n\f- Hỗ trợ từ xa qua điện thoại hoặc email: Yêu cầu thời gian hỗ trợ là 24x7.\r\n\r\nd) Nhà thầu phái cung cấp một đầu mối liên lạc duy nhất để tiếp nhận các\r\nthông tin liên quan đến việc bảo hành và hỗ trợ kỹ thuật máy phát điện.\r\n\r\ne) Các vật tư, lĩnh kiện thay thế phải đảm bảo mới 100% sản xuất từ năm\r\n2024 trở đi, của chính hãng sản xuất, đúng chủng loại với thiết bị cần phải bảo hành.\r\n\r\nf) Quy trình bảo hành: Nhà thầu cung cấp phải xây dựng quy trình để thực\r\nhiện bảo hành máy phát điện cung cấp cho Agribank, bao gom các nội dung sau:\r\n\r\n- Đơn vị sử dụng thiết bị trực tiếp thông báo đến bộ phận bảo hành (theo hình\r\nthức văn bản điện thoại, email, fax...) thông tin liên quan đến máy phát điện cân bảo\r\n\r\nhành.\r\n\r\n- Bộ phận bảo hành của nhà thầu cung cấp máy phát điện tiếp nhận thông tin\r\nvà khắc phục sự cố sớm nhất kể từ khi nhận được thông tin.\r\n\r\n1.4. Yêu cầu về thuế suất giá trị gia tăng\r\n\r\nNhà thầu chào giá hàng hóa với thuế suất giá trị gia tăng là 10%, trường hợp\r\ncó sự điều chỉnh mức thuế VAT thì việc thanh, quyết toán sẽ áp dụng theo quy\r\nđịnh của nhà nước tại thời điểm thanh, quyết toán theo quy định.\r\n\r\nMục 2. Bản vẽ\r\n\r\nKhông có bản vẽ\r\n\r\nMục 3. Nghiệm thu và bàn giao thiết bị\r\n\r\n- Hội đồng mua sắm tập trung tổ chức nghiệm thu kỹ thuật sơ bộ máy phát\r\nđiện tại kho của Nhà thầu. Nhà thầu có trách nhiệm vận chuyên, lắp đặt vận hành\r\nchạy thử, bàn giao nghiệm thu máy phát điện cho các đơn vị trực thuộc Agribank\r\ntheo Phụ lục Danh sách trang bị máy phát điện cho các đơn vị trực thuộc Agribank\r\nquy định trong hợp đồng. Nhà thầu phải chịu trách nhiệm mua bảo hiểm cho mọi\r\nrủi ro có thể xảy ra đối với máy phát điện trong quá trình lưu kho, vận chuyển, lắp\r\nđặt chạy thử, ban giao tại nơi sử dụng của các đơn vị trực thuộc Agribank.\r\n\r\n- Nhà thầu và các đơn vị của Agribank ký biên bản bàn giao, nghiệm thu\r\nmáy phát điện (Dây cáp nguồn lắp đặt cho từng máy phát điện sẽ nghiệm thu theo\r\nthực tế số mét dây lắp đặt nhưng không vượt số mét dây quy định trong hợp đồng\r\nđã ký) làm cơ sở để Hội đồng mua sắm tập trung nghiệm thu tổng thể hợp đồng và\r\nthanh toán cho nhà thầu.\r\n\r\n- Hội đồng mua sắm tập trung thực hiện nghiệm thu tổng thể hợp đồng sau\r\nkhi Nhà thầu hoàn thành nghiệm thu và bàn giao máy phát điện cho các đơn vị trực\r\nthuộc Agribank sử dụng theo địa điểm được quy định trong hợp đồng ký kết giữa\r\n\r\nhai bên. Ƒ 0 ou\r\n\r\n138"}