{"text":"--- Tệp: Chương V - Yeucaukythuatthicong E-HSMT GT Thue MPD nam 2025.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n1. Giới thiệu chung về dự án, gói thầu:\n1.1. Phạm vi công việc của gói thầu:\n- Việc thuê máy phát dự phòng đảm bảo cung cấp điện phục vụ công tác phòng chống dịch bệnh, tổ chức bầu cử, thi tuyển sinh lớp 10, thi tốt nghiệp PTTH… tại các Cơ quan, vị trí trọng điểm trên địa bàn quản lý nhằm đảm bảo cung 6 cấp điện an toàn, kịp thời, hỗ trợ UBND quận Tân Phú trong công tác cung cấp và giữ điện ưu tiên và nâng cao độ tin cậy vận hành lưới điện, đảm bảo thời gian xử lý sự cố theo quy định của Tổng công ty, từ đó giảm thiểu số lần mất điện, cải thiện các chỉ số về saidi, saifi và sự cố lưới điện;\n- Phân cho Đội VHLĐ, QLLĐ phối hợp với đơn vị cho thuê máy phát khai thác sử dụng;\n- Loại thiết bị: Thuê máy phát điện dự phòng;\n- Tên thiết bị: Thuê máy phát điện dự phòng;\n- Số lượng: \nStt\nTên\nCông suất\n(KVA)\nSố lượng\nThời gian thuê\n(2 ngày/lượt)\nTổng thời gian thuê\n(ngày)\n1\nMáy phát điện 3 pha\n400\n1\n2\n2\n2\nMáy phát điện 3 pha\n50\n33\n2\n66\n-  Công trình: Thuê máy phát điện dự phòng đảm bảo cung cấp điện cho các vị trí quan trọng trên địa bàn quận Tân Phú năm 2024, đúng theo phương án kỹ thuật được duyệt theo yêu cầu E-HSMT;\n- Gói thầu: GTSXKD04-2025-Cung cấp dịch vụ cho thuê máy phát điện dự phòng cho các vị trí quan trọng Quận Tân Phú năm 2025.\n1.2. Thời hạn hoàn thành:\n- Thời gian thực hiện hợp đồng 365 ngày.\n2. Mục tiêu công việc:\nViệc thuê máy phát dự phòng đảm bảo cung cấp điện phục vụ công tác phòng chống dịch bệnh, tổ chức các sự kiện chính trị quan trọng (Lễ hội, bầu cử, thi tuyển sinh lớp 10, thi tốt nghiệp PTTH, các sự kiện chính trị,…) tại các Cơ quan, vị trí trọng điểm trên địa bàn quản lý nhằm đảm bảo cung cấp điện an toàn, kịp thời, hỗ trợ UBND quận Tân Phú trong công tác cung cấp và giữ điện ưu tiên và nâng cao độ tin cậy vận hành lưới điện, đảm bảo thời gian xử lý sự cố theo quy định của Tổng công ty, từ đó giảm thiểu số lần mất điện, cải thiện các chỉ số về saidi, saifi và sự cố lưới điện.\n3. Yêu cầu kỹ thuật của gói thầu: (theo PAKT được duyệt đính kèm)\nYêu cầu về mặt kỹ thuật/chỉ dẫn kỹ thuật bao gồm các nội dung chủ yếu sau:\n3.1. Một số nội dung yêu cầu bắt buộc đối với nhà thầu như sau:\nCó trách nhiệm vận chuyển máy đi và về, lắp đặt máy và đấu nối dây tải.\nNghiệm thu, bàn giao, hướng dẫn vận hành máy.\nĐảm bảo Máy phát điện còn hoạt động tốt trước khi bàn giao cho thuê, vận hành thử tải đạt yêu cầu sau khi lắp đặt và hoạt động an toàn, hiệu quả trong suốt quá trình cho thuê.\nGiao máy đúng thời hạn, đúng công suất. Trong thời gian hoạt động máy bị hỏng hóc do yếu tố kỹ thuật thì phải có mặt kịp thời để sửa chữa, khắc phục. Trường hợp xảy ra sự cố mất điện do máy của Bên B thì Bên B sẽ không tính tiền thuê trong thời gian máy ngưng hoạt động. Bên B không chịu trách nhiệm về những sự cố do lỗi vận hành.\nCó quyền ngưng cung cấp dịch vụ nếu bên A sử dụng máy không tuân thủ việc không đảm bảo an toàn kỹ thuật.\nBên B dự phòng sẵn đầy bình dầu DO, tương đương nhiên liệu vận hành trong tối thiểu 02 giờ.\nNhà thầu phải chuẩn bị  đầy đủ dây đấu nối, cán bộ kỹ thuật trực vận hành máy (tối thiểu phải có 1 nhân viên / 3 vị trí đặt máy).\nTrước khi giao máy, Bên B thông báo cho Bên A biết kế hoạch để phối hợp tiếp nhận, đấu nối và thử tải. \nCung cấp tối thiểu 2 số điện thoại liên hệ khi máy gặp sự cố. \n3.2. Yêu cầu về tổ chức kỹ thuật thi công, giám sát:\na) Người lao động:\n- Nhà thầu không được phép cho bất kỳ người không có trách nhiệm nào vào công trường và tất cả nhân viên của Nhà thầu phải được trang bị bảo hộ lao động theo quy định.\n- Nhà thầu đảm bảo rằng nhân viên của Nhà thầu phải có kiểm tra sức khỏe đáp ứng cho công tác, qua kiểm tra sát hạch về an toàn lao động, đủ số lượng để đảm bảo thi công đúng tiến độ.\n- Đội ngũ Chỉ huy trưởng, nhân viên trực máy phát,…. chính phải có trình độ chuyên môn nhất định và kinh nghiệm đối với công việc được giao.\nb) Tổ chức kỹ thuật thi công:\n- Yêu cầu chung:\nNhà thầu phải lập hệ thống quản lý chất lượng, biện pháp đảm bảo tiến độ, biện pháp đảm bảo an toàn lao động, an ninh công trường, phòng chống cháy nổ và vệ sinh công trường.\nNhà thầu phải thực hiện đầy đủ khối lượng công trình theo kế họach đã đăng ký, đạt chất lượng và đảm bảo yêu cầu kỹ thuật. Nhà thầu chịu trách nhiệm lập quy trình thi công theo đúng yêu cầu kỹ thuật nhằm đảm bảo chất lượng cho từng loại công việc của từng hạng mục công trình trong hợp đồng.\nNhà thầu phải đảm bảo an toàn lao động, phòng chống cháy nổ và an ninh công trường theo quy định pháp luật hiện hành.\nNhà thầu phải thực hiện những quy định về vệ sinh và an toàn lao động theo theo quy định pháp luật hiện hành.\nNhà thầu phải gom rác, vật liệu phế thải vào nơi quy định, giữ cho công trường luôn sạch sẽ.\n- Việc bảo vệ nhà cửa và tài sản xung quanh công trình:\nQuy định chung: Nhà thầu phải lập biển báo thi công công trình tại khu vực đang thi công tiếp giáp với khu vực lân cận và phải đảm bảo rằng sẽ không gây thiệt hại hoặc trở ngại gì cho vùng lân cận. Nhà thầu cũng là người duy nhất chịu trách nhiệm về độ ổn định của mọi kết cấu của công trình và độ an toàn của hệ thống giàn giáo đang sử dụng (nếu có) để thi công.\nĐiều tra thiệt hại: Trước khi khởi công, Nhà thầu phải tiến hành điều tra đầy đủ về tình hình hiện trạng khu vực để biết trước các công tác thi công có gây ảnh hưởng đến xung quanh công trình hay không. Nội dung điều tra gồm: đo kích thước, chụp ảnh và tài liệu miêu tả mức độ thiệt hại và mọi chi tiết có liên quan đến việc thi công công trình. Các ảnh chụp và hình vẽ đầy đủ sẽ được lựa chọn để đưa vào Hồ sơ tình hình hiện trạng của các công trình, đường sá xung quanh tại thời điểm điều tra. Ghi rõ ngày tháng chụp ảnh hiện trạng.\n- Bảo vệ công tác thi công: Công tác bảo vệ được áp dụng ngay sau khi vật tư, thiết bị được đưa đến công trường, công tác bảo vệ đó phải được duy trì có hiệu quả trong suốt thời gian thi công.\nNhà thầu phải chuẩn bị mọi máy móc, công cụ, phương tiện vận chuyển, nhân công và vật liệu cho việc thi công và hoàn thiện đúng tiến độ. Nhà thầu phải đảm bảo việc thi công của mình không làm ảnh hưởng đến giao thông và sinh hoạt của người dân.\nNhà thầu có trách nhiệm đảm bảo việc vận chuyển vật liệu vào ra công trường theo đúng các quy định của chính quyền địa phương.\n- Biểu đồ tiến độ thi công\nNhà thầu phải trình bày tiến độ thi công dự kiến của mình dạng sơ đồ tổ chức trong Hồ sơ chào thầu, trong đó thể hiện rõ việc tổ chức và tiến hành thi công như thế nào, ngày dự định khởi công và hoàn thành các hạng mục khác nhau của công trình theo đúng thời hạn quy định của hợp đồng.\nNhà thầu phải lập và nộp Bảng tiến độ thi công chính thức để nếu được chấp nhận thì dùng cho công tác chỉ đạo và giám sát quá trình thi công. Bảng tiến độ thi công phải thể hiện đầy đủ các chi tiết để cho phép so sánh chính xác công việc hàng tuần với tiến độ chung. Sự chấp nhận Bảng tiến độ thi công cho mục đích chỉ đạo giám sát thi công không loại bỏ trách nhiệm của Nhà thầu về nghĩa vụ và trách nhiệm của mình trong hợp đồng.\n\tc) Quản lý và giám sát công trình\nCác công việc của Nhà thầu trên công trường sẽ được giám sát thường xuyên, liên tục trong thời gian thực hiện hợp đồng để đảm bảo rằng tất cả khối lượng công việc được thực hiện một cách hoàn chỉnh.\nNhà thầu phải chỉ định ít nhất 1 cán bộ có trách nhiệm và có đủ năng lực kinh nghiệm am hiểu về an toàn điện, an toàn khi làm việc trên cao, gần nơi có điện luôn luôn có mặt tại hiện trường để quản lý, giám sát an toàn thi công công trình, và giải quyết các vấn đề liên quan nhằm đảm bảo an toàn, khối lượng, chất lượng và tiến độ công việc được thực hiện. \nNhà thầu phải chỉ định 1 cán bộ quản lý có thẩm quyền và đảm bảo rằng Chủ đầu tư có thể liên lạc bằng điện thoại hoặc ứng dụng zalo bất cứ lúc nào trong thời gian tiến hành hợp đồng, bao gồm cả ban đêm và ngày nghỉ để giải quyết các trường hợp khẩn cấp và các khiếu nại của các khách hàng sử dụng điện phát sinh do hoạt động thi công của Nhà thầu gây nên. \nChủ đầu tư có quyền chỉ định, vào bất kỳ thời điểm nào trong thời gian thực hiện hợp đồng, một hoặc nhiều đại diện thay mặt Chủ đầu tư thực hiện công tác quản lý và giám sát công trình.\nCác cán bộ quản lý và giám sát của Chủ đầu tư có trách nhiệm theo dõi, kiểm tra, xác định khối lượng và chất lượng các công việc do Nhà thầu thực hiện đúng theo thiết kế và các quy trình quy phạm chuyên ngành hiện hành.\nCác cán bộ quản lý và giám sát của Chủ đầu tư có quyền yêu cầu Nhà thầu sửa chữa hoàn chỉnh các sai sót, tồn tại trong quá trình thi công. \nTrong một số trường hợp đặc biệt, nếu giữa cán bộ giám sát công trình của Chủ đầu tư và Nhà thầu có các ý kiến khác nhau, không thống nhất biện pháp giải quyết thì cán bộ giám sát công trình và Nhà thầu phải báo cáo ngay cho lãnh đạo của Chủ đầu tư. Trong trường hợp này Chủ đầu tư sẽ cử đại diện người có thẩm quyền đến ngay hiện trường để xem xét và giải quyết.\nChỉ được nghiệm thu khi đối tượng nghiệm thu đã hoàn thành và trả lại nguyên hiện trạng. \nCông việc chỉ được nghiệm thu khi bảo đảm đúng yêu cầu, chất lượng cần thiết. Chủ đầu tư và đơn vị thi công tổ chức nghiệm thu tại chỗ.\nd) Báo cáo:\nTrong suốt thời gian thực hiện hợp đồng, hàng tuần Nhà thầu phải báo cáo tiến độ thi công, nêu rõ tình hình thực hiện thật sự của tất cả các hạng mục công trình và kế hoạch tiến độ thực hiện công việc tuần tới. Đánh giá tình hình thực hiện và đề xuất với Chủ đầu tư các biện pháp giải quyết. \n3.3. Yêu cầu về chất lượng dụng cụ, máy móc, thiết bị thực hiện công tác (kèm theo các tiêu chuẩn về phương pháp thử):\nNhà thầu có trách nhiệm bảo quản tốt dụng cụ, máy móc, thiết bị thực hiện công tác do của nhà thầu cung cấp. \n3.4. Yêu cầu về trình tự thi công: \nNhà thầu phải trình phương án cho Chủ đầu tư phê duyệt trước ít nhất 48h trước khi tiến hành thi công lắp đặt và đấu nối.\n3.5. Yêu cầu về sản phẩm sau khi hoàn thành:\nĐảm bảo sau thực hiện công tác Nhà thầu phải trả lại nguyên hiện trạng không làm ảnh hưởng đến nguồn điện và mặt bằng nơi công tác.\n3.6. Yêu cầu về phòng, chống cháy, nổ (nếu có):\nNhà thầu phải đảm bảo thực thi tất cả các biện pháp phòng chống cháy nổ theo đúng qui định hiện hành trong phạm vi công trường, xung quanh công trường xây dựng.\nPhải có nội quy, quy chế trên công trường về phòng chống cháy nổ. Phải tổ chức cho cán bộ công nhân viên trên công trường học tập nghiêm túc và đầy đủ nội quy, quy chế về phòng chống cháy nổ đã đề ra.\nNhà thầu phải bố trí đầy đủ các dụng cụ phòng cháy chữa cháy tại hiện trường theo đúng quy định.\nTổ chức lực lượng chữa cháy tại chỗ, phương tiện tại chỗ để ứng phó kịp thời với các  tình huống cấp bách trên công trường.\nNhà thầu chịu hoàn toàn trách nhiệm về các vụ cháy, nổ xảy ra do lỗi của Nhà thầu.\n3.7. Yêu cầu về vệ sinh môi trường:\nNhà thầu thi công xây dựng phải thực hiện các biện pháp bảo đảm về môi trường cho người lao động trên công trường và bảo vệ môi trường xung quanh, bao gồm có biện pháp chống bụi, chống ồn và thu dọn hiện trường; nước thải, chất thải rắn và các loại chất thải khác phải được thu gom xử lý đạt tiêu chuẩn, quy chuẩn kỹ thuật về môi trường. Đối với những công trình xây dựng trong khu vực đô thị, phải thực hiện các biện pháp bao, che, thu dọn phế thải đưa đến đúng nơi quy định;\nNhà thầu thi công xây dựng phải có trách nhiệm kiểm tra giám sát việc thực hiện bảo vệ môi trường xây dựng, đồng thời chịu sự kiểm tra giám sát của cơ quan quản lý nhà nước về môi trường. Trường hợp nhà thầu thi công xây dựng không tuân thủ các quy định về bảo vệ môi trường thì chủ đầu tư, cơ quan quản lý nhà nước về môi trường có quyền tạm ngừng thi công xây dựng và yêu cầu nhà thầu thực hiện đúng biện pháp bảo vệ môi trường; \nNgười để xảy ra các hành vi làm tổn hại đến môi trường trong quá trình thi công xây dựng công trình phải chịu trách nhiệm trước pháp luật và bồi thường thiệt hại do lỗi của mình gây ra.\nCam kết việc bồi thường thiệt hại do những vi phạm về vệ sinh môi trường do mình gây ra trong quá trình thi công xây dựng và vận chuyển vật liệu xây dựng;\nCam kết việc tuân thủ theo các quy định khác của pháp luật về bảo vệ môi trường và tuân thủ theo bảng đăng ký cam kết môi trường của Chủ đầu tư với chính quyền địa phương nơi thi công công trình;\nSau khi thi công xong, nhà thầu có trách nhiệm thu dọn và làm sạch hoàn trả mặt bằng thi công. Tất cả các máy móc thiết bị và các nguyên vật liệu phục vụ trong quá trình thi công phải được chuyển ra khỏi khu vực thi công.\n3.8. Yêu cầu về an toàn lao động:\nTrước khi khởi công xây dựng công trình, nhà thầu tổ chức lập, trình chủ đầu tư chấp thuận kế hoạch tổng hợp về an toàn lao động. Kế hoạch này được xem xét định kỳ hoặc đột xuất để điều chỉnh phù hợp với thực tế thi công trên công trường. Nội dung cơ bản của kế hoạch tổng hợp về an toàn lao động theo quy định. \nTổ chức lập biện pháp thi công riêng, chi tiết đối với những công việc đặc thù, có nguy cơ mất an toàn lao động cao được quy định trong quy chuẩn kỹ thuật quốc gia về an toàn trong xây dựng công trình. \nTổ chức lập rào chắn xung quanh khu vưc công trường, treo biển báo, có biện pháp ngăn ngừa nguy cơ mất an toàn lao động và người đi đường xung quanh công trường thi công theo qui định về an toàn trong xây dựng công trình.\nDừng thi công xây dựng khi phát hiện nguy cơ xảy ra tai nạn lao động, sự cố gây mất an toàn lao động và có biện pháp khắc phục để đảm bảo an toàn trước khi tiếp tục thi công.\nKhắc phục hậu quả tai nạn lao động, sự cố gây mất an toàn lao động xảy ra trong quá trình thi công xây dựng công trình.\nĐịnh kỳ hoặc đột xuất báo cáo chủ đầu tư về kết quả thực hiện công tác quản lý an toàn lao động trong thi công xây dựng công trình theo quy định của hợp đồng xây dựng và thực hiện các nội dung khác theo quy định của pháp luật về an toàn, vệ sinh lao động.\n3.9. Biện pháp huy động nhân lực và thiết bị phục vụ thi công:\nNhà thầu phải có biện pháp huy động nhân lực, thiết bị để phục vụ thi công cho gói thầu. Nhà thầu thi công phải vạch kế hoạch thực hiện từng công việc, xác định rõ khối lượng dự kiến thực hiện, số lượng, chất lượng máy móc thiết bị thi công và công tác thí nghiệm để điều động nhân lực và máy thiết bị phục vụ thi công cho phù hợp. \nKế hoạch đó phải được giao cho đội trưởng (hay tổ, nhóm) thi công và đưa vào sổ nhật ký thi công xây dựng công trình, đồng thời giao cho tư vấn giám sát một bản. Khi kết thúc thời gian đó phải đưa số liệu và kết quả thực hiện vào sổ nhật ký để theo dõi.\nCác vị trí chức năng của cán bộ (Chỉ huy trưởng thi công, Phụ trách kỹ thuật, Cán bộ KCS, Kỹ thuật thi công trực tiếp...) bắt buộc phải có người thay thế khi đi vắng.\nNhân lực thi công phải đầy đủ, có trình độ nghề nghiệp phù hợp với tính chất gói thầu.\nKhả năng huy động của máy móc thiết bị: Nhà thầu tự có hoặc đi thuê thì phải có phương án kèm theo.\nChủ đầu tư sẽ tổ chức kiểm tra về khả năng đáp ứng điều kiện năng lực của nhà thầu so với HSDT, hợp đồng trước khi thi công.\n3.10. Yêu cầu về biện pháp tổ chức thi công tổng thể và các hạng mục: \nĐiều kiện vận chuyển vật tư - thiết bị: (1) Công trình nằm trong khu vực Quận Tân Phú có hệ thống giao thông đường bộ nhựa hoá toàn bộ, địa hình bằng phẳng nên rất thuận lợi cho việc vận chuyển vật tư thiết bị ra công trường; (2) Thuận tiện sử dụng các loại xe chuyên dụng để chuyên chở, cự ly vận chuyển từ kho đơn vị thi công đến công trường trung bình khoảng 10km.\nCăn cứ khối lượng công tác chủ yếu nêu trên và căn cứ vào điều kiện thực tế tại hiện trường. Đơn vị thi công phải sắp xếp và bố trí nhân lực hợp lý để phối hợp thực hiện công việc theo đúng tiến độ chung của công trình. Đồng thời phối hợp với các đơn vị thi công tại hiện trường không làm ảnh hưởng đến các đơn vị khác cùng tham gia thi công (nếu có).  \n3.11. Yêu cầu về hệ thống kiểm tra, giám sát chất lượng của nhà thầu:\nLập hệ thống quản lý giám sát chất lượng phù hợp với yêu cầu, tính chất, quy mô công trình, trong đó quy định trách nhiệm của từng cá nhân, bộ phận thi công trong việc, xem như quản lý chất lượng công trình xây dựng.\nLập và ghi nhật ký thi công xây dựng công trình theo quy định.\nKiểm tra an toàn lao động, vệ sinh môi trường bên trong và bên ngoài công trường.\n4. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau: \n4.1. Giải pháp và phương pháp luận;\n4.2. Kế hoạch công tác.\n5. Quy định về kiểm tra, nghiệm thu sản phẩm:\nNhà thầu phải lập kế hoạch cử người kiểm tra thường xuyên công tác thi công ngoài công trình;\nNghiệm thu nội bộ Nhà thầu hoàn tất công tác thu hồi máy, thu dọn hiện trường và gửi biên bản nghiệm thu cho các bên cùng ký kết;\nBáo cáo chủ đầu tư về tiến độ, chất lượng, khối lượng, an toàn lao động và vệ sinh môi trường thi công xây dựng theo yêu cầu của chủ đầu tư;\nCó biện pháp đảm bảo chất lượng thi công công trình, phải có bộ phận chuyên trách công tác quản lý chất lượng công trình của mình có đủ điều kiện và trình độ chuyên môn bảo đảm hoạt động có hiệu quả thiết thực. Nếu nhà thầu thuê đơn vị khác làm thực hiện công tác thì phải coi đơn vị đó như một nhà thầu phụ và phải làm các thủ tục như một nhà thầu phụ."}