{"text":"--- Tệp: Chuong V Yeu cau ve ky thuat.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                      Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n       Mục 1. Yêu cầu về kỹ thuật\r\n        Tài liệu viện dẫn, tham chiếu:\r\n          - QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công\r\n               nghiệp.\r\n          - TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều\r\n               dẫn động bởi động cơ đốt trong kiểu pit tông.\r\n          - TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.\r\n          - TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.\r\n          - Tiêu chuẩn kỹ thuật máy phát điện nhỏ và vừa ban hành kèm văn bản số\r\n               6483/VNPT-CNM-KHĐT ngày 02/12/2016 của Tập đoàn Bưu chính Viễn\r\n               thông Việt Nam.\r\n       Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n       1.1.    Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\r\n        -     Tên dự án: Trang bị bổ sung máy phát điện dự phòng cho các trạm 5G\r\n              năm 2024.\r\n        -     Tên gói thầu: Mua sắm máy phát điện 15KVA và 20KVA.\r\n        -     Nội dung gói thầu: Đầu tư lắp đặt mới 02 máy phát điện 15KVA - 1pha và\r\n              4 máy phát điện 20KVA - 1pha (có vỏ chống ồn, ATS và vật tư lắp đặt chủ\r\n              yếu kèm theo: cáp điện, tiếp đất, ống bô, đầu cote,…) tại các trạm 5G.\r\n        -     Thời gian thực hiện hợp đồng: 21 ngày.\r\n        -     Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh.\r\n        -     Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ\r\n        -     Nguồn vốn: Nguồn khấu hao tài sản cố định.\r\n        -     Địa điểm cung cấp và lắp đặt:\r\n                                                                                       Công\r\n                        Đơn vị quản                                    Tọa độ          suất\r\nTT      Mã CSHT                               Địa chỉ                                 (KVA)\r\n                            lý\r\n                                                                Long            Lat\r\n                                      Ấp 1, Tân Khai, Hớn\r\n1    CSHT_BPC_00639    Bình Long                              106,61742   11,563742     15\r\n                                      Quản, Bình Phước\r\n                                      Khu Phố 2, Hưng Long,\r\n2    CSHT_BPC_00351    Chơn Thành                             106,60964   11,423721     20\r\n                                      Chơn Thành\r\n                                      KP Phú Tân, Tân Phú,\r\n3    CSHT_BPC_00359    Đồng Xoài                              106,88275   11,534847     20\r\n                                      Đồng Xoài, Bình Phước\r\n                                      KP Phú Tân, Tân Phú,\r\n4    CSHT_BPC_00329    Đồng Xoài                              106,88882   11,536461     20\r\n                                      Đồng Xoài, Bình Phước\r\n                                      Tân Trà 1, Tân Bình,\r\n5    CSHT_BPC_00347    Đồng Xoài                              106,89325   11,527415     20\r\n                                      Đồng Xoài, Bình Phước\r\n                                      Tân Thiện, Đồng Xoài,\r\n6    CSHT_BPC_00330    Đồng Xoài                              106,90332   11,536137     15\r\n                                      Bình Phước\r\n\f    -        Danh mục và số lượng hàng hoá:\r\nT        TÊN HÀNG           ĐV     K                                     Tiến độ cung cấp theo yêu\r\n                                              Địa điểm cung cấp\r\nT          HÓA               T     L                                       cầu của bên mời thầu\r\n\r\n        Máy phát điện                  Tại các trạm 5G trên địa bàn tỉnh Trong vòng 21 ngày kể từ\r\n1                     Máy          2\r\n        15KVA-1pha                     Bình Phước                        ngày ký hợp đồng.\r\n                                       Tại các trạm 5G trên địa bàn tỉnh Trong vòng 21 ngày kể từ\r\n2 Tủ ATS 80A                 Tủ    2\r\n                                       Bình Phước                        ngày ký hợp đồng.\r\n  Vận chuyển, cấp                      Tại các trạm 5G trên địa bàn tỉnh\r\n                                                                         Trong vòng 21 ngày kể từ\r\n3 các vật tư lắp đặt tại Máy       2   Bình Phước\r\n                                                                         ngày ký hợp đồng.\r\n  trạm BTS\r\n        Máy phát điện                  Tại các trạm 5G trên địa bàn tỉnh Trong vòng 21 ngày kể từ\r\n4                     Máy          4\r\n        20KVA-1pha                     Bình Phước                        ngày ký hợp đồng.\r\n                                       Tại các trạm 5G trên địa bàn tỉnh Trong vòng 21 ngày kể từ\r\n5 Tủ ATS 100A                Tủ    4\r\n                                       Bình Phước                        ngày ký hợp đồng.\r\n  Vận chuyển, cấp                      Tại các trạm 5G trên địa bàn tỉnh\r\n                                                                         Trong vòng 21 ngày kể từ\r\n6 các vật tư lắp đặt tại Máy       4   Bình Phước\r\n                                                                         ngày ký hợp đồng.\r\n  trạm BTS\r\n              1.2.   Yêu cầu về kỹ thuật\r\n    a. Yêu cầu chung:\r\n         -    Máy phát điện phải đáp ứng các yêu cầu theo bảng tiêu chuẩn kỹ thuật máy phát\r\n              điện và đáp ứng các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện\r\n              hành.\r\n         -    Nhà cung cấp phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ các\r\n              chứng nhận, cam kết chất lượng, tài liệu kỹ thuật và các tài liệu liên quan khác.\r\n         -    Đối với những chỉ tiêu kỹ thuật của MPĐ cần phải kèm theo tài liệu chứng minh\r\n              cụ thể.\r\n         -    Tài liệu chứng minh xuất xứ và chất lượng của hàng hóa như sau:\r\n         -    + Đối với hàng hóa xuất xứ Việt Nam: Giấy chứng nhận xuất xưởng (bản gốc);\r\n              Trong trường hợp sử dụng thành phần (động cơ/đầu phát/bảng điều khiển) nhập\r\n              khẩu, cung cấp Giấy chứng nhận xuất xứ -CO và chứng nhận chất lượng-CQ\r\n              (bản gốc hoặc bản chứng thực công chứng) khi giao hàng;\r\n         -    + Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển,\r\n              ATS) sản xuất từ năm 2024 trở về sau, máy phát điện mới 100% chưa qua sử\r\n              dụng.\r\n    b) Yêu cầu về kỹ thuật cụ thể:\r\n\f          Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu\r\n    tham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng\r\n    không hợp lệ thì được coi là \"Không đạt\".\r\n\r\n\r\n\r\n\r\n                                                                                 Đánh giá\r\n                                                                              Đáp\r\nTT          Nội dung                   Thông số kỹ thuật yêu cầu                      Không\r\n                                                                              ứng\r\n                                                                                     đáp ứng\r\n                                                                              yêu\r\n                                                                                     yêu cầu\r\n                                                                              cầu\r\nA      Yêu cầu chung đối với tổ máy phát điện\r\n       - Hàng mới 100%, chưa qua sử dụng, được sản xuất trong vòng 12\r\n       tháng tính đến thời điểm đóng thầu. Hàng hóa có xuất xứ Việt Nam.\r\n       - Khí thải:\r\n       + Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối\r\n       với bụi và các chất vô cơ (QCVN 19:2009/BTNMT). Cung cấp\r\n       chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu chứng\r\n       minh đáp ứng QCVN 19:2009/BTNMT.\r\n       + Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho\r\n       môi trường xung quanh.\r\n       + Hướng xả khí thải của miệng ống xả theo chiều dọc của máy.\r\n       - Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng\r\n       hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 oC đến 40 oC\r\n       và độ ẩm môi trường ≤ 80%.\r\n       - Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các\r\n       đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận\r\n                                                                              Đạt   Không đạt\r\n       được.\r\n       - Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số\r\n       đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt\r\n       chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí\r\n       sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\r\n       + Tên hoặc thương hiệu nhà chế tạo.\r\n       + Số seri của nhà chế tạo, hoặc nhãn nhận biết.\r\n       + Công suất ra danh định.\r\n       + Điện áp danh định.\r\n       + Tần số danh định.\r\n       + Hệ số công suất danh định.\r\n       + Kích thước, khối lượng tổng của máy phát.\r\n       - Tài liệu kèm theo:\r\n       + Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).\r\n       + Tài liệu hướng dẫn vận hành (Tiếng Việt).\r\nI      Các thông tin yêu cầu\r\n       Hãng sản xuất/Mã\r\n1                             Nhà thầu cung cấp thông tin                     Đạt   Không đạt\r\n       hiệu/Xuất xứ\r\n\f     Sơ đồ, bản vẽ cấu       Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và\r\n2                                                                              Đạt   Không đạt\r\n     tạo                     sơ đồ lắp ráp tổng thể của máy\r\n     Danh sách các chi\r\n                             Có mã sản phẩm (mã sản xuất hoặc mã mua\r\n     tiết vật tư linh kiện\r\n3                            hàng) của từng chi tiết theo tiêu chuẩn của nhà   Đạt   Không đạt\r\n     cấu thành nên sản\r\n                             sản xuất\r\n     phẩm\r\n     Chứng nhận chất\r\n     lượng (đối với đơn\r\n4                            ISO 9001:2015                                     Đạt   Không đạt\r\n     vị thực hiện lắp\r\n     ráp/sản xuất)\r\n     Chứng nhận môi\r\n     trường\r\n5    (đối với đơn vị thực    ISO 14001:2015                                    Đạt   Không đạt\r\n     hiện lắp ráp/sản\r\n     xuất)\r\n6    Chứng nhận              CE hoặc ISO 8528 hoặc tương đương                 Đạt   Không đạt\r\n\r\n     Máy vận hành bằng\r\n     khóa điện đề nổ\r\n     hoặc phím bấm\r\n     mềm; không chổi\r\n     than, tự động kích\r\n7    từ; tự động điều Đáp ứng đầy đủ các yêu cầu                               Đạt   Không đạt\r\n     chỉnh điện áp khi có\r\n     sự thay đổi về mức\r\n     tải bằng AVR; có bộ\r\n     sạc ắc quy kèm theo\r\n     máy, ắc quy kín khí\r\n\r\nII   Các chỉ tiêu đánh giá\r\n1    Loại máy             Máy phát điện xoay chiều, 1 pha 2 dây                Đạt   Không đạt\r\n2    Chất lượng           Mới 100%, có chứng nhận nguồn gốc                    Đạt   Không đạt\r\n     Sơn bảo vệ khung\r\n3    vỏ máy và thùng Sơn tĩnh điện                                             Đạt   Không đạt\r\n     nhiên liệu\r\n4    Cấp điện áp          220V- 230V                                           Đạt   Không đạt\r\n5    Tần số định mức      50 Hz                                                Đạt   Không đạt\r\n6    Công suất định mức ≥ 15.0 kVA                                             Đạt   Không đạt\r\n7    Công suất dự phòng ≥ 16.5 kVA                                             Đạt   Không đạt\r\n8    Hệ số công suất      Cosϕ = 1.                                            Đạt   Không đạt\r\n9    Tốc độ vòng quay     1.500 vòng/phút.                                     Đạt   Không đạt\r\n\f     Thời gian vận hành\r\n     liên tục ở chế độ\r\n10                      ≥ 12h                                            Đạt   Không đạt\r\n     100% công suất\r\n     định mức của máy\r\n     Dung tích bình chứa\r\n11   nhiên liệu kèm theo ≥ 50 lít                                        Đạt   Không đạt\r\n     máy\r\n\r\n                      Gắn liền với khung bệ máy; được chế tạo chắc\r\n     Thùng chứa nhiên\r\n12                    chắn, bằng thép đã qua xử lý hóa học để chống      Đạt   Không đạt\r\n     liệu\r\n                      sự rỉ sét và tăng độ bám dính của sơn.\r\n\r\n     Thời gian vận hành\r\n13   liên tục ở 110% ≥ 1h                                                Đạt   Không đạt\r\n     công suất dự phòng\r\n     Khả năng đóng tải 1\r\n14                       ≥ 100 % tải định mức trong 30s                  Đạt   Không đạt\r\n     cấp\r\n     Tuổi thọ hoạt động\r\n     theo đúng hướng\r\n     dẫn của nhà sản\r\n15   xuất (Tính đến khi ≥ 10.000h nhà thầu cung cấp thông tin chi tiết   Đạt   Không đạt\r\n     phải mở máy làm lại\r\n     hơi, trục cơ hoặc\r\n     bạc cổ trục...)\r\n                      Độ ồn lớn nhất ≤ 66dB(A) khi hoạt động ở chế\r\n     Độ ồn (khi có vỏ\r\n16                    độ >75% công suất định mức trong không             Đạt   Không đạt\r\n     cách âm)\r\n                      gian mở ở khoảng cách 7m\r\n     Vỏ máy đảm bảo\r\n17                        Tối thiểu cấp bảo vệ IP23                      Đạt   Không đạt\r\n     hoạt động ngoài trời\r\n18   Kích thước cả vỏ     ≤ (1700 x 800 x 1200) mm + 1%                  Đạt   Không đạt\r\n19   Trọng lượng khô      ≤ 750 Kg                                       Đạt   Không đạt\r\n                          Động cơ và đầu phát được lắp trên hệ thống\r\n     Hệ thống chống\r\n20                        cao su chống rung, đảm bảo khả năng chịu tải   Đạt   Không đạt\r\n     rung\r\n                          và chấn động cao\r\n                          Làm mát bằng nước (có pha dung dịch chống\r\n21   Hệ thống làm mát                                                    Đạt   Không đạt\r\n                          đông) kết hợp quạt gió đầu trục.\r\n                    Toàn bộ các bộ phận được nhiệt đới hóa, phù\r\n     Điều kiện hoạt hợp với điều kiện khí hậu tại Việt Nam. Nhiệt\r\n22                                                                       Đạt   Không đạt\r\n     động, vận hành độ môi trường: -10oC đến +50oC. Độ ẩm hoạt\r\n                    động: 80% đến 100%.\r\n\f                          Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được\r\n23   Vỏ cách âm           xử lý bề mặt bằng hoá học để chống oxy hóa       Đạt   Không đạt\r\n                          và được sơn tĩnh điện.\r\n                          Được thiết kế chắc chắn, chịu lực cao; sử dụng\r\n                          thép chữ U, I hoặc V có độ dày ≥2mm; được\r\n24   Khung – đế máy                                                        Đạt   Không đạt\r\n                          xử lý bề mặt bằng hoá chất để chống oxy hóa\r\n                          và được sơn tĩnh điện.\r\n\r\n     Hệ thống thoát khí Hệ thống thoát khí thải được thiết kế đảm bảo\r\n25                                                                         Đạt   Không đạt\r\n     thải               thông thoáng cho môi trường xung quanh.\r\n\r\n                          Máy phải có đầu nối đất hoặc phương tiện\r\n26   Nối đất              khác để đấu nối dây bảo vệ hoặc dây nối đất;     Đạt   Không đạt\r\n                          bảo đảm nối đất an toàn.\r\n                          - Đáp ứng Quy chuẩn kỹ thuật quốc gia về\r\n                          khí thải công nghiệp đối với bụi và các chất\r\n                          vô cơ (QCVN19:2009/BTNMT) có chứng\r\n27   Khí thải             nhận của đơn vị kiểm định độc lập.               Đạt   Không đạt\r\n                          - Hệ thống thoát khí thải được thiết kế đảm\r\n                          bảo thông thoáng cho môi trường xung\r\n                          quanh.\r\n                          Tất cả các máy đều phải có bảng thông số đặc\r\n                          trưng; Bảng thông số phải làm bằng vật liệu\r\n                          đủ bền, được lắp chắc chắn trên vỏ máy (hoặc\r\n                          in trực tiếp trên vỏ máy) và được bố trí sao\r\n                          cho dễ đọc; Bảng thông số gồm tối thiểu các\r\n                          nội dung sau:\r\n                       - Tên hoặc thương hiệu của nhà chế tạo;\r\n     Bảng thông số đặc\r\n28                                                                         Đạt   Không đạt\r\n     trưng             - Số seri của nhà chế tạo, hoặc nhãn nhận biết;\r\n                          - Công suất ra danh định;\r\n                          - Điện áp danh định;\r\n                          - Tần số danh định;\r\n                          - Hệ số công suất danh định;\r\n                          - Kích thước, khối lượng tổng của máy phát.\r\n                          - Trọng lượng, năm sản xuất.\r\n     Tài liệu hướng dẫn\r\n     sử dụng, vận hành\r\n29                      Tiếng Việt                                         Đạt   Không đạt\r\n     (bao gồm tài liệu\r\n     chuẩn đoán sự cố)\r\nB    Yêu cầu đối với đầu phát điện\r\nI    Các thông tin yêu cầu\r\n\f     Hãng sản xuất/Mã\r\n1                      Nhà thầu cung cấp                                   Đạt   Không đạt\r\n     hiệu\r\n2    Xuất xứ           Nhà thầu cung cấp                                   Đạt   Không đạt\r\n3    Năm sản xuất      Năm 2024 trở về sau                                 Đạt   Không đạt\r\n                       Có sơ đồ cấu tạo chi tiết của các cụm chi tiết\r\n     Sơ đồ, bản vẽ cấu\r\n4                      cấu thành và sơ đồ lắp ráp tổng thể của đầu         Đạt   Không đạt\r\n     tạo\r\n                       phát\r\nII   Các chỉ tiêu đánh giá                                                 Đạt   Không đạt\r\n1    Công suất định mức ≥ 15 kVA                                           Đạt   Không đạt\r\n2    Hệ số công suất      1.0                                              Đạt   Không đạt\r\n3    Kích từ              Tự kích từ, không chổi than                      Đạt   Không đạt\r\n     Bộ điều chỉnh điện\r\n4                         AVR                                              Đạt   Không đạt\r\n     áp\r\n     Độ ổn định điện áp ≤ ±1% từ không tải đến đầy tải định mức trong\r\n5                                                                          Đạt   Không đạt\r\n     (%)                  30 giây\r\n     Độ ổn định tần số ≤ ±1% từ không tải đến đầy tải định mức trong\r\n6                                                                          Đạt   Không đạt\r\n     (%)                  30 giây\r\n 7   Cấp cách nhiệt       Tối thiểu cấp H                                  Đạt   Không đạt\r\n 8   Cấp bảo vệ đầu phát Tối thiểu IP23                                    Đạt   Không đạt\r\n 9   Kết cấu đầu phát     Một ổ trục, tự bôi trơn                          Đạt   Không đạt\r\n10   Làm mát đầu phát     Cánh quạt đầu trục thổi trực tiếp                Đạt   Không đạt\r\nC    Yêu cầu đối với động cơ\r\n I   Các thông tin yêu cầu\r\n     Hãng sản xuất/Mã\r\n1                         Nhà thầu cung cấp                                Đạt   Không đạt\r\n     hiệu\r\n2    Xuất xứ              Nhà thầu cung cấp                                Đạt   Không đạt\r\n3    Năm sản xuất         Năm 2024 trở về sau                              Đạt   Không đạt\r\n4    Nhiên liệu sử dụng Dầu Diesel                                         Đạt   Không đạt\r\n                          Có sơ đồ cấu tạo chi tiết của các cụm chi tiết\r\n     Sơ đồ, bản vẽ cấu\r\n5                         cấu thành và sơ đồ lắp ráp tổng thể của động     Đạt   Không đạt\r\n     tạo\r\n                          cơ\r\nII   Các chỉ tiêu đánh giá\r\n1    Loại động cơ         4 kỳ làm mát bằng nước                           Đạt   Không đạt\r\n2    Công suất liên tục   ≥ 20 kW.                                         Đạt   Không đạt\r\n3    Công suất tối đa     ≥ 22 KW                                          Đạt   Không đạt\r\n     Định mức tốc độ\r\n4                         1500 vòng/phút                                   Đạt   Không đạt\r\n     vòng quay trục cơ\r\n     Số xilanh, kiểu bố\r\n5                         ≥ 3, thẳng hàng                                  Đạt   Không đạt\r\n     trí\r\n6    Tỷ số nén            ≥ 20:1                                           Đạt   Không đạt\r\n                          Điện tử có ECU kiểm soát nhiệt độ động cơ,\r\n7    Cơ cấu điều tốc                                                       Đạt   Không đạt\r\n                          áp lực nhớt.\r\n\f8    Hệ thống nạp khí     Hút khí tự nhiên                                Đạt   Không đạt\r\n     Kiểu phun nhiên\r\n9                         Trực tiếp hoặc gián tiếp                        Đạt   Không đạt\r\n     liệu\r\n     Mức tiêu thụ nhiên ≤ 6 lít/giờ tại 100% tải định mức                 Đạt   Không đạt\r\n10\r\n     liệu               ≤ 5 lít/giờ tại 75% tải định mức                  Đạt   Không đạt\r\n     Hệ thống bơm Bơm cơ và bơm điện kết hợp bơm tay để bơm\r\n11   chuyển tiếp nhiên chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc     Đạt   Không đạt\r\n     liệu               và bơm cao áp\r\n12   Hệ thống khởi động                                                         Không đạt\r\n     - Hình thức khởi\r\n                        Khởi động điện.                                   Đạt   Không đạt\r\n     động\r\n                        Tích hợp tiếp điểm điều khiển máy phát điện\r\n     - Tính năng điều\r\n                        (bật/tắt) từ xa theo quy trình của máy thông      Đạt   Không đạt\r\n     khiển tự động\r\n                        qua các cặp tiếp điểm\r\n\r\n                          Ắc quy được cố định hoàn toàn bên trong vỏ\r\n13   Nguồn khởi động      chống ồn, gồm đầy đủ các phụ kiện (giá đỡ,      Đạt   Không đạt\r\n                          đầu cốt, cáp đấu nối). Ắc quy là loại kín khí\r\n\r\n14   Hệ thống lọc         Có bộ lọc gió, lọc nhiên liệu, lọc nhớt         Đạt   Không đạt\r\n15   Hệ thống bôi trơn    Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc    Đạt   Không đạt\r\n                          - Làm mát bằng nước có pha dung dịch chống\r\n                          đóng cặn\r\n16   Hệ thống làm mát                                                     Đạt   Không đạt\r\n                          - Có kèm theo bình nước phụ kết hợp quạt gió\r\n                          đầu trục và dầu bôi trơn\r\n17   Tính năng sấy        Có tính năng sấy trước khi khởi động            Đạt   Không đạt\r\nD    Yêu cầu đối với hệ thống điều khiển                                        Không đạt\r\n     Hãng sản xuất/Mã\r\n1                         Nhà thầu cung cấp thông tin                     Đạt   Không đạt\r\n     hiệu/Xuất xứ\r\n2    Năm sản xuất         Năm 2024 trở về sau                             Đạt   Không đạt\r\n3    Màn hình hiển thị    Màn hình LCD                                    Đạt   Không đạt\r\n4    Ngôn ngữ hiển thị    Tiếng Việt hoặc Tiếng Anh                       Đạt   Không đạt\r\n                          - TEST (Kiểm tra);\r\n                          - RUN (Vận hành);\r\n                          - AUTO (Vận hành tự động);\r\n5    Chế độ vận hành      - STOP (tắt);                                   Đạt   Không đạt\r\n                          - Các phím bấm chuyển chế độ hiển thị: Lên,\r\n                          xuống, trái, phải\r\n                          - Khởi động bằng bằng tay (ổ khóa đề)\r\n     Chức năng tự động\r\n     khởi động máy phát\r\n6                         Có                                              Đạt   Không đạt\r\n     khi có sự cố điện\r\n     lưới\r\n\f     Đèn LED cảnh báo\r\n7                       Có                                              Đạt   Không đạt\r\n     lỗi\r\n                        - Nút khởi động bằng tay START\r\n     Có các nút điều\r\n8                       - Nút dừng máy bằng tay STOP                    Đạt   Không đạt\r\n     khiển\r\n                        - Nút dừng máy khẩn cấp\r\n9    Chuẩn truyền thông Modbus RTU RS485                                Đạt   Không đạt\r\n                        - Điện áp (V)\r\n                        - Dòng điện (A)\r\n                        - Tần số (Hz)\r\n                        - Công suất máy phát (kW)\r\n                        - Tải máy phát (%)\r\n                        - Hệ số công suất\r\n                        - Tốc độ động cơ (rpm)\r\n     Các thông số hiển\r\n                        - Áp suất dầu bôi trơn (Bar)\r\n10   thị được trên màn                                                  Đạt   Không đạt\r\n     hình LCD           - Nhiệt độ nước làm mát (oC)\r\n                        - Mức nhiên liệu (% hoặc Lít)\r\n                        - Điện áp sạc ắc quy (Vdc)\r\n                        - Trạng thái hoạt động của máy phát điện\r\n                        (chạy/dừng)\r\n                        - Số giờ hoạt động còn lại máy phát đến bảo\r\n                        trì\r\n                        - Hiển thị và phân tích điện áp… dạng đồ thị\r\n                        - Nhiệt độ nước làm mát cao hoặc Nhiệt độ\r\n                        động cơ cao\r\n                        - Áp suất dầu bôi trơn của động cơ thấp hơn\r\n                        ngưỡng cho phép\r\n                        - Điện Áp đầu ra cao/thấp hơn ngưỡng cho\r\n                        phép\r\n     Các tính năng cảnh - Tần số dòng Điện đầu ra cao/thấp hơn\r\n11                      ngưỡng cho phép                                 Đạt   Không đạt\r\n     báo\r\n                        - Máy phát Điện quá tải\r\n                        - Tác động nút dừng khẩn cấp\r\n                        - Điện Áp ắc quy khởi động thấp\r\n                        - Mức nhiên liệu thấp hơn ngưỡng cài đặt trên\r\n                        bộ điều khiển (có thể thay đổi được ngưỡng\r\n                        cài đặt)\r\n                      - Nhiệt độ nước làm mát cao hơn ngưỡng cho\r\n                      phép\r\n     Tự động dừng máy\r\n12                    - Nhiệt độ động cơ cao hơn ngưỡng cho phép        Đạt   Không đạt\r\n     phát điện khi\r\n                      - Áp suất dầu bôi trơn thấp hơn ngưỡng cho\r\n                      phép (mặc định của nhà sản xuất)\r\n\f                          - Điện áp ra cao/thấp hơn ngưỡng cho phép\r\n                          (cài đặt được trên bộ điều khiển)\r\n                          - Tần số cao/thấp hơn ngưỡng cho phép (cài\r\n                          đặt được trên bộ điều khiển)\r\n                          - Quá tải vượt ngưỡng cho phép (mặc định của\r\n                          nhà sản xuất).\r\n                          - Tác động nút dừng khẩn cấp\r\n                          - Mức nhiên liệu thấp hơn ngưỡng cho phép\r\n                          (cài đặt được trên bộ điều khiển).\r\n     Có thể điều khiển\r\n     máy phát thông qua Điều khiển bật/tắt từ xa qua dry contact và tin\r\n13                                                                        Đạt   Không đạt\r\n     tiếp điểm khô dry nhắn SMS\r\n     contact\r\nE    Hệ thống cảnh báo, bảo vệ\r\n     CB bảo vệ điện áp\r\n1                         1 pha 2 cực                                     Đạt   Không đạt\r\n     đầu ra\r\n     Hệ thống kết nối Dùng cọc kết nối cố định, cọc kết nối có ren\r\n2                                                                         Đạt   Không đạt\r\n     điện động lực đầu ra vít và đai ốc, có nắp bảo vệ\r\nF    Yêu cầu đối với tủ ATS                                                     Không đạt\r\n1    Loại/kiểu tủ         Loại treo tường                                 Đạt   Không đạt\r\n                          Dòng điện định mức: ≥ 100 A, 1 pha              Đạt   Không đạt\r\n                          Tự động điều khiển khởi động máy phát khi\r\n                                                                          Đạt   Không đạt\r\n                          điện lưới có sự cố.\r\n                          Tự động chuyển tải từ điện lưới sang tải máy\r\n                                                                          Đạt   Không đạt\r\n                          phát và ngược lại khi mất/có điện.\r\n                          Công tắc lựa chọn chế độ: Auto/Gen/Man.         Đạt   Không đạt\r\n                          Bộ sạc ắc qui tự động.                          Đạt   Không đạt\r\n2    Chức năng bộ ATS\r\n                          Đèn báo chế độ hoạt động.                       Đạt   Không đạt\r\n                          Vỏ tủ được sơn tĩnh điện.                       Đạt   Không đạt\r\n                          Các thông số có thể điều chỉnh bởi người sử\r\n                          dụng: Thời gian chờ điện lưới ổn định, thời\r\n                          gian đóng Contactor điện lưới, thời gian đóng   Đạt   Không đạt\r\n                          Contactor máy phát điện, thời gian làm nguội\r\n                          máy.\r\nG                      Yêu cầu về lắp đặt, đấu nối\r\n     Máy phát điện phải\r\n     được vận chuyển và\r\n1    lắp đặt vào đúng vị Cam kết đáp ứng.                                 Đạt   Không đạt\r\n     trí do Chủ đầu tư chỉ\r\n     định\r\n\f      Máy phát điện phải\r\n      được đặt cân bằng,\r\n      đảm bảo an toàn và\r\n 2                       Cam kết đáp ứng.                                  Đạt   Không đạt\r\n      thuận tiện khi vận\r\n      hành, bảo dưỡng và\r\n      sửa chữa\r\n      Đấu nối dây nguồn,\r\n      dây tiếp đất, dây\r\n 3                       Cam kết đáp ứng.                                  Đạt   Không đạt\r\n      điều khiển phải đi\r\n      trong ống nhựa\r\n      Lắp đặt tủ ATS,\r\n 4                    Cam kết đáp ứng.                                     Đạt   Không đạt\r\n      máy phát điện.\r\n      Tiếp đất cho thiết bị\r\n 5    bao gồm máy phát Cam kết đáp ứng.                                    Đạt   Không đạt\r\n      điện, tủ ATS\r\n 6    Tiết diện dây đất    ≥ 16 mm2.                                       Đạt   Không đạt\r\n 7    Tiết diện dây nguồn ≥ 16 mm2.                                        Đạt   Không đạt\r\n      Nhà thầu có cam kết Nhà thầu có cam kết chạy thử tải theo yêu cầu\r\n 8                                                                         Đạt   Không đạt\r\n      chạy thử tải.       của chủ đầu tư.\r\n\r\nB TIÊU CHUẨN KỸ THUẬT MÁY PHÁT ĐIỆN 20KVA -1P\r\n\r\n                                                                              Đánh giá\r\n                                                                           Đáp\r\nSTT        Nội dung                  Thông số kỹ thuật yêu cầu                     Không\r\n                                                                           ứng\r\n                                                                                  đáp ứng\r\n                                                                           yêu\r\n                                                                                  yêu cầu\r\n                                                                           cầu\r\nA     Yêu cầu chung đối với tổ máy phát điện\r\nI     Các thông tin yêu cầu\r\n      - Hàng mới 100%, chưa qua sử dụng, được sản xuất trong vòng 12\r\n      tháng tính đến thời điểm đóng thầu. Hàng hóa có xuất xứ Việt Nam.\r\n      - Khí thải:\r\n      + Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối\r\n      với bụi và các chất vô cơ (QCVN 19:2009/BTNMT). Cung cấp\r\n      chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu chứng\r\n      minh đáp ứng QCVN 19:2009/BTNMT.                                     Đạt   Không đạt\r\n      + Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho\r\n      môi trường xung quanh.\r\n      + Hướng xả khí thải của miệng ống xả theo chiều dọc của máy.\r\n      - Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng\r\n      hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 oC đến 40 oC\r\n      và độ ẩm môi trường ≤ 80%.\r\n\f    - Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các\r\n    đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận\r\n    được.\r\n    - Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số\r\n    đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt\r\n    chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí\r\n    sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\r\n    + Tên hoặc thương hiệu nhà chế tạo.\r\n    + Số seri của nhà chế tạo, hoặc nhãn nhận biết.\r\n    + Công suất ra danh định.\r\n    + Điện áp danh định.\r\n    + Tần số danh định.\r\n    + Hệ số công suất danh định.\r\n    + Kích thước, khối lượng tổng của máy phát.\r\n    - Tài liệu kèm theo:\r\n    + Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).\r\n    + Tài liệu hướng dẫn vận hành (Tiếng Việt).\r\n    Hãng sản xuất/Mã\r\n1                          Nhà thầu cung cấp thông tin.                       Đạt   Không đạt\r\n    hiệu/Xuất xứ\r\n    Sơ đồ, bản vẽ cấu Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và\r\n2                                                                             Đạt   Không đạt\r\n    tạo                    sơ đồ lắp ráp tổng thể của máy\r\n    Danh sách các chi\r\n                            Có mã sản phẩm (mã sản xuất hoặc mã mua\r\n    tiết vật tư linh kiện\r\n3                           hàng) của từng chi tiết theo tiêu chuẩn của nhà   Đạt   Không đạt\r\n    cấu thành nên sản\r\n                            sản xuất\r\n    phẩm\r\n    Chứng nhận chất\r\n    lượng (đối với đơn\r\n4                           ISO 9001:2015                                     Đạt   Không đạt\r\n    vị thực hiện lắp\r\n    ráp/sản xuất)\r\n    Chứng nhận môi\r\n    trường\r\n5   (đối với đơn vị thực    ISO 14001:2015                                    Đạt   Không đạt\r\n    hiện lắp ráp/sản\r\n    xuất)\r\n6   Chứng nhận              CE hoặc ISO 8528 hoặc tương đương                 Đạt   Không đạt\r\n\f     Máy vận hành bằng\r\n     khóa điện đề nổ\r\n     hoặc phím bấm\r\n     mềm; không chổi\r\n     than, tự động kích\r\n7    từ; tự động điều Đáp ứng                                         Đạt   Không đạt\r\n     chỉnh điện áp khi có\r\n     sự thay đổi về mức\r\n     tải bằng AVR; có bộ\r\n     sạc ắc quy kèm theo\r\n     máy, ắc quy kín khí\r\n\r\nII   Các chỉ tiêu đánh giá\r\n1    Loại máy             Máy phát điện xoay chiều, 1 pha 2 dây       Đạt   Không đạt\r\n2    Chất lượng           Mới 100%, có chứng nhận nguồn gốc           Đạt   Không đạt\r\n     Sơn bảo vệ khung\r\n3    vỏ máy và thùng Sơn tĩnh điện                                    Đạt   Không đạt\r\n     nhiên liệu\r\n4    Cấp điện áp          220V- 230V                                  Đạt   Không đạt\r\n5    Tần số định mức      50 Hz                                       Đạt   Không đạt\r\n6    Công suất định mức ≥ 20.0 kVA                                    Đạt   Không đạt\r\n7    Công suất dự phòng ≥ 22.0 kVA                                    Đạt   Không đạt\r\n8    Hệ số công suất      Cosϕ = 1.                                   Đạt   Không đạt\r\n9    Tốc độ vòng quay     1.500 vòng/phút.                            Đạt   Không đạt\r\n     Thời gian vận hành\r\n     liên tục ở chế độ\r\n10                      ≥ 12h                                         Đạt   Không đạt\r\n     100% công suất\r\n     định mức của máy\r\n     Dung tích bình chứa\r\n11   nhiên liệu kèm theo ≥ 90 lít                                     Đạt   Không đạt\r\n     máy\r\n\r\n                      Gắn liền với khung bệ máy; được chế tạo chắc\r\n     Thùng chứa nhiên\r\n12                    chắn, bằng thép đã qua xử lý hóa học để chống   Đạt   Không đạt\r\n     liệu\r\n                      sự rỉ sét và tăng độ bám dính của sơn.\r\n\r\n     Thời gian vận hành\r\n13   liên tục ở 110% ≥ 1h                                             Đạt   Không đạt\r\n     công suất dự phòng\r\n     Khả năng đóng tải 1\r\n14                       ≥ 100 % tải định mức trong 30s               Đạt   Không đạt\r\n     cấp\r\n\f     Tuổi thọ hoạt động\r\n     theo đúng hướng\r\n     dẫn của nhà sản\r\n15   xuất (Tính đến khi ≥ 10.000h nhà thầu cung cấp thông tin chi tiết     Đạt   Không đạt\r\n     phải mở máy làm lại\r\n     hơi, trục cơ hoặc\r\n     bạc cổ trục...)\r\n                      Độ ồn lớn nhất ≤ 66dB(A) khi hoạt động ở chế\r\n     Độ ồn (khi có vỏ\r\n16                    độ >75% công suất định mức trong không               Đạt   Không đạt\r\n     cách âm)\r\n                      gian mở ở khoảng cách 7m\r\n     Vỏ máy đảm bảo\r\n17                        Tối thiểu cấp bảo vệ IP23                        Đạt   Không đạt\r\n     hoạt động ngoài trời\r\n18   Kích thước cả vỏ     ≤ (1900 x 900 x 1100) mm + 1%                    Đạt   Không đạt\r\n19   Trọng lượng khô      ≤ 1000 Kg                                        Đạt   Không đạt\r\n                          Động cơ và đầu phát được lắp trên hệ thống\r\n     Hệ thống chống\r\n20                        cao su chống rung, đảm bảo khả năng chịu tải     Đạt   Không đạt\r\n     rung\r\n                          và chấn động cao\r\n                          Làm mát bằng nước (có pha dung dịch chống\r\n21   Hệ thống làm mát                                                      Đạt   Không đạt\r\n                          đông) kết hợp quạt gió đầu trục.\r\n                    Toàn bộ các bộ phận được nhiệt đới hóa, phù\r\n     Điều kiện hoạt hợp với điều kiện khí hậu tại Việt Nam. Nhiệt\r\n22                                                                         Đạt   Không đạt\r\n     động, vận hành độ môi trường: -10oC đến +50oC. Độ ẩm hoạt\r\n                    động: 80% đến 100%.\r\n                          Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được\r\n23   Vỏ cách âm           xử lý bề mặt bằng hoá học để chống oxy hóa       Đạt   Không đạt\r\n                          và được sơn tĩnh điện.\r\n                          Được thiết kế chắc chắn, chịu lực cao; sử dụng\r\n                          thép chữ U, I hoặc V có độ dày ≥2mm; được\r\n24   Khung – đế máy                                                        Đạt   Không đạt\r\n                          xử lý bề mặt bằng hoá chất để chống oxy hóa\r\n                          và được sơn tĩnh điện.\r\n\r\n     Hệ thống thoát khí Hệ thống thoát khí thải được thiết kế đảm bảo\r\n25                                                                         Đạt   Không đạt\r\n     thải               thông thoáng cho môi trường xung quanh.\r\n\r\n                          Máy phải có đầu nối đất hoặc phương tiện\r\n26   Nối đất              khác để đấu nối dây bảo vệ hoặc dây nối đất;     Đạt   Không đạt\r\n                          bảo đảm nối đất an toàn.\r\n                          - Đáp ứng Quy chuẩn kỹ thuật quốc gia về\r\n                          khí thải công nghiệp đối với bụi và các chất\r\n27   Khí thải                                                              Đạt   Không đạt\r\n                          vô cơ (QCVN19:2009/BTNMT) có chứng\r\n                          nhận của đơn vị kiểm định độc lập.\r\n\f                          - Hệ thống thoát khí thải được thiết kế đảm\r\n                          bảo thông thoáng cho môi trường xung             Đạt   Không đạt\r\n                          quanh.\r\n                          Tất cả các máy đều phải có bảng thông số đặc\r\n                          trưng; Bảng thông số phải làm bằng vật liệu\r\n                          đủ bền, được lắp chắc chắn trên vỏ máy (hoặc\r\n                          in trực tiếp trên vỏ máy) và được bố trí sao\r\n                          cho dễ đọc; Bảng thông số gồm tối thiểu các\r\n                          nội dung sau:\r\n                       - Tên hoặc thương hiệu của nhà chế tạo;\r\n     Bảng thông số đặc - Số seri của nhà chế tạo, hoặc nhãn nhận biết;\r\n28                                                                         Đạt   Không đạt\r\n     trưng\r\n                       - Công suất ra danh định;\r\n                       - Điện áp danh định;\r\n                       - Tần số danh định;\r\n                          - Hệ số công suất danh định;\r\n\r\n                          - Trọng lượng, năm sản xuất.\r\n\r\n     Tài liệu hướng dẫn\r\n     sử dụng, vận hành\r\n29                      Tiếng Việt                                         Đạt   Không đạt\r\n     (bao gồm tài liệu\r\n     chuẩn đoán sự cố)\r\nB    Yêu cầu đối với đầu phát điện\r\nI    Các thông tin yêu cầu\r\n     Hãng sản xuất/Mã\r\n1                         Nhà thầu cung cấp                                Đạt   Không đạt\r\n     hiệu\r\n2    Xuất xứ              Nhà thầu cung cấp                                Đạt   Không đạt\r\n3    Năm sản xuất         Năm 2024 trở về sau                              Đạt   Không đạt\r\n                          Có sơ đồ cấu tạo chi tiết của các cụm chi tiết\r\n     Sơ đồ, bản vẽ cấu\r\n4                         cấu thành và sơ đồ lắp ráp tổng thể của đầu      Đạt   Không đạt\r\n     tạo\r\n                          phát\r\nII   Các chỉ tiêu đánh giá\r\n1    Công suất định mức ≥ 20 kVA                                           Đạt   Không đạt\r\n2    Hệ số công suất      1.0                                              Đạt   Không đạt\r\n3    Kích từ              Tự kích từ, không chổi than                      Đạt   Không đạt\r\n     Bộ điều chỉnh điện\r\n4                         AVR                                              Đạt   Không đạt\r\n     áp\r\n     Độ ổn định điện áp ≤ ±1% từ không tải đến đầy tải định mức trong\r\n5                                                                          Đạt   Không đạt\r\n     (%)                  30 giây\r\n     Độ ổn định tần số ≤ ±1% từ không tải đến đầy tải định mức trong\r\n6                                                                          Đạt   Không đạt\r\n     (%)                  30 giây\r\n\f 7   Cấp cách nhiệt      Tối thiểu cấp H                                  Đạt   Không đạt\r\n 8   Cấp bảo vệ đầu phát Tối thiểu IP23                                   Đạt   Không đạt\r\n 9   Kết cấu đầu phát    Một ổ trục, tự bôi trơn                          Đạt   Không đạt\r\n10   Làm mát đầu phát    Cánh quạt đầu trục thổi trực tiếp                Đạt   Không đạt\r\nC    Yêu cầu đối với động cơ\r\n I   Các thông tin yêu cầu\r\n     Hãng sản xuất/Mã\r\n1                        Nhà thầu cung cấp                                Đạt   Không đạt\r\n     hiệu\r\n2    Xuất xứ             Nhà thầu cung cấp                                Đạt   Không đạt\r\n3    Năm sản xuất        Năm 2024 trở về sau                              Đạt   Không đạt\r\n4    Nhiên liệu sử dụng Dầu Diesel                                        Đạt   Không đạt\r\n                         Có sơ đồ cấu tạo chi tiết của các cụm chi tiết\r\n     Sơ đồ, bản vẽ cấu\r\n5                        cấu thành và sơ đồ lắp ráp tổng thể của động     Đạt   Không đạt\r\n     tạo\r\n                         cơ\r\nII   Các chỉ tiêu đánh giá                                                Đạt   Không đạt\r\n1    Loại động cơ         4 kỳ làm mát bằng nước                          Đạt   Không đạt\r\n2    Công suất liên tục   ≥ 26 kW.                                        Đạt   Không đạt\r\n3    Công suất tối đa     ≥ 28.5 KW                                       Đạt   Không đạt\r\n     Định mức tốc độ\r\n4                         1500 vòng/phút                                  Đạt   Không đạt\r\n     vòng quay trục cơ\r\n     Số xilanh, kiểu bố\r\n5                         ≥ 3, thẳng hàng                                 Đạt   Không đạt\r\n     trí\r\n6    Tỷ số nén            ≥ 23:1                                          Đạt   Không đạt\r\n                          Điện tử có ECU kiểm soát nhiệt độ động cơ,\r\n7    Cơ cấu điều tốc                                                      Đạt   Không đạt\r\n                          áp lực nhớt hoặc cơ khí\r\n8    Hệ thống nạp khí     Hút khí tự nhiên                                Đạt   Không đạt\r\n     Kiểu phun nhiên\r\n9                         Trực tiếp hoặc gián tiếp                        Đạt   Không đạt\r\n     liệu\r\n     Mức tiêu thụ nhiên ≤ 8 lít/giờ tại 100% tải định mức                 Đạt   Không đạt\r\n10\r\n     liệu                 ≤ 6 lít/giờ tại 75% tải định mức                Đạt   Không đạt\r\n     Hệ thống bơm Bơm cơ và bơm điện kết hợp bơm tay để bơm\r\n11   chuyển tiếp nhiên chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc     Đạt   Không đạt\r\n     liệu                 và bơm cao áp\r\n12   Hệ thống khởi động                                                   Đạt   Không đạt\r\n     - Hình thức khởi\r\n                          Khởi động điện.                                 Đạt   Không đạt\r\n     động\r\n                          Tích hợp tiếp điểm điều khiển máy phát điện\r\n     - Tính năng điều\r\n                          (bật/tắt) từ xa theo quy trình của máy thông    Đạt   Không đạt\r\n     khiển tự động\r\n                          qua các cặp tiếp điểm\r\n\f                          Ắc quy được cố định hoàn toàn bên trong vỏ\r\n13   Nguồn khởi động      chống ồn, gồm đầy đủ các phụ kiện (giá đỡ,      Đạt   Không đạt\r\n                          đầu cốt, cáp đấu nối). Ắc quy là loại kín khí\r\n\r\n14   Hệ thống lọc         Có bộ lọc gió, lọc nhiên liệu, lọc nhớt         Đạt   Không đạt\r\n15   Hệ thống bôi trơn    Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc    Đạt   Không đạt\r\n\r\n                          - Làm mát bằng nước có pha dung dịch chống\r\n                                                                          Đạt   Không đạt\r\n                          đóng cặn\r\n\r\n16   Hệ thống làm mát\r\n                          - Có kèm theo bình nước phụ kết hợp quạt gió\r\n                                                                          Đạt   Không đạt\r\n                          đầu trục và dầu bôi trơn\r\n\r\n\r\n17   Tính năng sấy        Có tính năng sấy trước khi khởi động            Đạt   Không đạt\r\n\r\nD    Yêu cầu đối với hệ thống điều khiển\r\n     Hãng sản xuất/Mã\r\n1                         Nhà thầu cung cấp thông tin                     Đạt   Không đạt\r\n     hiệu/Xuất xứ\r\n2    Năm sản xuất         Năm 2024 trở về sau                             Đạt   Không đạt\r\n3    Màn hình hiển thị    Màn hình LCD                                    Đạt   Không đạt\r\n4    Ngôn ngữ hiển thị    Tiếng Việt hoặc Tiếng Anh                       Đạt   Không đạt\r\n                          - TEST (Kiểm tra);\r\n                          - RUN (Vận hành);\r\n                          - AUTO (Vận hành tự động);\r\n                          - STOP (tắt);\r\n5    Chế độ vận hành                                                      Đạt   Không đạt\r\n                          - Các phím bấm chuyển chế độ hiển thị: Lên,\r\n                          xuống, trái, phải\r\n\r\n\r\n                          - Khởi động bằng bằng tay (ổ khóa đề)\r\n     Chức năng tự động\r\n     khởi động máy phát\r\n6                       Có                                                Đạt   Không đạt\r\n     khi có sự cố điện\r\n     lưới\r\n     Đèn LED cảnh báo\r\n7                       Có                                                Đạt   Không đạt\r\n     lỗi\r\n                          - Nút khởi động bằng tay START                  Đạt   Không đạt\r\n     Có các nút điều\r\n8\r\n     khiển\r\n                          - Nút dừng máy bằng tay STOP                    Đạt   Không đạt\r\n\f                          - Nút dừng máy khẩn cấp                         Đạt   Không đạt\r\n\r\n9    Chuẩn truyền thông    Modbus RTU RS485                               Đạt   Không đạt\r\n\r\n                        - Điện áp (V)\r\n                        - Dòng điện (A)\r\n                        - Tần số (Hz)\r\n                        - Công suất máy phát (kW)\r\n                        - Tải máy phát (%)\r\n                        - Hệ số công suất\r\n                        - Tốc độ động cơ (rpm)\r\n     Các thông số hiển\r\n                        - Áp suất dầu bôi trơn (Bar)\r\n10   thị được trên màn                                                    Đạt   Không đạt\r\n     hình LCD           - Nhiệt độ nước làm mát (oC)\r\n                        - Mức nhiên liệu (% hoặc Lít)\r\n                        - Điện áp sạc ắc quy (Vdc)\r\n                        - Trạng thái hoạt động của máy phát điện\r\n                        (chạy/dừng)\r\n                        - Số giờ hoạt động còn lại máy phát đến bảo\r\n                        trì\r\n                        - Hiển thị và phân tích điện áp… dạng đồ thị\r\n                        - Nhiệt độ nước làm mát cao hoặc Nhiệt độ\r\n                        động cơ cao\r\n                        - Áp suất dầu bôi trơn của động cơ thấp hơn\r\n                        ngưỡng cho phép\r\n                        - Điện Áp đầu ra cao/thấp hơn ngưỡng cho\r\n                        phép\r\n                        - Tần số dòng Điện đầu ra cao/thấp hơn\r\n     Các tính năng cảnh ngưỡng cho phép\r\n11                                                                        Đạt   Không đạt\r\n     báo\r\n                        - Máy phát Điện quá tải\r\n                          - Tác động nút dừng khẩn cấp\r\n                          - Điện Áp ắc quy khởi động thấp\r\n                          - Mức nhiên liệu thấp hơn ngưỡng cài đặt trên\r\n                          bộ điều khiển (có thể thay đổi được ngưỡng\r\n                          cài đặt)\r\n                      - Nhiệt độ nước làm mát cao hơn ngưỡng cho\r\n                      phép\r\n     Tự động dừng máy\r\n12                    - Nhiệt độ động cơ cao hơn ngưỡng cho phép          Đạt   Không đạt\r\n     phát điện khi\r\n                      - Áp suất dầu bôi trơn thấp hơn ngưỡng cho\r\n                      phép (mặc định của nhà sản xuất)\r\n\f                          - Điện áp ra cao/thấp hơn ngưỡng cho phép\r\n                          (cài đặt được trên bộ điều khiển)\r\n                          - Tần số cao/thấp hơn ngưỡng cho phép (cài\r\n                          đặt được trên bộ điều khiển)\r\n                          - Quá tải vượt ngưỡng cho phép (mặc định của\r\n                          nhà sản xuất).\r\n                          - Tác động nút dừng khẩn cấp\r\n\r\n\r\n                          - Mức nhiên liệu thấp hơn ngưỡng cho phép\r\n                          (cài đặt được trên bộ điều khiển).\r\n\r\n\r\n     Có thể điều khiển\r\n     máy phát thông qua Điều khiển bật/tắt từ xa qua dry contact và tin\r\n13                                                                        Đạt   Không đạt\r\n     tiếp điểm khô dry nhắn SMS\r\n     contact\r\nE    Hệ thống cảnh báo, bảo vệ\r\n     CB bảo vệ điện áp\r\n1                         1 pha 2 cực                                     Đạt   Không đạt\r\n     đầu ra\r\n     Hệ thống kết nối Dùng cọc kết nối cố định, cọc kết nối có ren\r\n2                                                                         Đạt   Không đạt\r\n     điện động lực đầu ra vít và đai ốc, có nắp bảo vệ\r\nF    Yêu cầu đối với tủ ATS\r\n1    Loại/kiểu tủ         Loại treo tường                                 Đạt   Không đạt\r\n                          Dòng điện định mức: ≥ 100 A, 1 pha              Đạt   Không đạt\r\n                          Tự động điều khiển khởi động máy phát khi\r\n                                                                          Đạt   Không đạt\r\n                          điện lưới có sự cố.\r\n                          Tự động chuyển tải từ điện lưới sang tải máy\r\n                                                                          Đạt   Không đạt\r\n                          phát và ngược lại khi mất/có điện.\r\n                          Công tắc lựa chọn chế độ: Auto/Gen/Man.         Đạt   Không đạt\r\n                          Bộ sạc ắc qui tự động.                          Đạt   Không đạt\r\n2    Chức năng bộ ATS\r\n                          Đèn báo chế độ hoạt động.                       Đạt   Không đạt\r\n                          Vỏ tủ được sơn tĩnh điện.                       Đạt   Không đạt\r\n                          Các thông số có thể điều chỉnh bởi người sử\r\n                          dụng: Thời gian chờ điện lưới ổn định, thời\r\n                          gian đóng Contactor điện lưới, thời gian đóng   Đạt   Không đạt\r\n                          Contactor máy phát điện, thời gian làm nguội\r\n                          máy.\r\nG    Yêu cầu về lắp đặt, đấu nối\r\n\f       Máy phát điện phải\r\n       được vận chuyển và\r\n1      lắp đặt vào đúng vị Cam kết đáp ứng.                                    Đạt   Không đạt\r\n       trí do Chủ đầu tư chỉ\r\n       định\r\n       Máy phát điện phải\r\n       được đặt cân bằng,\r\n       đảm bảo an toàn và\r\n2                         Cam kết đáp ứng.                                     Đạt   Không đạt\r\n       thuận tiện khi vận\r\n       hành, bảo dưỡng và\r\n       sửa chữa\r\n       Đấu nối dây nguồn,\r\n       dây tiếp đất, dây\r\n3                         Cam kết đáp ứng.                                     Đạt   Không đạt\r\n       điều khiển phải đi\r\n       trong ống nhựa\r\n       Lắp đặt tủ ATS,\r\n4                      Cam kết đáp ứng.                                        Đạt   Không đạt\r\n       máy phát điện.\r\n       Tiếp đất cho thiết bị\r\n5      bao gồm máy phát Cam kết đáp ứng.                                       Đạt   Không đạt\r\n       điện, tủ ATS\r\n6      Tiết diện dây đất     ≥ 16 mm2.                                         Đạt   Không đạt\r\n7      Tiết diện dây nguồn ≥ 25 mm2.                                           Đạt   Không đạt\r\n       Nhà thầu có cam kết Nhà thầu có cam kết chạy thử tải theo yêu cầu\r\n8                                                                              Đạt   Không đạt\r\n       chạy thử tải.       của chủ đầu tư.\r\n\r\n\r\n    1.3. Các yêu cầu khác:\r\n    1.3.1. Yêu cầu về chất lượng:\r\n    Hàng mới 100%, chưa qua sử dụng, được sản xuất trong vòng 12 tháng tính đến thời\r\n    điểm đóng thầu, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã\r\n    hiệu, xuất xứ. Có đầy đủ catalogue mô tả cấu tạo, thông số chính của hàng hóa, hướng\r\n    dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của Nhà sản xuất. Sản phẩm phải phù hợp\r\n    mục đích sử dụng theo điều kiện môi trường địa phương.\r\n    1.3.2. Yêu cầu về tiến độ thực hiện:\r\n    - Tiến độ cung cấp: Trong vòng 21 ngày, kể từ ngày hợp đồng có hiệu lực.\r\n    - Địa điểm cung cấp và lắp đặt: Tại 6 trạm 5G thuộc Viễn thông Bình Phước.\r\n    1.3.3. Yêu cầu về các điều kiện thương mại:\r\n    - Bên B phải thực hiện biện pháp bảo đảm thực hiện hợp đồng có giá trị bằng 5% giá trị\r\n    hợp đồng trong vòng 07 ngày kể từ ngày ký hợp đồng. Thời gian đảm bảo thực hiện hợp\r\n    đồng là 40 ngày.\r\n\f- Loại hợp đồng: Hợp đồng trọn gói.\r\n- Đồng tiền thanh toán: Tiền đồng Việt Nam.\r\n- Phương thức thanh toán: thanh toán 100% giá trị Hợp đồng trong vòng 30 ngày làm\r\nviệc, kể từ ngày hai bên ký biên bản bàn giao nghiệm thu toàn bộ lô hàng đưa vào sử\r\ndụng và Bên A nhận đầy đủ các hóa đơn tài chính, chứng từ hợp lệ có liên quan của Bên\r\nB và đồng thời Bên B phải cung cấp giấy bảo lãnh bảo hành có giá trị bằng 5% giá trị\r\nhợp đồng có thời hạn bảo hành (≥24 tháng) do một ngân hàng có uy tín tại Việt Nam\r\nphát hành.\r\n1.3.4. Bảo hành:\r\n- Yêu cầu về bảo hành đối với hàng hóa như sau:\r\n+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.\r\n+ Địa điểm bảo hành: Tại vị trí lắp đặt trên địa bàn tỉnh Bình Phước.\r\n+ Trong thời gian bảo hành nếu hàng hóa qua kiểm tra, thử nghiệm hoặc đang sử dụng\r\nmà không phù hợp với các đặc tính kỹ thuật thì bên bán phải thay thế sản phẩm mới\r\nkhác.\r\n+ Trong thời gian thiết bị còn bảo hành, nếu thiết bị có hư hỏng thì bên B phải có trách\r\nnhiệm sửa chữa, thay thế vật tư cùng nguồn gốc và chất lượng.\r\n+ Nếu thiết bị/hàng hóa có hư hỏng xảy ra (trong thời gian bảo hành) do lỗi của nhà sản\r\nxuất, trong vòng 24 giờ kể từ lúc nhận được thông báo của Chủ đầu tư, Nhà thầu sẽ cử\r\ncán bộ kỹ thuật đến hiện trường để phối hợp cùng Chủ đầu tư xác định hư hỏng và khắc\r\nphục. Nếu không thể khắc phục/sửa chữa nhanh các hư hỏng, thì thời gian thay thế/sửa\r\nchữa không quá 05 ngày nếu thay thế/sửa chữa trong nước và 30 ngày nếu thay thế/sửa\r\nchữa ở nước ngoài.\r\n+ Mọi chi phí liên quan đến việc sửa chữa hoặc thay thế sẽ do Nhà thầu chịu bao gồm\r\nnhưng không hạn chế:\r\n• Phí vận chuyển;\r\n• Phí sửa chữa hoặc thay thế;\r\n• Các chi phí phát sinh liên quan khác.\r\n\r\n+ Trường hợp hàng hóa/thiết bị được gửi đi để thay thế hoặc sửa chữa không được trả\r\nlại đúng hạn Nhà thầu sẽ chịu mọi chi phí và tổn thất do việc chậm trễ này gây ra.;\r\n+ Nhà thầu sẽ không chịu trách nhiệm về những hư hỏng do lỗi của đơn vị sử dụng/Chủ\r\nđầu tư;\r\n+ Nếu trong thời gian bảo hành, sau khi đã sửa chữa và/hoặc thay thế mà hàng hóa/thiết\r\nbị vẫn không đáp ứng được các tính năng kỹ thuật, Chủ đầu tư sẽ trả hàng lại cho Nhà\r\nthầu và Nhà thầu hoàn lại số tiền đã thanh toán và các chi phí liên quan căn cứ trên hóa\r\nđơn do Chủ đầu tư xuất trình.\r\n+ Bên B sẽ nộp bảo đảm bảo hành: 5% tổng giá trị hợp đồng, thời gian bằng với thời\r\ngian bảo hành cộng thêm 30 ngày. Bảo đảm bảo hành theo hình thức thư bảo lãnh do\r\nNgân hàng hoặc tổ chức tín dụng hoạt động hợp pháp tại Việt Nam phát hành và phải là\r\nbảo đảm vô điều kiện, không huỷ ngang."}