{"text":"--- Tệp: Chương V gói biến áp.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\nYêu cầu về kỹ thuật mang tính kỹ thuật thuần túy và các yêu cầu khác liên quan đến việc cung cấp dịch vụ (trừ giá). Yêu cầu về kỹ thuật phải được nêu đầy đủ, rõ ràng và cụ thể để làm cơ sở cho nhà thầu lập E-HSDT. \nTrong yêu cầu về kỹ thuật không được đưa ra các điều kiện nhằm hạn chế sự tham gia của nhà thầu hoặc nhằm tạo lợi thế cho một hoặc một số nhà thầu gây ra sự cạnh tranh không bình đẳng. \nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau: \n1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\n- Tên gói thầu: Bảo trì máy phát điện, điều hoà nhiệt độ, trạm biến áp \n- Chủ đầu tư: Bộ Tư lệnh Vùng Cảnh sát biển 4.\n- Thời gian thực hiện gói thầu: 15 ngày\n- Hình thức hợp đồng: Hợp đồng trọn gói.\n- Nguồn vốn: NSNN-QLHC năm 2024\n2. Mục tiêu công việc:\nĐảm bảo lựa chọn được nhà thầu thực hiện gói thầu Bảo trì máy phát điện, điều hoà nhiệt độ, trạm biến áp tại Bộ Tư lệnh Vùng Cảnh sát biển 4. \n3. Yêu cầu kỹ thuật của gói thầu:\na. Yêu cầu kỹ thuật chung:\nNhà thầu tham gia đến tận nơi xem xét tình trạng máy để có thể chào dịch vụ Bảo trì máy phát điện, điều hoà nhiệt độ, trạm biến áp. Các cam kết của nhà thầu, trong quá trình triển khai Bảo trì máy phát điện, điều hoà nhiệt độ, trạm biến áp không thực hiện đúng nội dung cam kết sẽ bị xem xét ngưng hợp đồng và đánh giá uy tín nhà thầu.\nPhụ tùng cung cấp phải đáp ứng các yêu cầu về cấu hình như bên dưới. Tất cả các phụ tùng cung cấp đảm bảo mới 100%, phải ghi rõ xuất xứ, được sản xuất trong năm gần nhất với thời điểm lựa chọn nhà thầu.\nHàng hóa cung cấp phải được giao và lắp đặt tại địa điểm cung cấp. \nThực hiện nghiệm thu trước khi đưa vào sử dụng. \nTrong thời gian bảo hành, nếu hàng hóa không đảm bảo chất lượng, thì nhà cung cấp hàng hóa sẽ phải chịu mọi phí tổn để thay mới hoặc khắc phục những hư hỏng trên.\n\tb. Yêu cầu kỹ thuật chi tiết: \nCó chứng chỉ CO/CQ rõ ràng.\nPhụ tùng cung cấp phải có xuất xứ rõ ràng, có chứng chỉ chất lượng theo quy định (nếu có).\nCung cấp đầy đủ các phụ kiện kèm theo.\nVật liệu, vật tư sản xuất lắp đặt sử dụng trong việc thực hiện hợp đồng phải mới 100%, có nguồn gốc hợp lệ.\nTiêu chuẩn hàng hóa: đạt tiêu chuẩn như đã nêu trong ”Phạm vi cung cấp”.\nViệc lắp ráp, vận hành thử do chuyên gia kỹ thuật của nhà thầu thực hiện.\nNhà thầu phải lập bảng kê khai các thông số kỹ thuật của hàng hóa dự thầu với hàng hóa mời thầu, trong đó ghi chú rõ hàng hóa có thông số kỹ thuật “tương đương” hoặc “tiên tiến hơn” yêu cầu của HSMT. Trường hợp nhà thầu đề xuất hàng hóa có thông số kỹ thuật khác so với yêu cầu của HSMT thì nhà thầu phải giải trình và cam kết về mục đích đề xuất và tính ưu việt hàng hóa để bên mời thầu có cơ sở xem xét, đánh giá.\nBảng thông số, yêu cầu kỹ thuật chi tiết của thiết bị, phụ tùng dự kiến (biểu sau đây):\nStt\nTên hạng mục\nĐơn vị tính\nSố lượng\nGhi chú\nA\nPHẦN - BẢO TRÌ MÁY LẠNH\n \n \n \n1\nMáy lạnh loại Treo tường\nBộ \n24\n \n2\nMáy lạnh loại Âm trần\nBộ \n13\n \n3\nMáy Điều hòa tủ đứng 5HP\nBộ \n6\n \nB\nPHẦN  - MÁY PHÁT ĐIỆN\n \n \n \n1\nMáy phát điện Công suất 150KVA\nmáy\n1\n \n1.1\nThay mới nhớt máy\nlít\n40\n \n1.2\nThay mới bộ lọc (Lọc dầu, lọc gió, lọc nhớt)\nbộ\n1\n \n1.3\nThay mới acquy 12VDC-100Ah\ncái\n1\n \n1.4\nBảo dưỡng động cơ Perkins\ngói\n1\n \n2\nMáy phát điện Công suất 550KVA\nmáy\n1\n \n2.1\nThay mới nhớt máy\nlít\n70\n \n2.2\nThay mới bộ lọc (Lọc dầu Thô - Tinh, lọc gió, lọc nhớt)\nbộ\n1\n \n2.3\nChi phí bảo dưỡng tổ máy phát điện\ntrọn gói\n1\n \nC\nTRẠM BIẾN ÁP - TỦ RMU\n \n \n \n1\nMÁY BIẾN ÁP 400KVA\nmáy\n1\n \n1.1\nChi phí vận chuyển máy biến áp 400kVA hai chiều Phú Quốc - Hồ Chí Minh. Trong thời gian sửa chữa, nhà thầu phải cung cấp 01 trạm biến áp có công suất tương đương để đơn vị sử dụng tạm.\nGói\n1\n \n1.2\nChi phí thử nghiệm lại máy biến áp sau khi xử lý\nGói\n1\n \n1.3\nNhân công tháo gỡ máy biến áp để sửa chữa\nGói\n1\n \n1.4\nNhân công lắp lại máy biến áp sau khi sửa chữa\nGói\n1\n \n1.5\nDầu máy biến áp\nLít\n450\n \n1.6\nChi phí sấy nhiệt máy biến áp\nGói\n1\n \n1.7\nThay thế đầu sứ máy biến áp phía cao áp\nĐầu\n3\n \n1.8\nThí nghiệm đầu cáp ngầm\nđầu\n1\n \nBảng thông số, yêu cầu về chức năng thiết bị:\nStt\nTên hạng mục\nYêu cầu\nA\nPHẦN - BẢO TRÌ MÁY LẠNH\n \n1\nMáy lạnh loại Treo tường\n\n\n\nCông tác thực hiện (vệ sinh tổng quát, kiểm tra độ kín đường ống gas, …)\ncó\n\nBổ sung Gas lạnh, thông số- Áp suất Gas định mức khi máy chạy:    60-78   psi- Áp suất Gas khi máy không chạy:       140-160 psi\ncó\n2\nMáy lạnh loại Âm trần\n\n\nCông tác thực hiện (vệ sinh tổng quát, kiểm tra độ kín đường ống gas, …)\ncó\n\nBổ sung Gas lạnh, thông số- Áp suất Gas định mức khi máy chạy:    60-78   psi.- Áp suất Gas khi máy không chạy:       140-160 psi.\ncó\n3\nMáy Điều hòa tủ đứng 5HP\n\n \nCông tác thực hiện (vệ sinh tổng quát, kiểm tra độ kín đường ống gas, …)\ncó\n \nBổ sung Gas lạnh, thông số- Áp suất Gas định mức khi máy chạy:    60-78   psi- Áp suất Gas khi máy không chạy:       140-160 psi\ncó\nB\nPHẦN  - MÁY PHÁT ĐIỆN\n\n1\nMáy phát điện Công suất 150KVA \n\n1.1\nThay mới nhớt máy\n\n \nNhà sản xuất / Thương hiệu:\nNhà thầu tự đề xuất\n \nMã hàng\nNhà thầu tự đề xuất\n \nThông số:- Độ nhớt SAE 15W-40- Cấp chất lượng: API CF-4- Dùng cho động cơ Turbo tăng áp\ncó\n1.2\nThay mới bộ lọc (Lọc dầu, lọc gió, lọc nhớt)\n\n \nNhà sản xuất / Thương hiệu:\nNhà thầu tự đề xuất\n \nMã hàng\nNhà thầu tự đề xuất\n \nLọc dầu- Vật liệu:  lỗi giấy- Cấu trúc:  lõi lọc/cụm lọc- Cấp lọc: Bộ lọc HEPA- Tiêu chuẩn: SGS ISO Ts16949- Mẫu hình: ướt\ncó\n \nLọc gió\ncó\n \nLọc nhớt- Đường kính vòng điệm phía trong: 71.88mm- Đường kính vòng điệm phía ngoài: 124.46mm- Đường kính ngoài lớn nhất: 93.22mm- Đường kính viền ngoài: 93.73mm- Chiều cao tổng thể: 145.54mm- Kích thước ren: 3/4-16 UNF-2B- Hiệu suất tại 30 micron: 68%- BPV setting: 76kPA (11.02PSI)\ncó\n1.3\nThay mới acquy 12VDC-100Ah\ncó\n1.4\nBảo dưỡng trung tu động cơ Perkins\ncó\n \n- Súc rửa hệ thống làm mát\ncó\n \n- Cân chỉnh kim phun\ncó\n2\nMáy phát điện Công suất 550KVA \n\n2.1\nThay mới nhớt máy\n\n \nNhà sản xuất / Thương hiệu:\nNhà thầu tự đề xuất\n \nMã hàng\nNhà thầu tự đề xuất\n \nThông số:- Độ nhớt SAE 15W-40- Cấp chất lượng: API CF-4- Dùng cho động cơ Turbo tăng áp\ncó\n2.2\nThay mới bộ lọc (Lọc dầu Thô - Tinh, lọc gió, lọc nhớt)\n\n \nNhà sản xuất / Thương hiệu:\nNhà thầu tự đề xuất\n \nMã hàng\nNhà thầu tự đề xuất\n \nLọc dầu thô- Đường kính trong: 54.86mm- Đường kính ngoài: 116.59mm- Chiều cao tổng thể: 232.20mm\ncó\n \nLọc dầu tinh- Đường kính trong: 52.58mm- Đường kính ngoài: 124.46mm- Chiều cao tổng thể: 262.40mm\ncó\n \nLọc gió- Đường kính trong: 240.00mm- Đường kính ngoài: 355.00mm- Đường kính viền ngoài: 360.00mm- Chiều cao tổng thể: 420.00mm- Đường kính bắt lỗ bulong: 13.5mm- Hiệu suất: 99%\ncó\n \nLọc nhớt- Đường kính trong: 43.68mm- Đường kính ngoài: 124.46mm- Chiều cao tổng thể: 270.50mm\ncó\n2.3\nChi phí bảo dưỡng tổ máy phát điện\n\n \nVệ sinh tổng thể\ncó\n \nKiểm tra hệ thống điện\ncó\n \nKiểm tra hệ thống làm mát\ncó\n \nKiểm tra hệ thống nhiên liệu\ncó\nC\nTRẠM BIẾN ÁP - TỦ RMU\ncó\n1\nMÁY BIẾN ÁP 400KVA\ncó\n1.1\nChi phí vận chuyển máy biến áp 400kVA hai chiều Phú Quốc - Hồ Chí Minh. Trong thời gian sửa chữa, nhà thầu phải cung cấp 01 trạm biến áp có công suất tương đương để đơn vị sử dụng tạm.\ncó\n1.2\nChi phí thử nghiệm lại máy biến áp sau khi xử lý\ncó\n1.3\nNhân công tháo gỡ máy biến áp để sửa chữa\ncó\n1.4\nNhân công lắp lại máy biến áp sau khi sửa chữa\ncó\n1.5\nDầu máy biến áp\ncó\n1.6\nChi phí sấy nhiệt máy biến áp\ncó\n1.7\nThay thế đầu sứ máy biến áp phía cao áp\n\n \nNhà sản xuất / Thương hiệu:\nNhà thầu tự đề xuất\n \nMã hàng\nNhà thầu tự đề xuất\n \nCấp điện áp tối đa (Um): 24kV\ncó\n \nKhả năng chịu đựng điện áp AC trong 5 phút: 54kV\ncó\n \nĐiện áp tối thiểu phát sinh vầng quang: 20kV < 13 pC\ncó\n \nBIL và Đỉnh sóng tối đa (Xung điện): 125kV\ncó\n \nĐoản mạch nhiệt (Lõi dẫn, 2 giây): 23kA/ 2 giây\ncó\n \nĐoản mạch động (Lõi dẫn, 10 giây): 82kA/10ms\ncó\n \nDòng điện liên tục: 630A\ncó\n \nDòng điện quá tải (tối đa 8 giờ): 900A\ncó\n \nKích cỡ cáp: 50mm2\ncó\n \nĐường kính cách điện: 18.0 - 23.0mm\ncó\n1.8\nThí nghiệm đầu cáp ngầm\ncó\n4. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương này, gồm các phần như sau: \n1. Giải pháp và phương pháp luận;\n2.  Kế hoạch công tác.\n5. Quy định về kiểm tra, nghiệm thu sản phẩm:\nCùng chủ đầu tư tham gia nghiệm thu với các đơn vị có liên quan.\nKiểm tra quá trình làm việc của hệ thống ở chế độ vận hành.\nTrường hợp phát hiện ra bất cứ không đúng yêu cầu hai bên phải lập biên bản. Khi đó, chủ đầu tư có quyền từ chối không nghiêm thu. Nhà thầu phải thực hiện lại chậm nhất trong vòng 07 ngày làm việc hoặc theo kế hoạch thống nhất với chủ đầu tư và phải chịu mọi chi phí cho việc thực hiện lại này."}