{"text":"--- Tệp: Chương V.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau: \n1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\n- Tên dự án: Trang bị máy phát điện cho các trạm đèn, trạm luồng;\n- Nguồn vốn: Nguồn vốn doanh nghiệp;\n- Chủ đầu tư: Tổng công ty Bảo đảm an toàn hàng hải miền Nam;\n- Quyết định phê duyệt dự toán: Quyết định số 1350/QĐ-TCTBĐATHHMN ngày 07/10/2024 của Hội đồng thành viên Tổng công ty Bảo đảm an toàn hàng hải miền Nam về việc phê duyệt dự toán trang bị máy phát điện cho các trạm đèn, trạm luồng;\n- Quyết định phê duyệt kế hoạch đấu thầu: Quyết định số 1406/QĐ-TCTBĐATHHMN ngày 17/10/2024 của Tổng công ty Bảo đảm an toàn hàng hải miền Nam;\n- Thời gian thực hiện: 120 ngày;\n- Địa điểm bàn giao: Thành phố Vũng Tàu, tỉnh Bà Rịa – Vũng Tàu;\n- Quy mô: Mua sắm 28 máy phát điện.\n1.2. Yêu cầu về kỹ thuật\nTT\nDanh mục\nThông số kỹ thuật và các tiêu chuẩn\nA\nMáy phát điện 1 pha \n17 máy\n1\nChủng loại máy\nMáy phát điện chạy bằng dầu diesel\n2\nTình trạng máy, năm sản xuất\nMáy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương.\n3\nThông số động cơ lai\nNhà thầu nêu rõ model\n-\nCông suất định mức động cơ lai\n11 Hp ÷ 12 Hp\n-\nSố thì\n4 thì\n-\nSố xilanh\n01 xilanh\n-\nVòng quay định mức của động cơ lai\n2.300 – 2.400 vòng/phút\n-\nĐường kính xilanh\n90 ÷ 93 mm\n- \nHành trình piston\n95 ÷ 98 mm\n-\nHệ thống khởi động\nBằng điện\n-\nLàm mát\nBộ tản nhiệt\n-\nNhiên liệu sử dụng\nDầu Diesel\n-\nDung tích két nhiên liệu\n≥ 10 lít\n4\nThông số đầu phát điện\nNhà thầu nêu rõ model\n-\nCông suất đầu phát\n6,0 ÷ 7,0kVA\n-\nHệ số cos\n1,0\n-\nSố pha\n1 pha\n-\nĐiện áp\n220V\n-\nTần số\n50Hz\n-\nTrong lượng đầu phát điện\n50 kg ÷ 55 kg\n5\nChiều dài lớn nhất (đã bao gồm đầu phát điện)\n 1.230 mm\n6\nChiều rộng lớn nhất (đã bao gồm đầu phát điện)\n 560 mm\n7\nChiều cao lớn nhất (đã bao gồm đầu phát điện)\n 690 mm\n8\nTrọng lượng tổ máy phát điện\n170 ÷ 185 kg\n9\nDi chuyển\nMáy phát điện được đặt trên giá đỡ và có bánh xe để di chuyển\nB\nMáy phát điện 3 pha \n03 máy\n1\nChủng loại máy\nMáy phát điện chạy bằng dầu diesel\n2\nTình trạng máy, năm sản xuất\nMáy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương.\n3\nThông số động cơ lai\nNhà thầu nêu rõ model\n-\nCông suất định mức của động cơ lai\n15 ÷ 17 Hp\n-\nSố thì\n4 thì\n-\nSố xilanh\n01 xilanh\n-\nVòng quay định mức của động cơ lai\n2.300 ÷ 2.400 vòng/phút\n-\nĐường kính xilanh\n100 ÷ 105mm\n- \nHành trình piston\n100 ÷ 105mm\n-\nHệ thống khởi động\nBằng điện/ Bằng tay\n-\nLàm mát\nLàm mát trong bằng nước có sẵn theo máy và quạt gió\n-\nNhiên liệu sử dụng\nDầu Diesel\n-\nDung tích két nhiên liệu\n≥ 14 lít\n4\nThông số đầu phát điện\nNhà thầu nêu rõ model\n-\nCông suất đầu phát\n12 ÷ 13 kVA\n-\nHệ số cos\n0.8\n-\nSố pha\n3 pha\n-\nĐiện áp\n220/380V\n-\nTần số \n50Hz\n-\nTrong lượng đầu phát điện\n65 ÷ 70 kg\n5\nChiều dài lớn nhất (đã bao gồm đầu phát điện)\n 1.350 mm\n6\nChiều rộng lớn nhất (đã bao gồm đầu phát điện)\n 600 mm\n7\nChiều cao lớn nhất (đã bao gồm đầu phát điện)\n 710 mm\n8\nTrọng lượng tổ máy phát điện\n310 ÷ 320 kg\n9\nDi chuyển\nMáy phát điện được đặt trên giá đỡ và có bánh xe để di chuyển\nC\nMáy phát điện 1 pha\n08 máy\n1\nChủng loại máy\nMáy phát điện chạy bằng xăng\n2\nTình trạng máy, năm sản xuất\nMáy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương.\n3\nThông số động cơ lai\nNhà thầu nêu rõ model\n-\nCông suất định mức động cơ lai\n11 ÷ 12 Hp\n-\nSố thì\n4 thì\n-\nSố xilanh\n01 xilanh\n-\nVòng quay định mức của động cơ lai\n3.500 ÷ 3.600vòng/phút\n-\nĐường kính xilanh\n85 ÷ 90 mm\n- \nHành trình piston\n60 ÷ 65 mm\n-\nHệ thống khởi động\nBằng điện/Giật tay\n-\nLàm mát\nLàm mát trong bằng nước có sẵn theo máy và quạt gió\n-\nNhiên liệu sử dụng\nXăng\n-\nDung tích két nhiên liệu\n≥ 16 lít\n4\nThông số đầu phát điện\nNhà thầu nêu rõ model\n-\nCông suất đầu phát\n6,0 kVA ÷ 7,0 kVA\n-\nTình trạng máy, năm sản xuất\nMáy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương.\n-\nHệ số cos\n1,0\n-\nSố pha\n1 pha\n-\nĐiện áp\n220V\n-\nTần số\n50Hz\n-\nTrong lượng đầu phát điện\n25 ÷ 28 kg\n5\nChiều dài lớn nhất (đã bao gồm đầu phát điện)\n 700 mm\n6\nChiều rộng lớn nhất (đã bao gồm đầu phát điện)\n 530 mm\n7\nChiều cao lớn nhất (đã bao gồm đầu phát điện)\n 530 mm\n8\nTrọng lượng tổ máy phát điện\n80 ÷ 85 kg\n9\nDi chuyển\nMáy phát điện được đặt trên giá đỡ và có bánh xe để di chuyển\nD\nTài liệu\n\n1\nBảng tuyên bố đáp ứng kỹ thuật\nNhà thầu phải đính kèm theo E-HSDT 01 bảng tuyên bố đáp ứng kỹ thuật so với Yêu cầu của E-HSMT. Mỗi thông số được tuyên bố đáp ứng phải có chỉ dẫn đến tài liệu kỹ thuật tương ứng (Mô tả tên, Đầu mục, vị trí trang)\n2\nTài liệu chứng minh tính đáp ứng kỹ thuật của phương án nhà thầu đề xuất, nếu tài liệu nhà thầu cung cấp bằng Tiếng nước ngoài thì phải dịch ra Tiếng Việt (Dịch thuật công chứng)\nNhà thầu phải đính kèm theo E-HSDT Tài liệu kỹ thuật, trong đó phải đánh dấu và chỉ dẫn tính đáp ứng thông số kỹ thuật tương ứng với các tuyên bố đáp ứng kỹ thuật của nhà thầu\n3\nTài liệu khác bằng Tiếng Anh, Tiếng nước ngoài và Tiếng Việt\nCó cam kết đáp ứng\n- Hướng dẫn vận hành;\n- Quy trình bảo hành, bảo dưỡng;\nMục 2. Bản vẽ: Không có bản vẽ\nMục 3. Kiểm tra và thử nghiệm\nCác kiểm tra và thử nghiệm cần tiến hành gồm có: Máy phát điện và các thiết bị kèm theo."}