{"text":"--- Tệp: Phần 2 chương V-yêu cầu kỹ thuật.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\nGiới thiệu chung về gói thầu:\nGói thầu “Bảo dưỡng máy phát điện tại Cục Công nghệ thông tin và Trung tâm dữ liệu dự phòng Sơn Tây”\nĐịa điểm thực hiện: Cục Công nghệ thông tin, số 64 Nguyễn Chí Thanh, phường Láng Thượng, quận Đống Đa, Hà Nội và Trung tâm dư liệu dự phòng, Phố Thanh Vị, Phường Sơn Lộc, TX Sơn Tây, Hà Nội.\nQuy mô của gói thầu: Bảo dưỡng 02 máy phát điện tại Cục Công nghệ thông tin và 02 máy phát điện tại Trung tâm dữ liệu dự phòng Sơn Tây.\nThời gian thực hiện: 15 ngày \n(Nhà thầu có thể khảo sát hiện trạng hệ thống tại Cục Công nghệ thông tin và Trung tâm dữ liệu dự phòng Sơn Tây ) \n2. Mục tiêu gói thầu:\nThực hiện bảo dưỡng 02 máy phát điện Cummins C2250-D5 2250kVA và Kohler KM1900 1900kVA tại địa chỉ số 64 Nguyễn Chí Thanh, Đống Đa, Hà Nội, 02 máy phát điện Cummins DFED-3376700 550kVA và Mitsubishi MGS0500B 580kVA tại Trung tâm dữ liệu dự phòng Sơn Tây, Phố Thanh Vị, Thị xã Sơn Tây, Hà Nội.\n3. Yêu cầu kỹ thuật của gói thầu:\n3.1 Yêu cầu về tiêu chuẩn kỹ thuật\nTòa nhà Cục Công nghệ thông tin tại địa chỉ số 64 Nguyễn Chí Thanh, Đống Đa, Hà Nội đang sử dụng 02 máy phát điện hoạt động ở chế độ dự phòng gồm: Máy phát Cummins C2250-D5 2250kVA và Máy phát Kohler KM1900 1900kVA. Trung tâm dữ liệu dự phòng Sơn Tây tại Phố Thanh Vị, Thị xã Sơn Tây, Hà Nội sử dụng 02 máy phát điện hoạt động ở chế độ dự phòng gồm: Cummins DFED-3376700 550kVA và Mitsubishi MGS0500B 580kVA . Yêu cầu các danh mục cần bảo dưỡng của 04  máy phát điện trên như sau:\nSTT\n\nHÀNG HÓA, DỊCH VỤ\nĐVT\nSL\nGhi chú\nI\nMÁY PHÁT ĐIỆN CUMMINS C2250D5 2250kVA\nMÁY\n01\n\n\nPhụ tùng thay thế\nThay lọc nhiên liệu\nCái\n03\n\n\n\nThay lọc nhớt\nCái\n04\n\n\n\nThay lọc nước\nCái\n02\n\n\n\nThay lọc gió\nCái\n04\n\n\n\nThay nhớt máy\nLít\n280\n\n\n\nThay thế dung dịch nước làm mát\nLít\n455\n\n\nCông tác bảo dưỡng\nBảo dưỡng toàn bộ phần cơ máy phát điện (Hệ thống nạp, xả khí; Hệ thống Turbo tăng áp, van gió; Các loại phin lọc không khí, cảnh báo nghẹt khí; Cơ cấu dừng máy phát thủ công)\nGói\n01\n\n\n\nVệ sinh, bảo dưỡng hệ thống nước làm mát động cơ (Kiểm tra cảm biến mức nước, két làm mát, dây curoa, puly, cánh quạt làm mát, kiểm tra rò rỉ, xúc rửa và xả đáy cặn)\n\n\n\n\n\nVệ sinh, bảo dưỡng hệ thống dầu bôi trơn (Kiểm tra bơm dầu, cảm biến áp lực dầu, kiểm tra rò rỉ và các điểm nối của hệ thống, làm sạch ống thông hơi buồng nhớt)\n\n\n\n\n\nVệ sinh, bảo dưỡng phần điện động cơ (Kiểm tra bộ điều tốc động cơ, ắc quy, bộ sấy, các cảm biến, tín hiệu khởi động, rơ le, motor đề, các nút bấm và công tắc, vệ sinh cổ góp máy đề, bôi trơn trục, vòng bi)\n\n\n\n\n\nVệ sinh, bảo dưỡng đầu phát điện (vệ sinh đầu phát, kiểm tra bộ điều chỉnh điện áp AVR, công tắc điện, các mối nối, điện trở cách điện)\n\n\n\n\n\nBảo dưỡng toàn bộ phần điện của hệ thống máy phát điện (Bảng điều khiển, kiểm tra các đầu tiếp xúc, hiệu chỉnh các thông số hiển thị)\n\n\n\n\nDịch vụ khác\nChạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế\nGói\n01\n\nII\nMÁY PHÁT ĐIỆN KOLER KM1900 1900kVA\nMÁY\n01\n\n\n\nPhụ tùng thay thế\nThay lọc nhiên liệu tách nước\nCái\n01\n\n\n\nThay lọc nhiên liệu \nCái\n04\n\n\n\nThay lọc nhớt \nCái\n04\n\n\n\nThay lọc nhớt nhánh (Bypass filter)\nCái\n01\n\n\n\nThay lọc gió\nCái\n04\n\n\n\nThay nhớt máy\nLít\n230\n\n\n\nThay thế dung dịch nước làm mát\nLít\n420\n\n\nCông tác bảo dưỡng\nBảo dưỡng toàn bộ phần cơ máy phát điện (Hệ thống nạp, xả khí; Hệ thống Turbo tăng áp, van gió; Các loại phin lọc không khí, cảnh báo nghẹt khí; Cơ cấu dừng máy phát thủ công)\nGói\n01\n\n\n\nVệ sinh, bảo dưỡng hệ thống nước làm mát động cơ (Kiểm tra cảm biến mức nước, két làm mát, dây curoa, puly, cánh quạt làm mát, kiểm tra rò rỉ, xúc rửa và xả đáy cặn)\n\n\n\n\n\nVệ sinh, bảo dưỡng hệ thống dầu bôi trơn (Kiểm tra bơm dầu, cảm biến áp lực dầu, kiểm tra rò rỉ và các điểm nối của hệ thống, làm sạch ống thông hơi buồng nhớt)\n\n\n\n\n\nVệ sinh, bảo dưỡng phần điện động cơ (Kiểm tra bộ điều tốc động cơ, ắc quy, các cảm biến, tín hiệu khởi động, rơ le, motor đề, các nút bấm và công tắc, vệ sinh cổ góp máy đề, bôi trơn trục, vòng bi)\n\n\n\n\n\nVệ sinh, bảo dưỡng đầu phát điện (vệ sinh đầu phát, kiểm tra bộ điều chỉnh điện áp AVR, công tắc điện, các mối nối, điện trở cách điện)\n\n\n\n\n\nBảo dưỡng toàn bộ phần điện của hệ thống máy phát điện (Bảng điều khiển, kiểm tra các đầu tiếp xúc, hiệu chỉnh các thông số hiển thị)\n\n\n\n\nDịch vụ khác\n\nChạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế\nGói\n01\n\nIII\nMÁY PHÁT ĐIỆN CUMMINS DFED-3376700  550kVA\nMÁY\n01\n\n\nPhụ tùng thay thế\nThay lọc nhiên liệu\nCái\n02\n\n\n\nThay lọc nhớt\nCái\n02\n\n\n\nThay lọc nước\nCái\n01\n\n\n\nThay lọc gió\nCái\n01\n\n\n\nThay nhớt máy\nLít\n50\n\n\n\nThay thế dung dịch nước làm mát\nLít\n93\n\n\nCông tác bảo dưỡng\nBảo dưỡng toàn bộ phần cơ máy phát điện (Hệ thống nạp, xả khí; Hệ thống Turbo tăng áp, van gió; Các loại phin lọc không khí, cảnh báo nghẹt khí; Cơ cấu dừng máy phát thủ công)\nGói\n01\n\n\n\nVệ sinh, bảo dưỡng hệ thống nước làm mát động cơ (Kiểm tra cảm biến mức nước, két làm mát, dây curoa, puly, cánh quạt làm mát, kiểm tra rò rỉ, xúc rửa và xả đáy cặn)\n\n\n\n\n\nVệ sinh, bảo dưỡng hệ thống dầu bôi trơn (Kiểm tra bơm dầu, cảm biến áp lực dầu, kiểm tra rò rỉ và các điểm nối của hệ thống, làm sạch ống thông hơi buồng nhớt)\n\n\n\n\n\nVệ sinh, bảo dưỡng phần điện động cơ (Kiểm tra bộ điều tốc động cơ, ắc quy, các cảm biến, tín hiệu khởi động, rơ le, motor đề, các nút bấm và công tắc, vệ sinh cổ góp máy đề, bôi trơn trục, vòng bi)\n\n\n\n\n\nVệ sinh, bảo dưỡng đầu phát điện (vệ sinh đầu phát, kiểm tra bộ điều chỉnh điện áp AVR, công tắc điện, các mối nối, điện trở cách điện)\n\n\n\n\n\nBảo dưỡng toàn bộ phần điện của hệ thống máy phát điện (Bảng điều khiển, kiểm tra các đầu tiếp xúc, hiệu chỉnh các thông số hiển thị)\n\n\n\n\nDịch vụ khác\nChạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế\nGói\n01\n\nIV\nMÁY PHÁT ĐIỆN MITSUBISHI MGS0500B 580kVA\nMÁY\n01\n\n\nPhụ tùng thay thế\nThay lọc nhiên liệu\nCái\n01\n\n\n\nThay lọc nhớt\nCái\n02\n\n\n\nThay lọc nhớt nhánh\nCái\n01\n\n\n\nThay lọc gió\nCái\n01\n\n\n\nThay nhớt máy\nLít\n80\n\n\n\nThay thế dung dịch nước làm mát\nLít\n45\n\n\nCông tác bảo dưỡng\nBảo dưỡng toàn bộ phần cơ máy phát điện (Hệ thống nạp, xả khí; Hệ thống Turbo tăng áp, van gió; Các loại phin lọc không khí, cảnh báo nghẹt khí; Cơ cấu dừng máy phát thủ công)\nGói\n01\n\n\n\nVệ sinh, bảo dưỡng hệ thống nước làm mát động cơ (Kiểm tra cảm biến mức nước, két làm mát, dây curoa, puly, cánh quạt làm mát, kiểm tra rò rỉ, xúc rửa và xả đáy cặn)\n\n\n\n\n\nVệ sinh, bảo dưỡng hệ thống dầu bôi trơn (Kiểm tra bơm dầu, cảm biến áp lực dầu, kiểm tra rò rỉ và các điểm nối của hệ thống, làm sạch ống thông hơi buồng nhớt)\n\n\n\n\n\nVệ sinh, bảo dưỡng phần điện động cơ (Kiểm tra bộ điều tốc động cơ, ắc quy, các cảm biến, tín hiệu khởi động, rơ le, motor đề, các nút bấm và công tắc, vệ sinh cổ góp máy đề, bôi trơn trục, vòng bi)\n\n\n\n\n\nVệ sinh, bảo dưỡng đầu phát điện (vệ sinh đầu phát, kiểm tra bộ điều chỉnh điện áp AVR, công tắc điện, các mối nối, điện trở cách điện)\n\n\n\n\n\nBảo dưỡng toàn bộ phần điện của hệ thống máy phát điện (Bảng điều khiển, kiểm tra các đầu tiếp xúc, hiệu chỉnh các thông số hiển thị)\n\n\n\n\nDịch vụ khác\nChạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế\nGói\n01\n\n3.2. Yêu cầu tính hiệu quả của việc cung cấp dịch vụ\n- Hoạt động bảo dưỡng đảm bảo an toàn, tuân thủ các khuyến cáo của nhà sản xuất và các quy định của NHNN;\n- Vật tư, phụ tùng thay thế chính hãng, mới 100%, có CO hoặc CQ hoặc chứng từ hợp lệ nhập khẩu trực tiếp từ nhà sản xuất.\n3.3. Yêu cầu về tiêu chuẩn thực hiện dịch vụ:\n- Kiểm tra hoạt động tổng thể của từng máy sau khi bảo dưỡng, có biên bản đánh giá tình trạng, đề xuất.\n3.4. Mức độ hiểu biết về tính chất và mục đích công việc\n- Nhà thầu trình bày chi tiết quy trình thực hiện dịch vụ bảo dưỡng 04 máy phát điện tại Cục Công nghệ thông tin và Trung tâm dữ liệu dự phòng Sơn Tây.\n3.5. Bảo đảm điều kiện vệ sinh môi trường và các điều kiện khác như phòng cháy, chữa cháy, an toàn lao động\n\t- Nhà thầu phải tuân thủ các quy định hiện hành về điều kiện vệ sinh môi trường và phòng cháy, chữa cháy, an toàn lao động.\n- Hoàn thành triển khai đến đâu, thu dọn vật tư đến đó, đảm bảo vệ sinh và an toàn phòng chống cháy nổ.\n3.6. Yêu cầu về bảo hành, bảo trì\n\t- Bảo hành 12 tháng đối với các phụ tùng thay thế (Lọc dầu, lọc nhiên liệu, lọc nước, lọc gió) kể từ ngày nghiệm thu hợp đồng;\n3.7. Yêu cầu về thông tin kết quả thực hiện hợp đồng của nhà thầu theo quy định tại Điều 17 và Điều 18 của Nghị định số 24/2024/NĐ-CP\nNhà thầu không có lịch sử vi phạm về tiến độ thực hiện hợp đồng; chất lượng hàng hóa, dịch vụ, công trình; vi phạm hợp đồng và chấm dứt hợp đồng do lỗi của nhà thầu, từ năm 2021 đến nay.\n4. Giải pháp và phương pháp luận:\n4.1. Giải pháp và phương pháp luận\n- Nhà thầu trình bày chi tiết quy trình thực hiện dịch vụ bảo dưỡng 04 máy phát điện tại Cục Công nghệ thông tin và Trung tâm dữ liệu dự phòng Sơn Tây.\n Liệt kê danh mục các vật tư thay thế (Danh mục, số lượng, xuất xứ ...)\n4.2. Kế hoạch công tác\nNhà thầu triển khai theo yêu cầu về tiến độ thực hiện hợp đồng: 15 ngày kể từ ngày hợp đồng có hiệu lực.\n5. Quy định về kiểm tra, nghiệm thu sản phẩm:\n\tKiểm tra hoạt động của của máy phát sau khi bảo dưỡng:\nMáy phát hoạt động ổn định, không có tiếng động lạ, bất thường, không rò rỉ nhiên liệu, dầu nhớt.\nCác chỉ số làm việc (điện áp, tần số, tốc độ, công suất, nhiệt độ,...) trong tiêu chuẩn cho phép."}