{"text":"--- Tệp: Chuong V - yeu cau ve ky thuạt.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\n- Tên gói thầu: Thuê máy phát điện phục vụ công tác đảm bảo cung cấp điện năm 2025 và năm 2026.\nGói thầu có 2 hạng mục, Nhà thầu thực hiện cả 2 hạng mục như sau:\nHạng mục 1: Thuê máy phát điện phục vụ công tác đảm bảo cung cấp điện năm 2025.\nHạng mục 2: Thuê máy phát điện phục vụ công tác đảm bảo cung cấp điện năm 2026.\nQuy mô gói thầu:\nThuê máy phát điện 3P công suất 80kVA\t: 60 lượt \nThuê máy phát điện 3P công suất 250kVA\t: 120 lượt \nThuê máy phát điện 3P công suất 320kVA\t: 02 lượt \nThuê máy phát điện 3P công suất 400kVA \t: 04 lượt \nThuê máy phát điện 3P công suất 560kVA\t: 04 lượt \nPhần mua bảo hiểm công cộng: \n+ Giới hạn trách nhiệm: 5.000.000.000 đồng/vụ và tổng số vụ trong một năm. \n+ Bảo hiểm con người: 100.000.000 đồng/người/vụ.\n2. Yêu cầu về chào giá gói thầu\n- Nhà thầu chào đơn giá cho từng loại chi phí như sau: \n+ Thuê máy phát: đơn giá chào thầu bao gồm chi phí thuê máy, nhân công vận hành và chi phí nhiên liệu cho 1 ca (8 giờ) chạy máy.\n+ Vận chuyển máy phát chở đi, chở về: mỗi vị trí thuê máy chỉ tính 1 lần/mỗi đợt thuê.\n+ Thuế GTGT: áp dụng thuế suất thuế GTGT 10%.\n- Lưu ý: \n+ Giá chào thầu thuê máy phát điện không bao gồm: dây cáp điện và nhân công đấu nối vào lưới điện. \n+ Nhà thầu chịu trách nhiệm đấu nối dây cáp điện vào máy phát điện.\n+ Nhà thầu có trách nhiệm mua bảo hiểm công cộng 1 năm 1 lần với giá trị bảo hiểm quy định tại Mục 1, Chương V.\n3. Mục tiêu công việc\nNhằm đảm bảo cung cấp điện liên tục, an toàn cho các sự kiện, lễ hội của Tp.HCM và các công trình thi công phải cắt điện của PCSG, nhà thầu thực hiện công việc phải tuân thủ và đáp ứng các yêu cầu sau:\n- Cử công nhân trực vận hành liên tục suốt thời gian thuê máy.\n- Lắp đặt máy phát điện đảm bảo các YCKT, dự phòng nhiên liệu để có thể chạy máy liên tục trong 2 ca. \n4. Yêu cầu về thời gian và khối lượng thực hiện dịch vụ\nDo tính chất công việc của Chủ đầu tư, Nhà thầu phải thực hiện các cam kết sau:\n- Đảm bảo cung cấp dịch vụ cùng 1 lúc ít nhất 10 máy phát điện loại 80kVA và 5 máy phát điện loại 250kVA.\n- Đảm bảo đúng tiến độ và cung cấp đầy đủ dịch vụ như sau: MPĐ đúng công suất ngõ ra, đầy đủ nhiên liệu và công nhân trực vận hành đến địa điểm công tác của Chủ đầu tư theo thời gian yêu cầu của Chủ đầu tư, cụ thể như sau:\n+ Công tác xử lý sự cố: trong khoảng thời gian là 1giờ 30 phút kể từ khi Chủ đầu tư thông báo (bằng điện thoại, mail, fax của Lãnh đạo hoặc cán bộ trực vận hành).\n+ Công tác thi công công trình: Chủ đầu tư thông báo (bằng điện thoại, mail, fax của Lãnh đạo hoặc cán bộ giám sát kỹ thuật) cho Nhà thầu  trước 2 ngày thời gian cần MPĐ, Nhà thầu  phải cung cấp MPĐ đến địa điểm trước 2 giờ để chuẩn bị.\n+ Công tác đảm bảo cung cấp điện cho lễ hội, sự kiện: trong vòng 2 giờ kể từ khi Chủ đầu tư thông báo đối với các sự kiện chính trị đột xuất hoặc 2 ngày đối với các sự kiện, Lễ  hội có kế hoạch trước của Chủ đầu tư (bằng điện thoại, mail, fax của Lãnh đạo hoặc cán bộ trực vận hành). \n+ Trường hợp vị trí đặt MPĐ trong khu vực cấm, khu vực hạn chế ra vào… Chủ đầu tư sẽ cử đại diện phối hợp để dẫn Nhà thầu vào đặt MPĐ.\n5. Yêu cầu kỹ thuật của gói thầu\nYêu cầu về cung cấp tài liệu kỹ thuật trong hồ sơ dự thầu:\nTrong Hồ sơ dự thầu, nhà thầu phải cung cấp đầy đủ các tài liệu sau đây:\nBảng tóm tắt các thông số kỹ thuật cơ bản cho các gam máy cho thuê (công suất máy, khả năng đáp ứng phụ tải liên tục trong 8 giờ, phụ tải liên tục trong 24 giờ, mức tiêu hao nhiên liệu, kích thước máy kể cả vỏ cách âm, độ ồn khi hoạt động) theo quy định tại Phụ lục “Thông số kỹ thuật” (đính kèm trong chương V).\nCataloge hoặc bảng thông số kỹ thuật cơ bản của các thiết bị phục vụ cho thuê máy phát điện.\nVăn bản cam kết chịu trách nhiệm về cung cấp dịch vụ.\nYêu cầu về cung cấp tài liệu kỹ thuật trước khi giao hàng\nNhà thầu phải cung cấp đầy đủ bản chính của các tài liệu sau:\nBiên bản kiểm tra bảo trì của thiết bị (theo yêu cầu của chủ đầu tư)\nGiấy cam kết cung cấp chất lượng dịch vụ của nhà thầu.\nGiấy chứng nhận của nhân viên trực vận hành máy phát (theo yêu cầu của chủ đầu tư)\nTiến độ xem xét và cung cấp tài liệu:\nNhà thầu phải cung cấp cho chủ đầu tư các hồ sơ kỹ thuật để xem xét và có ý kiến. \nNếu bất kỳ hạng mục nào không đáp ứng các yêu cầu quy định trong hợp đồng, chủ đầu tư có quyền từ chối nhận các dịch vụ tương ứng.  \nYêu cầu về tài liệu đi kèm theo mỗi thiết bị khi cung cấp dịch vụ\nKhi cung cấp dịch vụ cụ thể từng trường hợp, Nhà thầu phải đính kèm các tài liệu kỹ thuật sau:\nBản sao thông tin bảo trì gần nhất của thiết bị cung cấp dịch vụ thuê máy phát điện.\nThử nghiệm\n* Hạng mục kiểm tra thử nghiệm thiết bị dịch vụ thuê máy phát điện (trong trường hợp nếu có yêu cầu của chủ đầu tư ghi trong hồ sơ mời thầu): \nThử độ ồn (≤ 80±5 dB ở khoảng cách 7m không vật chắn).\nThông số kỹ thuật\nYêu cầu về thông số kỹ thuật của các MPĐ tại Phụ lục “Thông số kỹ thuật” (đính kèm trong chương V).\n6. Giải pháp và phương pháp luận\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau: \n1. Giải pháp và phương pháp luận (nhà thầu nêu rõ các giải pháp đảm bảo cung cấp điện; giảm thiểu tác động môi trường, biện pháp xử lý khi xảy ra sự cố ảnh hưởng đến môi trường, con người xung quanh; các biện pháp đảm bảo an toàn, độ tin cậy cung cấp điện; giải pháp phối hợp với các đơn vị khi xảy ra sự cố, biện pháp phòng chống cháy nổ...)\n2. Kế hoạch công tác.\n7. Quy định về kiểm tra, nghiệm thu sản phẩm\nCác yêu cầu về kiểm tra, nghiệm thu được nêu chi tiết tại Mục 5, chương V.\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nPHỤ LỤC\nTHÔNG SỐ KỸ THUẬT\nPHẠM VI SỬ DỤNG\nQuy cách kỹ thuật này được áp dụng cho gói thầu thuê máy phát điện phục vụ công tác đảm bảo cung cấp điện năm 2025 và năm 2026.\nMÔ TẢ\n- Máy phát điện xoay chiều cung cấp nguồn điện liên tục cho phụ tải hạ thế.\n- An toàn: có thiết kế chống cháy nổ, an toàn cho người vận hành khi sử dụng.\n1. Điều kiện vận hành\n- Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh\n2. Bảo vệ môi trường và khí thải\n- Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22: 2009/BTNMT.\n3. Thông số kỹ thuật\n- Công suất: 80kVA, 250kVA, 320kVA, 400kA, 500kVA, 600kVA\n- Độ ồn của thiết bị khi vận hành: ≤ 80±5 dB ở khoảng cách 7m không vật chắn\n4. Các yêu cầu khác\n- Máy phát điện cung cấp cho dịch vụ phải được bảo trì định kỳ theo quy định;\n- Nhân viên trực vận hành máy phát phải được đào tạo và có giấy chứng nhận;\nBẢNG TÓM TẮT THÔNG SỐ KỸ THUẬT\nSTT\nMÔ TẢ\nYÊU CẦU\nCHÀO THẦU\n\nThông số kỹ thuật\n\n\n\nKinh nghiệm nhà cung cấp dịch vụ\n≥ 3 năm kinh nghiệm\n(tài liệu chứng minh đã cung cấp dịch vụ cho thuê máy phát điện ≥ 3 năm cho đến ngày tham gia thầu)\n\nI\nThông số điện áp ngõ ra\n\n\n1\nSố pha\n3 pha\n\n2\nĐiện áp danh định\n220/380 VAC\n\n3\nTần số danh định\n50Hz\n\nII\nCông suất\n\n\n\nCông suất phát ngõ ra tương ứng công suất máy\n\n\n\n80kVA\n≥ 100A\n\n\n250kVA\n≥ 300A\n\n\n300kVA\n≥ 400A\n\n\n400kVA\n≥ 500A\n\n\n500kVA\n≥ 600A\n\n\n600kVA\n≥ 750A\n\nIII\nCác yêu cầu khác\n\n\n\nBảo trì định kỳ theo quy định và có giấy chứng nhận\nMáy phát điện cung cấp cho dịch vụ phải được bảo trì định kỳ theo quy định (có giấy xác nhận)\n\n\nNhân viên trực vận hành máy phát\nNhân viên trực vận hành máy phát phải được đào tạo và có giấy xác nhận\n\nV\nCam kết chịu trách nhiệm về dịch vụ đã cung cấp\nCó văn bản cam kết về chất lượng máy phát điện cung cấp cho dịch vụ đáp ứng yêu cầu kỹ thuật\n\n--- Tệp: Mau so 14 - Phu luc bang gia hd.docx ---\nPHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\n\n(Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\n\nPhụ lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thầu theo các Mẫu bảng giá dự thầu tương ứng nêu tại E-HSMT và các thỏa thuận đã đạt được trong quá trình hoàn thiện hợp đồng, trong đó bao gồm đơn giá, thành tiền cho từng hạng mục, nội dung công việc."}