{"text":"--- Tệp: 5.Yêu cầu kỹ thuật.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT \nChương V. YÊU CẦU VỀ KỸ THUẬT\nMục 1. Yêu cầu về kỹ thuật\nGiới thiệu chung về dự án/dự toán mua sắm, gói thầu.\nTên dự án: Trang bị bổ sung máy phát điện cho các trạm BTS/NodeB - VNPT Kon Tum năm 2024 \nTên gói thầu: Mua máy phát điện\nChủ đầu tư: Viễn thông Kon Tum - Tập đoàn Bưu chính Viễn thông Việt Nam.\nNội dung chính của gói thầu: Trang bị mới 10 máy phát điện công suất 8,5 KVA - 1pha chạy dầu diesel  và 01 máy phát điện 70KVA – 3 pha chạy dầu diesel.\nLoại hợp đồng: Trọn gói.\nThời gian thực hiện gói thầu: 07 ngày.\nĐịa điểm lắp đặt và bàn giao: Tại các trạm BTS/Node B sau.\n\nSTT\nMã hạ tầng\nTên trạm BTS/NodeB\nĐịa chỉ lắp đặt và bàn giao\nI\nMáy phát điện 8.5KVA chạy dầu Diesel\n1\nCSHT_KTM_00180\nIA-SIA_KTM\nThôn Quy Nhơn, xã Ia Sia, huyện Sa Thầy, tỉnh Kon Tum\n2\nCSHT_KTM_00220\nXA-IADAL-_KTM\nXã IADAL, huyện IaH Drai, tỉnh Kon Tum\n3\nCSHT_KTM_00064\nXA-DAK-HA_KTM\nThôn Mô Pả, xã Đăk Hà, huyện Tu Mơ Rông, tỉnh Kon Tum\n4\nCSHT_KTM_00107\nDTH-TU-MO-RONG_KTM\nXã Đắk Hà, H. Tumorong,  tỉnh Kon Tum.\n5\nCSHT_KTM_00208\nCLDC-MANG-DEN_KTM\nThôn Măng Đen, xã Đăk Long, huyện Kon Plông, tỉnh Kon Tum\n6\nCSHT_KTM_00066\nCLDC-DAK-RO-NGA_KTM\nThôn Đăk Bung, Xã Đăk Rờ Nga, Huyện Đăk Tô, Tỉnh Kon Tum\n7\nCSHT_KTM_00265\nKV THON DAK RO GIA_KTM\nThôn Đắk Rô Gia, xã Đăk Trâm, huyện Đắk Tô, tỉnh Kon Tum\n8\nCSHT_KTM_00023\nDAK-ANG_KTM\nThôn Chả Nôi 1, xã Đăk Dục, huyện Ngọc Hồi, Kon Tum\n9\nCSHT_KTM_00001\nTHON5-DAK-MOT_KTM\nThôn 5, Xã Đắk Môt, Huyện Ngọc Hồi, tỉnh Kon Tum\n10\nCSHT_KTM_00033\nDAK-LONG2_KTM\nThôn Bloong, xã Đăk Long, huyện Đăk Glei, tỉnh Kon Tum\nII\nMáy phát điện 70KVA – 3 pha chạy dầu Diesel\n1\nCSHT_KTM_00129\nDAK-TO2_KTM\nĐài VT Đăk Tô, Khối 10, thị trấn Đăk Tô, huyện Đăk Tô, tỉnh Kon Tum\n\nYêu cầu về kỹ thuật\n1.2.1 Nhà thầu có trách nhiệm cung cấp đầy đủ các tài liệu chứng minh đầy đủ các chỉ tiêu kỹ thuật theo yêu cầu, chỉ ra các tham chiếu để tra cứu đáp ứng từng yêu cầu kỹ thuật. Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không hợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường link đến trang web chính hãng để tham chiếu tài liệu. \n1.2.2 Tài liệu tham chiếu:\n- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.\n- QCVN 19:2009/BTNMT/B về khí thải.\n- TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.\n- QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp.\n- TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.\n1.2.3. Các thông số kỹ thuật của hàng hóa phải tuân thủ các thông số kỹ thuật và tiêu chuẩn ở bảng sau:\n\nSTT\nYÊU CẦU KỸ THUẬT\nYÊU CẦU KỸ THUẬT\nLoại yêu cầu\nPhương pháp kiểm tra\nĐánh giá\n\n\n\n\n\nĐạt\nKhông đạt\nA\nMáy phát điện 8.5KVA chạy dầu Diesel\n\n\n\n\nI\nYêu cầu chung\n\n\n\n\n\n1\nYêu cầu nguồn gốc hàng hóa\n+ Nhà thầu là nhà sản xuất thiết bị. Nếu nhà thầu là nhà phân phối sản phẩm  phải có giấy chứng nhận nhà phân phối của nhà sản xuất. Nếu nhà thầu là đơn vị thương mại thì phải có thư giới thiệu của Nhà sản xuất hoặc nhà phân phối sản phẩm cho gói thầu mà nhà thầu thương mại tham gia thầu\nBắt buộc\nCó văn bản chứng minh là nhà phân phối hoặc Thư giới thiệu tham gia thầu\nĐáp ứng yêu cầu\nKhông đáp ứng\n2\nMáy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, hệ thống điều khiển và vỏ chống ồn\n\nThông tin phải có trên website của hãng sản xuất tổ máy\n\nBắt buộc\nChỉ dẫn địa chỉ Website chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n3\nTình trạng máy \nMáy mới 100%, có chứng nhận nguồn gốc và chất lượng khi giao hàng\nBắt buộc\nNhà thầu cam kết bằng văn bản\nĐáp ứng yêu cầu\nKhông đáp ứng\n4\nNăm sản xuất \nNăm 2024\nBắt buộc\nNhà thầu cam kết bằng văn bản\nĐáp ứng yêu cầu\nKhông đáp ứng\n5\nTiêu chuẩn đáp ứng đối với nhà thầu là nhà sản xuất:\nCó các chứng chỉ còn hiệu lực bao gồm: ISO9001:2015; ISO 14001: 2015;\nBắt buộc\nNhà thầu cung cấp các Tài liệu, chứng chỉ chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n6\nNối đất \nMáy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn\nBắt buộc\nNhà thầu cung cấp các Tài liệu kỹ thuật chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n7\nKhí thải, Hệ thống làm mát \n+ Cam kết đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\n+ Cam kết Hệ thống làm mát tuân thủ theo TCVN 6627- 6:2011.\nBắt buộc\n Nhà thầu cung cấp các chứng chỉ chứng minh  .\nĐáp ứng yêu cầu\nKhông đáp ứng\n8\nĐiều kiện làm việc \nPhù hợp với khí hậu Việt Nam, và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường và độ ẩm môi trường tại Việt Nam\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n9\nGhi nhãn \nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n10\nBảng thông số đặc trưng \nMáy phải có bảng thông số đặc trưng;Bảng thông số phải được bố trí sao cho dễ đọc dễ nhìn trên vỏ; Bảng thông số gồm tối thiểu các nội dung sau:\n+ Tên hoặc thương hiệu của nhà chế tạo,\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.\n+ Công suất ra danh định.\n+ Điện áp danh định.\n+ Tần số danh định.\n+ Hệ số công suất danh định.\n+ Kích thước, khối lượng tổng của máy phát.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n11\nTài liệu kèm theo: \n+ Tài liệu kỹ thuật Tiếng Việt. Nếu là tài liệu tiếng Anh phải có bản dịch sang tiếng Việt với các phần chứng minh tiêu chuẩn kỹ thuật cơ bản.+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nII \nMáy phát điện: Mã hiệu / Xuất xứ nhà thầu đề xuất\n\n\n\n\n1 \nLoại máy \nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằngAVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n2 \nVỏ máy \n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\n- Máy có bố trí móc cẩu trên nóc vỏ máy\n- Ống pô giảm thanh nằm bên trong vỏ máy\n- Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.\n- Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n3 \nKhung bệ máy \n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quanh; có đế cao su giảm chấn.\n- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n4 \nHình thức khởi động \nKhởi động điện\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n5 \nHệ số công suất (Cos φ) \n1\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n6 \nCông suất định mức \n≥ 8,5kW / 8,5KVA\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n7 \nCông suất tối đa \n≥ 9,35kW / 9,35KVA\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n8 \nĐiện áp định mức \n220-230V\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n9 \nSố pha \n1\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n10 \nTần số hoạt động \n50Hz\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n11 \nLoại nhiên liệu \nDiesel\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n12 \nDung tích bình nhiên liệu \n≥ 40 lít\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n13 \nThời gian vận hành liên tục tại 100% tải định mức\n\n≥ 12 giờ\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n14 \nKích thước (dài x rộng x cao) mm\n≤ 1600 x 740 x 825 mm\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n15 \nTrọng lượng máy (bao gồm ắc quy, dầu bôi trơn, nước làm mát) (Kg)\n≤ 600\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n16 \nKhả năng khởi động \nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n17 \nKhả năng quá tải \nCó khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 12 giờ bất kỳ.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n18 \nĐộ ồn ở khoảng cách 7m, 75% tải\n≤ 68 dB(A).\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nIII \nPhần động cơ: Mã hiệu / Xuất xứ nhà thầu đề xuất\n\n\n\n\n1 \nGhi nhãn \nCác thông số: model, series, trọng lượng, công suất, tốc độ vòng quay, năm sản xuất được khắc trên mác nhôm và gắn chặt bằng đinh rút hoặc ốc vít trên lốc của động cơ.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n2 \nKiểu động cơ \nDiesel 4 thì\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n3 \nLoại động cơ \nPhun nhiên liệu trực tiếp\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n4 \nTỷ số nén \n≥ 18:1\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n5 \nSố xi lanh \n≥ 3\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n6 \nDung tích xi lanh (lít) \n≥ 1.532 lít\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n7 \nHệ thống nạp khí \nQua lọc khí vào buồng đốt\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n8 \nMức tiêu thụ nhiên liệu ở công suất liên tục 8,5kW\nTại 100% tải: ≤ 3,2 lít/giờ\n Tại 75% tải: ≤ 2,2 lít/giờ \nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n9\nHệ thống làm mát \nLàm mát bằng nước \nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n10 \nTốc độ vòng quay\n1500 vòng/ phút\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n11 \nHệ thống xả khí \nXả khí bằng ống xả\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n12 \nHệ thống khởi động \nKhởi động đề điện bằng ắc quy 12V, tự động sạc điện khi chạy máy\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n13 \nẮc quy khởi động \n≥ 60Ah, loại kín khí\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n15 \nKiểu điều tốc \nđiện tử\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n15 \nHệ thống lọc \nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n16\nHệ thống bôi trơn \nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n17 \nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nIV \nĐầu phát điện: Mã hiệu / Xuất xứ nhà thầu đề xuất\n\n\n\n\n1 \nSố pha, số dây \n1 pha, 2 dây\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n2 \nTần số hoạt động \n50Hz\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n3 \nĐiện áp đầu ra \n220-230 VAC\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n4 \nKiểu máy \n- Máy kiểu kín, từ trường không chổi than\n- Kết hợp AVR\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n5 \nKích từ \nKích từ điều chỉnh điện áp bằng AVR\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n6 \nCấp cách điện \nTối thiểu cấp H\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n7\nCấp bảo vệ đầu phát \n≥ IP23\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n8 \nHệ thống bảo vệ điện áp ra \n- Aptomat bảo vệ quá tải và ngắn mạch\n- AVR có khả năng bảo vệ quá kích thích điện áp\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nV \nHệ thống điều khiển và bảo vệ máy phát điện\n\n\n\n\n1\nBảng điều khiển có các phím nhấn điều khiển, đáp ứng   tối\nthiểu  các\ntiêu chí sau:\nStop (Dừng máy )\nKhung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao\nMan (khởi động bằng tay)\nAuto (Khởi động tự động)\nStart / Run (khởi động)\nPhím dịch chuyển lên, xuống\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n2\nĐèn báo trạng thái, đáp  ứng\ntối  thiểu\ncác tiêu chí sau\n\n- Có đèn LED hiển thị trạng thái\n+ Trạng thái hoạt động chế độ Auto\n+ Trạng thái hoạt động chế độ Man\n+ Trạng thái cảnh báo\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n3\nNút\tdừng khẩn cấp\nCó\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n4\nBảng điều khiển\nKỹ thuật số\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n5\nMàn hình hiển thị\nLCD\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n6\nCổng\tkết nối PC\nCó cổng USB để kết nối với PC\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n7\nNhiệt\tđộ hoạt động\nTừ -30oC đến 70oC\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n8\nDải tần số hoạt động\n3.5Hz ÷ 75Hz\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n9\nCấp\tbảo\nvệ,\ttiêu chuẩn\n\n≥ IP65, BS EN 60529..\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n10\n\nTính năng đo  lường\nhiển   thị\ntrên màn hình LCD các thông số của máy phát\nĐiện áp ( V )\nTần số (Hz)\nDòng điện (A)\nCông suất máy phát\nHệ số công suất\nTốc độ động cơ\nSố giờ vận hành máy\nĐiện áp ắcquy\nNhiệt độ nước làm mát\nÁp suất dầu bôi trơn\nMức nhiên liệu\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n11\n\n\n\nBảo vệ dừng máy tự động\nLỗi khởi động\nÁp suất dầu bôi trơn thấp\nNhiệt độ nước làm mát cao\nTốc độ động cơ cao/thấp\nLỗi sạc ắc quy\nMức nhiên liệu thấp\nĐiện áp máy phát cao/thấp\nTần số máy phát cao/thấp\nQuá tải/quá dòng (kW/A)\nNút dừng khẩn cấp đóng\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n12\n\n\n\n\nBảo vệ cảnh báo\nLỗi khởi động\nLỗi sạc ắc quy\nMức nhiên liệu thấp\nĐiện áp ắc quy cao/thấp\nĐiện áp máy phát cao/thấp\nTần số máy phát cao/thấp\nQuá tải/quá dòng (kW/A)\nÁp suất dầu bôi trơn thấp\nNhiệt độ nước làm mát cao\nTốc độ động cơ cao/thấp\nNút dừng khẩn cấp đóng\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nVI \nMáy có khả năng kết nối với tủ ATS đóng ngắt tự động\n\n\n\n\n1 \nHệ thống kết nối với phụ tải \n- Các cực đấu điện ra phụ tải\n- Aptomat bảo vệ quá tải và ngắn mạch\n\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n2 \nHệ thống kết nối tủ chuyển nguồn tự động (ATS)\nCó\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nB\nMáy phát điện 70KVA 3 pha chạy dầu Diesel\n\n\n\n\nI\nYêu cầu chung\n\n\n\n\n\n1\nYêu cầu nguồn gốc hàng hóa\n+ Nhà thầu là nhà sản xuất thiết bị. Nếu nhà thầu là nhà phân phối sản phẩm  phải có giấy chứng nhận nhà phân phối của nhà sản xuất. Nếu nhà thầu là đơn vị thương mại thì phải có thư giới thiệu của Nhà sản xuất hoặc nhà phân phối sản phẩm cho gói thầu mà nhà thầu thương mại tham gia thầu\nBắt buộc\nCó văn bản chứng minh là nhà phân phối hoặc Thư giới thiệu tham gia thầu\nĐáp ứng yêu cầu\nKhông đáp ứng\n2\nMáy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, hệ thống điều khiển và vỏ chống ồn\n\nThông tin phải có trên website của hãng sản xuất tổ máy\n\nBắt buộc\nChỉ dẫn chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n3\nTình trạng máy \nMáy mới 100%, có chứng nhận nguồn gốc và chất lượng khi giao hàng\nBắt buộc\nNhà thầu cam kết bằng văn bản\nĐáp ứng yêu cầu\nKhông đáp ứng\n4\nNăm sản xuất \nNăm 2024\nBắt buộc\nNhà thầu cam kết bằng văn bản\nĐáp ứng yêu cầu\nKhông đáp ứng\n5\nTiêu chuẩn đáp ứng đối với nhà thầu là nhà sản xuất:\nCó các chứng chỉ còn hiệu lực bao gồm: ISO9001:2015; ISO 14001: 2015;\nBắt buộc\nNhà thầu cung cấp các Tài liệu, chứng chỉ chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n6\nNối đất \nMáy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn\nBắt buộc\nNhà thầu cung cấp các Tài liệu chỉ dẫn kỹ thuật chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n7\nKhí thải, Hệ thống làm mát \n+ Cam kết đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\n+ Cam kết Hệ thống làm mát tuân thủ theo TCVN 6627- 6:2011.\n\nBắt buộc\n+ Nhà thầu cung cấp các chứng chỉ chứng minh  .\nĐáp ứng yêu cầu\nKhông đáp ứng\n8\nĐiều kiện làm việc \nPhù hợp với khí hậu Việt Nam, và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường và độ ẩm môi trường tại Việt Nam\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n9\nGhi nhãn \nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n10\nBảng thông số đặc trưng \nMáy phải có bảng thông số đặc trưng;Bảng thông số phải được bố trí sao cho dễ đọc dễ nhìn trên vỏ; Bảng thông số gồm tối thiểu các nội dung sau:\n+ Tên hoặc thương hiệu của nhà chế tạo,\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.\n+ Công suất ra danh định.\n+ Điện áp danh định.\n+ Tần số danh định.\n+ Hệ số công suất danh định.\n+ Kích thước, khối lượng tổng của máy phát.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n11\nTài liệu kèm theo: \n+ Tài liệu kỹ thuật Tiếng Việt. Nếu là tài liệu tiếng Anh phải có bản dịch sang tiếng Việt với các phần chứng minh tiêu chuẩn kỹ thuật cơ bản.\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nII \nMáy phát điện: Mã hiệu / Xuất xứ nhà thầu đề xuất\n\n\n\n\n1\nCông suất liên\ttục\n(100% tải)\n\n≥ 65KVA\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n2\nCông suất tối đa\n≥ 72KVA\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n3\nĐiện áp/Tần số (danh\nđinh)\n\n400/230V/50Hz\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n4\nHệ số công suất cos Ø\n\n0.8\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n5\nDao động điện áp đầu ra\n≤ ±0.5%\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n6\nDao động tần số\n≤ ± 1%\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n7\n\n\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn vận hành bằng phím bấm mềm trên bảng điều khiển máy phát, không chổi than, tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR, có bộ sạc ắc quy kèm theo máy,ắc quy kín khí.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n8\nTính minh bạch của sản phẩm\nThông số kỹ thuật phải được công bố trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n9\nTài liệu kỹ thuật\nCó Catalogue tổ máy bản gốc của nhà sản xuất và được dịch sangtiếng Việt Nam nếu là tiếng nước ngoài.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n10\nĐộ ồn máy\nĐộ ồn ở khoảng cách 7m, 75% tải : ≤ 72 dB(A)\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n11\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm, dễ dàng, thuận tiện thao tác tiếp nhiên liệu.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n12\nDung tích\nbình nhiên liệu\nDung tích bình nhiên liệu đảm bảo máy chạy tối thiểu 8h ở mức tải 100%.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n13\nTiêu thụ nhiên liệu mức 100% tải liên tục\n≤ 16,2 L/h\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n14\nKhả năng khởi động\nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n\n15\nKhả năng quá tải\nCó khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n16\n\n\n\n\nVỏ máy\nVỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời\nLiên kết máy & vỏ: Máy được liên kết với khung bằng cao su chống rung, triệt tiêu dung động ra vỏ khi máy hoạt động\nCông nghệ chế tạo vỏ: Tôn dày 2 ly trở lên, chế tạo thành các module, tháo lắp rễ dàng, thuận tiện cho bảo trì bảo dưỡng\nVật liệu chống ồn: Sử dụng cao su non chống cháy, độ bên cao\nCấu tạo cánh cửa: Các cánh cửa có khóa an toàn & gioăng làm kín khít\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n17\nKhung bệ máy\nKhung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quanh, có đế cao su giảm chấn. Khung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n18\nKích thước (Dài x Rộng x Cao)\n≤ 2670 x 1080 x 1450 (mm)\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n19\nTrọng lượng khô máy\n≤ 1400 Kg\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nIII \nPhần động cơ: Mã hiệu / Xuất xứ nhà thầu đề xuất\n\n\n\n\n1\nNăm\tsản xuất\n2024 \nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n2\nLoại động cơ\n4 thì làm mát bằng nước\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n3\nDung tích xilanh\n≥4.1 L\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n4\nĐường kính xilanh\n\n≥ 105 mm\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n5\nHành trình xilanh\n≤ 118 mm\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n6\nTỉ số nén\n≥ 18.0:1\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n7\nSố xilanh\n≥ 4\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n8\nCông suất liên tục\n≥ 65 kW ở 1500 vòng/ phút\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n9\nKiểu xếp xi lanh\nThẳng hàng\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n10\nTốc độ vòng quay\n1500 vòng/ phút\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n11\nNhiên liệu sử dụng\nDiesel\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n12\nHình thức khởi động\nKhởi động điện, 24VDC\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n13\nẮc quy khởi động\n≥ 2x60Ah, loại kín khí\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n14\nKiểu điều tốc\nĐiện tử\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n\n15\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n16\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n17\nDung tích dầu bôi trơn\n≥ 10 lít\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n18\nHệ thống làm mát\nLàm mát bằng nước\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n19\nDung tích nước làm mát\n≥ 13.8 lít\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nIV \nĐầu phát điện: Mã hiệu / Xuất xứ nhà thầu đề xuất\n\n\n\n\n1\nNăm sản xuất\n2024 \nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n2\nHệ số công suất cos phi\n0.8\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n3\nĐiện áp ra\n400/230V\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n4\nPha\n3 pha\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n5\nTần số\n50 Hz\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n6\nCông suất liên tục tại cấp H\n≥ 65 KVA\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n7\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n8\nKích từ\nTự kích từ, không chổi than\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n9\nBộ điều chỉnh điện áp\nAVR\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n10\nCấp cách nhiệt\nTối thiểu cấp H\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n11\nCấp bảo vệ đầu phát\n≥ IP23\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nV \nHệ thống điều khiển và bảo vệ máy phát điện\n\n\n\n\n1\nChế\tđộ vận hành\nVận hành bằng phím mềm trên bảng điều khiển\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n\n\n\n2\nBảng điều khiển có các phím nhấn điều khiển, đáp ứng tối thiểu các\ntiêu chí sau:\n\nStop (Dừng máy )\nKhung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao\nMan (khởi động bằng tay)\nAuto (Khởi động tự động)\nStart / Run (khởi động)\nPhím dịch chuyển lên, xuống\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n\n\n3\nĐèn báo trạng thái, đáp  ứng tối thiểu các tiêu chí sau\n\n- Có đèn LED hiển thị trạng thái\n+ Trạng thái hoạt động chế độ Auto\n+ Trạng thái hoạt động chế độ Man\n + Trạng thái cảnh báo\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n4\nNút dừng khẩn cấp\nCó\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n5\nBảng điều khiển\nKỹ thuật số\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n6\nMàn hình hiển thị\nLCD\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n7\nCổng\tkết nối PC\nCó cổng USB để kết nối với PC\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n8\nNhiệt\tđộ hoạt động\nTừ -30oC đến 50oC\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n9\nDải tần số hoạt động\n3.5Hz ÷ 75Hz\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n10\nCấp\tbảo vệ, tiêu chuẩn\n\n≥ IP65, BS EN 60529..\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n\n\n\n\n11\n\nTính năng đo  lường\nhiển thị trên màn hình LCD các thông số của máy phát\nĐiện áp ( V )\nTần số (Hz)\nDòng điện (A)\nCông suất máy phát\nHệ số công suất\nTốc độ động cơ\nSố giờ vận hành máy\nĐiện áp ắcquy\nNhiệt độ nước làm mát\nÁp suất dầu bôi trơn\nMức nhiên liệu\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n\n\n\n\n12\n\n\n\nBảo vệ dừng máy tự động\nLỗi khởi động\nÁp suất dầu bôi trơn thấp\nNhiệt độ nước làm mát cao\nTốc độ động cơ cao/thấp\nLỗi sạc ắc quy\nMức nhiên liệu thấp\nĐiện áp máy phát cao/thấp\nTần số máy phát cao/thấp\nQuá tải/quá dòng (kW/A)\nNút dừng khẩn cấp đóng\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n\n\n\n\n13\n\n\n\n\nBảo\tvệ cảnh báo\nLỗi khởi động\nLỗi sạc ắc quy\nMức nhiên liệu thấp\nĐiện áp ắc quy cao/thấp\nĐiện áp máy phát cao/thấp\nTần số máy phát cao/thấp\nQuá tải/quá dòng (kW/A)\nÁp suất dầu bôi trơn thấp\nNhiệt độ nước làm mát cao\nTốc độ động cơ cao/thấp\nNút dừng khẩn cấp đóng\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n14\nGiao điện\nkết nối bộ ATS\nMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nVI\nYêu cầu kỹ thuật đối với hệ thống nạp accu khởi động từ điện lưới\n\n\n\n\n1\nHệ thống nạp accu từ điện lưới\n+ Có Bảo vệ ngắn mạch\n+ Có Bảo vệ nhiệt độ cao\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nVII\nYêu cầu kỹ thuật  ATS\n\n\n\n\n\n1\nChức năng của bộ ATS\nDòng điện định mức: ≥ 160A. Tương thích với máy phát điện\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n\n\nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n\n\nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n\n\nCông tắc lựa chọn chế độ: Auto/Gen/Man.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n\n\nCó bộ sạc ắc qui tự động.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n\n\nĐèn báo chế độ hoạt động.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\n2\nKhả năng điều khiển:\nCác thông số có thể điều chỉnh bởi người sử dụng hoặc trên bộ điều khiển: Thời gian chờ điện lưới ổn định, thời gian đóng điện lưới, thời gian đóng máy phát điện, thời gian làm nguội máy.\nBắt buộc\nNhà thầu cung cấp các TLKT chứng minh\nĐáp ứng yêu cầu\nKhông đáp ứng\nC \nCác yêu cầu khác\n\n\n\n\n1 \nKiểm tra máy mẫu \nNhà thầu phải chuẩn bị máy mẫu kèm theo chứng từ nhập khẩu (nếu là hàng hóa nhập khẩu) (CO; CQ; packing list) của máy mẫu (Bản chụp kèm theo bản gốc để đối chiếu) để bên mua tiến hành đối chiếu hồ sơ và kiểm tra thực tế, nếu có bất kỳ chi tiết kỹ thuật nào nêu trong hồ sơ dự thầu khác với hàng mẫu thì hồ sơ dự thầu của nhà thầu đó coi như không đạt. Thời gian kiểm tra máy mẫu theo Văn bản đề nghị của bên mời thầu. Địa điểm kiểm tra máy mẫu theo văn bản đề xuất của nhà thầu, chi phí kiểm tra máy mẫu do nhà thầu chịu.\n\n\n\n\n2 \nThời gian giao hàng \n≤ 07 ngày kể từ ngày hợp đồng có hiệu lực.\n\n\n\n\n3 \nThời gian Bảo hành \n≥ 24 tháng \n\n\n\n\n4 \nPhương án bảo hành \nTrong thời gian không quá 48 giờ kể từ ngày nhận được thông báo sửa chữa của Bên mua, Bên bán phải cử cán bộ kỹ thuật để giải quyết các hư hỏng cho đến khi được Bên mua chấp nhận. Nếu hàng hoá hư hỏng do lỗi của nhà sản xuất, Bên bán phải có thiết bị thay thế tạm thời trong thời gian chờ bảo hành. Trong khoảng thời gian này, nếu bên bán không thực hiện bảo hành thì bên mua có quyền sử dụng tiền bảo hành để thuê tổ chức khác sửa chữa.\n\n\n\n\n5 \nCác tài liệu, chứng từ kèm theo khi giao hàng\nBên Bán bàn giao cho Bên Mua các tài liệu chứng từ kèm theo hàng hóa như sau:\n- Giấy chứng nhận chất lượng hàng hóa phù hợp với tiêu chuẩn quốc tế: CO, CQ (nếu là hàng nhập khẩu). Trường hợp là hàng sản xuất trong nước phải cung cấp CQ và giấy chứng nhận xuất xưởng của đơn vị sản xuất (Bản gốc hoặc bản sao chứng thực).\n- Cam kết bảo hành hàng hóa do Bên bán cấp (bản gốc).\n\n\n\n\n\n6 \nBảo đảm thực hiện hợp đồng \nNhà thầu trúng thầu phải thực hiện biện pháp bảo đảm thực hiện hợp đồng như sau:\n- Hình thức bảo đảm thực hiện hợp đồng: Nhà thầu cung cấp một bảo đảm thực hiện hợp đồng theo hình thức thư bảo lãnh do Ngân hàng hoặc tổ chức tín dụng hoạt động hợp pháp tại Việt Nam phát hành hoặc theo hình thức đặt cọc bằng Séc.\n- Giá trị bảo đảm thực hiện hợp đồng: 5% Giá hợp đồng.\n- Hiệu lực của bảo đảm thực hiện hợp đồng: Bảo đảm thực hiện hợp đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến khi toàn bộ hàng hóa được bàn giao, hai bên ký biên bản nghiệm thu và Nhà thầu chuyển sang nghĩa vụ bảo hành theo quy định.\n\n\n\n\n7 \nPhương thức thanh toán và điều khoản thanh toán:\nViệc thanh toán được thực hiện bằng đồng Việt Nam theo hình thức chuyển khoản. Bên A thanh toán cho Bên B 100% giá trị hợp đồng trong vòng 30 ngày kể từ ngày Bên A nhận đủ hàng hóa, ký biên bản nghiệm thu bàn giao, Bên B bàn giao đầy đủ Hồ sơ tại mục 5-X Các yêu cầu khác và Bảo lãnh bảo hành của Ngân hàng có giá trị bằng 5% giá trị hợp đồng.\n\n\n\n\n8\nNêu Kế hoạch tổ chức triển khai gói thầu theo các bước:\n+ Vận chuyển, lắp đặt;\n+ Nghiệm thu, Bàn giao;\n+ Bảo hành, hỗ trợ kỹ thuật.\n\n\n\n\n9\nNhà thầu phải cam kết cung cấp toàn bộ vật tư để đấu nối máy phát điện, nhiên liệu chạy thử trong quá trình nghiệm thu như sau: \n+ Dây cáp điện bọc đồng 2x10mm2 ; ống khí thải. Vật tư phụ lắp đặt hoàn chỉnh ATS cho máy 70KVA.\n+ Máy 8,5KVA: 10 lít dầu Diesel/máy.\n+ Máy 70KVA: 40 lít dầu Diesel/máy.\n\n\n\n\n10\nCơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng hóa trong thời hạn bảo hành:\nNhà thầu phải có các Cam kết sau:\nTrong thời gian bảo hành,Trong vòng 48h kể từ khi Bên bán nhận được thông báo, Bên bán phải cử đại diện của mình đến Đơn vị quản lý sử dụng bên mua lập biên bản xác định nguyên nhân lỗi và kiểm tra, khắc phục lỗi; Nếu không khắc phục được lỗi thì Bên bán phải cung cấp vật tư, linh kiện và tự lắp đặt sửa chữa, thay thế cho bên mua trong vòng 48h kể từ ngày lập biên bản. Các vật tư, linh kiện sửa chữa, thay thế trong thời gian bảo hành sẽ được bảo hành thêm 180 ngày kể từ ngày sửa chữa, thay thế. Nhà thầu có trách nhiệm gia hạn bảo đảm bảo hành cho hàng hóa sửa chữa, thay thế trong trường hợp bảo đảm bảo hành hết hiệu lực.\n\n\n\n\n11\nĐịa điểm lắp đặt và bàn giao:\nNhà thầu có Cam kết lắp đặt và bàn giao máy phát điện tại 11 trạm BTS theo đúng tại địa điểm danh sách trạm đã được thông tin tại mục Giới thiệu chung dự án."}