{"text":"--- Tệp: Chương V - sửa đổi.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\n1.1. Giới thiệu chung về dự toán mua sắm, gói thầu\n- Tên gói thầu: Mua máy phát điện.\n- Chủ đầu tư: Trung tâm Nước sạch và Vệ sinh môi trường nông thôn tỉnh Bến Tre.\n- Mục tiêu mua sắm:\n+ Vận hành cấp nước liên tục, đảm bảo áp lực nước trên mạng lưới cấp nước khi sự cố mất điện xảy ra.\n+ Nâng cao chất lượng dịch vụ cấp nước, mang đến sự hài lòng từ người dân.\n- Nguồn vốn: Nguồn thu được để lại theo quy định của Trung tâm Nước sạch và Vệ sinh môi trường Bến Tre năm 2024 - 2025.\n- Thời gian thực hiện hợp đồng là: 180 ngày.\n1.2. Yêu cầu về kỹ thuật: hàng hóa phải có thông số kỹ thuật và các tiêu chuẩn tương đương (hoặc cao hơn) các thông số kỹ thuật và các tiêu chuẩn dưới đây:\nHạng mục số\nTên hàng hóa\nThông số kỹ thuật và các tiêu chuẩn\n1\nMáy phát điện 300KVA liên tục-330KVA dự phòng\n- Mới 100%, sản xuất từ năm 2023 trở về sau;\n- Điện áp: 230/400V;\n- Công suất liên tục: 300KVA;\n- Công suất dự phòng: 330KVA;\n- Loại kiểm soát tốc độ: ECU;\n- Hệ thống khởi động: Acquy điện một chiều 24V;\n- Tần số: 50Hz;\n- Điện áp: 3 Pha, 4 dây, Tần số 50Hz;\n- Tốc độ max: 1500rpm;\n- Tiêu chuẩn: ISO 9001 hoặc DIN 6271 hoặc BS 5514 hoặc ISO-3046 hoặc ISO 8528-1 hoặc BS EN 60034 hoặc BS 5000 hoặc VDE 0530 hoặc NEMA MG1-32 hoặc IEC34 hoặc CSA C22.2 hoặc AS 1359;\n- Thông số kỹ thuật động cơ:\n+ Kiểu: 6 xylanh, 4 thì;\n+ Hệ thống bôi trơn:\n. Áp suất khi không tải: 69 kPa;\n. Áp suất khi điều chỉnh tốc độ: 270 kPa;\n. Nhiệt độ dầu bể chứa: 121℃;\n+ Hệ thống ống xả: Áp suất ngược max: 10kPa;\n+ Nhiên liệu tiêu thụ max khi tải 100%: 70 lít/giờ.\n- Đặc điểm kỹ thuật máy phát điện (đầu phát điện):\n+ Cấp cách điện: H\n+ Cấp bảo vệ: IP23\n+ Hệ thống điều áp: Không chổi than, tự động điều chỉnh điện áp, kết hợp mạch AVR;\n+ Hệ thống khớp nối: Đĩa linh hoạt;\n+ Loại giá đỡ: Ổ trục đơn;\n+ Loại lớp phủ: Tiêu chuẩn (tẩm chân không);\n+ Bộ điều khiển kỹ thuật số: màn hình LCD có đầy đủ chức năng: Điều khiển, Bảo vệ, Hiển thị, Cảnh bảo, Kết nối.\n- Bộ chống ồn:\n+ Đồng bộ theo máy; \n+ Tiếng ồn max: 70dBA (theo quy định tại thông tư số 39/2010/TT-BTNMT ngày 16 tháng 12 năm 2010 của Bộ Tài nguyện và Môi trường;\n- Bồn dầu đồng bộ theo máy, dung tích đủ để máy chạy trong vòng 8-12 giờ.\n- Tủ bảo vệ đầu cực MCCB: Đồng bộ theo máy; thiết kế gắn nguyên khối theo máy phát điện.\n- Vận chuyển giao hàng: Vận chuyển giao hàng tại nhà máy nước Tân Hào, xã Tân Hào, huyện Giồng Trôm, tỉnh Bến Tre.\n2\nMáy phát điện 400KVA liên tục-440KVA dự phòng\n- Mới 100%, sản xuất từ năm 2023 trở về sau;\n- Điện áp: 230/400V;\n- Công suất liên tục: 400KVA;\n- Công suất dự phòng: 440KVA;\n- Loại kiểm soát tốc độ: ECU;\n- Hệ thống khởi động: Acquy điện một chiều 24V;\n- Tần số: 50Hz;\n- Điện áp: 3 Pha, 4 dây, Tần số 50Hz;\n- Tốc độ max: 1500rpm;\n- Tiêu chuẩn: ISO 9001 hoặc DIN 6271 hoặc BS 5514 hoặc ISO-3046 hoặc ISO 8528-1 hoặc BS EN 60034 hoặc BS 5000 hoặc VDE 0530 hoặc NEMA MG1-32 hoặc IEC34 hoặc CSA C22.2 hoặc AS 1359;\n- Thông số kỹ thuật động cơ:\n+ Kiểu: 6 xylanh, 4 thì;\n+ Hệ thống bôi trơn:\n. Áp suất khi không tải: 82,7 kPa;\n. Áp suất khi điều chỉnh tốc độ: 270 kPa;\n. Nhiệt độ dầu bể chứa: 121℃;\n+ Hệ thống ống xả: Áp suất ngược max: 13kPa;\n+ Nhiên liệu tiêu thụ max khi tải 100%: 89,1 lít/giờ.\n- Đặc điểm kỹ thuật máy phát điện (đầu phát điện):\n+ Cấp cách điện: H\n+ Cấp bảo vệ: IP23\n+ Hệ thống điều áp: Không chổi than, tự động điều chỉnh điện áp, kết hợp mạch AVR;\n+ Hệ thống khớp nối: Đĩa linh hoạt;\n+ Loại giá đỡ: Ổ trục đơn;\n+ Loại lớp phủ: Tiêu chuẩn (tẩm chân không);\n+ Bộ điều khiển kỹ thuật số: màn hình LCD có đầy đủ chức năng: Điều khiển, Bảo vệ, Hiển thị, Cảnh bảo, Kết nối.\n- Bộ chống ồn:\n+ Đồng bộ theo máy; \n+ Tiếng ồn max: 70dBA (theo quy định tại thông tư số 39/2010/TT-BTNMT ngày 16 tháng 12 năm 2010 của Bộ Tài nguyện và Môi trường;\n- Bồn dầu đồng bộ theo máy, dung tích đủ để máy chạy trong vòng 8-12 giờ.\n- Tủ bảo vệ đầu cực MCCB: Đồng bộ theo máy; thiết kế gắn nguyên khối theo máy phát điện.\n- Vận chuyển giao hàng: Vận chuyển giao hàng tại nhà máy nước Tân Mỹ, xã Tân Mỹ, huyện Ba Tri, tỉnh Bến Tre.\n3\nMáy phát điện 450KVA liên tục-500KVA dự phòng\n- Mới 100%, sản xuất từ năm 2023 trở về sau;\n- Điện áp: 230/400V;\n- Công suất liên tục: 450KVA;\n- Công suất dự phòng: 500KVA;\n- Loại kiểm soát tốc độ: ECU;\n- Hệ thống khởi động: Acquy điện một chiều 24V;\n- Tần số: 50Hz;\n- Điện áp: 3 Pha, 4 dây, Tần số 50Hz;\n- Tốc độ max: 1500rpm;\n- Tiêu chuẩn: ISO 9001 hoặc DIN 6271 hoặc BS 5514 hoặc ISO-3046 hoặc ISO 8528-1 hoặc BS EN 60034 hoặc BS 5000 hoặc VDE 0530 hoặc NEMA MG1-32 hoặc IEC34 hoặc CSA C22.2 hoặc AS 1359;\n- Thông số kỹ thuật động cơ:\n+ Kiểu: 6 xylanh, 4 thì;\n+ Hệ thống bôi trơn:\n. Áp suất khi không tải: 82,7 kPa;\n. Áp suất khi điều chỉnh tốc độ: 270 kPa;\n. Nhiệt độ dầu bể chứa: 121℃;\n+ Hệ thống ống xả: Áp suất ngược max: 13kPa;\n+ Nhiên liệu tiêu thụ max khi tải 100%: 89,1 lít/giờ.\n- Đặc điểm kỹ thuật máy phát điện (đầu phát điện):\n+ Cấp cách điện: H\n+ Cấp bảo vệ: IP23\n+ Hệ thống điều áp: Không chổi than, tự động điều chỉnh điện áp, kết hợp mạch AVR;\n+ Hệ thống khớp nối: Đĩa linh hoạt;\n+ Loại giá đỡ: Ổ trục đơn;\n+ Loại lớp phủ: Tiêu chuẩn (tẩm chân không);\n+ Bộ điều khiển kỹ thuật số: màn hình LCD có đầy đủ chức năng: Điều khiển, Bảo vệ, Hiển thị, Cảnh bảo, Kết nối.\n- Bộ chống ồn:\n+ Đồng bộ theo máy; \n+ Tiếng ồn max: 70dBA (theo quy định tại thông tư số 39/2010/TT-BTNMT ngày 16 tháng 12 năm 2010 của Bộ Tài nguyện và Môi trường;\n- Bồn dầu đồng bộ theo máy, dung tích đủ để máy chạy trong vòng 8-12 giờ.\n- Tủ bảo vệ đầu cực MCCB: Đồng bộ theo máy; thiết kế gắn nguyên khối theo máy phát điện.\n- Vận chuyển giao hàng: Vận chuyển giao hàng tại nhà máy nước Thạnh Phú, thị trấn Thạnh Phú, huyện Thạnh Phú, tỉnh Bến Tre.\n1.3. Các yêu cầu khác\nTất cả các hàng hóa phải đáp ứng các tiêu chuẩn hiện hành có liên quan và phải được nghiệm thu.\nTrường hợp nhà thầu chào hàng hóa được sản xuất trong nước thì hàng hoá đó phải có giấy chứng nhận xuất xưởng và giấy chứng nhận đăng ký nhãn hiệu hàng hoá của đơn vị sản xuất. \nĐối với hàng hoá nhập khẩu nhà thầu phải cung cấp cho Chủ đầu tư Giấy chứng nhận xuất xứ (CO) và Giấy chứng nhận chất lượng (CQ) khi giao hàng. \nNếu các tài liệu là tiếng nước ngoài thì phải có bản dịch sang tiếng Việt của đơn vị có tư cách pháp nhân trong dịch thuật.  \nMục 2. Bản vẽ: Không có bản vẽ.\nMục 3. Kiểm tra và thử nghiệm\nCác kiểm tra và thử nghiệm cần tiến hành gồm có: kiểm tra hàng hóa trên phương tiện vận chuyển trước khi bốc dở, kiểm tra sau khi tập kết đến nơi cần được sử dụng và chạy thử tải trước khi nghiệm thu bàn giao.\n\n--- Tệp: Chương V - sửa đổi.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                         Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      1.1. Giới thiệu chung về dự toán mua sắm, gói thầu\r\n       - Tên gói thầu: Mua máy phát điện.\r\n       - Chủ đầu tư: Trung tâm Nước sạch và Vệ sinh môi trường nông thôn tỉnh Bến Tre.\r\n       - Mục tiêu mua sắm:\r\n       + Vận hành cấp nước liên tục, đảm bảo áp lực nước trên mạng lưới cấp nước\r\nkhi sự cố mất điện xảy ra.\r\n       + Nâng cao chất lượng dịch vụ cấp nước, mang đến sự hài lòng từ người dân.\r\n       - Nguồn vốn: Nguồn thu được để lại theo quy định của Trung tâm Nước sạch và\r\nVệ sinh môi trường Bến Tre năm 2024 - 2025.\r\n       - Thời gian thực hiện hợp đồng là: 180 ngày.\r\n      1.2. Yêu cầu về kỹ thuật: hàng hóa phải có thông số kỹ thuật và các tiêu chuẩn\r\ntương đương (hoặc cao hơn) các thông số kỹ thuật và các tiêu chuẩn dưới đây:\r\n Hạng        Tên hàng\r\n                                             Thông số kỹ thuật và các tiêu chuẩn\r\n mục số        hóa\r\n                             - Mới 100%, sản xuất từ năm 2023 trở về sau;\r\n                             - Điện áp: 230/400V;\r\n                             - Công suất liên tục: 300KVA;\r\n                             - Công suất dự phòng: 330KVA;\r\n                             - Loại kiểm soát tốc độ: ECU;\r\n                             - Hệ thống khởi động: Acquy điện một chiều 24V;\r\n                             - Tần số: 50Hz;\r\n                             - Điện áp: 3 Pha, 4 dây, Tần số 50Hz;\r\n                             - Tốc độ max: 1500rpm;\r\n                             - Tiêu chuẩn: ISO 9001 hoặc DIN 6271 hoặc BS 5514 hoặc ISO-3046\r\n                             hoặc ISO 8528-1 hoặc BS EN 60034 hoặc BS 5000 hoặc VDE 0530\r\n                             hoặc NEMA MG1-32 hoặc IEC34 hoặc CSA C22.2 hoặc AS 1359;\r\n                             - Thông số kỹ thuật động cơ:\r\n             Máy phát        + Kiểu: 6 xylanh, 4 thì;\r\n                 điện        + Hệ thống bôi trơn:\r\n             300KVA          . Áp suất khi không tải: 69 kPa;\r\n    1\r\n              liên tục-      . Áp suất khi điều chỉnh tốc độ: 270 kPa;\r\n            330KVA dự        . Nhiệt độ dầu bể chứa: 121℃;\r\n               phòng         + Hệ thống ống xả: Áp suất ngược max: 10kPa;\r\n                             + Nhiên liệu tiêu thụ max khi tải 100%: 70 lít/giờ.\r\n                             - Đặc điểm kỹ thuật máy phát điện (đầu phát điện):\r\n                             + Cấp cách điện: H\r\n                             + Cấp bảo vệ: IP23\r\n                             + Hệ thống điều áp: Không chổi than, tự động điều chỉnh điện áp, kết\r\n                             hợp mạch AVR;\r\n                             + Hệ thống khớp nối: Đĩa linh hoạt;\r\n                             + Loại giá đỡ: Ổ trục đơn;\r\n                             + Loại lớp phủ: Tiêu chuẩn (tẩm chân không);\r\n                             + Bộ điều khiển kỹ thuật số: màn hình LCD có đầy đủ chức năng:\r\n                             Điều khiển, Bảo vệ, Hiển thị, Cảnh bảo, Kết nối.\r\n                             - Bộ chống ồn:\r\n                             + Đồng bộ theo máy;\r\n\r\n        Địa chỉ: Số 50 Nguyễn Trung Trực, phường An Hội, thành phố Bến Tre, tỉnh Bến Tre\r\n        Điện thoại: 0275.3822.359\r\n        Email: bcj@tuvanxaydungbentre.com – Website: www.tuvanxaydungbentre.com\r\n\f                         + Tiếng ồn max: 70dBA (theo quy định tại thông tư số 39/2010/TT-\r\n                         BTNMT ngày 16 tháng 12 năm 2010 của Bộ Tài nguyện và Môi trường;\r\n                         - Bồn dầu đồng bộ theo máy, dung tích đủ để máy chạy trong vòng\r\n                         8-12 giờ.\r\n                         - Tủ bảo vệ đầu cực MCCB: Đồng bộ theo máy; thiết kế gắn nguyên\r\n                         khối theo máy phát điện.\r\n                         - Vận chuyển giao hàng: Vận chuyển giao hàng tại nhà máy nước Tân\r\n                         Hào, xã Tân Hào, huyện Giồng Trôm, tỉnh Bến Tre.\r\n                         - Mới 100%, sản xuất từ năm 2023 trở về sau;\r\n                         - Điện áp: 230/400V;\r\n                         - Công suất liên tục: 400KVA;\r\n                         - Công suất dự phòng: 440KVA;\r\n                         - Loại kiểm soát tốc độ: ECU;\r\n                         - Hệ thống khởi động: Acquy điện một chiều 24V;\r\n                         - Tần số: 50Hz;\r\n                         - Điện áp: 3 Pha, 4 dây, Tần số 50Hz;\r\n                         - Tốc độ max: 1500rpm;\r\n                         - Tiêu chuẩn: ISO 9001 hoặc DIN 6271 hoặc BS 5514 hoặc ISO-3046\r\n                         hoặc ISO 8528-1 hoặc BS EN 60034 hoặc BS 5000 hoặc VDE 0530\r\n                         hoặc NEMA MG1-32 hoặc IEC34 hoặc CSA C22.2 hoặc AS 1359;\r\n                         - Thông số kỹ thuật động cơ:\r\n                         + Kiểu: 6 xylanh, 4 thì;\r\n                         + Hệ thống bôi trơn:\r\n                         . Áp suất khi không tải: 82,7 kPa;\r\n                         . Áp suất khi điều chỉnh tốc độ: 270 kPa;\r\n         Máy phát        . Nhiệt độ dầu bể chứa: 121℃;\r\n             điện        + Hệ thống ống xả: Áp suất ngược max: 13kPa;\r\n         400KVA          + Nhiên liệu tiêu thụ max khi tải 100%: 89,1 lít/giờ.\r\n2\r\n          liên tục-      - Đặc điểm kỹ thuật máy phát điện (đầu phát điện):\r\n        440KVA dự        + Cấp cách điện: H\r\n           phòng         + Cấp bảo vệ: IP23\r\n                         + Hệ thống điều áp: Không chổi than, tự động điều chỉnh điện áp, kết\r\n                         hợp mạch AVR;\r\n                         + Hệ thống khớp nối: Đĩa linh hoạt;\r\n                         + Loại giá đỡ: Ổ trục đơn;\r\n                         + Loại lớp phủ: Tiêu chuẩn (tẩm chân không);\r\n                         + Bộ điều khiển kỹ thuật số: màn hình LCD có đầy đủ chức năng:\r\n                         Điều khiển, Bảo vệ, Hiển thị, Cảnh bảo, Kết nối.\r\n                         - Bộ chống ồn:\r\n                         + Đồng bộ theo máy;\r\n                         + Tiếng ồn max: 70dBA (theo quy định tại thông tư số 39/2010/TT-\r\n                         BTNMT ngày 16 tháng 12 năm 2010 của Bộ Tài nguyện và Môi trường;\r\n                         - Bồn dầu đồng bộ theo máy, dung tích đủ để máy chạy trong vòng\r\n                         8-12 giờ.\r\n                         - Tủ bảo vệ đầu cực MCCB: Đồng bộ theo máy; thiết kế gắn nguyên\r\n                         khối theo máy phát điện.\r\n                         - Vận chuyển giao hàng: Vận chuyển giao hàng tại nhà máy nước Tân\r\n                         Mỹ, xã Tân Mỹ, huyện Ba Tri, tỉnh Bến Tre.\r\n         Máy phát        - Mới 100%, sản xuất từ năm 2023 trở về sau;\r\n            điện         - Điện áp: 230/400V;\r\n3\r\n         450KVA          - Công suất liên tục: 450KVA;\r\n         liên tục-       - Công suất dự phòng: 500KVA;\r\n\r\n    Địa chỉ: Số 50 Nguyễn Trung Trực, phường An Hội, thành phố Bến Tre, tỉnh Bến Tre\r\n    Điện thoại: 0275.3822.359\r\n    Email: bcj@tuvanxaydungbentre.com – Website: www.tuvanxaydungbentre.com\r\n\f           500KVA dự        - Loại kiểm soát tốc độ: ECU;\r\n             phòng          - Hệ thống khởi động: Acquy điện một chiều 24V;\r\n                            - Tần số: 50Hz;\r\n                            - Điện áp: 3 Pha, 4 dây, Tần số 50Hz;\r\n                            - Tốc độ max: 1500rpm;\r\n                            - Tiêu chuẩn: ISO 9001 hoặc DIN 6271 hoặc BS 5514 hoặc ISO-3046\r\n                            hoặc ISO 8528-1 hoặc BS EN 60034 hoặc BS 5000 hoặc VDE 0530\r\n                            hoặc NEMA MG1-32 hoặc IEC34 hoặc CSA C22.2 hoặc AS 1359;\r\n                            - Thông số kỹ thuật động cơ:\r\n                            + Kiểu: 6 xylanh, 4 thì;\r\n                            + Hệ thống bôi trơn:\r\n                            . Áp suất khi không tải: 82,7 kPa;\r\n                            . Áp suất khi điều chỉnh tốc độ: 270 kPa;\r\n                            . Nhiệt độ dầu bể chứa: 121℃;\r\n                            + Hệ thống ống xả: Áp suất ngược max: 13kPa;\r\n                            + Nhiên liệu tiêu thụ max khi tải 100%: 89,1 lít/giờ.\r\n                            - Đặc điểm kỹ thuật máy phát điện (đầu phát điện):\r\n                            + Cấp cách điện: H\r\n                            + Cấp bảo vệ: IP23\r\n                            + Hệ thống điều áp: Không chổi than, tự động điều chỉnh điện áp, kết\r\n                            hợp mạch AVR;\r\n                            + Hệ thống khớp nối: Đĩa linh hoạt;\r\n                            + Loại giá đỡ: Ổ trục đơn;\r\n                            + Loại lớp phủ: Tiêu chuẩn (tẩm chân không);\r\n                            + Bộ điều khiển kỹ thuật số: màn hình LCD có đầy đủ chức năng:\r\n                            Điều khiển, Bảo vệ, Hiển thị, Cảnh bảo, Kết nối.\r\n                            - Bộ chống ồn:\r\n                            + Đồng bộ theo máy;\r\n                            + Tiếng ồn max: 70dBA (theo quy định tại thông tư số 39/2010/TT-\r\n                            BTNMT ngày 16 tháng 12 năm 2010 của Bộ Tài nguyện và Môi trường;\r\n                            - Bồn dầu đồng bộ theo máy, dung tích đủ để máy chạy trong vòng\r\n                            8-12 giờ.\r\n                            - Tủ bảo vệ đầu cực MCCB: Đồng bộ theo máy; thiết kế gắn nguyên\r\n                            khối theo máy phát điện.\r\n                            - Vận chuyển giao hàng: Vận chuyển giao hàng tại nhà máy nước\r\n                            Thạnh Phú, thị trấn Thạnh Phú, huyện Thạnh Phú, tỉnh Bến Tre.\r\n      1.3. Các yêu cầu khác\r\n      Tất cả các hàng hóa phải đáp ứng các tiêu chuẩn hiện hành có liên quan và phải\r\nđược nghiệm thu.\r\n      Trường hợp nhà thầu chào hàng hóa được sản xuất trong nước thì hàng hoá\r\nđó phải có giấy chứng nhận xuất xưởng và giấy chứng nhận đăng ký nhãn hiệu hàng\r\nhoá của đơn vị sản xuất.\r\n      Đối với hàng hoá nhập khẩu nhà thầu phải cung cấp cho Chủ đầu tư Giấy chứng\r\nnhận xuất xứ (CO) và Giấy chứng nhận chất lượng (CQ) khi giao hàng.\r\n      Nếu các tài liệu là tiếng nước ngoài thì phải có bản dịch sang tiếng Việt của\r\nđơn vị có tư cách pháp nhân trong dịch thuật.\r\n      Mục 2. Bản vẽ: Không có bản vẽ.\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n\r\n\r\n\r\n       Địa chỉ: Số 50 Nguyễn Trung Trực, phường An Hội, thành phố Bến Tre, tỉnh Bến Tre\r\n       Điện thoại: 0275.3822.359\r\n       Email: bcj@tuvanxaydungbentre.com – Website: www.tuvanxaydungbentre.com\r\n\f      Các kiểm tra và thử nghiệm cần tiến hành gồm có: kiểm tra hàng hóa trên\r\nphương tiện vận chuyển trước khi bốc dở, kiểm tra sau khi tập kết đến nơi cần được\r\nsử dụng và chạy thử tải trước khi nghiệm thu bàn giao.\r\n\r\n\r\n\r\n\r\n       Địa chỉ: Số 50 Nguyễn Trung Trực, phường An Hội, thành phố Bến Tre, tỉnh Bến Tre\r\n       Điện thoại: 0275.3822.359\r\n       Email: bcj@tuvanxaydungbentre.com – Website: www.tuvanxaydungbentre.com"}