{"text":"--- Tệp: 04. Chuong V Yeu cau ky thuat PTV Thue may phat 2025.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nI. Giới thiệu chung về gói thầu\n1. Phạm vi công việc của gói thầu\na) Tên gói thầu: Cung cấp dịch vụ thuê máy phát điện phục vụ hoạt động sản xuất kinh doanh năm 2025\nb) Địa chỉ công trình: Cung cấp dịch vụ thuê máy phát điện phục vụ hoạt động sản xuất kinh doanh năm 2025\nc) Phạm vi cung cấp dịch vụ\nSTT\nDanh mục dịch vụ\nMô tả dịch vụ\nKhối lượng mời thầu\nĐơn vị tính\nĐịa điểm thực hiện dịch vụ\nNgày hoàn thành dịch vụ\n1\nThuê máy phát điện 80 KVA 3P\nTheo quy định tại chương V\n16\nMáy/ngày\nQuận Tân Bình\n324 ngày\n1.1\nThuê máy phát điện 250 KVA 3P\nTheo quy định tại chương V\n8\nMáy/ngày\nQuận Tân Bình\n324 ngày\n1.2\nThuê máy phát điện 400 KVA 3P\nTheo quy định tại chương V\n6\nMáy/ngày\nQuận Tân Bình\n324 ngày\nd) Đơn giá chào thầu: (NHÀ THẦU PHẢI ĐỌC KỸ NỘI DUNG NÀY ĐỂ TÍNH TOÁN ĐẦY ĐỦ GIÁ CHÀO THẦU)\n- Nhà thầu áp dụng mức thuế GTGT 8% (theo quy định của NĐ72) cho tất cả các danh mục dịch vụ để chào thầu và là cơ sở thống nhất đánh giá, lựa chọn nhà thầu (cùng mặt bằng), hoàn thiện, ký kết hợp đồng.\n- Trong quá trình thực hiện hợp đồng sẽ căn cứ thực tế thực hiện để điều chỉnh thuế: Khi Nhà nước có sự thay đổi về chính sách thuế trong quá trình thực hiện hợp đồng, hai bên sẽ ký phụ lục thay đổi về thuế theo qui định của Nhà nước với phần còn lại của hợp đồng đang thực hiện.\n2. Quy định về Thời hạn hoàn thành\n- Thời gian thực hiện hợp đồng: 324 ngày (đến hết ngày 31/12/2025).\nII. Mục tiêu công việc: \n- Cung cấp dịch vụ thuê máy phát điện phục vụ hoạt động sản xuất kinh doanh năm 2025.\nTiến độ thực hiện: 324 ngày (đến hết ngày 31/12/2025)\nIII. Yêu cầu về kỹ thuật: \n1. Phạm vi áp dụng:\nQuy cách kỹ thuật này được áp dụng cho gói thầu cung cấp dịch vụ thuê các máy\nphát điện lưu động phục vụ cấp điện dự phòng.\n2. Mô tả:\n- Máy phát điện xoay chiều cung cấp nguồn điện liên tục cho phụ tải.\n- An toàn: Máy có buồng cách âm, chịu được nắng mưa, an toàn cho người vận\nhành khi sử dụng.\na) Điều kiện vận hành\n- Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh.\nb) Bảo vệ môi trường và khí thải\n- Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22:\n2009/BTNMT.\nc) Thông số kỹ thuật\n- Số pha: 3 pha.\n- Số dây: 4 dây.\n- Điện áp danh định: 220/380 VAC.\n- Tần số danh định: 50Hz.\n- Có chức năng bảo vệ: quá tải, ngắn mạch, điện áp cao/thấp, tần số quá cao/quá\nthấp cho phép.\n- Công suất: 80kVA, 150kVA, 250kVA, 400kVA, 500kVA, 600kVA.\n- Dòng phát tương ứng với công suất máy:\nCông suất (kVA) Dòng phát tương ứng (A)\nCông suất (kVA) Dòng phát tương ứng (A)\n80\n≥ 100\n150\n≥ 200\n250\n≥ 350\n400\n≥ 580\n500\n≥ 680\n600\n≥ 810\n- Khả năng quá tải: 1,1 Pđm.\n- Cos Ø: > 0,8.\n- Độ ồn của thiết bị khi vận hành: ≤ 85 dBA ở khoảng cách 7m.\n- Tổ máy phát điện dự phòng hạ áp, có khả năng đóng tải ≥ 75% công suất định\nmức ngay tức thì (chỉ trong một bước).\n- Suất tiêu hao dầu tối đa:\nTổ máy phát điện (kVA)\n80\n150\n250\n400\n500\n600\nSuất tiêu hao dầu tối đa (lít/giờ)\n22\n35\n59\n88,5\n104,5\n140\n- Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều\ntốc và điều áp (AVR) cho phép máy hoạt động với độ tin cậy cao và đặc tính máy\nđược tối ưu.\n- Đối với máy phát có công suất > 400kVA thì phải có màn hình tinh thể lỏng\n(LCD) để theo dõi các thông số vận hành.\nd) Phụ kiện:\n- Cung cấp đầy đủ phụ kiện (cáp điện phù hợp công suất máy, bulon,...) để đấu nối\ncấp điện ra phụ tải trong bán kính 20m mà người sử dụng dịch vụ không phải trang bị\nthêm bất kỳ phụ kiện nào.\ne) Các yêu cầu khác;\n- Máy phát điện cung cấp cho dịch vụ phải được bảo trì định kỳ theo quy định;\n- Đảm bảo cung cấp điện liên tục trong thời gian mất điện lưới.\n- Nhân viên trực vận hành máy phát phải được đào tạo và có giấy chứng nhận;\n- Kinh nghiệm nhà cung cấp dịch vụ: ≥ 3 năm kinh nghiệm (tài liệu chứng minh đã\ncung cấp dịch vụ cho thuê máy phát điện ≥ 3 năm cho đên ngày tham gia thầu).\nf) Cam kết:\n- Có văn bản cam kết về chất lượng máy phát điện cung cấp cho dịch vụ đáp ứng\nyêu cầu kỹ thuật và có khả năng phát điện 100% công suất định mức của máy phát.\n- Có văn bản cam kết khắc phục ngay các sự cố, hư hỏng của máy phát khi đang vận\nhành tại hiện trường.\n3. Thử Nghiệm:\n- Biên bản thử nghiệm khả năng đáp ứng tải của máy phát điện tham gia cung cấp\ndịch vụ.\n- Biên bản thử nghiệm độ ồn của máy phát điện tham gia cung cấp dịch vụ.\n4. Bảng tóm tắc thông số kỹ thuật:\nSTT\nMÔ TẢ\nYÊU CẦU\nCHÀO THẦU\nI\nĐiều kiện chung\n\n\n1\nMáy phát điện xoay chiều cung cấp nguồn điện liên tục cho phụ tải.\nĐáp ứng\n\n2\nAn toàn:\nMáy có buồng cách âm, chịu được nắng mưa, an toàn cho người vận hành khi sử dụng.\n\n3\nĐiều kiện vận hành\nPhù hợp vận hành ở môi trường Thành phố Hồ Chí Minh\n\n4\nBảo vệ môi truờng và khí thải\nTheo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22: 2009/BTNMT.\n\nII\nThông số điện áp ngõ ra\n\n\n1\nSố pha\n3 pha\n\n2\nSố dây\n4 dây\n\n3\nĐiện áp danh định\n220/380 VAC\n\n4\nTần số danh định\n50Hz\n\n5\nCó chức năng bảo vệ:\nQuá tải, ngắn mạch, điện áp cao/thấp, tần số quá cao/quá thấp cho phép.\n\nIII\nCông suất\n\n\n\nCông suất phát ngõ ra tương\n\n\n1\n80kVA\n≥ 100A\n\n\n150 kVA\n≥ 200A\n\n\n250 kVA\n≥ 350A\n\n\n400 kVA\n≥ 580A\n\n\n500 kVA\n≥ 680A\n\n\n600 kVA\n≥ 810A\n\n2\nKhả năng quá tải\n≥ l,l*Pđm.\n\n3\nCosphi\n≥ 0,8.\n\n4\nĐộ ồn của thiết bị khi vận hành:\n≤ 85 dBA ở khoảng cách 7m.\n\n5\nTổ máy phát điện dự phòng hạ áp, có khả năng đóng tải >75% công suất định mức ngay tức thì (chỉ trong một bước).\nĐáp ứng\n\n6\nSuất tiêu hao dầu tối đa\nTổ máy\nphát\nđiện\n80\n150\n250\n400\n500\n600\n\n\n\nSuất\ntiêu\nhao\ndầu\n22\n35\n59\n88,5\n104,5\n140\n\n7\nCó bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết họp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý, cho phép máy hoạt động với độ tin cậy cao và đặc tính máy được tối ưu.\nĐáp ứng\n\nIII\nPhụ kiện đi kèm với thiết bị:\nCung cấp đầy đủ phụ kiện (cáp điện phù hợp công suất máy, bulon,...) để đấu nối cấp điện ra phụ tải trong bán kính 20m mà người sử dụng dịch vụ không phải trang bị thêm bất kỳ phụ kiện nào\n\nIV\nCác yêu cầu khác\n\n\n1\nBảo trì định kỳ theo quy định và có giấy chứng nhận\nMáy phát điện cung cấp cho dịch vụ phải được bảo trì định kỳ theo quy định (có giấy xác nhận)\n\n2\nNhân viên trực vận hành máy phát\nNhân viên trực vận hành máy phát phải\nđược đào tạo và có giấy xác nhận\n\n3\nĐảm bảo cung cấp điện liên tục trong thời gian mất điện lưới\nĐáp ứng\n\n4\nKinh nghiệm nhà cung cấp dịch vụ\n≥ 3 năm kinh nghiệm (tài liệu chứng minh đã cung cấp dịch vụ cho thuê máy phát điện ≥ 3 năm cho đến ngày tham gia thầu)\n\nV\nCam kết chịu trách nhiệm về dịch vụ đã cung cấp\nCó văn bản cam kết về chất lượng máy phát điện cung cấp cho dịch vụ đáp ứng yêu cầu kỹ thuật\n\n\n\nCó văn bản cam kết khắc phục ngay các sự cố, hư hỏng của máy phát khi đang vận hành tại hiện trường.\n\nVI\nThử nghiệm\n\n\n1\nBiên bản thử nghiệm khả năng đáp ứng tải của máy phát điện tham gia cung cấp dịch vụ\nĐáp ứng\n\n2\nBiên bản thử nghiệm độ ồn của máy phát điện tham gia cung cấp dịch vụ\nĐáp ứng\n\nIV. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau:\n4.1. Giải pháp và phương pháp luận;\n4.2. Kế hoạch công tác.\nV. Quy định về kiểm tra, nghiệm thu sản phẩm\nMục này quy định về quy trình kiểm tra, nghiệm thu sản phẩm, trình tự giao nộp sản phẩm (nếu có)... để phục vụ công tác thanh, quyết toán hợp đồng"}