{"text":"--- Tệp: Chương V. YÊU CẦU VỀ KỸ THUẬT (ĐIỀU CHỈNH).pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n       Mục 1. Yêu cầu về kỹ thuật\r\n       1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n     - Tên dự án: Đầu tư xây dựng Trung tâm chỉ huy Công an tỉnh Đồng Nai\r\n     - Tên gói thầu: Gói thầu số 9 (cung cấp hàng hoá) Cung cấp và lắp đặt thiết bị\r\nMáy phát điện dự phòng, máy biến áp tủ trung thế.\r\n     - Địa điểm thực hiện: Tỉnh Đồng Nai.\r\n     - Chủ đầu tư: Công an tỉnh Đồng Nai.\r\n     - Nguồn vốn đầu tư: Ngân sách tỉnh.\r\n     - Quy mô của gói thầu: Theo danh mục quy định tại Mẫu số 01A Bảng Phạm\r\nvi cung cấp thuộc Chương IV – Biểu mẫu mời thầu và dự thầu.\r\n     - Yêu cầu về cung cấp hàng hóa thuộc gói thầu: Đạt chất lượng, số lượng và\r\nthời gian thực hiện gói thầu.\r\n     - Thời gian thực hiện gói thầu: 360 ngày.\r\n     1.2. Yêu cầu về kỹ thuật\r\n     a) Yêu cầu về kỹ thuật chung\r\n     - Cam kết các thiết bị phải tuân thủ theo các tiêu chuẩn, quy chuẩn về an toàn\r\nmôi trường và người sử dụng.\r\n     - Nhà thầu phải cam kết: Hàng hóa cung cấp phải có Giấy chứng nhận xuất xứ\r\n(CO), Giấy chứng nhận chất lượng (CQ) đối với hàng hóa nhập khẩu, Giấy chứng\r\nnhận chất lượng và Giấy xuất xưởng đối với hàng hóa trong nước.\r\n     - Các thiết bị mới 100%, sản xuất từ năm 2024 trở lại đây.\r\n     - Cam kết bảo hành, cung cấp hàng hóa, phụ tùng thay thế, dịch vụ sau bán\r\nhàng đối với hàng hóa cung cấp cho gói thầu này đảm bảo thời gian sử dụng tối thiểu\r\ncủa thiết bị nêu trong E-HSMT.\r\n     b) Yêu cầu về kỹ thuật cụ thể:\r\n        Tên hàng hóa/Tiêu\r\n  Stt                                                Thông số\r\n             chuẩn\r\n        Thiết bị trạm biến\r\n   I\r\n        áp trung thế 24kv\r\n\f    Trạm ngắt trung\r\n    thế tổng\r\n\r\n                        −   Tủ trung thế 24kV 630A 50Hz 20kA/3s gồm 4 ngăn:\r\n\r\n                        + 02 ngăn LBS 630A + Motor truyền động\r\n                        + 02 ngăn máy cắt VCB 630A, ngăn MC phải gồm VCB\r\n                        và Dao cách ly DS kèm tiếp địa với số lần đóng cắt 10.000\r\n                        lần (bao gồm: Relay V1.5 + CT)\r\n                      − Cấp điện áp định danh: 22kV, 20kA/3s\r\n                      − Loại tủ RMU: không mở rộng\r\n                      − Tổng số ngăn chức năng: 4 ngăn\r\n    Tủ trung thế 24kV\r\n1   630A         50Hz + Số ngăn LBS cáp lộ đến: 2 ngăn LBS 630A + Motor\r\n    20kA/3s           truyền động, kèm theo bộ cảnh báo sự cố cáp ngầm\r\n\r\n                        + Số ngăn VCB: 2 ngăn, gồm VCB và Dao cách ly DS\r\n                        kèm tiếp địa với số lần đóng cắt 10.000 lần, có relay bảo vệ\r\n\r\n                        + Vỏ bọc bên ngoài của tủ RMU được thiết kế theo điều\r\n                        kiện vận hành trong nhà, được chế tạo từ thép tấm cường độ\r\n                        cao, sơn phủ tĩnh điện để bảo vệ chống ăn mòn, lớp sơn tĩnh\r\n                        điện bên ngoài sử dụng màu ghi sáng thông dụng, cấp bảo\r\n                        vệ của vỏ bọc bên ngoài, tối thiểu đạt IP 2X (theo IEC\r\n                        60529), đáp ứng điều kiện lắp đặt trong nhà.\r\n    TRẠM BIẾN ÁP\r\n    1600KVA\r\n                        − Máy biến áp dầu Amorphous 3P 1600kVA 22/0,4kV\r\n                        Dyn11, theo tiêu chuẩn: 107/QĐ-HĐTV\r\n                     − Tiêu chuẩn áp dụng: Tiêu chuẩn IEC 60076, TCVN\r\n    Máy biến áp dầu 6306\r\n    Amorphous     3P\r\n1\r\n    1600kVA 22/0,4kV − Loại: Amorphous, sứ plug-in, kiểu kín, nạp dầu hoàn\r\n    Dyn11            chỉnh, ruột máy ngâm trong dầu, làm mát bằng gió tự nhiên\r\n                     (ONAN), lắp trên bệ móng bê tông, phù hợp vận hành ngoài\r\n                     trời và trong nhà sử dụng cho trạm biến áp phân phối trên\r\n                     lưới điện của Tổng công ty Điện lực miền Nam.\r\n\f                      − Công suất định mức: 1600kVA\r\n                      − Điện áp định mức sơ cấp: 22kV\r\n                      − Điện áp định mức thứ cấp: 0,4kV\r\n                      − Số pha: 3 pha\r\n                      − Tần số định mức: 50Hz\r\n                      − Điều chỉnh điện áp phía cao thế: ±2x2,5%\r\n                      − Tổ đấu dây: Dyn11\r\n                      − Vật liệu làm vỏ máy: thép chịu lực, có bề dày đảm bảo\r\n                      chịu được áp lực bên trong máy\r\n                      − Vật liệu dây dẫn (Cao thế + Hạ thế): đồng\r\n                      − Màu sơn: ghi xám, sơn tĩnh điện\r\n                      − Các phụ kiện đi kèm: chỉ thị mức dầu, van bảo vệ áp\r\n                      lực dầu, van tháo dầu đáy máy\r\n                      − Tủ trung thế 24kV 630A 50Hz 20kA/3s CV+ (mở rộng\r\n                      bên phải) gồm 2 ngăn:\r\n                      + 01 ngăn LBS 630A + Motor truyền động\r\n                      + 01 ngăn máy cắt VCB 630A, ngăn MC phải gồm VCB\r\n                      và Dao cách ly DS kèm tiếp địa với số lần đóng cắt 10.000\r\n                      lần (bao gồm: Relay V1.5 + CT)\r\n                      − Cấp điện áp định danh: 22kV, 20kA/3s\r\n                      − Loại tủ RMU: mở rộng\r\n                      − Tổng số ngăn chức năng: 2 ngăn\r\n    Tủ trung thế 24kV\r\n2   630A         50Hz + Số ngăn LBS cáp lộ đến: 1 ngăn LBS 630A + Motor\r\n    20kA/3s CV+       truyền động\r\n\r\n                      + Số ngăn VCB: 1 ngăn, gồm VCB và Dao cách ly DS\r\n                      kèm tiếp địa với số lần đóng cắt 10.000 lần, có relay bảo vệ\r\n\r\n                      + Vỏ bọc bên ngoài của tủ RMU được thiết kế theo điều\r\n                      kiện vận hành trong nhà, được chế tạo từ thép tấm cường độ\r\n                      cao, sơn phủ tĩnh điện để bảo vệ chống ăn mòn, lớp sơn tĩnh\r\n                      điện bên ngoài sử dụng màu ghi sáng thông dụng, cấp bảo\r\n                      vệ của vỏ bọc bên ngoài, tối thiểu đạt IP 2X (theo IEC\r\n                      60529), đáp ứng điều kiện lắp đặt trong nhà.\r\n3                     −   Vỏ điện chứa thiết bị đo đếm trung thế\r\n\f                        −   Kích thước: H2300xW1700xD1400\r\n                        −   Loại: ngoài trời\r\n    Vỏ điện chứa thiết\r\n                        −   Chất liệu: tole đen dày 2.0mm, nhúng kẽm nóng\r\n    bị đo đếm trung thế\r\n                        −   Cấu tạo: 1 lớp cửa, có chân đế\r\n                        −   Cấp bảo vệ: tối thiểu IP40\r\n    TRẠM BIẾN ÁP\r\n    320KVA\r\n                       − Máy biến áp dầu Amorphous 3P 320kVA 22/0,4kV\r\n                       Dyn11, theo tiêu chuẩn: 107/QĐ-HĐTV\r\n                       − Tiêu chuẩn áp dụng: Tiêu chuẩn IEC 60076, TCVN\r\n                       6306\r\n\r\n                       − Loại: Amorphous, sứ plug-in, kiểu kín, nạp dầu hoàn\r\n                       chỉnh, ruột máy ngâm trong dầu, làm mát bằng gió tự nhiên\r\n                       (ONAN), lắp trên bệ móng bê tông, phù hợp vận hành ngoài\r\n                       trời và trong nhà sử dụng cho trạm biến áp phân phối trên\r\n                       lưới điện của Tổng công ty Điện lực miền Nam.\r\n\r\n    Máy biến áp dầu − Công suất định mức: 320kVA\r\n    Amorphous    3P\r\n1                   − Điện áp định mức sơ cấp: 22kV\r\n    320kVA 22/0,4kV\r\n    Dyn11           − Điện áp định mức thứ cấp: 0,4kV\r\n                    − Số pha: 3 pha\r\n                    − Tần số định mức: 50Hz\r\n                    − Điều chỉnh điện áp phía cao thế: ±2x2,5%\r\n                    − Tổ đấu dây: Dyn11\r\n                    − Vật liệu làm vỏ máy: thép chịu lực, có bề dày đảm bảo\r\n                    chịu được áp lực bên trong máy\r\n                    − Vật liệu dây dẫn (Cao thế + Hạ thế): đồng\r\n                    − Màu sơn: ghi xám, sơn tĩnh điện\r\n                    − Các phụ kiện đi kèm: chỉ thị mức dầu, van bảo vệ áp\r\n                    lực dầu, van tháo dầu đáy máy\r\n    Tủ trung thế 24kV −     Tủ trung thế 24kV 630A 50Hz 20kA/3s gồm 3 ngăn:\r\n2   630A         50Hz\r\n    20kA/3s CCF       +     02 ngăn LBS 630A + Motor truyền động\r\n\f                    + 01 ngăn LBS-Fuse\r\n                    − Cấp điện áp định danh: 22kV, 20kA/3s\r\n                    − Loại tủ RMU: không mở rộng\r\n                    − Tổng số ngăn chức năng: 3 ngăn\r\n                    + Số ngăn LBS cáp lộ đến: 2 ngăn LBS 630A + Motor\r\n                    truyền động\r\n                    + Số ngăn LBS+fuse: 1 ngăn\r\n                    + Vỏ bọc bên ngoài của tủ RMU được thiết kế theo điều\r\n                    kiện vận hành trong nhà, được chế tạo từ thép tấm cường độ\r\n                    cao, sơn phủ tĩnh điện để bảo vệ chống ăn mòn, lớp sơn tĩnh\r\n                    điện bên ngoài sử dụng màu ghi sáng thông dụng, cấp bảo\r\n                    vệ của vỏ bọc bên ngoài, tối thiểu đạt IP 2X (theo IEC\r\n                    60529), đáp ứng điều kiện lắp đặt trong nhà.\r\n                     −   Chì ống trung thế 24kV cho máy biến áp 320kVA\r\n   Chì ống trung thế −   Điện áp định mức: 24kV\r\n3 24kV cho máy biến\r\n   áp 320kVA         −   Dòng điện định mức: 16A\r\n                     −   Dòng cắt: 63kA\r\n   Thiết bị máy phát\r\nII\r\n   điện (Máy phát)\r\n\f                    −    Tổ máy phát điện 160kVA bao gồm:\r\n                    −    Năm sản xuất: Mới 100%, sản xuất năm 2024\r\n                    −    Công suất dự phòng (Standby): 141 kW/176 kVA\r\n                    −    Công suất liên tục (Prime): 128 kW/160 kVA\r\n                    −    Hệ số công suất (p.f): 0,8 P.f\r\n                    −    Điện áp: 230/400Volts, 3 pha, 4 dây\r\n                    −    Tần số/vòng quay: 50Hz, 1500vòng/phút\r\n                    −    Tủ MCCB đầu ra cực ra: 400 A\r\n                    −    Khả năng đáp ứng tải: Class G2\r\n                    −    Khả năng đáp ứng tải 1 bước trong vòng 10s: 55% tải\r\n                    −    Tiêu hao nhiên liệu 25%/50%/ 75%/100%: 9.2 L /17.4\r\n                         L/25.5 L/ 33.7 L\r\n                    −    Kích thước máy có vỏ: Dài x Rộng x Cao: 3800 mm x\r\n                         1200 mm x 2255 mm\r\n                     −   Trọng lượng máy có vỏ (+ Dầu bôi trơn): 2575 kg\r\n                     −   Tên Động cơ Diesel\r\n                     −   Công suất cực đại của động cơ (kW): 152kW\r\n    Tổ máy phát điện −   Biến thiên tần số, trạng thái xác lập (%): ≤+/-0.5%\r\n1\r\n    160kVA           −   Tỉ số nén: 16.7:1\r\n                     −   Dung tích xi lanh: 8.071 L\r\n                     −   Đường kính xi lanh: 111 x 139 mm\r\n                     −   Loại động cơ diesel: Động cơ điện tử, 4 thì, trục bô tăng\r\n                         áp và làm mát bằng quạt gió, két nước\r\n                    −    Tốc độ vòng quay: 1500rpm\r\n                    −    Hệ thống điều tốc: Điện tử tự động theo phụ tải\r\n                    −    Số xy-lanh / Bố trí: 6 xy lanh xếp thẳng hàng\r\n                    −    Hệ thống khởi động: Động cơ điện 1 chiều 12/24 VDC,\r\n                         bình ắc-quy axít chì, bộ dynamo sạc bình.\r\n                    −    Nhiên liệu sử dụng: Dầu diesel\r\n                    −    Dung tích nhớt bôi trơn: 15.5 lít\r\n                    −    Dung tích nước giải nhiệt: 44 lít\r\n                    −    Lọc dầu: Lõi (giấy)\r\n                    −    Lọc nhớt: Lõi (giấy)\r\n                    −    Lọc gió: Lõi (giấy)\r\n                    −    Hệ số giảm tốc (%): Đẳng thời\r\n                    −    Tắt máy: Bằng tay & Tự động\r\n                    −    ĐẦU PHÁT ĐIỆN:\r\n\f− Điện áp/ Hệ số công suất/ Tần số: 220/380Volts / 0,8Pf /\r\n  50Hz\r\n− Kiểu kích từ: Kích từ đầu trục không chổi than\r\n− Hệ thống ổn định điện áp: Tự động AVR\r\n− Độ biến thiên điện áp: ± 0.5% từ không tải đến 100% tải\r\n− Cấp cách điện: Class H\r\n− Tiêu chuẩn nhiệt đới hóa: IP 23\r\n− BẢNG ĐIỀU KHIỂN KỸ THUẬT SỐ CONTROL\r\n  PANEL\r\n− Hệ thống hiển thị và trạng thái (Led).\r\n− Màng hình LCD kỹ thuật số lập trình PLC, Điện áp 3 pha.\r\n  Dòng điện 3 pha. Tần số. Điện áp ắc qui . Nhiệt độ máy.\r\n  Áp suất dầu nhớt. Số giờ hoạt động của máy. Trạng thái\r\n  hoạt động/ sự cố của máy. Hiển thị kVAh. kWh. Hệ\r\n  thống báo sự cố. Nút nhấn Reset, Run, Strar, Auto. 01 nút\r\n  tắt khẩn cấp. 01 đèn, còi báo động sự cố.\r\n− Hệ thống bảo vệ và tự động dừng máy (Led).\r\n− Nhiệt độ máy cao: Dừng máy và báo động\r\n− Áp suất nhớt thấp: Dừng máy và báo động\r\n− Động cơ vượt tốc: Dừng máy và báo động\r\n− Tần số quá thấp: Dừng máy và báo động\r\n− Tần số quá cao: Dừng máy và báo động\r\n− Mực nước thấp: Dừng máy và báo động\r\n− Qúa tải, ngắn mạch: Cắt điện, dừng máy\r\n− Không nạp bình: Báo động\r\n− Hư khởi động: Báo động\r\n  Vỏ chống ồn:\r\n− Thông số kỹ thuật\r\n− Vỏ được làm bằng thép tấm, bề mặt được xử lý để chống\r\n  rỉ, sét, ăn mòn, được sơn phủ bằng lớp sơn có độ bền cao,\r\n  chịu nhiệt chống âm. Thiết kế và chế tạo vững vàng, trang\r\n  bị cử kính để kiểm soát tủ điều khiển. Trang bị các cửa\r\n  lấy gió máy và thoát khí nóng hợp lý để đảm bảo máy\r\n  không bị nóng khi hoạt động dài hạn. Độ ồn cách xa 7m\r\n  khi máy hoạt động ở chế độ 100% tải ≤ 75dB(A). Phù\r\n  hợp với khí hậu Việt Nam\r\n\f                        − Hệ thống giảm rung: Có hệ thống giảm chấn, giảm rung\r\n                           được chế tạo bằng cao su (hoặc tương đương) lõi thép\r\n                           giúp cân bằng, chống rung, vận hành an toàn\r\n                           Bồn dầu:\r\n                        − Dung tích hợp nằm dưới chấn đế: 1000 lít hoạt động liên\r\n                           tục 8 giờ\r\n                        − Thép đen sơn hoàn thiện: Dày 4mm\r\n                        − Khung xương tăng cường bên trong: V5\r\n                        − Ống thoát hơi: Có\r\n                        − Ống vô máy và hồi về: Có\r\n                        − Đồng hồ mức dầu: Có\r\n                        − Nắp tiếp dầu: Có\r\n                        − Van xả đáy: Có\r\n                           Tủ ATS\r\n                        − Thông số kỹ thuật: Hệ chuyển 400A, 64WN,\r\n                        Vỏ sơn tĩnh điện hoàn thiện bảo gồm chân đế: Dày 1,5mm\r\n                        −      Chi phí nhân công lắp đặt vào vị trí, vận hành chạy\r\n                        thử và hướng dẫn đào tạo chuyển giao công nghệ cho tổ máy\r\n                        phát điện 160kVA\r\n\r\n                         Tổ máy phát điện 160kVA bao gồm:\r\n\r\n                        Chi phí nhân công lắp đặt vào vị trí, vận hành chạy thử và\r\n    Chi phí nhân công hướng dẫn đào tạo chuyển giao công nghệ cho tổ máy phát\r\n    lắp đặt tổ máy phát điện 160kVA\r\n2\r\n    điện 160kVA (Các * Nhân công\r\n    hạng mục phát sinh) Lắp đặt máy phát điện vào vị trí bằng thủ công\r\n                        * Máy thi công\r\n                        Xe cẩu vận chuyển máy phát điện\r\n                        Máy khoan bê tông\r\n                        Con đội kích thủy lực + rùa\r\n                        * Dịch vụ khác\r\n                        Hướng dẫn vận hành và chuyển giao công nghệ\r\n    Tổ máy phát điện\r\n3\r\n    800kVA\r\n\f    Tổ máy phát điện 800kVA bao gồm: vỏ đồng bộ, kiểm\r\n    định độc lập (trạm biến áp 1600kVA)\r\n−   Năm sản xuất: Mới 100%, sản xuất năm 2024\r\n−   Công suất dự phòng (Standby): 704 kW/880 kVA\r\n−   Công suất liên tục (Prime): 640 kW/800 kVA\r\n−   Hệ số công suất (p.f): 0,8 P.f\r\n−   Điện áp: 230/400Volts, 3 pha, 4 dây\r\n−   Tần số/vòng quay:\r\n    50Hz, 1500vòng/phút\r\n−   Tủ MCCB đầu ra cực ra: 1600 A\r\n−   Khả năng đáp ứng tải: Class G2\r\n−   Khả năng đáp ứng tải 1 bước trong vòng 10s: 55% tải\r\n−   Tiêu hao nhiên liệu 25%/50% /75% /100%: 50 L/ 93 L\r\n    /127 L /168 L\r\n−   Kích thước máy có vỏ: Dài x Rộng x Cao: 5112 mm x\r\n    2000 mm x 2533 mm\r\n−   Trọng lượng máy có vỏ (+ Dầu bôi trơn): 6749 kg\r\n−   Tên ĐỘNG CƠ DIESEL\r\n−   Công suất cực đại của động cơ (kW): 790kW\r\n−   Biến thiên tần số, trạng thái xác lập (%): ≤+/-0.5%\r\n−   Tỉ số nén: 15:1\r\n−   Dung tích xi lanh: 21.927 L\r\n−   Đường kính xi lanh: 128 x 142 mm\r\n−   Loại động cơ diesel: Động cơ điện tử, 4 thì, trục bô tăng\r\n    áp và làm mát bằng quạt gió, két nước\r\n−   Tốc độ vòng quay: 1500rpm\r\n−   Hệ thống điều tốc: Điện tử tự động theo phụ tải\r\n−   Số xy-lanh/Bố trí: 12 xy lanh xếp hình chữ V\r\n−   Hệ thống khởi động: Động cơ điện 1 chiều 12/24 VDC,\r\n    bình ắc-quy axít chì, bộ dynamo sạc bình.\r\n−   Nhiên liệu sử dụng: Dầu diesel\r\n−   Dung tích nhớt bôi trơn: 75 lít\r\n−   Dung tích nước giải nhiệt: 90 lít\r\n−   Lọc dầu: Lõi (giấy)\r\n−   Lọc nhớt: Lõi (giấy)\r\n−   Lọc gió: Lõi (giấy)\r\n−   Hệ số giảm tốc (%): Đẳng thời\r\n−   Tắt máy: Bằng tay & Tự động\r\n\f    Đầu máy phát điện\r\n−   Điện áp/ Hệ số công suất/ Tần số: 220/380Volts / 0,8Pf /\r\n    50Hz\r\n−   Kiểu kích từ: Kích từ đầu trục không chổi than\r\n−   Hệ thống ổn định điện áp: Tự động AVR\r\n−   Độ biến thiên điện áp: ± 0.5% từ không tải đến 100% tải\r\n−   Cấp cách điện: Class H\r\n−   Tiêu chuẩn nhiệt đới hóa: IP 23\r\n    Bảng điều khiển kỹ thuật số Control Panel\r\n−   Hệ thống hiển thị và trạng thái (Led).\r\n−   Màn hình LCD kỹ thuật số lập trình PLC, Điện áp 3 pha.\r\n    Dòng điện 3 pha. Tần số. Điện áp ắc qui . Nhiệt độ máy.\r\n    Áp suất dầu nhớt. Số giờ hoạt động của máy. Trạng thái\r\n    hoạt động/ sự cố của máy. Hiển thị kVAh. kWh. Hệ\r\n    thống báo sự cố. Nút nhấn Reset, Run, Strar, Auto. 01 nút\r\n    tắt khẩn cấp. 01 đèn, còi báo động sự cố.\r\n−   Hệ thống bảo vệ và tự động dừng máy (Led).\r\n−   Nhiệt độ máy cao: Dừng máy và báo động\r\n−   Áp suất nhớt thấp: Dừng máy và báo động\r\n−   Động cơ vượt tốc: Dừng máy và báo động\r\n−   Tần số quá thấp: Dừng máy và báo động\r\n−   Tần số quá cao: Dừng máy và báo động\r\n−   Mực nước thấp: Dừng máy và báo động\r\n−   Qúa tải, ngắn mạch: Cắt điện, dừng máy\r\n−   Không nạp bình: Báo động\r\n−   Hư khởi động: Báo động\r\n    Vỏ chống ồn\r\n−   Thông số kỹ thuật: Vỏ được làm bằng thép tấm, bề mặt\r\n    được xử lý để chống rỉ, sét, ăn mòn, được sơn phủ bằng\r\n    lớp sơn có độ bền cao, chịu nhiệt chống âm. Thiết kế và\r\n    chế tạo vững vàng, trang bị cử kính để kiểm soát tủ điều\r\n    khiển. Trang bị các cửa lấy gió máy và thoát khí nóng\r\n    hợp lý để đảm bảo máy không bị nóng khi hoạt động dài\r\n    hạn. Độ ồn cách xa 7m khi máy hoạt động ở chế độ 100%\r\n    tải ≤ 75dB(A). Phù hợp với khí hậu Việt Nam\r\n−   Hệ thống giảm rung: Có hệ thống giảm chấn, giảm rung\r\n    được chế tạo bằng cao su (hoặc tương đương) lõi thép\r\n    giúp cân bằng, chống rung, vận hành an toàn\r\n\f                             Bồn dầu\r\n                         −   Dung tích hợp nằm dưới chấn đế: 2000 lít hoạt động liên\r\n                             tục 8 giờ\r\n                         −   Thép đen sơn hoàn thiện: Dày 4mm\r\n                         −   Khung xương tăng cường bên trong: V5\r\n                         −   Ống thoát hơi: Có\r\n                         −   Ống vô máy và hồi về: Có\r\n                         −   Đồng hồ mức dầu: Có\r\n                         −   Nắp tiếp dầu: Có\r\n                         −   Van xả đáy: Có\r\n                             Tủ ATS\r\n                         −   Thông số kỹ thuật: Hệ chuyển 1600A, 616WN\r\n                         −   Vỏ sơn tĩnh điện hoàn thiện bảo gồm chân đế: Dày\r\n                             1,5mm\r\n\r\n\r\n\r\n                          −      Chi phí nhân công lắp đặt vào vị trí, vận hành chạy\r\n                          thử và hướng dẫn đào tạo chuyển giao công nghệ cho tổ máy\r\n                          phát điện 800kVA\r\n                          Tổ máy phát điện 800kVA bao gồm: vỏ đồng bộ, kiểm định\r\n                          độc lập\r\n                         Chi phí nhân công lắp đặt vào vị trí, vận hành chạy thử và\r\n     Chi phí nhân công hướng dẫn đào tạo chuyển giao công nghệ cho tổ máy phát\r\n     lắp đặt tổ máy phát điện 800kVA\r\n4\r\n     điện 800kVA (Các * Nhân công\r\n     hạng mục phát sinh) Lắp đặt máy phát điện vào vị trí bằng thủ công\r\n                         * Máy thi công\r\n                         Xe cẩu vận chuyển máy phát điện\r\n                         Máy khoan bê tông\r\n                         Con đội kích thủy lực + rùa\r\n                         * Dịch vụ khác\r\n                         Hướng dẫn vận hành và chuyển giao công nghệ\r\n\r\n    Ghi chú:\r\n\f      - Trong yêu cầu về kỹ thuật nêu trên, kích thước, trọng lượng, model hay tên\r\nthiết bị, nhãn hiệu, tên nhà sản xuất hàng hóa (nếu có) chỉ mang tính chất tham khảo\r\nnhằm mục đích mô tả và không nhằm mục đích hạn chế nhà thầu. Nhà thầu tham dự\r\ncó thể đưa ra các tiêu chuẩn chất lượng, nhãn hiệu hàng hóa, catalogue khác miễn là\r\nnhà thầu chứng minh cho Bên mời thầu thấy rằng những thay thế đó vẫn bảo đảm\r\nsự “tương đương cơ bản” hoặc cao hơn so với yêu cầu kỹ thuật nêu trên.\r\n- Tương đương có nghĩa là có đặc tính kỹ thuật tương tự, có tính năng sử dụng là\r\ntương đương với các hàng hóa đã nêu trên."}