{"text":"--- Tệp: Mục 5, chương 5 ( sửa).docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau: \n1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\n1.1. Tên dự toán: Sửa chữa, bảo dưỡng máy phát điện tại các đơn vị trực thuộc Ban Quản lý vịnh Hạ Long.\n- Tên gói thầu: Gói thầu 01: Sửa chữa, bảo dưỡng máy phát điện tại các đơn vị trực thuộc Ban Quản lý vịnh Hạ Long.\n+ Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh, qua mạng.\n+ Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ.\n+ Loại hợp đồng: Đơn giá cố định\n+ Thời gian thực hiện hợp đồng: 02 tháng (tương ứng 60 ngày).\n+ Giá gói thầu: 480.434.000 (Bằng chữ: Bốn trăm tám mươi triệu, bốn trăm ba mươi tư nghìn đồng./.). Giá đã bao gồm thuế VAT.\n+ Nguồn vốn: Chi thường xuyên của Ban Quản lý vịnh Hạ Long.\n1.2. Chủ đầu tư: Ban Quản lý vịnh Hạ Long.\n1.3. Hình thức quản lý dự án: Chủ đầu tư trực tiếp quản lý dự án.\n1.4. Địa điểm thực hiện: Các điểm công tác thuộc Ban Quản lý vịnh Hạ Long, vịnh Hạ Long, tỉnh Quảng Ninh.\n2. Mục tiêu công việc:\nNhà thầu thực hiện công việc Sửa chữa, bảo dưỡng máy phát điện tại các đơn vị trực thuộc Ban Quản lý vịnh Hạ Long để đảm bảo thời gian vận hành máy phát điện, phát hiện các linh kiện, bộ phận xuống cấp, đưa ra giải pháp sửa chữa hoặc thay thế nhằm nâng cao công suất máy phát điện, giảm lượng tiêu hao nhiên liệu và đảm bảo cấp điện liên tục phục vụ du khách tham quan trên vịnh Hạ Long.\nNhà thầu nộp bảng giá chào thầu chi tiết cho các hạng mục công việc của gói thầu này khi nộp E-HSDT (dạng file fdf, có tính pháp lý).\nKhối lượng công việc sửa chữa, bảo dưỡng cần thực hiện cụ thể như sau:\nBảng 1: Khối lượng công việc sửa chữa, bảo dưỡng của gói thầu 01: Sửa chữa, bảo dưỡng máy phát điện tại các đơn vị trực thuộc Ban Quản lý vịnh Hạ Long\nStt\nNội dung công việc\nQuy cách-Kích thước\nĐơn vị tính\nSố lượng\nĐịa điểm thực hiện\nI\nMÁY PHÁT HONDA 75 (ĐẦU GỖ)\n \n \n \nHang \nĐầu \nGỗ\n1\nVật tư\n \n \n\n\n1.1\nKim phun nhiên liệu\nLiên doanh\ncái\n6\n\n1.2\nCân chỉnh cụm bơm cao áp\n \ncụm\n1\n\n1.3\nCân chỉnh vòi phun nhiên liệu\n \ncái\n6\n\n1.4\nDung dịch nước làm mát\n \nlít\n10\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n12\n\n2.2\nKiểm tra bảo dưỡng động cơ lai, thay các gioăng đệm dò rỉ dầu, căn chỉnh khe hở nhiệt…\n \ncông\n10\n\n2.3\nBảo dưỡng, vệ sinh hệ thống làm mát máy\n \ncông\n10\n\n2.4\nBảo dưỡng hệ thống điện một chiều, kiểm tra thông mạch điện đến bảng Tapplo\n \ncông\n4\n\n2.5\nLắp ráp toàn bộ máy, chạy thử, bảo hành\n \ncông\n4\n\nII\nMÁY PHÁT ĐIỆN HONDA75 (THIÊN CUNG)\n \n \n\n\nĐộng\nThiên\nCung\n1\nVật tư\n \n \n\n\n1.1\nKim phun nhiên liệu\nLiên doanh\ncái\n6\n\n1.2\nCân chỉnh cụm bơm cao áp\n \ncụm\n1\n\n1.3\nCân chỉnh vòi phun nhiên liệu\n \ncái\n6\n\n1.4\nDung dịch nước làm mát\n \nlít\n10\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n12\n\n2.2\nKiểm tra bảo dưỡng động cơ lai, thay các gioăng đệm dò rỉ dầu, căn chỉnh khe hở nhiệt…\n \ncông\n10\n\n2.3\nBảo dưỡng, vệ sinh hệ thống làm mát máy\n \ncông\n10\n\n2.4\nBảo dưỡng hệ thống điện một chiều, kiểm tra thông mạch điện đến bảng Tapplo\n \ncông\n4\n\n2.5\nLắp ráp toàn bộ máy, chạy thử, bảo hành\n \ncông\n4\n\nIII\nMÁY PHÁT HONDA 75 (HANG CỎ)\n \n \n\n\nHang\nCỏ\n1\nVật tư\n \n \n\n\n1.1\nSéc măng\nLiên doanh\nbộ\n6\n\n1.2\nBạc biên\nnt\nbộ\n6\n\n1.3\nBạc trục cơ\nnt\nbộ\n6\n\n1.4\nPhớt ghit supap\nnt\ncái\n12\n\n1.5\nGioăng thép mặt quy nát\nnt\ncái\n1\n\n1.6\nBộ gioăng Amiang toàn máy\nnt\nbộ\n1\n\n1.7\nKim phun nhiên liệu\nnt\ncái\n6\n\n1.8\nCân chỉnh cụm bơm cao áp\nnt\ncụm\n1\n\n1.9\nCân chỉnh vòi phun nhiên liệu\nnt\ncái\n6\n\n1.10\nPhớt đầu trục cơ\nnt\ncái\n01\n\n1.11\nPhớt đuôi trục cơ\nnt\ncái\n01\n\n1.12\nDây curoa lai cánh quạt gió\nnt\ncái\n01\n\n1.13\nDung dịch nước làm mát\n \nlít\n10\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n12\n\n2.2\nTháo rã động cơ lai, thay thế vật tư, linh kiện máy \n \ncông\n10\n\n2.3\nThay phớt ghít xu páp, rà xu páp\n \ncông\n8\n\n2.4\nTháo trục cơ, thay phớt đầu, phớt đuôi trục cơ\n \ncông\n10\n\n2.5\nTháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy\n \ncông\n10\n\n2.6\nBảo dưỡng, sửa chữa thông mạch điện đến bảng Tapplo\n \ncông\n4\n\n2.7\nLắp ráp toàn bộ máy, chạy thử, bảo hành\n \ncông\n4\n\nIV\nMÁY PHÁT ĐIỆN HONDA 60DH (THIÊN CUNG)\n \n \n\n\nĐộng \nThiên\nCung\n1\nVật tư\n \n \n\n\n1.1\nKim phun nhiên liệu\nLiên doanh\ncái\n6\n\n1.2\nCân chỉnh cụm bơm cao áp\nnt\ncụm\n1\n\n1.3\nCân chỉnh vòi phun nhiên liệu\nnt\ncái\n6\n\n1.4\nDung dịch nước làm mát\n \nlít\n10\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n12\n\n2.2\nKiểm tra bảo dưỡng động cơ lai, thay các gioăng đệm dò rỉ dầu, căn chỉnh khe hở nhiệt…\n \ncông\n10\n\n2.3\nBảo dưỡng, vệ sinh hệ thống làm mát máy\n \ncông\n10\n\n2.4\nBảo dưỡng hệ thống điện một chiều, kiểm tra thông mạch điện đến bảng Tapplo\n \ncông\n4\n\n2.5\nLắp ráp toàn bộ máy, chạy thử, bảo hành\n \ncông\n4\n\nV\nMÁY PHÁT ĐIỆN 60DH (TIÊN ÔNG)\n \n \n\n\nHang\nTiên\nÔng\n1\nVật tư\n \n \n\n\n1.1\nKim phun nhiên liệu\nLiên doanh\ncái\n6\n\n1.2\nCân chỉnh cụm bơm cao áp\nnt\ncụm\n1\n\n1.3\nCân chỉnh vòi phun nhiên liệu\nnt\ncái\n6\n\n1.4\nDung dịch nước làm mát\n \nlít\n10\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n12\n\n2.2\nKiểm tra bảo dưỡng động cơ lai, thay các gioăng đệm dò rỉ dầu, căn chỉnh khe hở nhiệt…\n \ncông\n10\n\n2.3\nBảo dưỡng, vệ sinh hệ thống làm mát máy\n \ncông\n10\n\n2.4\nBảo dưỡng hệ thống điện một chiều, kiểm tra thông mạch điện đến bảng Tapplo\n \ncông\n4\n\n2.5\nLắp ráp toàn bộ máy, chạy thử, bảo hành\n \ncông\n4\n\nVI\nMÁY PHÁT ĐIỆN TOYO 30KVA (ĐỘNG MÊ CUNG)\n \n \n\n\nĐộng\nMê\nCung\n1\nVật tư\n \n \n\n\n1.1\nKim phun nhiên liệu\nLiên doanh\ncái\n6\n\n1.2\nCân chỉnh cụm bơm cao áp\nnt\ncụm\n1\n\n1.3\nCân chỉnh vòi phun nhiên liệu\nnt\ncái\n6\n\n1.4\nDung dịch nước làm mát\n \nlít\n10\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n12\n\n2.2\nKiểm tra bảo dưỡng động cơ lai, thay các gioăng đệm dò rỉ dầu, căn chỉnh khe hở nhiệt…\n \ncông\n10\n\n2.3\nBảo dưỡng, vệ sinh hệ thống làm mát máy\n \ncông\n10\n\n2.4\nBảo dưỡng hệ thống điện một chiều, kiểm tra thông mạch điện đến bảng Tapplo\n \ncông\n4\n\n2.5\nLắp ráp toàn bộ máy, chạy thử, bảo hành\n \ncông\n4\n\nVII\nMÁY PHÁT ĐỘNG CƠ XĂNG ELEMAX. SH6500EX (HANG LUỒN)\n \n \n\n\nHang \nLuồn\n1\nThay mới bộ hơi gồm: pít tông, séc măng, bạc biên, bạc trục…\nLiên doanh\nbộ\n1\n\n2\nThay mới buri\nnt\ncái\n1\n\n3\nThay mới chế hòa khí \nnt\nbộ\n1\n\n4\nNhân công tháo, thay thế vật tư, linh kiện máy, bảo dưỡng động cơ lai\n \ncông\n4\n\n5\nNhân công bảo dưỡng, vệ sinh củ phát điện\n \ncông\n2\n\nVIII\nMÁY PHÁT ĐỘNG CƠ XĂNG ELEMAX. SH6500EX (HANG TRỐNG)\n \n \n\n\nHang \nTrống\n1\nThay mới bộ hơi gồm: pít tông, séc măng, bạc biên, bạc trục…\nLiên doanh\nbộ\n1\n\n2\nThay mới buri\nnt\ncái\n1\n\n3\nThay mới chế hòa khí \nnt\nbộ\n1\n\n4\nNhân công tháo, thay thế vật tư, linh kiện máy, bảo dưỡng động cơ lai\n \ncông\n4\n\n5\nNhân công bảo dưỡng, vệ sinh củ phát điện\n \ncông\n2\n\nIX\nMÁY PHÁT ĐỘNG CƠ XĂNG ELEMAX. SH6500EX (ĐỘNG MÊ CUNG)\n \n \n\n\nĐộng\nMê \nCung\n1\nThay mới bộ hơi gồm: pít tông, séc măng, bạc biên, bạc trục…\nLiên doanh\nbộ\n1\n\n2\nThay mới buri\nnt\ncái\n1\n\n3\nThay mới chế hòa khí \nnt\nbộ\n1\n\n4\nNhân công tháo, thay thế vật tư, linh kiện máy, bảo dưỡng động cơ lai\n \ncông\n4\n\n5\nNhân công bảo dưỡng, vệ sinh củ phát điện\n \ncông\n2\n\nX\nMÁY PHÁT ELEMAX SH6500EX (CỬA VẠN) \n \n \n\n\nCửa\nVạn\n1\nThay mới bộ hơi gồm: pít tông, séc măng, bạc biên, bạc trục…\nLiên doanh\nbộ\n1\n\n2\nThay mới buri\nnt\ncái\n1\n\n3\nThay mới chế hòa khí \nnt\nbộ\n1\n\n4\nNhân công tháo, thay thế vật tư, linh kiện máy, bảo dưỡng động cơ lai\n \ncông\n4\n\n5\nNhân công bảo dưỡng, vệ sinh củ phát điện\n \ncông\n2\n\nXI\nMÁY PHÁT ĐIỆN CUMMINS 55KVA (SỬNG SỐT - MÁY 01)\n \n \n\n\n\n\nHang Sửng Sốt\n1\nVật tư\n \n \n\n\n1.1\nNhớt các te máy\nCASTROL CRB TURBOMAX; 15W40; API CK-4 (can 18lit)\ncan\n1\n\n1.2\nPhớt đầu trục cơ\nPhụ tùng Cummins\ncái\n1\n\n1.3\nBộ phớt bơm nước làm mát\nnt\nbộ\n1\n\n1.4\nVòng bi bơm nước làm mát\nnt\ncái\n2\n\n1.7\nPhớt đuôi trục cơ\nnt\ncái\n1\n\n1.5\nCân chỉnh cụm bơm cao áp\n \ncụm\n1\n\n1.6\nCân chỉnh vòi phun nhiên liệu\n \ncái\n4\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n12\n\n2.2\nThay phớt đầu, phớt đuôi trục cơ\n \ncông\n10\n\n2.3\nCân chỉnh khe hở nhiệt\n \ncông\n2\n\n2.4\nTháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy\n \ncông\n10\n\n2.5\nBảo dưỡng củ phát, củ đề\n \ncông\n2\n\n2.6\nTháo dỡ, thay các gioăng đệm bì dò rỉ dầu, lắp lại hoàn chỉnh\n \ncông\n4\n\n2.7\nSửa chữa bảo dưỡng bơm làm mát, khắc phục tình trạng hao nước làm mát\n \ncông\n4\n\nXII\nMÁY PHÁT ĐIỆN CUMMINS 55KVA (SỬNG SỐT - MÁY 02)\n \n \n\n\n\nHang \nSửng Sốt\n1\nVật tư\n \n \n\n\n1.1\nNhớt các te máy\nCASTROL CRB TURBOMAX; 15W40; API CK-4 (can 18lit)\ncan\n1\n\n1.2\nCân chỉnh cụm bơm cao áp\nPhụ tùng Cummins\ncụm\n1\n\n1.3\nCân chỉnh vòi phun nhiên liệu\nnt\ncái\n4\n\n1.4\nPhớt đầu trục cơ\nnt\ncái\n1\n\n1.5\nPhớt đuôi trục cơ\nnt\ncái\n1\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n12\n\n2.2\nThay phớt đầu, phớt đuôi trục cơ\n \ncông\n10\n\n2.3\nCân chỉnh khe hở nhiệt\n \ncông\n2\n\n2.4\nTháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy\n \ncông\n10\n\n2.5\nBảo dưỡng củ phát, củ đề\n \ncông\n2\n\n2.6\nTháo dỡ, thay các gioăng đệm bì dò rỉ dầu, lắp lại hoàn chỉnh\n \ncông\n4\n\nXIII\nMÁY PHÁT ĐIỆN CUMMINS 110KVA (ĐẦU GỖ - MÁY 01)\n \n \n\n\n\nHang \nĐầu \nGỗ\n1\nVật tư\n \n \n\n\n1.1\nNhớt các te máy\nCASTROL CRB TURBOMAX; 15W40; API CK-4 (can 18lit)\ncan\n1\n\n1.2\nCảm biến áp suất dầu nhờn\nPhụ tùng Cummins\ncái\n1\n\n1.3\nCảm biến nhiệt độ nước làm mát\nnt\ncái\n1\n\n1.4\nCảm biến vòng tua máy\nnt\ncái\n1\n\n1.5\nCân chỉnh cụm bơm cao áp\nnt\ncụm\n1\n\n1.6\nCân chỉnh vòi phun nhiên liệu\nnt\ncái\n4\n\n1.8\nPhớt đầu trục cơ\nnt\ncái\n1\n\n1.9\nPhớt đuôi trục cơ\nnt\ncái\n1\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n12\n\n2.2\nThay phớt đầu, phớt đuôi trục cơ\n \ncông\n10\n\n2.3\nCân chỉnh khe hở nhiệt\n \ncông\n2\n\n2.4\nTháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy\n \ncông\n10\n\n2.5\nBảo dưỡng củ phát, củ đề\n \ncông\n2\n\n2.6\nTháo dỡ, thay các gioăng đệm bì dò rỉ dầu, lắp lại hoàn chỉnh\n \ncông\n4\n\nXIV\nMÁY PHÁT ĐIỆN CUMMINS 110KVA (ĐẦU GỖ - MÁY 02)\n \n \n\n\nHang\nĐầu \nGỗ\n1\nVật tư\n \n \n\n\n1.1\nNhớt các te máy\nCASTROL CRB TURBOMAX; 15W40; API CK-4 (can 18lit)\ncan\n1\n\n1.2\nCảm biến áp suất dầu nhờn\nPhụ tùng Cummins\ncái\n1\n\n1.3\nCảm biến nhiệt độ nước làm mát\nnt\ncái\n1\n\n1.4\nCảm biến vòng tua máy\nnt\ncái\n1\n\n1.5\nCân chỉnh cụm bơm cao áp\nnt\ncụm\n1\n\n1.6\nCân chỉnh vòi phun nhiên liệu\nnt\ncái\n4\n\n1.8\nPhớt đầu trục cơ\nnt\ncái\n1\n\n1.9\nPhớt đuôi trục cơ\nnt\ncái\n1\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n12\n\n2.2\nThay phớt đầu, phớt đuôi trục cơ\n \ncông\n10\n\n2.3\nCân chỉnh khe hở nhiệt\n \ncông\n2\n\n2.4\nTháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy\n \ncông\n10\n\n2.5\nBảo dưỡng củ phát, củ đề\n \ncông\n2\n\n2.6\nTháo dỡ, thay các gioăng đệm bì dò rỉ dầu, lắp lại hoàn chỉnh\n \ncông\n4\n\nXV\nMÁY PHÁT ĐIỆN KUBOTA 10kVA (HANG CỎ)\n \n \n\n\nHang\nCỏ\n1\nVật tư\n \n \n\n\n1.1\nVòng bi Roto củ phát 3 pha\n \ncái\n2\n\n1.2\nBộ gioăng toàn máy\n \nbộ\n1\n\n1.3\nSơ mi xy lanh\n \nbộ\n3\n\n1.4\nSéc măng\n \nbộ\n3\n\n1.5\nPít tông\n \nquả\n3\n\n1.6\nBạc biên\n \nbộ\n3\n\n1.7\nBạc trục cơ\n \nbộ\n4\n\n1.8\nCăn chỉnh cụm bơm cao áp\n \ncum\n1\n\n1.9\nCăn chỉnh vòi phun nhiên liệu\n \ncái\n3\n\n1.10\nPhớt ghit supap\n \ncái\n6\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n10\n\n2.2\nThay phớt đầu, phớt đuôi trục cơ\n \ncông\n10\n\n2.3\nCân chỉnh khe hở nhiệt\n \ncông\n2\n\n2.4\nTháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy\n \ncông\n10\n\n2.5\nBảo dưỡng củ phát, củ đề\n \ncông\n2\n\n2.6\nTháo dỡ, thay các gioăng đệm bì dò rỉ dầu, lắp lại hoàn chỉnh\n \ncông\n4\n\nXVI\nMÁY PHÁT ĐIỆN HUYNDAI DHY12500 LE (VUNG VIÊNG)\n \n \n\n\n\nVung\nViêng\n1\nVật tư\n \n \n\n\n1.1\nVòng bi Roto củ phát 3 pha\n \ncái\n2\n\n1.2\nBộ gioăng toàn máy\n \nbộ\n1\n\n1.3\nCăn chỉnh cụm bơm cao áp\n \ncum\n1\n\n1.4\nCăn chỉnh vòi phun nhiên liệu\n \ncái\n2\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n10\n\n2.2\nThay phớt đầu, phớt đuôi trục cơ\n \ncông\n10\n\n2.3\nCân chỉnh khe hở nhiệt\n \ncông\n2\n\n2.4\nTháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy\n \ncông\n10\n\n2.5\nBảo dưỡng củ phát, củ đề\n \ncông\n2\n\n2.6\nTháo dỡ, thay các gioăng đệm bì dò rỉ dầu, lắp lại hoàn chỉnh\n \ncông\n4\n\nXVII\nMÁY PHÁT ĐIỆN HUYNDAI DHY12500 SE (VUNG VIÊNG)\n \n \n\n\nVung Viêng\n1\nVật tư\n \n \n\n\n1.1\nVòng bi Roto củ phát 3 pha\n \ncái\n2\n\n1.2\nBộ gioăng toàn máy\n \nbộ\n1\n\n1.3\nSơ mi xy lanh\n \nbộ\n2\n\n1.4\nSéc măng\n \nbộ\n2\n\n1.5\nPít tông\n \nquả\n2\n\n1.6\nBạc biên\n \nbộ\n2\n\n1.7\nBạc trục cơ\n \nbộ\n3\n\n1.8\nCăn chỉnh cụm bơm cao áp\n \ncụm\n1\n\n1.9\nCăn chỉnh vòi phun nhiên liệu\n \ncái\n2\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng củ phát điện 3 pha, 380V\n \ncông\n12\n\n2.2\nThay phớt đầu, phớt đuôi trục cơ\n \ncông\n10\n\n2.3\nCân chỉnh khe hở nhiệt\n \ncông\n2\n\n2.4\nTháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy\n \ncông\n10\n\n2.5\nBảo dưỡng củ phát, củ đề\n \ncông\n2\n\n2.6\nTháo dỡ, thay các gioăng đệm bì dò rỉ dầu, lắp lại hoàn chỉnh\n \ncông\n4\n\nXVIII\nMÁY BENZEN POWER 80KVA (TRỤ SỞ SỐ 369, TRẦN QUỐC NGHIỄN, HẠ LONG, QUẢNG NINH)\n \n \n\n\nTrụ sở số 369, Trần Quốc Nghiễn, Hạ Long\n1\nVật tư\n \n \n\n\n1.1\nLọc gió\nLiên doanh\ncái\n1\n\n1.2\nLọc nhiên liệu\nnt\ncái\n1\n\n1.3\nLọc dầu nhờn\nnt\ncái\n1\n\n1.4\nNhớt các te máy\nCASTROL CRB TURBOMAX; 15W40; API CK-4 (can 18lit)\ncan\n1\n\n2\nNhân công\n \n \n\n\n2.1\nBảo dưỡng, thay vật tư động cơ lai\n \ncông\n6\n\n2.2\nBảo dưỡng động cơ điện 3 pha\n \ncông\n4\n\nXIX\nCÁC CHI PHÍ  KHÁC\n \n \n\n\n1\nVật tư phụ các loại: Mỡ bò, rẻ lau, cát rà, băng dính cách điện, sơn cách điện, hóa chất tẩy rửa…\nKhoán\nkhoản\n1\n\n2\nPhương tiện di chuyển giữa các điểm đặt máy phát điện (di chuyển bằng tàu, xuồng thuê ngoài)\nKhoán\nkhoản\n1\n\nGhi chú: Các Vật tư thiết bị (VTTB) phục vụ công tác sửa chữa, bảo trì, bảo dưỡng và bảo hành có nguồn gốc xuất xứ quy định tại Bảng 1 ở trên hoặc chủng loại VTTB có nguồn gốc xuất xứ khác nhưng phải đảm bảo có thông số kỹ thuật tương đương (hoặc cao hơn) và đồng bộ với từng chủng loại Máy phát điện (trong gói thầu yêu cầu).\n3. Yêu cầu kỹ thuật của gói thầu:\n3.1. Yêu cầu đối với công tác sửa chữa và bảo dưỡng:\n- Nhà thầu phải có đề xuất kế hoạch, quy trình, giải pháp, phương pháp luận thực hiện dịch vụ sửa chữa, bảo dưỡng các máy phát điện cụ thể và rõ ràng, đảm bảo yêu cầu kỹ thuật theo quy định hiện hành và thời gian thực hiện gói thầu.\n- Nhà thầu phải thực hiện công tác sửa chữa, bảo dưỡng các máy phát điện trong khoảng thời gian từ 07h30” đến 17h00 các ngày làm việc trong tuần (bao gồm cả thứ 7 và chủ nhật), đảm bảo cho các máy phát điện hoạt động thường xuyên, đáp ứng các thông số kỹ thuật của Nhà sản xuất.\n- Nhà thầu phải thông báo cho Chủ đầu tư các khiếm khuyết, hư hỏng thiết bị và các nguy cơ gây hư hỏng máy phát điện để Chủ đầu tư bố trí kế hoạch sửa chữa phù hợp, kịp thời. Nhà thầu phải thông báo trước cho Chủ đầu tư về thời gian/kế hoạch thực hiện công việc sửa chữa tối thiếu 03 ngày.  \n- Khi máy phát điện bị hư hỏng trong quá trình thực hiện hợp đồng, Nhà thầu phải có mặt tại hiện trường trong vòng sáu (06) giờ kể từ khi nhận được thông báo để phối hợp với Chủ đầu tư lập biên bản hiện trạng thiết bị và thống nhất phương án sửa chữa khắc phục.\n- Nhà thầu chịu trách nhiệm khắc phục, phục hồi triệt để các lỗi của thiết bị nhằm tiết kiệm vật tư thiết bị thay thế, tận dụng vật tư thiết bị vẫn còn khả năng  khắc phục được và đảm bảo yêu cầu kỹ thuật.\n- Các chi phí vật tư phục vụ công tác sửa chữa, bảo dưỡng sẽ do nhà thầu thực hiện bảo dưỡng chịu trách nhiệm cung cấp theo hợp đồng. \n- Công tác sửa chữa, bảo dưỡng Máy phát điện cần phải triển khai đầy đủ các bước theo quy trình cho tất cả các hạng mục công việc nhằm đảm bảo chất lượng, thiết bị vận hành an toàn, liên tục, đáp ứng các thông số kỹ thuật như thiết kế, ổn định và được bảo hành theo tiêu chuẩn quy định cho đến lần bảo trì tiếp theo. \n- Sau mỗi đợt hoàn thành công tác sửa chữa, bảo trì và bảo dưỡng các máy phát điện, Nhà thầu phải có thông báo kết quả và tình trạng hoạt động các máy phát điện đến chủ đầu tư. \n3.2. Yêu cầu về vật tư, thiết bị phục vụ công tác sửa chữa, bảo trì và bảo dưỡng:\n- Nhà thầu cần phải chuẩn bị máy móc vật tư, dụng cụ, thiết bị,... đáp ứng yêu cầu kỹ thuật để tiến hành công việc.  \n- Tất cả các vật tư, thiết bị nhà thầu sử dụng để thực hiện bảo dưỡng, sửa chữa phải đảm bảo sự vận hành bình thường, ổn định và an toàn cho các máy phát điện.\n- Nhà thầu phải chịu trách nhiệm về các công việc liên quan đến việc mua sắm các vật tư, thiết bị mà nhà thầu sử dụng để thực hiện bảo trì, bảo dưỡng các máy phát điện.\n- Tất cả các linh kiện vật tư, thiết bị dùng để thay thế theo yêu cầu của chủ đầu tư trong công tác sửa chữa, bảo dưỡng phải là linh kiện, vật tư, thiết bị được cung cấp mới 100%, chưa qua sử dụng và đảm bảo phù hợp với từng loại máy phát điện.  \n- Hàng hóa cung cấp phục vụ sửa chữa, thay thế phải có thông số kỹ thuật đáp ứng yêu cầu phù hợp với chủng loại máy phát điện hiện đang sử dụng, đáp ứng tiêu chuẩn của nhà sản xuất;\n- Hàng hóa phải có xuất xứ rõ ràng (tên hãng, nước sản xuất), có tài liệu kỹ thuật kèm theo.\n3.3. Yêu cầu về tổ chức kỹ thuật thi công, giám sát:\nTrên cơ sở nội dung công việc, Chủ đầu tư yêu cầu Nhà thầu xây dựng phương án, biện pháp tổ chức sửa chữa, bảo dưỡng nhằm đảm bảo hoàn thành khối lượng và chất lượng dịch vụ theo yêu cầu; các biện pháp về an toàn lao động, phòng chống cháy nổ để thực hiện công việc sửa chữa, bảo dưỡng các Máy phát điện phù hợp với các quy định hiện hành. \nTrong phương án, biện pháp tổ chức thực hiện phải thể hiện được các nội dung chính như sau:\na) Yêu cầu về tổ chức, thực hiện công việc:\n- Biện pháp tổ chức tiếp nhận mặt bằng/thiết bị để thực hiện thi công;\n- Bố trí nhân sự, thời gian thực hiện hợp lý đối với từng máy phát điện tại từng điểm công tác trên vịnh Hạ Long hợp lý, đảm bảo tiến độ;\n- Quy trình thực hiện bảo trì, bảo dưỡng được áp dụng phù hợp với quy định của nhà sản xuất Máy phát điện và phù hợp với quy chuẩn của Việt Nam;\n- Quy trình xác định vật tư/ thiết bị hư hỏng cần thay mới và thủ tục tiếp nhận vật tư để thay thế;\n- Quy trình thử nghiệm/chạy thử, đánh giá chất lượng Máy phát điện sau khi bảo trì, bảo dưỡng xong.\nb) Yêu cầu về nhân công thực hiện:  \n- Đội ngũ nhân viên kỹ thuật thực hiện quy trình bảo trì, bảo dưỡng cần được đào tạo chính quy chuyên sâu, có sự hiểu biết sâu sắc về máy phát điện, thực hiện dịch vụ theo đúng và đủ yêu cầu kỹ thuật chuyên môn.  \n- Được thực hiện theo đúng yêu cầu kỹ thuật của các hãng động cơ do các chuyên viên được đào tạo chính hãng thực hiện, thực hiện dịch vụ đúng và đủ các bước theo tiêu chuẩn của hãng.\n- Có mặt kịp thời để tư vấn khi máy phát điện có sự cố.  \nc) Yêu cầu về vận chuyển:    \n- Nhà thầu giao vật tư, thiết bị và thực hiện sửa chữa, bảo dưỡng tại các vị trí đặt máy phát điện theo đúng yêu cầu.   \n- Nhà thầu chịu trách nhiệm đối với toàn bộ hoạt động vận chuyển và hậu cần liên quan đến việc cung cấp dịch vụ. Nhà thầu sẽ sử dụng toàn bộ nhân sự và nguồn lực cần thiết để xây dựng kế hoạch, điều hành và thực hiện các hoạt động vận chuyển và hậu cần nêu trên.  \nd) Yêu cầu vệ sinh môi trường, phòng cháy, chữa cháy, an toàn lao động:\n*) Biện pháp vệ sinh môi trường  \n- Nhà thầu phải cam kết đảm bảo điều kiện vệ sinh môi trường theo đúng qui định về môi trường và chịu hoàn toàn trách nhiệm liên quan nếu vi phạm qui định trên. \n*) Phòng cháy, chữa cháy:\n- Nhà thầu phải nêu các qui định, qui phạm tiêu chuẩn về phòng cháy chữa cháy sẽ được Nhà thầu áp dụng khi thi công bảo dưỡng.  \n- Nhà thầu phải nêu các giải pháp, biện pháp phòng chống cháy nổ nói chung. Đặc biệt nêu rõ biện pháp phòng chống cháy nổ trong quá trình thực hiện dịch vụ liên quan các hệ thống dễ cháy như dầu, các thiết bị điện, hóa chất...  \n*) An toàn lao động:\n- Phải đặt biển báo an toàn báo hiệu đang sửa chữa, bảo dưỡng.\n- Nhà thầu phải nêu biện pháp an toàn khi làm việc trên cao, làm việc với thiết bị điện, hóa chất, chất thải nguy hại …và phải tuân thủ các Quy định về an toàn hiện hành của Nhà nước.  \n - Nhà thầu phải trang bị đầy đủ bảo hộ lao động cho nhân viên kỹ thuật khi thực hiện công tác bảo trì Máy phát điện (găng tay, mũ bảo hộ, quần áo bảo hộ, dây an toàn ...) và tự chịu trách nhiệm an toàn lao động cho công nhân của mình, thiết bị và những người xung quanh.   \n- Nhân viên kỹ thuật phải tuân thủ các biện pháp an toàn điện, an toàn khi làm việc với thiết bị nâng hạ, làm việc trên cao.\n- Nhân viên kỹ thuật phải được đào tạo và huấn luyện an toàn phù hợp với công việc thực hiện.\n- Phải có biện pháp ngăn ngừa và tuân thủ các quy định về an toàn phòng chống cháy nổ.\n- Phải có cam kết chịu mọi trách nhiệm pháp lý nếu để xảy ra các sự cố chủ quan gây cháy nổ, mất an toàn lao động do không thực hiện đúng quy trình, quy phạm và các cam kết trên.  \n3.4. Yêu cầu về bảo hành:\n- Thời gian bảo hành:   \n+ Đối với hàng hóa mà nhà sản xuất quy định thời gian bảo hành: Theo quy định của nhà sản xuất.  \n+ Đối với hàng hóa, dịch vụ mà nhà sản xuất không quy định thời gian bảo hành: Thời hạn bảo hành là 06 (sáu) tháng kể từ ngày bàn giao, nghiệm thu.  \n- Trong thời gian bảo hành, nếu có bất kỳ một phần hoặc toàn bộ vật tư, phụ tùng bị hỏng hóc hoặc không phù hợp với tiêu chuẩn kỹ thuật trong hợp đồng, Chủ đầu tư sẽ thông báo cho Nhà thầu bằng điện thoại hoặc email. Trong vòng 06 (sáu) giờ kể từ khi nhận được thông báo, Nhà thầu phải cử nhân sự đến thực hiện công tác bảo hành. Trong vòng 06 (sáu) giờ kể từ thời điểm nhận được thông báo, Nhà thầu phải có báo cáo bằng văn bản đến Chủ đầu tư trong đó xác định rõ hiện trạng máy, nguyên nhân và phương án xử lý.  \n- Nếu Nhà thầu không khắc phục được khiếm khuyết, hư hỏng hoặc không thay thế kịp thời trong khoảng thời gian đó Chủ đầu tư ấn định theo từng trường hợp cụ thể, Chủ đầu tư sẽ tự khắc phục, sửa chữa hoặc thay mới bằng chi phí của mình. Khi đó, Nhà thầu phải chịu trách nhiệm hoàn trả cho Chủ đầu tư toàn bộ số tiền phát sinh trong vòng 10 ngày kể từ khi nhận được hồ sơ thanh toán của Chủ đầu tư.  \n4. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau: \n1. Giải pháp và phương pháp luận;\n2. Kế hoạch công tác cụ thể.\n5. Quy định về kiểm tra, nghiệm thu sản phẩm:\n- Trong quá trình thực hiện sửa chữa, bảo trì và bảo dưỡng Máy phát điện, Chủ đầu tư được quyền vào các nơi trên công trình để kiểm tra quá trình thực hiện sửa chữa, bảo dưỡng. Nhà thầu có trách nhiệm tạo mọi điều kiện cho Chủ đầu tư tiến hành hoạt động nêu trên, bao gồm cả việc cung cấp các phương tiện, trang thiết bị an toàn. Những hoạt động này không làm giảm đi bất cứ nghĩa vụ hoặc trách nhiệm nào của Nhà thầu.\n- Sau khi hoàn thành công tác sửa chữa, bảo trì và bảo dưỡng Máy phát điện, Nhà thầu có trách nhiệm mời Chủ đầu tư tham gia kiểm tra nghiệm thu kết quả công việc. Nếu Máy phát điện vận hành đảm bảo yêu cầu kỹ thuật thì các bên ký biên bản nghiệm thu công tác sửa chữa, bảo trì, bảo dưỡng để xác nhận các công việc mà nhân viên kỹ thuật của Nhà thầu đã thực hiện tại công trình, đồng ý chấp nhận bàn giao đưa vào sử dụng. \n- Trường hợp dịch vụ cần kiểm tra và thử nghiệm, Chủ đầu tư sẽ mời đơn vị có chức năng chuyên môn để thực hiện việc kiểm tra, thử nghiệm; khi đó, Nhà thầu phải phối hợp để tiến hành việc kiểm tra, thử nghiệm dịch vụ đạt yêu cầu kỹ thuật, mỹ thuật.  \n- Hai bên sẽ ký biên bản nghiệm thu và bàn giao nếu đạt các điều kiện sau:   \n+ Công tác sửa chữa, bảo trì và bảo dưỡng hoàn thành theo đúng phạm vi công việc yêu cầu.\n+ Thiết bị, vật tư thực hiện cần đúng chủng loại, đạt yêu cầu kỹ thuật theo quy định.\n- Nhà thầu cần chuẩn bị đầy đủ các hồ sơ nghiệm thu theo quy định của nhà nước để phục vụ công tác nghiệm thu hoàn thành công việc."}