{"text":"--- Tệp: CHUONG V-YEU CAU KY THUAT MPD.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                     Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n       I. Giới thiệu chung về dự án, gói thầu:\r\n       1.1 Giới thiệu chung về dự án:\r\n       - Tên công trình: “Bảo trì, sửa chữa hệ thống máy phát điện trụ sở Bộ Công\r\nan tại 47 Phạm Văn Đồng và Nhà công vụ Hoàng Cầu”.\r\n       - Nguồn vốn: Kinh phí thường xuyên của Cục Hậu cần\r\n       - Chủ đầu tư: Cục Hậu cần, Bộ Công An\r\n       - Địa điểm thực hiện:\r\n       + Trụ sở Bộ Công an - 47 Phạm Văn Đồng; Quận Cầu Giấy, Hà Nội.\r\n      + Nhà công vụ Hoàng Cầu – Số 10 ngõ 31 phố Hoàng Cầu - Quận Đống Đa\r\n- Hà Nội\r\n       - Quy mô công trình: Bảo trì, sửa chữa và thay thế thiết bị hệ thống máy phát\r\nđiện trụ sở Bộ Công an tại 47 Phạm Văn Đồng và Nhà công vụ Hoàng Cầu”.\r\n       1.2 Giới thiệu chung về gói thầu:\r\n       - Tên gói thầu: Gói thầu số 04: “Bảo trì, sửa chữa hệ thống máy phát điện\r\ntrụ sở Bộ Công an tại 47 Phạm Văn Đồng và Nhà công vụ Hoàng Cầu”.\r\n       - Hình thức lựa chọn nhà thầu: Chào hành cạnh tranh thông thường qua\r\nmạng\r\n       - Phương thức lựa chọn nhà thầu: Một giai đoạn, một túi hồ sơ\r\n       - Loại hợp đồng: Trọn gói.\r\n       - Thời gian thực hiện gói thầu: 30 ngày\r\n      - Phạm vi công việc của gói thầu: Bảo trì, sửa chữa hệ thống máy phát điện trụ\r\nsở Bộ Công an tại 47 Phạm Văn Đồng và Nhà công vụ Hoàng Cầu bao gồm các nội\r\nsau:\r\n       + Nội dung bảo trì sửa chữa máy phát điện tại trụ sở 47 Phạm Văn Đồng\r\n          o Công tác bảo trì máy phát nhà A01 (Máy phát điện diesel PRAMAC\r\n            2000KVA model GCW2270)\r\n          o Công tác bảo trì máy phát nhà A02 (Máy phát điện diesel PRAMAC\r\n            2000KVA model GCW2270)\r\n          o Công tác bảo trì máy phát nhà C, D ,E (Máy phát điện diesel 1000KVA\r\n            - 0,4kV)\r\n          o Công tác bảo trì máy phát điện khu thể thao (Máy phát điện diesel Denyo\r\n            400KVA 400SP )\r\n\f         o Di chuyển hệ thống tủ điều khiển bơm dầu, ống cấp dầu nhà A01, A02,\r\n            C, D, E.\r\n         o Thay thế hệ thống bơm dầu sự cố nhà A01, A02, C, D, E\r\n      + Nội dung bảo trì sửa chữa máy phát điện tại nhà Công vụ Hoàng Cầu: Công\r\ntác bảo trì máy phát nhà Công vụ Hoàng Cầu (Máy phát điện diesel Jonhdree\r\n100KVA - 0,4kV)\r\n       II. Mục tiêu công việc:\r\n       - Trên cơ sở kiểm tra, bảo trì, sửa chữa, dự báo nhằm phát hiện, khắc phục tình\r\ntrạng làm việc không ổn định của các thiết bị, linh kiện máy phát điện, kịp thời phát\r\nhiện các sự cố tiềm ẩn, đưa ra các giải pháp thay thế thiết bị cũng như bảo dưỡng phù\r\nhợp. Từ đó hệ thống máy phát điện dự phòng sẽ hoạt động tin cậy và ổn định hơn.\r\n      III. Yêu cầu kỹ thuật của gói thầu:\r\n3.1. Yêu cầu kỹ thuật về cung cấp thiết bị thay thế cho hệ thống máy phát điện\r\n      -Tất cả hàng hóa, thiết bị được cung cấp phải có xuất xứ rõ ràng bao gồm: Tên\r\nhãng sản xuất, Tên nước sản xuất, Tên và mã hiệu, nhãn hiệu (nếu có) của thiết bị,\r\nnăm sản xuất. Thiết bị mua sắm phải là thiết bị mới 100%, đảm bảo tính đồng bộ,\r\ntương thích với hệ thống cũ được thay thế, lắp đặt thiết bị. Sản xuất năm 2023 trở lại\r\nđây.\r\n      - Yêu cầu kỹ thuật của hàng hóa và các dịch vụ liên quan phải tuân thủ các\r\nthông số kỹ thuật và các tiêu chuẩn theo bảng 01 sau đây:\r\n              Bảng 01: Yêu cầu thông số kỹ thuật hàng hóa của gói thầu\r\n\r\n  TT        Tên hàng hóa                  Thông số kỹ thuật và các tiêu chuẩn\r\n\r\n  (1)             (2)                                       (3)\r\n                                   -   Xuất xứ: EU hoặc G7\r\n                                   -   Kiểu loại: Bơm diesel\r\n                                   -   Điện áp làm việc: 3 pha, ≥380VAC,\r\n   1    Bơm dầu diesel\r\n                                   -   Lưu lượng: Q>=30l/min,\r\n                                   -   Tần số: 50Hz\r\n                                   -   Cột áp: H>=15m,\r\n                                   -   Kiểu loại: Tủ hạ thế\r\n                                   -   Điện áp làm việc định mức: ≥415V\r\n        Tủ điều khiển bơm\r\n                                   -   Điện áp cách điện định mức: ≥500V\r\n        dầu 2 bơm (Đồng bộ\r\n   2                               -   Tần số: 50Hz\r\n        với đường tín hiệu\r\n                                   -   Điện áp xung: ≥6kV\r\n        hiện trạng)\r\n                                   -   Cấu trúc tủ điện: Tôn tấm mạ kẽm hoặc tôn sơn tĩnh\r\n                                       điện\r\n\fTT      Tên hàng hóa                Thông số kỹ thuật và các tiêu chuẩn\r\n\r\n                             -   Khả năng chịu va đập cơ khí: ≥20J\r\n                             -   Nhà thầu đề xuất bản vẽ chế tạo phần tủ bơm đảm\r\n                                 bảo yêu cầu kỹ thuật cho 03 bơm dầu diesel tại mục\r\n                                 1 bảng này, (kèm bản vẽ, sơ đồ chi tiết đáp ứng yêu\r\n                                 cầu kỹ thuật hệ thống)\r\n                             -   Đặc tính kỹ thuật: Lắp đặt tương thích cho máy phát\r\n                                 PRAMAC 2000KVA model GCW2270, PRAMAC\r\n                                 1000KVA model GCW1120, Denyo 400KVA\r\n3    Lọc nhớt\r\n                                 400SP, Jonhdree 100KVA\r\n                             -   Hiệu quả 99%: ≤ 25 micron\r\n                             -   Đáp ứng TCVN hiện hành\r\n                             -   Đặc tính kỹ thuật: Lắp đặt tương thích cho máy phát\r\n                                 PRAMAC 2000KVA model GCW2270, PRAMAC\r\n                                 1000KVA model GCW1120, Denyo 400KVA\r\n4    Lọc nhiên liệu\r\n                                 400SP, Jonhdree 100KVA.\r\n                             -   Hiệu quả 99%: ≤ 20 micron\r\n                             -   Đáp ứng TCVN hiện hành\r\n                             -   Đặc tính kỹ thuật: Lắp đặt tương thích cho máy phát\r\n                                 PRAMAC 2000KVA model GCW2270, PRAMAC\r\n5    Dây curoa                   1000KVA model GCW1120, Denyo 400KVA\r\n                                 400SP.\r\n                             -   Đáp ứng TCVN hiện hành.\r\n                             -   Đặc tính kỹ thuật: Lắp đặt tương thích cho máy phát\r\n                                 PRAMAC 2000KVA model GCW2270, PRAMAC\r\n     Dây curoa máy phát\r\n6                                1000KVA model GCW1120, Denyo 400KVA\r\n     sạc\r\n                                 400SP.\r\n                             -   Đáp ứng TCVN hiện hành\r\n                             -   Đặc tính kỹ thuật: Lắp đặt tương thích cho máy phát\r\n     Bộ cảm biến tốc độ\r\n                                 PRAMAC 2000KVA model GCW2270.\r\n7    động cơ máy phát điện\r\n                             -   Tần số đo: 50-5000Hz\r\n     2000KVA\r\n                             -   Đáp ứng TCVN hiện hành\r\n                             -   Đặc tính kỹ thuật: Lắp đặt tương thích cho máy phát\r\n                                 PRAMAC 2000KVA model GCW2270, PRAMAC\r\n                                 1000KVA model GCW1120, Denyo 400KVA\r\n8    Bình ắc quy\r\n                                 400SP, Jonhdree 100KVA\r\n                             -   12V 200Ah\r\n                             -   Đáp ứng TCVN hiện hành\r\n                             -   Đặc tính kỹ thuật: Thay thế tương thích cho máy phát\r\n     Dầu nhớt động cơ cao        PRAMAC 2000KVA model GCW2270, PRAMAC\r\n9\r\n     cấp                         1000KVA model GCW1120, Denyo 400KVA\r\n                                 400SP, Jonhdree 100KVA\r\n\f  TT        Tên hàng hóa                  Thông số kỹ thuật và các tiêu chuẩn\r\n\r\n                                    -   15W - 40\r\n                                    -   Đáp ứng TCVN hiện hành\r\n\r\n       Ghi chú:\r\n     - Yêu cầu thông số kỹ thuật quy định trong mục này là tối thiểu, chỉ nhằm mục\r\nđích mô tả và không nhằm mục đích hạn chế nhà thầu. Bất kỳ thương hiệu, ký mã\r\nhiệu (nếu có) trong tiêu chuẩn kỹ thuật chi tiết là để minh họa các tiêu chuẩn chất\r\nlượng, tính năng kỹ thuật. Vì vậy, nhà thầu có thể lựa chọn dự thầu hàng hóa có\r\nnguồn gốc, xuất xứ, nhà sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung\r\ncấp nhưng phải đảm bảo yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng\r\nsử dụng “tương đương” hoặc “ưu việt hơn” so với các yêu cầu tối thiểu. Trong\r\ntrường hợp đó, nhà thầu phải giải trình, chứng minh mặt hàng dự thầu có tính năng,\r\nthông số kỹ thuật tương đương hoặc tốt hơn so với yêu cầu của E-HSMT.\r\n     - Nhà thầu cũng cấp hàng hóa theo đúng thông số kỹ thuật quy định hoặc tương\r\nđương hoặc tốt hơn.\r\n     - “Tương đương” có nghĩa là có đặc tính kỹ thuật, có tính năng sử dụng là\r\ntương đương với các thiết bị đã nêu trên (kèm theo tài liệu, catalogue để chứng\r\nminh).\r\n       - Nhà thầu phải có bảng so sánh chứng minh tính đáp ứng của các thông số\r\nkỹ thuật giữa hàng hóa, thiết bị chào thầu và yêu cầu kỹ thuật của E-HSMT đầy đủ\r\nnội dung sau:\r\n       + (1) Thông số kỹ thuật của hàng hóa theo E-HSMT\r\n       + (2) Thông số kỹ thuật của hàng hóa theo E-HSDT (bao gồm model, kỹ mã\r\nhiệu, hãng sản xuất..)\r\n       + (3) Tham chiếu thông số kỹ thuật của hàng hóa theo E-HSDT với hồ sơ tài\r\nliệu kỹ thuật/ catalogue của nhà sản xuất (nếu có). Yêu cầu tham chiếu từng mục\r\nthông số kỹ thuật được thể hiện tại dòng nào, mục nào, trang nào, có thể kèm theo\r\nhighlight (làm nối bật) phần nội dung đó trong catalogue hoặc tài liệu kỹ thuật (Kèm\r\ntheo bản dịch đoạn trích dẫn nếu tài liệu là tiếng nước ngoài)\r\n       - Mỗi danh mục hàng hoá trong phạm vi cung cấp của gói thầu, nhà thầu chỉ\r\nđược đề xuất 01 xuất xứ hàng hoá tương ứng;\r\n       - Tiến độ giao hàng, ngày hoàn thành dịch vụ theo yêu cầu tại Mẫu số 01A và\r\nMẫu số 01B Chương IV. Thời gian cung cấp thiết bị về công trình được thể hiện\r\ntrong tiến độ thi công\r\n3.2 Yêu cầu về công tác bảo trì, sửa chữa, thay thế thiết bị hệ thống máy phát điện\r\n       - Nội dung và khối lượng công việc, vị trí bảo trì lắp đặt của gói thầu thể hiện\r\n\ftại Mẫu số 01A (Webform trên Hệ thống)- Phạm vi cung cấp của gói thầu.\r\n      Tổ chức cung cấp dịch vụ, giải pháp kỹ thuật của nhà thầu phải đảm bảo các\r\ncông tác được thi công tuân thủ theo các tiêu chuẩn, quy trình, quy phạm thi công\r\nhiện hành của Việt Nam.\r\n      a. Yêu cầu về tổ chức cung cấp dịch vụ\r\n        Nội dung thuyết minh về tổ chức cung cấp dịch vụ của nhà thầu phải đầy đủ\r\ncác nội dung sau:\r\n      - Có sơ đồ và thuyết minh về bộ máy quản lý tại công ty và tại hiện trường; mối\r\nquan hệ giữa nhà thầu và chủ đầu tư, tư vấn liên quan.\r\n      - Có thuyết minh đầy đủ nhiệm vụ của chỉ huy trưởng công trường/Cán bộ quản\r\nlý và các bộ phận chức năng.\r\n      - Nhà thầu nêu rõ nhiệm vụ cụ thể của các tổ đội bảo trì sửa chữa, thay thế thiết\r\nbị cho từng hạng mục công việc tại các trụ sở, phù hợp với nội dung gói thầu và tiến\r\nđộ cung cấp dịch vụ.\r\n      - Nhà thầu phải đề xuất biện pháp tổ chức cung cấp dịch vụ tại các địa điểm/trụ\r\nsở lắp đặt của gói thầu.\r\n      - Bố trí nhân lực và thiết bị của nhà thầu phải phù hợp với biện pháp tổ chức\r\ncung cấp dịch vụ, giải pháp kỹ thuật, quy trình/biện pháp thi công, tiến độ thi công\r\nvà hiện trạng công trình thi công.\r\n      b. Yêu cầu kỹ thuật về bảo trì, sửa chữa, thay thế thiết bị\r\n      - Nhà thầu có thuyết minh đầy đủ nội dung:\r\n      + Quy trình kiểm soát chất lượng thiết bị, vật tư nhập vào công trường.\r\n      + Quy trình bảo trì máy phát: Nhà thầu đề xuất quy trình/giải pháp kỹ thuật chi\r\ntiết, đầy đủ nội dung theo phạm vi công việc của gói thầu, tuân thủ quy trình bảo trì\r\ncủa nhà sản xuất\r\n      + Quy trình thay thế vật tư, thiết bị\r\n      + Quy trình kiểm soát chất lượng công việc trong quá trình bảo trì, sửa chữa,\r\nthay thế thiết bị.\r\n      + Biện pháp/Quy trình lắp đặt tủ điều khiển bơm dầu, bơm dầu, hệ thống ống\r\ncấp dầu, cáp tín hiệu điều khiển\r\n      + Biện pháp thi công hạng mục Di chuyển hệ thống tủ điều khiển bơm dầu, ống\r\ncấp dầu nhà A01, A02, C, D, E.\r\n      + Biện pháp đảm bảo an toàn lao động, vệ sinh môi trường, phòng chống cháy\r\n\fnổ trong quá trình cung cấp dịch vụ.\r\n3.3. Yêu cầu về hệ thống kiểm tra, giám sát chất lượng của nhà thầu\r\n          Nhà thầu phải bố trí hệ thống giám sát kiểm tra chất lượng cho các công tác\r\nthi công đảm bảo tuân thủ các quy định của pháp luật. Các cán bộ bố trí cho các vị\r\ntrí trong hệ thống giám sát, kiểm tra chất lượng phải đúng chuyên môn và phù hợp\r\nvới điều kiện của nhà thầu, phù hợp với điều kiện thi công công trình. Tất cả các\r\ncông tác nhà thầu thi công phải được nghiệm thu nội bộ trước khi nghiệm thu của tổ\r\nchức tư vấn giám sát của chủ đầu tư\r\n3.4 Yêu cầu về bảo hành\r\n      - Thời gian bảo hành: tối thiểu 12 tháng trở lên hoặc theo tiêu chuẩn bảo hành\r\ncủa nhà sản xuất đối với hàng hóa, thiết bị cung cấp cho gói thầu.\r\n       - Phương thức bảo hành: Khi có yêu cầu về bảo hành, Nhà thầu phải cử chuyên\r\ngia (nhân sự có chuyên môn phù hợp) đến để tiếp nhận thông tin để xử lý, khắc phục,\r\nkhông chậm quá 05 giờ kể từ khi nhận được yêu cầu của Chủ đầu tư. Việc thực hiện\r\nbảo hành thiết bị và quá trình khắc phục không được kéo dài quá 01 ngày làm việc.\r\nTrong trường hợp Nhà thầu không đáp ứng được việc bảo hành thì Chủ đầu tư có\r\nquyền thuê đơn vị khác thực hiện và toàn bộ kinh phí này sẽ do Nhà thầu chi trả.\r\n3.5 Yêu cầu về an toàn lao động, vệ sinh môi trường, phòng chống cháy nổ.\r\n      - Nhà thầu phải tuân thủ các quy định pháp luật về an toàn lao động, vệ sinh\r\nmôi trường, phòng chống cháy nổ trong quá trình thi công\r\n     - Nhà thầu phải có biện pháp đảm bảo an toàn lao động, vệ sinh môi trường,\r\nphòng cháy chữa cháy được duyệt trước khi tiến hành thi công.\r\n3.6 Yêu cầu về quy trình bảo trì, sửa chữa trong quá trình thực hiện gói thầu:\r\n   - Nhà thầu phải có cam kết về quy trình bảo trì trong quá trình thực hiện gói thầu:\r\n    + Cam kết về Bảo trì, bảo dưỡng phải theo đúng quy trình, hướng dẫn kỹ thuật\r\ncủa nhà sản xuất và quy định về bảo trì máy phát điện theo quy chuẩn, tiêu chuẩn\r\nhiện hành quy định. Trong quá trình bảo trì, bảo dưỡng nếu phát hiện hư hỏng hoặc\r\nthiết bị hoạt động không đảm bảo yêu cầu kỹ thuật thì nhà thầu phải tiến hành khắc\r\nphục sửa chữa để thiết bị hoạt động bình thường (linh kiện thay thế do nhà thầu chịu\r\ntrách nhiệm chi trả nếu do lỗi của nhà thầu gây ra).\r\n3.7. Yêu cầu về biện pháp đảm bảo chất lượng về tháo dỡ vật tư, thiết bị cũ.\r\n       Nhà thầu có cam kết về biện pháp đảm bảo chất lượng về tháo dỡ vật tư, thiết\r\nbị cũ với nội dung như sau:\r\n\f       - Tháo dỡ vật tư, thiết bị cũ đảm bảo đúng quy trình, chất lượng để có thể tận\r\ndụng tái sử dụng, bán thanh lý…\r\n       - Có biên bản bàn giao danh mục về số lượng các vật tư, thiết bị thu hồi có giá\r\ntrị cho chủ đầu tư.\r\n      IV. Giải pháp và phương pháp luận:\r\n       Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện\r\ndịch vụ theo các nội dung quy định tại Chương V này và nhà thầu đáp ứng yêu cầu\r\ntiêu chuẩn đánh giá về kỹ thuật tại mục 3- Tiêu chuẩn đánh giá về kỹ thuật , chương\r\nIII của E-HSMT.\r\n     V. Quy định về kiểm tra, nghiệm thu sản phẩm: Kiểm tra, nghiệm thu sản\r\nphẩm theo các quy định hiện hành."}