{"text":"--- Tệp: 5.YCKT_GT01-HH-MFD (1).pdf ---\n81\r\n\r\n                    Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                   Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n      A. GIỚI THIỆU CHUNG VỀ DỰ ÁN VÀ GÓI THẦU.\r\n      I. Tóm tắt về dự án.\r\n      a. Tên dự án: Trang bị máy phát điện diesel 25 kVA và 50 kVA.\r\n      b. Quy mô và địa điểm hạng mục dự án: Mua sắm mới máy phát điện 25 kVA\r\nvà 50 kVA cho các Xí nghiệp Thủy điện Ry Ninh, Đăk Pring.\r\n      c. Thời gian thực hiện dự án: Năm 2025.\r\n      d. Địa điểm thực hiện: Công ty Dịch vụ Điện lực miền Trung.\r\n      II. Tên và nội dung chủ yếu của gói thầu.\r\n      1. Danh mục hàng hóa:\r\n      Nhà thầu chịu trách nhiệm cung ứng đầy đủ hàng hóa với số lượng như bảng\r\ndưới đây:\r\n TT                          Danh mục                               Đvt        Số lượng\r\n  1    Máy phát điện Diesel 25kVA                                   Cái              01\r\n  2    Máy phát điện Diesel 50kVA                                   Cái              01\r\n     Ghi chú: Nhà thầu chịu trách nhiệm vận chuyển hàng hóa, bảo hiểm vận\r\nchuyển hàng hóa (nếu có).\r\n      2. Danh mục các dịch vụ liên quan:\r\n\r\n      TT                     Hạng mục                           Đvt       Khối lượng\r\n      1    Cung cấp phụ kiện, lắp đặt và thử nghiệm chạy\r\n                                                         Trọn gói               01\r\n           thử tại vị trí lắp đặt.\r\n\r\n      III. Địa điểm giao hàng và thực hiện dịch vụ.\r\n      1. Địa điểm giao hàng:\r\n      Toàn bộ hàng hóa của gói thầu được bàn giao tại kho của của các đơn vị cụ thể như sau:\r\n         - Nhà máy thủy điện Đăk Pring - Xí nghiệp Thủy điện Đăk Pring (Địa chỉ:\r\nThôn Tà Ui, Xã Chà Vàl, Huyện Nam Giang, Tỉnh Quảng Nam).\r\n         - Trạm Thủy điện Kon Đào - Xí nghiệp Thủy điện Ry Ninh (Địa chỉ: Thôn\r\n6, Xã Kon Đào, Huyện Đăk Tô, Tỉnh Kon Tum).\r\n\f                                        82\r\n\r\n      2. Địa điểm thực hiện dịch vụ:\r\n    TT              Hạng mục                     Địa điểm thực hiện Dịch vụ\r\n                                                 Trạm Thủy điện Kon Đào - Xí\r\n     1    Máy phát điện Diesel 25kVA\r\n                                                  nghiệp Thủy điện Đăk Pring\r\n\r\n                                                Nhà máy thủy điện Đăk Pring - Xí\r\n     2    Máy phát điện Diesel 50kVA\r\n                                                  nghiệp Thủy điện Đăk Pring\r\n\r\n      3. Thời gian thực hiện: Toàn bộ hàng hóa của gói thầu phải được giao hàng\r\ntrong vòng 45 ngày kể từ ngày hợp đồng có hiệu lực. Nếu nhà thầu chào thời gian\r\ngiao hàng dài hơn thời gian yêu cầu nêu trên thì E-HSDT sẽ bị loại.\r\n        Trong trường hợp được lựa chọn trúng thầu, nếu nhà thầu không hoàn thành\r\nviệc giao hàng đúng quy định của hợp đồng thì chủ đầu tư sẽ xem xét tính phạt chậm\r\ntrễ tiến độ theo Mục 22 E-ĐKC.\r\n      B. CÁC YÊU CẦU VỀ KỸ THUẬT.\r\n      I. Yêu cầu chung.\r\n     Tất cả hàng hóa yêu cầu của E-HSMT phải đáp ứng được các yêu cầu kỹ thuật\r\nchung sau đây:\r\n      1. Điều kiện môi trường làm việc của hàng hóa:\r\n  Nhiệt độ môi trường lớn nhất                                    450C\r\n  Nhiệt độ môi trường nhỏ nhất                                     00 C\r\n  Khí hậu                                                  Nhiệt đới, nóng ẩm\r\n  Độ ẩm lớn nhất                                                  100%\r\n  Độ cao so với mực nước biển                                   ≤ 1.000m\r\n  Vận tốc gió lớn nhất                                          160 km/h\r\n      2. Đặc điểm lưới điện:\r\n  Điện áp danh định của hệ thống (kV)                              0,4\r\n  Sơ đồ nối                                                      3 pha\r\n  Chế độ nối đất trung tính                            Trung tính nối đất trực tiếp\r\n  Điện áp làm việc lớn nhất của thiết bị (kV)                       2\r\n  Tần số (Hz)                                                      50\r\n\f                                           83\r\n\r\n     3. Yêu cầu về bảo hành: Đáp ứng các quy định tại E-ĐKC 23.3 Chương VII của\r\nE-HSMT.\r\n      4. Yêu cầu kỹ thuật chung.\r\n      4.1. Đối với vật tư, thiết bị:\r\n       - Phải được nhiệt đới hóa và phù hợp điều kiện môi trường làm việc tại Mục\r\nB.I.1 (Điều kiện môi trường làm việc của hàng hóa).\r\n      - Thiết kế, chế tạo và thí nghiệm phù hợp với Tiêu chuẩn Việt Nam, IEC,\r\nIEEE, ANSI hoặc các tiêu chuẩn tương đương.\r\n      - Tiêu chuẩn kỹ thuật áp dụng tương đương là tiêu chuẩn quy định về thiết kế,\r\nchế tạo và thí nghiệm bằng hoặc tốt hơn tiêu chuẩn được trích dẫn áp dụng.\r\n        - Có đầy đủ biên bản thử nghiệm theo yêu cầu tại Mục B.I.4.3 (Danh mục các\r\ntài liệu chứng minh nguồn gốc và chất lượng hàng hóa).\r\n      - Tất cả các hàng hóa và vật liệu, vật tư sử dụng cho gói thầu phải mới, chưa\r\nqua sử dụng; áp dụng toàn bộ các cải tiến mới nhất về thiết kế và vật liệu, trừ trường\r\nhợp có quy định cụ thể khác trong hợp đồng.\r\n      4.2. Yêu cầu về biên bản thử nghiệm đối với hàng hóa:\r\n    - Hàng hóa được cung cấp phải có biên bản thử nghiệm phù hợp với tiêu chuẩn\r\nTCVN 9729:2013, TCVN 6627-1, ISO 8528 hoặc tiêu chuẩn tương đương.\r\n       - Tại thời điểm chào thầu: Nhà thầu phải đính kèm biên bản thử nghiệm xuất\r\nxưởng (Rountine Test) hoặc biên bản thử nghiệm điển hình từ phòng thử nghiệm độc\r\nlập ở Việt Nam của hàng hóa tương đương chủng loại hàng hóa chào thầu trong E-\r\nHSDT theo yêu cầu tại Mục B.I.4.3 để chứng minh sản phẩm chào thầu phù hợp với\r\nđặc tính kỹ thuật của hồ sơ mời thầu.\r\n       - Tại thời điểm giao hàng: Nhà thầu phải cung cấp biên bản thử nghiệm xuất\r\nxưởng (Rountine Test) của các loại hàng hóa yêu cầu cụ thể trong bảng thông số kỹ\r\nthuật.\r\n      4.3. Danh mục các tài liệu chứng minh nguồn gốc và chất lượng hàng hóa\r\n(theo Mục 3 Chương III - Tiêu chuẩn đánh giá về mặt kỹ thuật):\r\n                                       Biên bản thí   Tài liệu kỹ thuật   Xác nhận của\r\nTT            Danh mục                 nghiệm/Test        (bản vẽ,        đơn vị sử dụng\r\n                                          report       Catalogue, …)        cuối cùng\r\n\r\n1    1Máy phát điện Diesel 25kVA            X                X                  X\r\n\r\n2    2Máy phát điện Diesel 50kVA            X                X                  X\r\n\f                                           84\r\n\r\n      Ghi chú:\r\n      - Dấu \"X\" là các tài liệu bắt buộc hồ sơ dự thầu phải cung cấp;\r\n       - Biên bản thử nghiệm của VTTB phải đáp ứng yêu cầu tại mục B.II-Yêu cầu\r\nkỹ thuật Chương V của E-HSMT.\r\n       - Đối với các VTTB khác thuộc phạm vi gói thầu (không được liệt kê ở bảng trên):\r\nĐể đánh giá đáp ứng kỹ thuật của hàng hóa chào thầu, Bên mời thầu có quyền yêu cầu nhà\r\nthầu bổ sung biên bản thử nghiệm và các tài liệu kỹ thuật liên quan trong trường hợp cần\r\nthiết.\r\n      5. Các yêu cầu khác:\r\n      - Các tiêu chuẩn kỹ thuật và ngôn ngữ: Đơn vị đo lường hệ SI (hệ quốc tế)\r\nđược sử dụng trong tất cả các tài liệu kỹ thuật liên quan, sơ đồ kỹ thuật.\r\n    - Các chi tiết bằng thép có yêu cầu mạ kẽm nhúng nóng phải theo tiêu chuẩn\r\nTCVN 5408:2007 và các tiêu chuẩn tương đương hiện hành về mạ kẽm nhúng.\r\n      - Tài liệu kỹ thuật, hướng dẫn vận hành và bảo dưỡng:\r\n       + Khi giao hàng, Người bán phải bàn giao đầy đủ tài liệu kỹ thuật, hướng dẫn\r\nlắp đặt vận hành và bảo dưỡng thiết bị bằng tiếng Anh hoặc bằng tiếng Việt.\r\n      + Các tài liệu hướng dẫn phải rõ ràng, gồm: Có minh hoạ đầy đủ bằng các hình\r\nvẽ; Các thông số hàng hóa như: kích thước, cấu tạo, vật liệu chế tạo,...\r\n       - Các thiết bị cung cấp phải có giấy chứng nhận chất lượng, chứng nhận bảo\r\nhành của nhà sản xuất. Nhà thầu phải cam kết trong hồ sơ dự thầu và bàn giao tại\r\nthời điểm giao hàng.\r\n      II. Yêu cầu kỹ thuật\r\n      II.1. Các yêu cầu chi tiết:\r\n       1. Trọn bộ Tổ máy phát điện dự phòng hạ áp (bao gồm máy phát, động cơ\r\ndiesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi\r\nnguồn tự động) phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản\r\nxuất và được chịu trách nhiệm bởi 1 Nhà sản xuất.\r\n       2. Máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729-\r\n6:201, TCVN 6627-1 hoặc tiêu chuẩn tương đương gồm các hạng mục chính sau:\r\n       a. Đo điện trở một chiều các cuộn dây Stato và Roto.\r\n       b. Đo tổn hao không tải ở hệ số công suất bằng 1.\r\n       c. Thử nghiệm điện áp chịu thử.\r\n      3. Trước khi tiếp nhận máy phát phải tiến hành chứng kiến thử nghiệm, nghiệm\r\nthu sơ bộ bằng cách cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau\r\nđến Pđm. Khi tiến hành thử nghiệm phải bố trí cán bộ kỹ thuật và chuẩn bị đầy đủ\r\n\f                                         85\r\n\r\nnhiên liệu, dầu bôi trơn, nước làm mát, điện accu, bộ thử tải... để thử tải cho máy.\r\nViệc kiểm tra nghiệm thu, thử tải phải có sự chứng kiến đại diện bên mua.\r\n      II.2. Yêu cầu thông số kỹ thuật:\r\n      1. Máy phát điện Diesel 25kVA:\r\n TT             Thông số kỹ thuật                           Yêu cầu\r\n  I   Thông số kỹ thuật chung tổ máy phát điện\r\n  1   Nước sản xuất                                      Khẳng định rõ\r\n  2   Nhà sản xuất                                       Khẳng định rõ\r\n  3   Chủng loại                              Máy phát điện 03 pha, có vỏ giảm âm\r\n  4   Mã hiệu                                            Khẳng định rõ\r\n  5   Năm sản xuất                                  Từ năm 2024 trở về sau\r\n  6   Công suất dự phòng                                 ≥ 27,5 kVA\r\n  7   Công suất định mức                                   ≥ 25 kVA\r\n  8   Hệ số công suất                                         ≥ 0,8\r\n  9   Điện áp định mức                                    380V/220V\r\n 10 Tốc độ vòng quay                                  ≤ 1500 vòng/phút\r\n 11 Tần số                                                    50Hz\r\n 12 Điều chỉnh công suất khi thay đổi tải            Tự động điều chỉnh\r\n 13 Điều chỉnh điện áp ổn định                          ≤ ± 0,5% Uđm\r\n 14 Thời gian ổn định                                        ≤ 2 giây\r\n 15 Điều chỉnh tần số ổn định                             ≤ ± 1% Fđm\r\n 16 Thời gian ổn định                                        ≤ 3 giây\r\n                                              110% tải trong vòng 01 giờ cho mỗi 24\r\n 17 Khả năng quá tải\r\n                                                         giờ chạy liên tục\r\n 18 Âm thanh vận hành trong vòng 7m                        ≤ 70±5dB\r\n 19 Tiêu hao nhiên liệu ở mức 100% tải                      ≤ 7,4 lít/h\r\n\r\n 20 Khung bệ máy                               Toàn bộ khung làm bằng sắt chữ U, I,\r\n                                                thép tấm có độ dày từ 1.8 đến 2mm.\r\n\f                                      86\r\n\r\nTT             Thông số kỹ thuật                          Yêu cầu\r\n                                             Được xử lý bề mặt bằng hóa chất để\r\n                                               tránh ôxy hóa và sơn tỉnh điện\r\n21 Nhiên liệu sử dụng                                    Dầu Diesel\r\n22 Thời gian chạy liên tục ở mức 70% tải                  ≥ 14 giờ\r\n23 Dung tích bình nhiên liệu                               ≥ 78 lít\r\n24 Kích thước (DxRxC)mm                                Khẳng định rõ\r\n25 Trọng lượng tổ hợp máy phát điện (kg)               Khẳng định rõ\r\n                                            ISO 9001:2008, ISO 3046, ISO 8528\r\n26 Tiêu chuẩn chế tạo\r\n                                                    hoặc tương đương\r\nII   Thông số kỹ thuật động cơ\r\n1    Nước sản xuất                                     Khẳng định rõ\r\n2    Nhà sản xuất                                      Khẳng định rõ\r\n                                           Động cơ Diesel 4 kỳ, giải nhiệt bằng két\r\n3    Chủng loại\r\n                                                   nước kết hợp quạt gió\r\n4    Mã hiệu                                           Khẳng định rõ\r\n5    Năm sản xuất                                  Từ năm 2024 trở về sau\r\n6    Công suất định mức                                   ≥ 27 kW\r\n7    Loại động cơ                                        Diesel 4 kỳ\r\n                                            Bơm phun trực tiếp, điều khiển bằng\r\n8    Hệ thống nhiên liệu\r\n                                                         điện tử\r\n8.1 Tiêu hao nhiên liệu                                   ≤ 7,4 lít/h\r\n8.2 Tiêu hao dầu bôi trơn                                ≤ 0,039 lít/h\r\n8.3 Dung tích dầu bôi trơn                                  ≥ 6 lít\r\n9    Kiểu điều tốc                                         Điện tử\r\n10 Số xilanh                                           Khẳng định rõ\r\n11 Tỷ số nén                                           Khẳng định rõ\r\n12 Đường kính xi lanh                                  Khẳng định rõ\r\n\f                                   87\r\n\r\nTT             Thông số kỹ thuật                        Yêu cầu\r\n13 Hành trình piston                                 Khẳng định rõ\r\n14 Dung tích xi lanh                                 Khẳng định rõ\r\n15 Hệ thống nạp khí                        Turbo tăng áp, điều khiển điện tử\r\n16 Hệ thống khởi động                                Khởi động điện\r\n17 Hệ thống làm mát                               Làm mát bằng nước\r\n18 Tiêu chuẩn khí thải                    Phù hợp với điều kiện của Việt Nam\r\n                                         ISO 9001:2008, ISO 3046, ISO 8528\r\n19 Tiêu chuẩn chế tạo\r\n                                                 hoặc tương đương\r\nIII Thông số kỹ thuật máy phát (đầu phát điện)\r\n1    Nước sản xuất                                   Khẳng định rõ\r\n2    Nhà sản xuất                                    Khẳng định rõ\r\n3    Mã hiệu                                         Khẳng định rõ\r\n4    Chủng loại                                   Loại không chổi than\r\n5    Năm sản xuất                                Từ năm 2024 trở về sau\r\n6    Điện áp                                           380V/220V\r\n7    Số pha - số dây                                  3 pha - 4 dây\r\n                                         Xoay chiều, từ trường quay, không chổi\r\n8    Kiểu đầu phát                      than, tự động kích từ, tự động điều chỉnh\r\n                                                          điện áp\r\n9    Công suất định mức                                ≥ 27,5 kVA\r\n10 Tần số định mức                                        50Hz\r\n11 Tốc độ quay                                      ≤ 1500 vòng/phút\r\n12 Cấp cách điện                                          Cấp H\r\n13 Cấp bảo vệ                                            ≥ IP23\r\n                                         ISO 9001:2008, ISO 3046, ISO 8528\r\n14 Tiêu chuẩn chế tạo\r\n                                                 hoặc tương đương\r\nIV Thông số kỹ thuật bộ điều khiển\r\n\f                                   88\r\n\r\nTT             Thông số kỹ thuật                        Yêu cầu\r\n1    Nước sản xuất                                   Khẳng định rõ\r\n2    Nhà sản xuất                                    Khẳng định rõ\r\n                                         Bảng điều khiển kỹ thuật số màn hình\r\n3    Chủng loại\r\n                                                        LCD\r\n4    Mã hiệu                                         Khẳng định rõ\r\n5    Năm sản xuất                               Từ năm 2024 trở về sau\r\n6    Màn hình hiển thị                                    LCD\r\n7    Nguyên lý điều khiển                              Kỹ thuật số\r\n                                               Kết hợp được với tủ ATS\r\n                                               Khởi động máy và tắt máy\r\n8    Chức năng điều khiển                         Dừng máy khẩn cấp\r\n                                          Chọn lựa các chế độ làm việc; điều\r\n                                             khiển trạng thái và lập trình\r\n                                        Dòng điện (Ampe); Điện áp (Volt); Tần\r\n                                                      số (Hz)\r\n                                          Điện áp bình ắc quy; Công suất máy\r\n9    Thông số đo điện\r\n                                                      (KVA,kW)\r\n                                        Hiển thị điện áp lưới (Volt); Hiển thị tần\r\n                                                       số lưới (Hz)\r\n                                         Áp lực nhớt (Bar & Psi); Đếm giờ vận\r\n                                                       hành máy\r\n                                         Tốc độ vòng quay (rpm); Báo nhiệt độ\r\n10 Thông số đo động cơ                                   nước\r\n                                         Báo mức nhiên liệu; Danh sách sự cố,\r\n                                                     lỗi nhật ký\r\n                                                 Số lần khởi động máy\r\n                                         ISO 9001:2008, ISO 3046, ISO 8528\r\n11 Tiêu chuẩn chế tạo\r\n                                                 hoặc tương đương\r\nV    Vỏ giảm âm\r\n\f                                          89\r\n\r\nTT             Thông số kỹ thuật                             Yêu cầu\r\n1    Nước sản xuất                                         Khẳng định rõ\r\n2    Nhà sản xuất                                          Khẳng định rõ\r\n3    Mã hiệu                                               Khẳng định rõ\r\n4    Năm sản xuất                                     Từ năm 2024 trở về sau\r\n5    Độ ồn cách 7 mét (không vật chắn)                      ≤ 70±5dB\r\n6    Vật liệu chế tạo                             Thép dày ≥ 2mm, sơn tĩnh điện\r\n                                                Được ngăn bằng lưới để chống chuột,\r\n7    Các lỗ thông hơi\r\n                                                  rắn...thâm nhập vào thùng máy\r\n8    Vật liệu cách âm                           Vật liệu chống cháy; dày 20÷50mm\r\n9    Kích thước (DxRxC)                                     Nêu cụ thể\r\n                                                ISO 9001:2008, ISO 3046, ISO 8528\r\n11 Tiêu chuẩn chế tạo\r\n                                                        hoặc tương đương\r\nVI Phụ kiện kèm theo máy\r\n\r\n1    Bình ắc quy khởi động (bao gồm dây và                     Có\r\n     cọc)\r\n2    Tài liệu hướng dẫn vận hành, bảo trì bảo                   Có\r\n     dưỡng của thiết bị\r\n3    CB hoặc MCCB phù hợp với dòng điện                        Có\r\n     của máy phát điện\r\n4    Dây cáp điện CXV 3x16+1x10 -0.6/1kV                      30 mét\r\n5    Máng cáp sơn tĩnh điện (100x100)mm                       30 mét\r\n     Bộ đồ nghề phục vụ cho vận hành, sửa\r\n6                                                 Theo tiêu chuẩn của nhà sản xuất\r\n     chữa các hư hỏng khi vận hành\r\n\r\n     2. Máy phát điện Diesel 50kVA:\r\n\r\nTT             Thông số kỹ thuật                             Yêu cầu\r\nI    Thông số kỹ thuật chung tổ máy phát điện\r\n1    Nước sản xuất                                        Khẳng định rõ\r\n2    Nhà sản xuất                                         Khẳng định rõ\r\n\f                                        90\r\n\r\nTT             Thông số kỹ thuật                            Yêu cầu\r\n3    Chủng loại                              Máy phát điện 03 pha, có vỏ giảm âm\r\n4    Mã hiệu                                             Khẳng định rõ\r\n5    Năm sản xuất                                   Từ năm 2024 trở về sau\r\n6    Công suất dự phòng                                   ≥ 50 kVA\r\n7    Công suất định mức                                    ≥ 55 kVA\r\n8    Hệ số công suất                                          ≥ 0,8\r\n9    Điện áp định mức                                      380V/220V\r\n10 Tốc độ vòng quay                                    ≤ 1500 vòng/phút\r\n11 Tần số                                                     50Hz\r\n12 Điều chỉnh công suất khi thay đổi tải              Tự động điều chỉnh\r\n13 Điều chỉnh điện áp ổn định                           ≤ ± 0,5% Uđm\r\n14 Thời gian ổn định                                         ≤ 2 giây\r\n15 Điều chỉnh tần số ổn định                              ≤ ± 1% Fđm\r\n16 Thời gian ổn định                                         ≤ 3 giây\r\n                                              110% tải trong vòng 01 giờ cho mỗi 24\r\n17 Khả năng quá tải\r\n                                                         giờ chạy liên tục\r\n18 Âm thanh vận hành trong vòng 7m                         ≤ 70±5dB\r\n19 Tiêu hao nhiên liệu ở mức 100% tải                      ≤ 12,3 lít/h\r\n                                               Toàn bộ khung làm bằng sắt chữ U, I,\r\n                                             thép tấm có độ dày từ 1.8 đến 2mm. Được\r\n20 Khung bệ máy\r\n                                              xử lý bề mặt bằng hóa chất để tránh ôxy\r\n                                                        hóa và sơn tỉnh điện\r\n21 Nhiên liệu sử dụng                                      Dầu Diesel\r\n22 Thời gian chạy liên tục ở mức 70% tải                     ≥ 13 giờ\r\n23 Dung tích bình nhiên liệu                                 ≥ 131 lít\r\n24 Kích thước (DxRxC)mm                                   Khẳng định rõ\r\n25 Trọng lượng tổ hợp máy phát điện (kg)                  Khẳng định rõ\r\n\f                                     91\r\n\r\nTT               Thông số kỹ thuật                       Yêu cầu\r\n                                          ISO 9001:2008, ISO 3046, ISO 8528 hoặc\r\n26 Tiêu chuẩn chế tạo\r\n                                                       tương đương\r\nII   Thông số kỹ thuật động cơ\r\n1    Nước sản xuất                                     Khẳng định rõ\r\n2    Nhà sản xuất                                      Khẳng định rõ\r\n                                          Động cơ Diesel 4 kỳ, giải nhiệt bằng két\r\n3    Chủng loại\r\n                                                  nước kết hợp quạt gió\r\n4    Mã hiệu                                           Khẳng định rõ\r\n5    Năm sản xuất                                 Từ năm 2024 trở về sau\r\n6    Công suất định mức                                   ≥ 49 kW\r\n7    Loại động cơ                                       Diesel 4 kỳ\r\n8    Hệ thống nhiên liệu                            Bơm phun trực tiếp\r\n8.1 Tiêu hao nhiên liệu                                  ≤ 12,3 lít/h\r\n8.2 Tiêu hao dầu bôi trơn                               ≤ 0,054 lít/h\r\n8.3 Dung tích dầu bôi trơn                                  6 lít\r\n 9   Kiểu điều tốc                                        Điện tử\r\n10   Số xilanh                                         Khẳng định rõ\r\n11   Tỷ số nén                                         Khẳng định rõ\r\n12   Đường kính xi lanh                                Khẳng định rõ\r\n13   Hành trình piston                                 Khẳng định rõ\r\n14   Dung tích xi lanh                                 Khẳng định rõ\r\n15 Hệ thống nạp khí                           Turbo tăng áp, điều khiển điện tử\r\n16 Hệ thống khởi động                                 Khởi động điện\r\n17 Hệ thống làm mát                                 Làm mát bằng nước\r\n18 Tiêu chuẩn khí thải                      Phù hợp với điều kiện của Việt Nam\r\n                                          ISO 9001:2008, ISO 3046, ISO 8528 hoặc\r\n19 Tiêu chuẩn chế tạo\r\n                                                       tương đương\r\n\f                                     92\r\n\r\nTT             Thông số kỹ thuật                          Yêu cầu\r\nIII Thông số kỹ thuật máy phát (đầu phát điện)\r\n1    Nước sản xuất                                     Khẳng định rõ\r\n2    Nhà sản xuất                                      Khẳng định rõ\r\n3    Mã hiệu                                           Khẳng định rõ\r\n4    Chủng loại                                     Loại không chổi than\r\n5    Năm sản xuất                                 Từ năm 2024 trở về sau\r\n6    Điện áp                                             380V/220V\r\n7    Số pha - số dây                                    3 pha - 4 dây\r\n                                           Xoay chiều, từ trường quay, không chổi\r\n8    Kiểu đầu phát                        than, tự động kích từ, tự động điều chỉnh\r\n                                                            điện áp\r\n9    Công suất định mức                                   ≥ 50 kVA\r\n10 Tần số định mức                                          50Hz\r\n11 Tốc độ quay                                        ≤ 1500 vòng/phút\r\n12 Cấp cách điện                                            Cấp H\r\n13 Cấp bảo vệ                                                IP23\r\n                                          ISO 9001:2008, ISO 3046, ISO 8528 hoặc\r\n14 Tiêu chuẩn chế tạo\r\n                                                       tương đương\r\nIV Thông số kỹ thuật bộ điều khiển\r\n1    Nước sản xuất                                     Khẳng định rõ\r\n2    Nhà sản xuất                                      Khẳng định rõ\r\n                                            Bảng điều khiển kỹ thuật số màn hình\r\n3    Chủng loại\r\n                                                           LCD\r\n4    Mã hiệu                                           Khẳng định rõ\r\n5    Năm sản xuất                                 Từ năm 2024 trở về sau\r\n6    Màn hình hiển thị                                      LCD\r\n7    Nguyên lý điều khiển                                Kỹ thuật số\r\n\f                                          93\r\n\r\nTT             Thông số kỹ thuật                               Yêu cầu\r\n                                                      Kết hợp được với tủ ATS\r\n                                                      Khởi động máy và tắt máy\r\n8    Chức năng điều khiển                                Dừng máy khẩn cấp\r\n                                               Chọn lựa các chế độ làm việc; điều khiển\r\n                                                        trạng thái và lập trình\r\n                                                Dòng điện (Ampe); Điện áp (Volt); Tần\r\n                                                              số (Hz)\r\n                                                 Điện áp bình ắc quy; Công suất máy\r\n9    Thông số đo điện\r\n                                                             (KVA,kW)\r\n                                               Hiển thị điện áp lưới (Volt); Hiển thị tần\r\n                                                              số lưới (Hz)\r\n                                                Áp lực nhớt (Bar & Psi); Đếm giờ vận\r\n                                                              hành máy\r\n                                                Tốc độ vòng quay (rpm); Báo nhiệt độ\r\n10 Thông số đo động cơ                                          nước\r\n                                               Báo mức nhiên liệu; Danh sách sự cố, lỗi\r\n                                                               nhật ký\r\n                                                        Số lần khởi động máy\r\n                                               ISO 9001:2008, ISO 3046, ISO 8528 hoặc\r\n11 Tiêu chuẩn chế tạo\r\n                                                            tương đương\r\nV    Vỏ giảm âm\r\n1    Nước sản xuất                                          Khẳng định rõ\r\n2    Nhà sản xuất                                           Khẳng định rõ\r\n3    Mã hiệu                                                Khẳng định rõ\r\n4    Năm sản xuất                                      Từ năm 2024 trở về sau\r\n5    Độ ồn cách 7 mét (không vật chắn)                       ≤ 70±5dB\r\n6    Vật liệu chế tạo                               Thép dày ≥ 2mm, sơn tĩnh điện\r\n                                                 Được ngăn bằng lưới để chống chuột,\r\n7    Các lỗ thông hơi\r\n                                                   rắn...thâm nhập vào thùng máy\r\n\f                                           94\r\n\r\nTT             Thông số kỹ thuật                                Yêu cầu\r\n 8    Vật liệu cách âm                             Vật liệu chống cháy; dày 20÷50mm\r\n 9    Kích thước (DxRxC)                                      Khẳng định rõ\r\n                                                 ISO 9001:2008, ISO 3046, ISO 8528 hoặc\r\n10 Tiêu chuẩn chế tạo\r\n                                                              tương đương\r\nVI Phụ kiện kèm theo máy\r\n\r\n 1    Bình ắc quy khởi động (bao gồm dây và                       Có\r\n      cọc)\r\n 2    Tài liệu hướng dẫn vận hành, bảo trì bảo                     Có\r\n      dưỡng của thiết bị\r\n      CB hoặc MCCB phù hợp với dòng điện\r\n 3                                                                 Có\r\n      của máy phát điện\r\n      Bộ đồ nghề phục vụ cho vận hành, sửa\r\n 4                                                   Theo tiêu chuẩn của nhà sản xuất\r\n      chữa các hư hỏng khi vận hành\r\n      Lưu ý: Đối với các yêu cầu bắt buộc phải nêu rõ thông số, giải pháp, … trong bảng\r\nyêu cầu thông số kỹ thuật của hàng hóa thì trong E-HSDT Nhà thầu phải nêu cụ thể, đầy\r\nđủ thông số, mô tả giải pháp, không được ghi “Đáp ứng hoặc Đảm bảo hoặc Tuân thủ E-\r\nHSMT, …”"}