{"text":"--- Tệp: Chương V (1).pdf ---\nChương V. YÊU CẦU VÀ CHỈ DẪN KỸ THUẬT GÓI THẦU\r\n\r\n     I. Giới thiệu chung về dự án và gói thầu\r\n     1. Giới thiệu chung về dự án\r\n     a) Dự án:\r\n      - Tên dự án: Đầu tư hệ thống máy phát điện diesel phục vụ sản xuất Công ty than\r\nDương Huy - TKV\r\n      - Chủ đầu tư :Chi nhánh tập đoàn Công nghiệp than Khoáng sản Việt Nam - Công\r\nty than Dương Huy - TKV\r\n      - Nguồn vốn:Vốn vay thương mại và nguồn vốn huy động hợp pháp khác của\r\nCông ty than Dương Huy – TKV\r\n      - Căn cứ văn bản số: 6642/TKV-ĐT ngày 27/11/2024 của Tập đoàn Công nghiệp Than -\r\nKhoáng sản Việt Nam về việc thông qua Dự án đầu tư hệ thống máy phát điện diesel phục vụ sản\r\nxuất Công ty than Dương Huy - TKV;\r\n      - Căn cứ Quyết định số: 2221/QĐ-TKV ngày 22/11/2024 của Tập đoàn Công nghiệp Than -\r\nKhoáng sản Việt Nam về việc giao kế hoạch đầu tư năm 2024 điều chỉnh Công ty than Dương Huy\r\n- TKV;\r\n      - Căn cứ Quyết định số 13966/QĐ-VDHC ngày 25/12/2024 của Giám Đốc Công ty\r\nThan Dương Huy - TKV về việc phê duyệt dự án: Đầu tư hệ thống máy phát điện diesel phục\r\nvụ sản xuất Công ty than Dương Huy - TKV;\r\n        - Căn cứ Quyết định số 1168/QĐ-VDHC ngày 06/02/2025 của Giám đốc Công ty\r\nthan Dương Huy - TKV về việc phê duyệt kế hoạch lựa chọn nhà thầu dự án Đầu tư hệ\r\nthống máy phát điện diesel phục vụ sản xuất Công ty than Dương Huy - TKV;\r\n     b) Địa điểm:\r\n    Vị trí: Tại MB + 60 thuộc khai trường sản xuất Công ty than Dương Huy - TKV tại\r\nxã Dương Huy thành phố Cẩm Phả - Tỉnh Quảng Ninh và Chung cư km8 Công ty than\r\nDương Huy – TKV.\r\n     c) Quy mô:\r\n     Thi công xây dựng và cung cấp lắp đặt 02 danh mục hệ thống thiết bị gồm:\r\n     - 01 Máy phát điện Diesel công suất 2500 kVA - 6,3 kV cùng thiết bị phụ trợ và hệ\r\nthống nhà che;\r\n     - 01 Máy phát điện Diesel công suất 550 kVA - 0,4 kV cùng thiết bị phụ trợ và hệ thống\r\nnhà che;\r\n     2. Giới thiệu chung về gói thầu\r\n     a) Phạm vi công việc của gói thầu: Thi công xây dựng và cung cấp lắp đặt thiết bị hệ\r\nthống máy phát điện Diesel (Chi tiết theo biểu phạm vi cung cấp hàng hóa và bảng kê hạng\r\nmục công việc- Mẫu 01A E-HSMT)\r\n\f    b) Thời hạn hoàn thành : Trong vòng 300 ngày (kể cả ngày nghỉ, ngày lễ, tết được tính\r\ntừ ngày hợp đồng có hiệu lực vµ Bên A bàn giao mặt bằng cho bên B. (ngày tính liên tục\r\nkể cả ngày nghỉ, ngày lễ) đến nghiệm thu bàn giao đưa hệ thống thiết bị vào sử dụng.\r\n       II. Yêu cầu về tiến độ thực hiện\r\n    Tiến độ thực hiện: Trong vòng 300 ngày (kể cả ngày nghỉ, ngày lễ, tết được tính từ\r\nngày hợp đồng có hiệu lực vµ Bên A bàn giao mặt bằng cho bên B. (ngày tính liên tục kể\r\ncả ngày nghỉ, ngày lễ) đến nghiệm thu bàn giao đưa hệ thống thiết bị vào sử dụng.\r\n      Trường hợp ngoài yêu cầu thời hạn hoàn thành cho toàn bộ công trình còn có yêu\r\ncầu tiến độ hoàn thành cho từng hạng mục công trình thì lập bảng yêu cầu tiến độ hoàn\r\nthành.\r\n        Các mốc tiến độ quan trọng yêu cầu kê trong bảng sau:\r\n\r\n         Hạng mục               Nhân công thực hiện                Thời gian thi công\r\nSTT      công trình/\r\n          công việc\r\n                          Số     Số nhân        Tổng nhân         N1        N2\r\n                                                                                     Tn\r\n                         ngày     công            công\r\n1\r\n…\r\n        Biểu đồ nhân lực phù hợp với tiến độ lập ra\r\n        Căn cứ vào tiến độ đã lập nhà thầu thuyết minh theo các nội dung\r\n        Tổng thời gian hoàn thành gói thầu\r\n        Thời gian yêu cầu của bên mời thầu\r\n        Thời gian rút ngắn tiến độ so với thời gian mời thầu (nếu có)\r\n        Ký hiệu về thời gian và nhân công theo nhu cầu thực tế\r\n        Các thuyết minh khác (nếu có)\r\n  Cùng với tiến độ thi công nhà thầu phải lập tiến độ điều động nhân lực, máy thi công dự\r\nkiến theo khả năng thi công và mặt bằng thi công của gói thầu.\r\n        Ghi chú: Biểu đồ tiến độ thi công nêu trên mang tính chất tham khảo, nhà thầu có\r\nthể trình bày bằng cách khác theo biện pháp của nhà thầu đảm bảo sao cho phù hợp với\r\nyêu cầu, nội dung và quy mô của gói thầu\r\n        III. Yêu cầu về kỹ thuật, chỉ dẫn kỹ thuật\r\n      1.Yêu cầu về kỹ thuật, Chỉ dẫn kỹ thuật\r\n    1.1: Đối với Hệ thống thiết bị:\r\n    a. Các yêu cầu kỹ thuật cụ thể:\r\n    Nhà thầu phải đáp ứng các yêu cầu về kỹ thuật cụ thể như tính năng, thông số kỹ thuật,\r\ncác bản vẽ, catalogue nêu đầy đủ các thông số kỹ thuật, các thông số bảo hành… được nêu\r\n\fcho từng loại hàng hóa. Khi nêu yêu cầu, các thông số kỹ thuật có thể được mô tả dưới\r\nhình thức bảng biểu.\r\n        Các thiết bị do nhà thầu cung cấp cần đảm bảo các yêu cầu sau:\r\n        + Thiết bị tham gia dự đấu thầu phải trọn bộ, đầy đủ về số lượng và đáp ứng các yêu\r\ncầu kỹ thuật tối thiểu được tại điểm c Thông số kỹ thuật của hàng hóa E-HSMT\r\n        + E-HSDT đảm bảo tính thống nhất giữa phần thuyết minh thiết bị chào hàng và\r\nCatalogue hoặc bản vẽ kèm theo;\r\n        + Thiết bị, vật tư cung cấp phải mới 100%, trọn bộ đầy đủ chi tiết, chưa qua sử dụng\r\nvà được sản xuất từ năm 2024- 2025;\r\n        + Tất cả các thiết bị, vật tư đều được gia công chế tạo hoàn chỉnh theo đúng tiêu\r\nchuẩn nhà sản xuất, nước sản xuất;\r\n        + Thiết bị làm việc có độ tin cậy cao, vận hành an toàn, hiệu suất cao, độ bền lớn và\r\ntuổi thọ cao;\r\n        + Nhà thầu phải thi công xây dựng và cung cấp, lắp đặt đầy đủ trọn bộ hệ thống\r\nthiết bị theo tiêu chuẩn của nhà sản xuất. Tổ máy phát điện mới đảm bảo tính tương thích\r\nvà hòa đồng bộ được với hệ thống máy phát điện hiện hữu của Công ty than Dương Huy\r\n- TKV đang sử dụng là máy phát điện Cummins, model C2500D5A.\r\n        + Nhà thầu có trách nhiệm thi công xây dựng và cung cấp, lắp đặt trọn bộ, hướng\r\ndẫn vận hành hệ thống máy phát điện diesel đảm bảo khi lắp đặt xong hệ thống thiết bị\r\ncó thể vận hành ngay mà chủ đầu tư không cần bổ sung thêm bất kỳ một chi tiết nào để\r\nđảm bảo cho việc hệ thống thiết bị hoạt động ổn định.\r\nb. Tiêu chuẩn hóa thiết bị:\r\n        Tại những vị trí các chi tiết của thiết bị có số lượng các bộ phận là 2 hoặc nhiều hơn\r\n2, có đặc tính công suất như nhau, các chi tiết của thiết bị phải đồng nhất về hình dáng, cấu\r\ntạo, kiểu cỡ để có thể lắp lẫn cho nhau.\r\n\r\nc. Thông số kỹ thuật của hàng hóa phải tuân thủ các thông số kỹ thuật và các tiêu\r\nchuẩn sau đây:\r\n       Nhà thầu phải thi công xây dựng và cung cấp đầy đủ, lắp đặt trọn bộ các thiết bị với\r\nsố lượng và thông số kỹ thuật theo bảng thông số kỹ thuật chi tiết sau:\r\n     1. Hệ thống thiết bị chính.\r\n STT              Danh mục thiết bị                           Thông số kỹ thuật\r\n   I    Hệ thống máy phát điện 2500kVA\r\n  I.1   Máy phát điện Diesel 2500kVA-6kV\r\n  1     Thông số yêu cầu chung\r\n   -    Xuất xứ                                G7\r\n\fSTT            Danh mục thiết bị                            Thông số kỹ thuật\r\n -    Năm sản xuất                          2024 trở về sau\r\n                                            AS 2789, ISO 8528, ISO 3046, DIN 2671, BS\r\n                                            5514, IEC EN 60034-1, BS 5000, VDE 0530,\r\n -    Tiêu chuẩn sản xuất tương đương\r\n                                            NEMA MG1-32, AS 1359, CSA C22.2, UL, CE\r\n                                            hoặc tương đương\r\n                                            Các bộ phận của tổ máy phát điện: động cơ diesel,\r\n                                            đầu phát điện, bộ điều khiển, bộ tăng áp động cơ,\r\n -    Tính đồng bộ\r\n                                            bộ lọc gió vào động cơ, … được thiết kế, sản xuất\r\n                                            và lắp ráp đồng bộ từ một nhà sản xuất.\r\n                                            Tổ máy phát điện mới đảm bảo tính tương thích\r\n                                            và hòa đồng bộ được với hệ thống máy phát điện\r\n      Hoà đồng bộ với hệ thống máy phát\r\n -                                          hiện hữu của Công ty than Dương Huy - TKV\r\n      điện hiện hữu\r\n                                            đang sử dụng là máy phát điện Cummins, model\r\n                                            C2500D5A\r\n                                            Khả năng đóng tải một bước 100% tải trong thời\r\n                                            gian  10 giây, theo tiêu chuẩn NFPA cho hệ\r\n -    Vận hành\r\n                                            thống Level 1. Thời gian xác lập, ổn định tần số\r\n                                            và điện áp  10 giây\r\n -    Tần số hoạt động                      50Hz\r\n -    Nhiên liệu sử dụng                    Dầu Diesel\r\n -    Công suất dự phòng                    ≥ 2500 kVA/2000 kW\r\n -    Công suất liên tục                    ≥ 2250 kVA/1800 kW\r\n                                            - Chế độ liên tục: ≤ 446 L/hr (lit/giờ)\r\n -    Mức tiêu thụ nhiên liệu tại 100% tải\r\n                                            - Chế độ dự phòng: ≤ 500 L/hr\r\n                                            - Chế độ liên tục: ≤ 336 L/hr\r\n -    Mức tiêu thụ nhiên liệu tại 75% tải\r\n                                            - Chế độ dự phòng: ≤ 368 L/hr\r\n                                            - Chế độ liên tục: ≤ 232 L/hr\r\n -    Mức tiêu thụ nhiên liệu tại 50% tải\r\n                                            - Chế độ dự phòng: ≤ 252 L/hr\r\n -    Điện áp ra                            6300 V\r\n -    Hệ số công suất Cos 𝜑                 0,8\r\n      Điều chỉnh điện áp, không tải đến đầy\r\n -                                          ±0,5% (tải ổn định)\r\n      tải\r\n -    Thay đổi điện áp ngẫu nhiên           ±0,5% (tải ổn định)\r\n -    Thay đổi tần số ngẫu nhiên            ±0,25% (tải ổn định)\r\n                                            Nhiệt độ môi trường từ -10°C đến 40°C; Độ ẩm\r\n      Điều kiện khí hậu làm việc\r\n                                            đến 95%\r\n 2    Động cơ\r\n                                             4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp\r\n -    Kiểu động cơ\r\n                                             nhiệt độ thấp sau làm mát\r\n -    Tốc độ quay định mức                   1500 Vòng/phút\r\n\fSTT             Danh mục thiết bị                            Thông số kỹ thuật\r\n -    Tốc độ giới hạn                         1725 +/- 50 Vòng/phút\r\n -    Tỉ số nén                               14,5 : 1\r\n -    Kiểu bộ điều tốc                        Điện tử\r\n      Công suất của động cơ ở chế độ dự\r\n -                                            2145 kWm\r\n      phòng\r\n -    Điện áp khởi động                       24VDC\r\n                                              Điện áp 24VDC; Sử dụng Ắc quy điện áp 12VDC;\r\n -    Ắc quy:                                 Dung lượng bình ắc quy 200Ah/bình ; Số bình ắc\r\n                                              quy: 4 Chiếc\r\n -    Dung tích xi lanh                       ≤ 60,2 lít (3673 in3)\r\n -    Hệ thống làm mát tiêu chuẩn             Két nước ở nhiệt độ môi trường 104°F (40°C)\r\n      Lưu lượng khí thải tại tải định mức ở\r\n -                                            ≤ 379 m3/min\r\n      chế độ dự phòng\r\n -    Nạp khí                                 Bằng tuốc bin tăng áp, có làm mát khí nạp\r\n -    Hệ thống nhiên liệu                     Phun trực tiếp\r\n -    Hệ thống làm mát                        Bằng két nước, quạt gió và tản nhiệt\r\n 3    Đầu phát điện\r\n                                              04 cực, là loại từ trường quay, không chổi than,\r\n -    Loại\r\n                                              không thấm nước\r\n -    Chất liệu dây cuốn                      Dây cuốn bằng Đồng\r\n -    Điện áp                                 3 pha, 6300V; ±5%\r\n                                              Sử dụng công nghệ kỹ thuật số hoặc công nghệ\r\n -    Bộ điều chỉnh điện áp tự động (AVR)\r\n                                              điện tử vi xử lý\r\n -    Công suất dự phòng ở mức điện áp\r\n                                             ≥2573kVA/2058kW\r\n      6,3kV\r\n -    Công suất liên tục ở mức điện áp 6,3kV ≥2405kVA/1924kW\r\n                                             ≥ 125oC ở chế độ liên tục (Prime rating)\r\n -    Độ tăng nhiệt độ tiêu chuẩn\r\n                                             ≥ 150oC ở chế độ dự phòng (Standby rating)\r\n -    Loại kích từ                           Nam châm vĩnh cửu (PMG)\r\n -    Cấp cách điện                          Cấp H\r\n -    Cấp bảo vệ                             IP 23\r\n 4    Bộ điều khiển\r\n                                             + Điều chỉnh điện áp kỹ thuật số với đầu dò 3 pha\r\n                                             + Đo các thông số đầu ra AC bằng tín hiệu số và\r\n                                             tín hiệu tương tự.\r\n      Yêu cầu kỹ thuật của bộ điều khiển máy\r\n -                                           + Hiển thị thông tin trạng thái và cảnh báo\r\n      phát:\r\n                                             + Hiển thị trạng thái tất cả các chức năng quan\r\n                                             trọng trong quá trình hoạt động của động cơ và\r\n                                             đầu phát\r\n\fSTT            Danh mục thiết bị                  Thông số kỹ thuật\r\n                                   + Tích hợp phần mềm AmpSentry bảo vệ đầu phát\r\n                                   (không chấp nhận sử dụng máy cắt đầu cực để bảo\r\n                                   vệ)\r\n                                   + Có tính năng lưu lại các sự kiện xảy ra đối với\r\n                                   hệ thống máy phát 32 lỗi.\r\n                                   Kết nối đến thiết bị của khách hàng thông qua giao\r\n                                   thức Modbus, kết nối đến main control board hoặc\r\n                                   PC thông qua cổng RS-485, truyền dữ liệu giữa\r\n                                   máy phát và bộ điều khiển động cơ thông qua giao\r\n                                   tiếp SAE-J1939 CAN\r\n                                   Có khả năng sử dụng công cụ phần mềm (software\r\n                                   service tool) để sửa chữa, chỉnh định các thông số\r\n                                   kỹ thuật của máy\r\n                                   + Hệ thống điều khiển khởi động thông minh: tích\r\n                                   hợp, khống chế nhiên liệu nhằm hạn chế khói đen\r\n                                   và độ tăng vọt tần số.\r\n                                   + Chức năng điều khiển hòa song song kỹ thuật\r\n                                   số: Bao gồm chức năng hòa đồng bộ máy phát,\r\n                                   chia tải, điều khiển xuất nhập dữ liệu để hòa với\r\n                                   thanh cái. Hòa đồng bộ kỹ thuật số máy phát điện\r\n                                   (theo pha và điện áp) với thanh cái của hệ thống.\r\n                                   Chức năng hòa đồng bộ được thiết kế để hệ thống\r\n                                   hoạt động tốt ngay cả khi độ méo dạng sóng của\r\n                                   điện áp của thanh cái lớn.\r\n                                   + Gửi tín hiệu cắt đến các thiết bị bảo vệ dự\r\n                                   phòng.\r\n                                   + Bộ điều khiển có chức năng hòa đồng bộ tại máy\r\n                                   + Gửi tín hiệu cắt đến các thiết bị bảo vệ dự\r\n                                   phòng.\r\n                                   + Dừng máy do quá dòng và ngắn mạch\r\n                                   + Cảnh báo quá dòng\r\n                                   + Chạm đất 1 pha và 3 pha\r\n                                   + Dừng máy do quá áp và thấp áp\r\n                                   + Dừng máy do quá tần số và thấp tần số\r\n -    Chức năng bảo vệ, cảnh báo   + Cảnh báo quá tải\r\n                                   + Dừng máy do công suất ngược\r\n                                   + Điện áp bình ắc quy thấp/cao\r\n                                   + Dừng máy do quá tốc\r\n                                   + Cảnh báo áp suất dầu thấp\r\n                                   + Dừng máy do áp suất dầu thấp\r\n                                   + Cảnh báo nhiệt độ nước làm mát cao\r\n                                   + Dừng máy do nhiệt độ nước làm mát cao\r\n\fSTT              Danh mục thiết bị                                  Thông số kỹ thuật\r\n                                                    + Cảnh báo mức nước làm mát thấp\r\n                                                    + Dừng máy do thiếu nước làm mát\r\n                                                    + Cảnh báo nhiệt độ nước làm mát thấp\r\n                                                    + Dừng máy do lỗi khởi động\r\n                                                    + Tín hiệu lỗi cảm biến\r\n                                                    + Cảnh báo mức nhiên liệu thấp\r\n                                                    + Dừng máy do thiếu nhiên liệu\r\n      Tủ phân phối 6kV, loại tủ đầu vào Uđm\r\nI.2\r\n      >7,2kV; Iđm > 630A; Ic > 25kA/3s\r\n -    Mã hiệu\r\n -    Hãng sản xuất (Nhà sản xuất)\r\n -    Xuất xứ\r\n -    Năm sản xuất                                2024 trở về sau\r\n                                                  Tủ phân phối phải có giấy chứng nhận thử nghiệm điển\r\n -    Yêu cầu về an toàn                          hình theo tiêu chuẩn IEC62271-200 do các cơ quan, tổ chức\r\n                                                  có chức năng thử nghiệm cấp.\r\n 1    Máy cắt (Trong nhà, kiểu ngăn kéo)\r\n -    Loại                                        3 pha, chân không\r\n -    Điện áp định mức                            ≥ 7,2 kV\r\n -    Dòng định mức                               ≥ 630 A\r\n -    Dòng ngắn mạch định mức                     ≥ 25 kA\r\n -    Thời gian chịu dòng ngắn mạch định mức      ≥ 3s\r\n -    Loại bộ truyền động/Kiểu truyền động cơ khí Căng lò xo (bằng tay + động cơ)\r\n -    Điện áp chịu đựng tần số 50Hz trong 1 phút  ≥ 20 kV\r\n -    Điện áp chịu đựng xung sét (1,2/50µs)       ≥ 60 kV\r\n -    Dòng ngắn mạch đóng mạch xung đỉnh          ≥ 63 kA\r\n -    Chu kỳ đóng cắt                             0-0,3s-CO-15s-CO\r\n -    Nguồn tự dùng cho động cơ, mạch điều khiển 220 VAC\r\n -    Đóng máy cắt                                Có cuộn liên động cơ khí đóng máy cắt\r\n 2    Biến dòng\r\n -    Kiểu                                        Một pha, kiểu kín\r\n -    Điện áp định mức                            ≥ 7,2 kV\r\n -    Khả năng chịu quá dòng                      ≥ 120%\r\n -    Dòng ngắn mạch định mức                     ≥25 kA/1s\r\n -    Tỉ số                                       ≥ 300/5A\r\n                                                  - Cuộn 1-2: 0,5; ≥ 15VA\r\n -    Cấp chính xác và công suất\r\n                                                  - Cuộn 3: 5P20; ≥ 15VA\r\n 3    Biến điện áp\r\n -    Kiểu                                        Một pha, kiểu kín\r\n\fSTT               Danh mục thiết bị                                  Thông số kỹ thuật\r\n -     Điện áp định mức                             ≥ 7,2 kV\r\n -     Điện áp chịu đựng tần số 50Hz trong 1 phút   ≥ 20kV\r\n -     Điện áp chịu đựng xung dạng sóng sét         ≥ 60 kV\r\n -     Tỉ số                                        6.3 kV /√3: 0,1/√3: 0,1/3kV\r\n                                                    - Cuộn 1: 0,5; ≥ 20VA\r\n -     Cấp chính xác và công suất\r\n                                                    - Cuộn 2: 3P; ≥ 20VA\r\n 4     Cầu chì\r\n -     Số lượng                                     03 Cái\r\n -     Điện áp định mức                             ≥ 7,2 kV\r\n 5     Rơ le bảo vệ\r\n -     Kiểu rơle                                    Kỹ thuật số\r\n -     Dòng định mức                                5A\r\n -     Điện áp nguồn tự dùng cung cấp               220 VAC\r\n                                                    + Bảo vệ quá dòng (50/51);\r\n -     Có các chức năng bảo vệ gồm                  + Bảo vệ quá dòng chạm đất (50N/51N);\r\n                                                    +Bảo vệ chống hư hỏng máy cắt (50BF);\r\n -     Giao thức truyền thông                       RS-485, Ethernet hoặc Modbus-RTU\r\n 6     Đồng hồ kỹ thuật số đa chức năng\r\n                                                    Kỹ thuật số, đo lường đa thông số điện: Dòng điện, điện áp,\r\n -     Kiểu\r\n                                                    công suất, cosφ, tần số\r\n -     Màn hình                                     LCD\r\n -     Giao thức truyền thông                       RS-485, Ethernet hoặc Modbus-RTU\r\n 7     Tiếp địa\r\n -     Kiểu loại                                    Đóng nhanh\r\n -     Dòng ngắn mạch định mức                      ≥ 25 kA\r\n -     Liên động                                    Có cuộn liên động điện; Có liên động cơ\r\n 8     Cáp điện lực cho máy phát 2500kVA\r\n       Cáp Cu/XLPE/PVC 6/10kV, tiết diện (3x95)\r\n -                                                  Chiều dài L = 20m\r\n       mm2\r\n       Cáp Cu/XLPE/PVC/DSTA/PVC 6/10kV, tiết\r\n -                                                  Chiều dài L = 770m\r\n       diện (3x185) mm2\r\n II    Hệ thống máy phát điện 550kVA\r\nII.1   Máy phát điện Diesel 550kVA-0,4kV\r\n  -    Năm sản xuất                                 2024 trở về sau\r\n *     Yêu cầu chung\r\n  -    Công suất dự phòng                           ≥550kVA/440kW\r\n  -    Công suất liên tục                           ≥500kVA/400kW\r\n  -    Hệ số công suất cosφ                         ≥0,8\r\n  -    Điện áp 3 pha                                380÷415V\r\n\fSTT             Danh mục thiết bị                           Thông số kỹ thuật\r\n -    Tần số                                  50Hz\r\n -    Khả năng chất tải lần một               Máy có thể mang tải 100% tải dưới 10 giây\r\n -    Nhiệt độ môi trường                     lên tới 400C\r\n -    Độ ẩm môi trường                        ≥90%\r\n -    Độ ồn                                   ≤75dB\r\n -    Suất tiêu hao nhiên liệu tại 100% tải   ≤104,2 lít/ giờ\r\n *    Động cơ Diesel\r\n -    Động cơ                                 Diesel 4 kỳ, làm mát bằng nước\r\n -    Số xy lanh                              ≥6\r\n -    Bố trí xy lanh                          Thẳng hàng\r\n -    Tốc độ động cơ                          1500 vòng/ phút\r\n -    Thời gian khởi động                     ≤10 giây\r\n -    Cơ cấu điều tốc                         Điện tử\r\n -    Hệ thống nhiên liệu                     Bơm nhiên liệu đơn điều khiển điện tử\r\n -    Phun nhiên liệu                         Trực tiếp, bơm nhiên liệu điều khiển điện tử\r\n -    Lọc nhiên liệu thô/tinh                 Có\r\n -    Bộ làm mát nhiên liệu                   Có\r\n -    Đường kính xy lanh                      ≥130 mm\r\n -    Hành trình piston                       ≥163 mm\r\n -    Dung tích buồng đốt                     ≥13 lít\r\n -    Tỷ số nén                               ≥17:1\r\n -    Bộ lọc khí                              2 cái, có chỉ thị báo bẩn\r\n -    Nạp khí                                 Bằng tuốc bin tăng áp có làm mát khí nạp\r\n                                              Khởi động bằng động cơ điện 24V, sử dụng ắc\r\n -    Hệ thống khởi động\r\n                                              quy\r\n -    Hệ thống làm mát                        Bằng két nước với quạt gió\r\n -    Lồng bảo vệ két nước                    Có\r\n -    Lồng bảo vệ quạt gió                    Có\r\n -    Bộ lọc dầu bôi trơn thô và tinh         Có\r\n *    Đầu phát\r\n -    Kiểu                                    Không chổi than\r\n -    Điện áp                                 380÷415V\r\n -    Tần số                                  50\r\n -    Chất liệu dây cuốn                      Dây cuốn bằng Đồng\r\n -    Số vòng quay                            1500 vòng/ phút\r\n -    Công suất danh định dự phòng            ≥550kVA/440kW\r\n -    Công suất danh định liên tục            ≥500kVA/400kW\r\n -    Hệ số công suất                         ≥0,8\r\n\fSTT              Danh mục thiết bị                              Thông số kỹ thuật\r\n -     Cấp cách điện                               Cấp H, nhiệt đới hóa chống mài mòn\r\n -     Số cực                                      ≥4\r\n -     Cấp cách điện                               ≥H\r\n -     Cấp bảo vệ                                  ≥IP23\r\n -     Giới hạn tăng nhiệt độ                      ≥1250C\r\n *     Bộ điều khiển\r\n       Bộ điều khiển có chức năng theo dõi         Có\r\n -     giám sát và hiển thị thông tin tình trạng\r\n       vận hành của máy phát.\r\n                                          - Màn hình hiển thị kỹ thuật số và bàn phím cho\r\n                                          phép truy cập dữ liệu dễ dàng.\r\n -     Các chức năng điều khiển chính\r\n                                          - Bộ điều khiển có thể kết nối trực tiếp với máy\r\n                                          tính hoặc hệ thống thông qua moderm.\r\n                                          - Tùy chọn hiển thị nhiệt độ làm việc.\r\n                                          - Đo điện áp 3 pha.\r\n                                          - Hiển thị công suất tải và máy phát (kW, KVA,\r\n                                          A, V, Cosᵩ…).\r\n -     Chức năng hiển thị và bảo vệ\r\n                                          - Bảo vệ quá tải, quá áp, thấp áp…\r\n                                          - Có thể cài đặt các tín hiệu đầu vào và đầu ra.\r\n                                          - Bảo vệ tốc độ động cơ, ghi số giờ hoạt động.\r\n                                          - Giám sát điện áp ắc quy.\r\n       Tủ ATS ≥ 1000A và các phụ kiện lắp Số lượng 01 tủ: 2 lớp cánh, tôn dày 2mm, sơn\r\nII.2\r\n       đặt trọn bộ                        tĩnh điện\r\n -     Mã hiệu\r\n -     Hãng sản xuất (Nhà sản xuất)\r\n -     Năm sản xuất                       2024 trở về sau\r\n -     Chế độ điều khiển                  Tự động, bằng tay\r\n -     Chế độ đóng cắt ATS                Bằng điện, cơ\r\n -     Điện áp định mức                   ≥ 400 V AC\r\n -     Dòng điện định mức                 ≥ 1000 A\r\n -     Tần số danh định                   50 Hz\r\n -     Số cực                             3P\r\n       Dòng chịu đựng ngắn mạch định mức\r\n -                                        ≥ 25 kA\r\n       (1 giây)\r\n -     Dòng đóng ngắn mạch                ≥ 52,5 kA\r\n -     Tần suất đóng cắt                  ≥ 60 lần/giờ\r\n -     Điện áp vận hành                   200/ 240 V AC\r\n -     Dòng vận hành rms/pick             15/30 A\r\n -     Thời gian chuyển đổi               ≤ 120 ms\r\n\fSTT              Danh mục thiết bị                             Thông số kỹ thuật\r\n  -     Thời gian mở                            ≤ 90 ms\r\n        Hệ thống pô giảm thanh và phụ kiện      Số lượng 01 Bộ, Yêu cầu đồng bộ theo máy\r\n II.3\r\n        lắp đặt trọn bộ                         phát điện\r\n        Tủ phân phối ≥ 1000A và các phụ         Số lượng 01 tủ: 2 lớp cánh, tôn dày 2mm, sơn\r\n II.4\r\n        kiện lắp đặt trọn bộ                    tĩnh điện\r\n  -     Mã hiệu\r\n  -     Hãng sản xuất (Nhà sản xuất)\r\n  -     Xuất xứ\r\n  -     Năm sản xuất                            2024 trở về sau\r\n  -     Điện áp định mức                        ≥ 400 V AC\r\n  -     Dòng điện định mức                      ≥ 1000 A\r\n  -     Tần số danh định                        50 Hz\r\n  -     Số cực                                  3P\r\n  -     Đèn báo pha                             Có\r\n  -     Đồng hồ đo dòng, áp                     Có\r\n  -     Áp tô mát tổng 3P, 50Hz                 U đm ≥ 400V AC; Iđm ≥ 1000A số lượng 01 cái\r\n  -     Áp tô mát 3P U đm ≥ 400 V AC; Iđm\r\n                                                3 cái\r\n        ≥ 630 A , 50Hz\r\n   -    U đm ≥ 400 V AC; Iđm ≥ 100 A, 50Hz      1 cái\r\n   -    U đm ≥ 400 V AC; Iđm ≥ 30 A, 50Hz       1 cái\r\n II.5   Cáp điện lực dùng cho máy phát 550kVA   Chiều dài L = 60m\r\n        Cáp Cu/XLPE/PVC 0,6/1kV, tiết diện\r\n  -\r\n        (3x240+1x120) mm2.\r\n\r\n1.2: Đối với phần thi công xây dựng:\r\n1.2.1.Quy trình, quy phạm, Quy chuẩn, tiêu chuẩn áp dụng cho việc thi công,\r\nnghiệm thu công trình:\r\n    Nhà thầu phải nghiên cứu để thực hiện đúng các quy định trong thiết kế bản vẽ\r\nthi công được duyệt và đảm bảo thực hiện đầy đủ các quy trình thi công, kiểm tra,\r\nnghiệm thu theo quy định hiện hành. Nhà thầu phải có trách nhiệm xem xét tìm hiểu\r\ncác tiêu chuẩn mới nhất để cập nhật trong quá trình dự thầu và thi công.\r\n       Một số các tiêu chuẩn, quy chuẩn tham khảo:\r\n  STT     Ký hiệu tiêu chuẩn                            Tên tiêu chuẩn\r\n   I      Các vấn đề chung\r\n          TCVN 4055: 2012         Công trình xây dựng – Tổ chức thi công\r\n          TCVN 4087: 2012         Sử dụng máy xây dựng. Yêu cầu chung\r\n                                  Quy trình lập thiết kế tổ chức xây dựng và thiết kế tổ\r\n          TCVN 4252: 2012\r\n                                  chức thi công\r\n\f      TCVN 9259 -1 : 2012   Dung sai trong xây dựng công trình – Phần 1: Nguyên\r\n      (ISO 3443-1:1991)     tắc cơ bản để đánh giá và yêu cầu kỹ thuật\r\n      TCVN 9259 -8 : 2012   Dung sai trong xây dựng công trình – Phần 8: Giám\r\n      (ISO 3443-8:1991)     định về kích thước và kiểm tra công tác thi công.\r\n      TCVN 9261 : 2012      Xây dựng công trình – dung sai – cách thể hiện độ chính\r\n      (ISO 1803-8:1997)     xác kích thước – Nguyên tắc và thuật ngữ\r\n                            Dung sai trong xây dựng công trình – Phương pháp đo\r\n      TCVN 9262-1 : 2012\r\n                            kiểm tra công trình và cấu kiện chế sẵn của công trình\r\n      (ISO 7976-1:1989)\r\n                            – Phần 1: Phương pháp và dụng cụ đo.\r\nI.2   Bê tông cốt thép toàn khối\r\n      TCVN170:2022          Kết cấu théo thi công và nghiệm thu\r\n                            Về tấm lợp dạng sóng yêu cầu thiết kế về hướng dẫn\r\n      TVVN8053:2009\r\n                            lắp đặt\r\n                            Hỗn hợp bê tông trộn sẵn – Yêu cầu cơ bản đánh giá\r\n      TCVN 9340 : 2012\r\n                            chất lượng và nghiệm thu\r\n                            Kết cấu bê tông và bê tông cốt thép – Hướng dẫn công\r\n      TCVN 9343 : 2012\r\n                            tác bảo trì\r\n                            Kết cấu bê tông và bê tông cốt thép – Hướng dẫn kỹ\r\n      TCVN 9345 : 2012      thuật và phòng chống nứt dưới tác động của khí hậu\r\n                            nóng ẩm\r\n                            Băng chắn nước dùng trong mối nối công trình xây\r\n      TCVN 9384 : 2012\r\n                            dựng – Yêu cầu sử dụng\r\n                            Bê tông nặng – Chỉ dẫn đánh giá cường động trên kết\r\n      TCXDVN 239 : 2006\r\n                            cấu công trình\r\n      TCVN9394:2012         Về đóng cọc và ép cọc thi công và nghiệm thu\r\nI.3   Kết cấu gạch đá, vữa xây dựng\r\n      TCVN 4459: 1987       Hướng dẫn pha trộn và sử dụng vữa trong xây dựng\r\n      TCVN 7899-1: 2008 Vữa keo chít mạch và dán gạch\r\nI.4   Công tác hoàn thiện\r\n                            Hoàn thiện mặt bằng xây dựng. Quy phạm thi công và\r\n      TCVN 4516: 1988\r\n                            nghiệm thu\r\n      TCXDVN 321: 2004 Sơn xây dựng phân loại\r\n                            Quy phạm sử dụng kính trong xây dựng – Lựa chọn và\r\n      TCVN 7505: 2004\r\n                            lắp đặt\r\n                            Công tác hoàn thiện trong xây dựng – Thi công và\r\n      TCVN 9377-1: 2012\r\n                            nghiệm thu. Phần 1: Công tác lát và láng trong xây dựng\r\n                            Công tác hoàn thiện trong xây dựng – Thi công và\r\n      TCVN 9377-2: 2012\r\n                            nghiệm thu. Phần 1: Công tác trát trong xây dựng\r\nI.5   Hệ thống điện – cấp thoát nước\r\n                            Các mối nối tiếp xúc điện. Quy tắc nghiệm thu và\r\n      TCVN 3624: 1981\r\n                            phương pháp thử\r\n      TCVN 7997: 2009       Cáp điện lực đi ngầm trong đất. Phương pháp lắp đặt\r\n\f                                      Chống sét cho công trình xây dựng – Hướng dẫn thiết\r\n           TCVN 9385: 2012\r\n                                      kế, kiểm tra và bảo trì hệ thống.\r\n                                      Hệ thống cấp thoát nước bên trong nhà và công trình –\r\n           TCVN 4519: 1988\r\n                                      Quy phạm thi công và nghiệm thu.\r\n  Các tiêu chuẩn khác\r\n  Nghị định số 06/2021/NĐ-CP ngày 26/01/2021 của Chính phủ về Quản lý chất lượng, thi\r\n  công xây dựng và bảo trì công trình xây dựng\r\n  Các tiêu chuẩn, quy chuẩn, quy phạm hiện hành liên quan đến lĩnh vực xây dựng.\r\n\r\n       2.Yêu cầu về tổ chức kỹ thuật thi công, giám sát\r\n       Tuân theo quy định kỹ thuật thi công, giám sát, Nghị định về quản lý chất lượng\r\n       Nghị định số 06/2021/NĐ-CP ngày 26/01/2021 của Chính phủ về quản lý chất lượng và\r\nbảo trì công trình xây dựng, và các quy định hiện hành khác của nhà nước.\r\n       Nhà thầu lập tổ chức kỹ thuật thi công, giám sát công trình phải tuân thủ quy định trong\r\ntiêu chuẩn \"Quy trình thiết kế tổ chức xây dựng và thiết kế thi công\", yêu cầu cơ bản như sau:\r\n       Chịu trách nhiệm kiểm tra hiện trường, tính toán biện pháp tổ chức thi công bao gồm kho\r\nbãi, lán trại, vận chuyển đường dài, trung chuyển, vận chuyển thủ công;\r\n       Làm tốt công tác chuẩn bị thi công, lập biện pháp thi công đối với những công việc thi công; lắp\r\nđặt hệ thống thiết bị.\r\n       Lựa chọn cán bộ kỹ thuật, đội trưởng, công nhân đủ trình độ và kinh nghiệm đối với công\r\nviệc được giao.\r\n       - Tổ chức kiểm tra, nghiệm thu công tác xây dựng theo đúng quy phạm, quy định hiện\r\nhành về quản lý chất lượng công trình của Nhà nước.\r\n       - Sửa chữa những sai sót, sai phạm trong thi công một cách nghiêm túc và phải được xác\r\nnhận của giám sát của Chủ đầu tư.\r\n       - Thực hiện đầy đủ các văn bản về quản lý chất lượng trong suốt quá trình thi công.\r\n       Chịu trách nhiệm về công tác an ninh và bảo quản vật tư, vật liệu trong phạm vi kho bãi\r\ncủa mình, trong quá trình vận chuyển từ kho tạm đến công trường và trong quá trình lắp đặt\r\ntại công trường cho đến khi công trình được nghiệm thu, bàn giao;\r\n       Đối với vật tư, thiết bị thu hồi thì Nhà thầu có trách nhiệm bảo quản, vận chuyển\r\nvề kho của chủ đầu tư\r\n       Các tiêu chuẩn liệt kê nhà thầu tham khảo và phải tuân thủ các tiêu chuẩn còn hiệu lực và\r\nmới nhất theo quy định hiện hành.\r\n      3.Yêu cầu về chủng loại, chất lượng vật tư:\r\n      Tất cả các chủng loại vật tư, vật liệu sử dụng cho công trình phải đáp ứng theo\r\nyêu cầu của E-Hồ sơ mời thầu và hồ sơ thiết kế bản vẽ thi công được phê duyệt,\r\nkhuyến khích nhà thầu sử dụng các vật liệu được đánh giá là tốt hơn yêu cầu trên để\r\nđưa vào công trường.\r\n\f      Nhà thầu có bản cam kết kèm theo: Cam kết các loại vật liệu sử dụng có chứng\r\ntừ chứng minh nguồn gốc xuất xứ rõ ràng hợp pháp, có đầy đủ các chứng chỉ (chứng\r\nnhận) đảm bảo tiêu chuẩn do cơ quan có chức năng của Việt Nam cấp (nếu có).\r\n        Nhà thầu có cam kết khi thanh, quyết toán hợp đồng: Toàn bộ hồ sơ phục vụ\r\nnghiệm thu, thanh, quyết toán hợp đồng yêu cầu Nhà thầu cung cấp đầy đủ các hồ\r\nsơ, tài liệu, chứng từ theo quy định hiện hành. Đối với các Hồ sơ, tài liệu, chứng từ\r\nliên quan đến hàng hóa nhập khẩu: các thông tin phải được ghi đầy đủ theo quy\r\nđịnh. Cụ thể:\r\n        * Đối với vật tư, vật liệu, thiết bị là hàng sản xuất ở nước ngoài:\r\n      + Giấy chứng nhận chất lượng sản phẩm (CQ); Giấy chứng nhận xuất xứ (C/O)\r\nđược dịch thuật ra tiếng Việt của phòng tư pháp hoặc văn phòng công chứng, tờ khai\r\nhàng hoá nhận khai tờ hàng hóa nhập khẩu (bản sao y của bên B).\r\n      * Đối với vật tư, vật liệu là hàng sản xuất trong nước:\r\n      + Giấy chứng nhận (chứng chỉ) chất lượng.\r\n      Bản cam kết hoàn toàn chịu trách nhiệm trước pháp luật về nguồn gốc xuất xứ\r\nvật tư, vật liệu và tính pháp lý của hồ sơ cung cấp cho bên A.\r\n        Và các giấy tờ liên quan khác khi bên A yêu cầu bên B cung cấp (nếu có).\r\n        Về nguồn gốc, xuất xứ vật tư, vật liệu chính sử dụng cho gói thầu: Nhà thầu\r\nchỉ được phép chào loại vật tư, vật liệu đó từ một nhà sản xuất do nhà thầu lựa chọn.\r\nNhưng có thể lấy vật tư, vật liệu đó từ nhiều nguồn cung cấp (không phải là nhà sản\r\nxuất) khác nhau, nếu thấy nguồn cung cấp nào có lợi, nhưng phải đảm bảo yêu cầu\r\nkỹ thuật và E-Hồ sơ mời thầu.\r\n       Các loại vật liệu, vật tư chủ yếu đưa vào sử dụng cho công trình phải đáp ứng yêu\r\ncầu tối thiểu về thông số, tính năng kỹ thuật theo bảng dưới đây:\r\n\r\n  TT     Danh mục thiết bị, vật        Yêu cầu tối thiểu về thông Nguồn gốc xuất\r\n          liệu, vật tư chủ yếu          số, tính năng kỹ thuật của     xứ\r\n                                                   vật tư\r\n   1   Cáp điện                        - Tương đương loại\r\n                                      Cu/XLPE/PVC 6/10kV, tiết\r\n                                      diện (3x95) mm2\r\n                                      - Chiều dài 20 m\r\n   2   Cáp điện                       - Tương đương loại\r\n                                        Cu/XLPE/PVC/DSTA/PVC\r\n                                        6/10kV, tiết diện (3x185)\r\n                                        mm2\r\n                                      - Chiều dài 770 m\r\n   3   Cáp điện                       - Tương đương loại Cáp\r\n                                        Cu/XLPE/PVC         0,6/1kV,\r\n\f                                 tiết diện (3x240+1x120)\r\n                                 mm2\r\n                               - Chiều dài 60 m\r\n4   Téc dầu (bồn chứa xăng     - Téc dầu nằm ngang (bồn\r\n    dầu).                        chứa xăng dầu). Dung tích\r\n                                 10m3.\r\n                               - Vật liệu bằng thép SS400\r\n                               - Áp suất thiết kế: 0,3kg/m2\r\n                               - Áp suất kiểm tra: 0,4kg/m2\r\n                               - Bảo đảm TCVN 4162-85\r\n                               - Cấu tạo trọn bộ bao gồm: cổ\r\n                                 lẩu, ống nhập, mặt bích, ống\r\n                                 xuất, lỗ đo, van thở, bệ đỡ\r\n                                 …. )\r\n5   Cửa đi Đ1 (cửa cuốn có thể - Cửa trọn bộ bao gồm: mô tơ,     Tương đương\r\n    cuốn bằng tay khi mất        bộ lưu điện, phụ kiện kèm        masterdoor\r\n    điện)                        theo\r\n                               - Thông số kích thước đảm bảo\r\n                                 hồ sơ thiết kế.\r\n                               - Đảm bảo tiêu chuẩn hiện\r\n                                 hành\r\n6   Đèn tuýp led các loại                                        Tương đương\r\n                                                                  Rạng đông\r\n7   Cát các loại                Đảm bảo TCVN 7570:2006\r\n                                Đá 1x2\r\n                                Đá 2x4\r\n8   Đá các loại                 Đá 4x6\r\n                                Đảm bảo tiêu chuẩn hiện\r\n                                hành\r\n                                                                Tương đương xi\r\n                                                                măng Cẩm Phả\r\n9   Xi măng các loại            Đảm bảo TCVN 2682:2020\r\n                                                                hoặc Xi măng Hạ\r\n                                                                Long\r\n                                Đảm bảo tiêu chuẩn hiện\r\n10 Gạch xây\r\n                                hành\r\n                                Thép tròn D10\r\n                                Thép tròn D18\r\n11 Thép các loại\r\n                                Thép hình\r\n                                Thép tấm\r\n\f                                     Đảm bảo tiêu chuẩn hiện\r\n                                     hành\r\n                                     Sơn lót nội thất            tương    đương\r\n                                     Sơn lót ngoại thất          Kova.\r\n  12 Sơn\r\n                                     Sơn phủ ngoại thất\r\n                                     Sơn phủ nội thất\r\n                                                                 tương đương tôn\r\n                                     Tôn mái dày 0,45mm; tôn múi\r\n  13 Tôn mái                                                     Hoa sen.\r\n                                     mạ màu\r\n\r\n       4. Yêu cầu về trình tự thi công, lắp đặt hệ thống thiết bị.\r\n       Nhà thầu phải nêu đầy đủ các nội dung sau:\r\n      Nhà thầu phải lập phương án thi công, biện pháp thi công với sự nhất trí của\r\nchủ đầu tư trong đó phải chỉ ra nơi tập kết vật liệu, thiết bị, biện pháp bảo vệ môi\r\ntrường xung quanh.\r\n       Nhà thầu phải lập tiến độ thi công cho từng phần việc bao gồm cả con người\r\nvà thiết bị.\r\n      Nhà thầu phải chịu trách nhiệm về quản lý vật tư, máy móc thi công, an toàn\r\nvề con người và thiết bị, an ninh khu vực trong suốt thời gian thi công\r\n     Thủ tục khởi công: Nêu rõ và đầy đủ thủ tục pháp lý sẽ được tiến hành để khởi\r\ncông xây dựng.\r\n    Thi công đảm bảo theo quy trình, quy phạm, tiêu chuẩn TCVN về thi công xây\r\ndựng hiện hành\r\n      Trích dẫn tiêu chuẩn kỹ thuật thi công và nghiệm thu (nếu có).\r\n      Quy trình và thủ tục nghiệm thu.\r\n      Biện pháp đảm bảo chất lượng thi công.\r\n      5. Yêu cầu về phòng, chống cháy, nổ\r\n      - Nêu rõ các tiêu chuẩn về phòng chống cháy nổ sẽ được tuân thủ.\r\n      - Xác định các nguy cơ cháy nổ có thể xảy ra trong thi công và nguyên nhân của\r\nnó.\r\n      - Các giải pháp phòng ngừa nguy cơ cháy nổ.\r\n      - Các giải pháp chữa cháy và khắc phục sự cố.\r\n      - Tổ chức bộ máy quản lý PCCC tại hiện trường.\r\n      6. Yêu cầu về vệ sinh môi trường\r\n\f     - Biện pháp bảo đảm vệ sinh môi trường, an ninh trật tự cho khu vực công\r\ntrường.\r\n    - Biện pháp bảo vệ công trình hạ tầng (đường giao thông; hệ thống cấp thoát\r\nnước; cấp điện; ....\r\n    - Biện pháp xử lý chất thải sinh hoạt và quản lý chất thải rắn trong quá trình thi\r\ncông.\r\n     a. C¸c yªu cÇu chung:\r\n     Không cho phép ô nhiễm quá giới hạn cho phép tới môi trường xung quanh\r\n     + Không để bụi bẩn bay xa, ô nhiễm môi trương khu vực\r\n     + Tuyệt đối không xả các yếu tố độc hại\r\n     + Không thải rác, vật liệu phế thải, đất cát ra các khu vực xung quanh\r\n     + Không gây nguy hiểm cho khu xung quang\r\n     + Không gây nứt đổ cho các hệ thống hạ tầng kỹ thuật xung\r\n     + Không gây cản trở giao thông trong phạm vi hoạt động của khu vực\r\n     + Không gây sự cố cháy nổ\r\n     b. Biện pháp thực hiện\r\n     + Nhà thầu cần lập thiết kế mặt bằng thi công rõ ràng trước khi tiến hành thi công\r\n     + Hoàng thành che chắn và làm biển báo\r\n      + Đảm bảo vệ sinh môi trường, vệ sinh an toàn giao thông\r\n     + Các phương tiện vận tải chuyển vật liệu phế thải đều được che bạt tránh rơi đổ phế liệu\r\nra đường.\r\n     +Chống ồn và rung động quá mức\r\n     + Phòng chống cháy nổ trong quá trình thi công\r\n     + Thực hiện các biện pháp an toàn sử dụng điện khi thi công\r\n     + Kết thúc công trình cần tiền hành thu dọn mặt bằng, huyển hết phế liệu, vật liệu thừa, dỡ\r\ncông trình tạm\r\n     7. Yêu cầu về an toàn lao động\r\n     7.1. Tiêu chuẩn quy phạm:\r\n    Trích tiêu chuẩn, quy phạm và các văn bản pháp lý về an toàn lao động và bảo\r\nvệ môi trường.\r\n     7.2. Bảo hiểm và bảo hộ lao động:\r\n\f     Nêu cam kết cụ thể của nhà thầu về việc sẽ áp dụng các chính sách về bảo hiểm\r\nlao động và công tác trang bị bảo hộ lao động. Cần nêu cụ thể những chính sách về\r\nbảo hiểm và bảo hộ lao động sẽ được áp dụng như: Mua bảo hiểm tai nạn...\r\n     7.3. Tổ chức học tập và tập huấn cho công nhân về an toàn lao động:\r\n     Nêu rõ chương trình cụ thể về thời lượng sẽ được áp dụng cho công tác này.\r\n     7.4. Bộ máy quản lý an toàn lao động trên công trường:\r\n     Thuyết minh đầy đủ về chức năng, quyền hạn và nghĩa vụ của một số đầu mối\r\nchủ chốt trong hệ thống an toàn lao động sẽ được áp dụng trên công trường.\r\n    - Lực lượng tham gia thi công có đủ các tiêu chuẩn về độ tuổi, sức khoẻ, tay\r\nnghề và đều được huấn luyện về an toàn lao động trước khi vào thi công;\r\n     - Người tham gia thi công được trang bị đầy đủ dụng cụ, phương tiện, bảo hộ\r\nlao động theo nghề nghiệp của mình;\r\n    - Cần có cán bộ phụ trách về an toàn lao động có mặt trong suốt quá trình thi\r\ncông để kịp thời báo cáo, xử lý hạn chế tai nạn xảy ra;\r\n     8. Biện pháp huy động nhân lực và thiết bị phục vụ thi công\r\n     - Máy móc, thiết bị thi công cam kết được sử dụng cho gói thầu.\r\n     - Danh mục các công tác thi công sẽ được thi công có sự hỗ trợ của máy móc.\r\n      - Thuyết minh và đánh giá về khả năng đáp ứng và hiệu quả của máy móc thiết\r\nbị sẽ được sử dụng cho gói thầu.\r\n     - Thiết bị, máy móc kiểm tra chất lượng sẽ được nhà thầu sử dụng tại hiện trường.\r\n     - Danh mục các công việc, sản phẩm sẽ được tiến hành kiểm tra, đo lường về\r\nchất lượng.\r\n      - Nhà thầu phải cung cấp thiết bị, dàn giáo kể cả thiết bị gá ép và lao động cần\r\nthiết cho mọi công tác thi công nêu trong Hợp đồng.\r\n     - Trước khi bắt đầu công tác thi công, Nhà thầu phải thống nhất với giám sát\r\nkỹ thuật của Chủ đầu tư chi tiết đầy đủ về kế hoạch thi công của mình bao gồm cả\r\nsố lượng, chủng loại thiết bị và các văn bản kiểm tra chất lượng.\r\n      - Công ty than Dương Huy-TKV có thể ra quyết định bỏ, thay thế những thiết\r\nbị hoặc bộ phận nào không phù hợp với công việc thi công.\r\n     9. Yêu cầu về biện pháp tổ chức thi công tổng thể\r\n     Nhà thầu phải lập biện pháp tổ chức thi công tổng thể bao gồm các nội dung\r\nsau đây:\r\n     - Tổng mặt bằng tổ chức thi công xây dựng.\r\n\f     - Tổng tiến độ thi công, lắp đặt hệ thống thiết bị.\r\n     - Tổ chức bộ máy chỉ huy công trường.\r\n     - Tổ chức quản lý nhân lực, vật tư thiết bị... tại công trường.\r\n     - Tổ chức quản lý chất lượng thi công.\r\n     - Biện pháp tổ chức quản lý về an toàn lao động, an ninh trật tự, vệ sinh môi\r\ntrường và điều kiện an toàn khác như phòng chống cháy nổ, chống bão trong khu\r\nvực thi công.\r\n     - Giải pháp cấp điện, cấp nước, thoát nước, đường tạm để thi công.\r\n   10. Yêu cầu về hệ thống kiểm tra, giám sát chất lượng của nhà thầu:\r\n    - Lập hệ thống quản lý chất lượng phù hợp với yêu cầu, tính chất, quy mô công\r\ntrình xây dựng, trong đó quy định trách nhiệm của từng cá nhân, bộ phận thi công\r\nxây dựng công trình trong việc quản lý chất lượng công trình xây dựng.\r\n    - Thực hiện các thí nghiệm kiểm tra vật liệu, cấu kiện, vật tư, thiết bị công trình,\r\nthiết bị công nghệ trước khi xây dựng và lắp đặt vào công trình xây dựng theo tiêu\r\nchuẩn và yêu cầu thiết kế.\r\n   - Lập và kiểm tra thực hiện biện pháp thi công, tiến độ thi công\r\n   - Lập và ghi nhật ký thi công xây dựng công trình theo quy định.\r\n   - Kiểm tra an toàn lao động vệ sinh môi trường bên trong và bên ngoài\r\ncông trường.\r\n   - Nghiệm thu nội bộ và lập bản vẽ hoàn công cho công trình xây dựng hoàn thành.\r\n    - Báo cáo Chủ đầu tư về tiến độ, chất lượng, khối lượng, an toàn lao động và vệ\r\nsinh môi trường thi công xây dựng theo yêu cầu của Chủ đầu tư.\r\n    - Tổ chức nghiệm thu hạng mục công trình và nghiệm thu hoàn thành hạng mục công\r\ntrình đưa vào sử dụng, lập phiếu yêu cầu Chủ đầu tư tổ chức nghiệm thu.\r\n    Nhà thầu thi công xây dựng công trình phải chịu trách nhiệm trước Chủ đầu tư\r\nvà Pháp luật về chất lượng công việc do mình đảm nhận, bồi thường thiệt hai khi vi\r\nphạm Hợp đồng, sử dụng vật liệu không đúng chủng loại, thi công không đảm bảo\r\nchất lượng hoặc gây hư hỏng, gây ô nhiễm môi trường và các hành vi khác gây ra\r\nthiệt hại.\r\n      + Yêu cầu về tiêu chuẩn, chất lượng: Thực hiện theo Nghị định số : Nghị định\r\nsố: 06/2021/NĐ-CP ngày 26/1/2021 quy định chi tiết một số nội dung về quản lý\r\nchất lượng thi công xây dựng và bảo trì công trình xây dựng và các văn bản pháp\r\nquy hiện hành (TCVN)\r\n\f    + Yêu cầu về kiểm tra: Trong quá trình thi công kỹ thuật hai bên thường xuyên\r\nkiểm tra nghiệm thu các phần việc để chuyển sang công việc tiếp theo. Vật liệu và\r\nthiết bị trước khi đưa vào thi công công trình phải được kiểm tra và phải có xuất xứ,\r\nmã hiệu...\r\n    + Yêu cầu về nghiệm thu: Bên Mời thầu chỉ nghiệm thu hoàn tất sau khi Nhà\r\nthầu thực hiện đầy đủ các nội dung và khối lượng công việc dịch vụ đạt các yêu cầu\r\nkể trên.\r\n     10. Các yêu cầu khác :\r\n   10.1 An toàn lao động :\r\n    Trong quá trình thi công Nhà thầu phải có đầy đủ các phương tiện, thiết bị, quy\r\ntrình, biện pháp bảo vệ, vệ sinh môi trường, an toàn lao động và tự chịu mọi trách\r\nnhiệm liên quan tới ô nhiễm môi trường và và đảm bảo an toàn tuyệt đối cho người\r\nvà phương tiện, thiết bị tham gia thi công công trình. Mọi tai nạn lao động, hoả hoạn,\r\nmất an ninh trong giai đoạn chuẩn bị và thi công Nhà thầu phải hoàn toàn chịu trách\r\nnhiệm. Chủ đầu tư không có trách nhiệm bồi thường cho bất cứ thiệt hại nào do Nhà\r\nthầu gây nên.\r\n   10.2 Bản vẽ hoàn công :\r\n   Sau khi kết thúc từng phần công việc Nhà thầu phải hoàn thành bản vẽ hoàn công\r\ntheo quy định hiện hành mới được chuyển sang thi công giai đoạn tiếp theo.\r\n   Mỗi hạng mục, chủng loại cấu kiện đều phải có lý lịch thi công rõ ràng, ngày thi\r\ncông và kết thúc, công tác nghiệm thu và kiểm tra chất lượng.\r\n   Sau khi hoàn thành toàn bộ hạng mục công trình, Nhà thầu thi công xây dựng\r\nphải có trách nhiệm lập Hồ sơ bản vẽ hoàn công hạng mục công trình xây dựng đảm\r\nbảo đúng thực tế thi công gửi chủ Chủ đầu tư cùng với các nghiệm thu kỹ thuật và\r\nbiên bản bàn giao công trình.\r\n    Bản vẽ hoàn công là bản vẽ bộ phận công trình, công trình xây dựng hoàn thành\r\ntrong đó thể hiện kích thước thực tế so với kích thước thiết kế được lập trên cơ sở\r\nbản vẽ thiết kế thi công đã được phê duyệt. Mọi sửa đổi so với thiết kế được duyệt\r\nphải được thể hiện trên bản vẽ hoàn công.\r\n    Trong trường hợp các kích thước, thông số thực tế thi công của bộ phận công\r\ntrình, công trình xây dựng đúng với các kích thước, thông số của thiết kế bản vẽ thi\r\ncông thì bản vẽ thiết kế đó là bản vẽ hoàn công. Trong bản vẽ hoàn công phải ghi rõ\r\nhọ tên, chữ ký của người lập bản vẽ hoàn công. Người đại diện theo pháp luật của\r\nNhà thầu thi công xây dựng phải ký tên và đóng dấu. Bản vẽ hoàn công là cơ sở để\r\nthực hiện bảo hành và bảo trì.\r\n   10.3 Chất lượng thi công :\r\n\f    Công trình thi công phải có đo đạc và giám định chất lượng cho các phần việc\r\nthi công theo Quy trình và Quy phạm quy định. Các loại vật liệu, thiết bị được đưa\r\nvào công trình phải nêu rõ nguồn gốc, xuất xứ, phải được nghiệm thu trước khi đưa\r\nvào thi công, nếu cần phải tiến hành giám định chất lượng. Mọi chi phí đo đạc, giám\r\nđịnh chất lượng cho các phần việc thi công, công trình và vật liệu, thiết bị Nhà thầu\r\nphải chịu trách nhiệm hoàn toàn.\r\n   11. Yêu cầu về bảo hành\r\n     Yêu cầu về thời gian bảo hành toàn bộ công trình: 12 tháng kể từ ngày nghiệm\r\nthu bàn giao đưa hệ thống vào sử dụng.\r\n    Trong thời gian bảo hành công trình Bên B phải sửa chữa mọi sai sót, khiếm\r\nkhuyết do lỗi của Bên B gây ra trong quá trình thi công công trình bằng chi phí của\r\nBên B. Trong vòng 2 ngày sau khi nhận được thông báo của Bên giao thầu về các\r\nlỗi này. Nếu quá thời hạn này mà Bên B không bắt đầu thực hiện các công việc sửa\r\nchữa thì Bên giao thầu có quyền thuê một Bên B khác (bên thứ ba) thực hiện các\r\ncông việc này và toàn bộ chi phí cho việc sửa chữa để chi trả cho bên thứ ba sẽ do\r\nBên B chịu và sẽ được khấu trừ vào tiền bảo hành của Bên B và thông báo cho Bên\r\nB giá trị trên, Bên B buộc phải chấp thuận giá trị trên. Trong trường hợp công trình\r\nphải dừng sửa chữa bảo hành hoặc sửa chữa thay thế thì thời gian bảo hành được gia\r\nhạn tương ứng với thời gian công trình phải ngừng do sửa chữa bảo hành và Nhà\r\nthầu có trách nhiệm gia hạn thời gian bảo hành đúng bằng thời gian công trình phải\r\nngừng do sửa chữa, khắc phục bảo hành\r\n         2. Yêu cầu các thông số bảo hành\r\n      Các thông số/yêu cầu tối thiểu về bảo hành mà nhà thầu phải kê khai và đáp\r\nứng được liệt kê chi tiết trong bảng sau:\r\n\r\n\r\n                                                                    Đề xuất của nhà\r\n   TT              Các thông số/yêu cầu         Yêu cầu tối thiểu\r\n                                                                         thầu\r\n\r\n                                         > 12 tháng kể từ\r\n                                         ngày nghiệm thu\r\n            YÊU CẦU VỀ BẢO HÀNH ĐỐI VỚI\r\n    I                                   hoàn thành đưa hệ\r\n            PHẦN XÂY LẮP (C)\r\n                                        thống thiết bị vào\r\n                                             sử dụng\r\n\r\n            YÊU CẦU VỀ BẢO HÀNH ĐỐI              > 12 tháng kể từ\r\n    II                                           ngày nghiệm thu\r\n            HÀNG HÓA (P)\r\n                                                hoàn thành đưa hệ\r\n\f                                                                    Đề xuất của nhà\r\n   TT            Các thông số/yêu cầu          Yêu cầu tối thiểu\r\n                                                                         thầu\r\n                                               thống thiết bị vào\r\n                                                   sử dụng\r\n\r\n   …\r\n\r\n       E-HSDT có đề xuất về thông số bảo hành không đạt yêu cầu tối thiểu nêu trên\r\nsẽ bị loại và không được đánh giá các bước tiếp theo. Các chỉ tiêu bảo hành đề xuất\r\ntrong từng E-HSDT sẽ được đánh giá theo nguyên tắc trên cùng một mặt bằng và\r\ntiêu chuẩn đánh giá quy định tại Chương III của E-HSMT.\r\n       IV . Các bản vẽ\r\n     Có file bản vẽ đính kèm"}