{"text":"--- Tệp: 19. Chuong V - Yeu cau ve ky thuat MPD 2025.doc ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n1. Tiêu chuẩn đánh giá về kỹ thuật:\r\n    Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau: \r\n    a. Giới thiệu chung về dự án và gói thầu\r\n- Tên dự án: Thuê máy phát điện dự phòng đảm bảo cung cấp điện các sự kiện quan trọng trên địa bàn quận Gò Vấp năm 2025.\r\n- Tên gói thầu: Thuê máy phát điện 2025. \r\n- Địa điểm: quận Gò Vấp - Thành phố Hồ Chí Minh.\r\n- Quy mô chính của công trình: \r\nb. Phần thuê lắp đặt máy phát điện\r\nSTT\rDANH PHÁP\rLOẠI VẬT TƯ\rĐVT\rKHỐI LƯỢNG\r1\rMPD_20\rThuê máy phát điện 20kVA\rMáy/ngày = 12 giờ\r63\r \r2\rMPD_50\rThuê máy phát điện 50kVA\rMáy/ngày = 12 giờ\r3\r \r3\rMPD_100\rThuê máy phát điện 100kVA\rMáy/ngày = 12 giờ\r2\r \rc. Phần vận chuyển máy phát:\r\nSTT\rThành phần vận chuyển\rĐơn vị\rKhối lượng\r1\rVận chuyển máy phát điện 20kVA\r Chuyến \r21\r2\rVận chuyển máy phát điện 50kVA\r Chuyến \r1\r3\rVận chuyển máy phát điện 100kVA\r Chuyến \r1\r2. Tiến độ cung cấp: Theo yêu cầu của chủ đầu tư.\r\n- Yêu cầu về kỹ thuật:\r\n+ Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút.\r\n+ Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành.\r\n+ Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện\r\n+ Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư.\r\n+ Chịu mọi thiệt hại về việc không đảm bảo cung cấp điện do sự cố máy phát điện gây ra. \r\n+ Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc nhà thầu hoặc có khả năng huy động.\r\n+ Nhà thầu chứng minh có khả năng vận chuyển mát phát điện (các loại công suất) từ kho nhà thầu đến vị trí lắp đặt.\r\nb. Bảng tóm tắt các yêu cầu kỹ thuật:\r\nTT\rMÔ TẢ\rYÊU CẦU\r1\rCung cấp máy phát điện theo yêu cầu của chủ đầu tư\rĐáp ứng\r2\rMáy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút.\rĐáp ứng\r3\rMáy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành.\rĐáp ứng\r4\rPhối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện\rĐáp ứng\r5\r Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của chủ đầu tư.\rĐáp ứng\r6\r Chịu mọi thiệt hại về việc không đảm bảo cung cấp điện do sự cố máy phát điện gây ra. \rĐáp ứng\r7\r Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc nhà thầu hoặc có khả năng huy động.\rĐáp ứng\r8\r Nhà thầu chứng minh có khả năng vận chuyển mát phát điện (các loại công suất) từ kho nhà thầu đến vị trí lắp đặt.\rĐáp ứng\r\r\n    Nhà thầu nộp cùng E-HSDT bản trình bày về giải pháp và phương pháp luận để thực hiện dịch vụ phi tư vấn theo mẫu dưới đây:\r\n3. Giải pháp và phương pháp luận tổng quát:\r\n     Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại mục tiêu chuẩn đánh giá kỹ thuật, gồm các phần như sau: \r\n     \r\n      1. Giải pháp và phương pháp luận;\r\n     2.  Kế hoạch công tác;"}