{"text":"--- Tệp: C5 + Ban ve.rar ---\n--- C5 + Ban ve\\Chuong V_UP.pdf ---\nPHAN2 YEU CÂU KỸ THUẬT\r\nChương V. PHẠM VI CUNG CÁP\r\n\r\n1. Giới thiệu chung về dự án và gói thầu\r\nTên dự án: Thay thé, bd sung máy phát điện cb định cho các Tòa nhà chi nhánh vận\r\nhành khai thác tại Trung tâm Mạng lưới MobiFone miền Trung.\r\nTên gói thầu: Thay thé, bd sung máy phát điện cố định cho các Tòa nhà chi nhánh\r\nvận hành khai thác tại Trung tâm Mạng lưới MobiFone miền Trung.\r\nQuy mô của dự án: Thay thế, bd sung máy phát điện cô định cho các Tòa nhà chỉ\r\nnhánh vận hành khai thác tại Trung tâm Mạng lưới MobiFone miền Trung bao gồm:\r\n\r\n- Trang bị 02 tổ máy phát điện xoay chiều 3 pha, nhiên liệu dầu diesel bao gồm: động\r\ncơ — đầu phát điện — Tú điều khiển — khung bệ máy — bồn dầu và vỏ giảm âm nguyên\r\nđai nguyên kiện, công suất 150kVA, kèm theo tủ chuyên nguồn tự động (ATS);\r\n\r\n- Trang bi 03 tổ máy phát điện xoay chiều 3 pha, nhiên liệu dầu diesel bao gồm: động\r\ncơ — đầu phát điện — Tủ điều khiển — khung bệ máy — bồn dầu và vỏ giảm âm nguyên\r\nđai nguyên kiện, công suất 250kVA, kèm theo tủ chuyên nguồn tự động (ATS);\r\n\r\n- . Cung cấp phụ kiện, vật tư phục vụ lắp đặt trọn bộ và đưa thiết bị vào hoạt động.\r\n\r\n- Tháo dỡ, thu hồi về nhập kho tại Đà Nẵng 03 tổ máy máy phát điện cũ gồm (01 tổ\r\nMPD 500KVA, 02 tổ MPD 150K VA). Tháo dỡ, thu hồi nhập kho tai Quảng Nam 01\r\ntổ máy phát điện 50K VA.\r\n\r\nĐịa điểm trang bị: Tại 05 Tòa nhà chi nhánh vận hành khai thác tai Trung tâm Mạng lưới\r\nMobiFone miên Trung theo phụ lục đính kèm:\r\n\r\nThời gian thực hiện gói thầu: trong vòng 90 ngày (bao gồm cả ngày nghỉ, lễ) kể từ ngày\r\nbàn giao mặt bằng.\r\n\r\n2.Các yêu cầu về kỹ thuật và chất lượng.\r\n2.1 Yêu cầu kỹ thuật\r\n2.1.1 Yêu cầu kỹ thuật chi tiết Tổ Máy phát điện xoay chiều 3 pha công suất\r\n\r\n150KVA kèm ATS:\r\nTT Danh mục yêu cầu Yêu cầu\r\nThông số kỹ thuật chung tổ máy\r\nL fy men\r\nphat dién\r\n\r\nTổ máy phát điện xoay chiều 3 pha, nhiên\r\nliệu dầu diesel bao gồm: động cơ — đầu\r\n\r\n] Loại máy phát điện — Tủ điều khiển — khung bệ máy\r\n— bồn dầu và vỏ giảm âm nguyên đai\r\nnguyên kiện, công suất 150kVA\r\n\r\n2 Năm sản xuất Năm 2024 trở về sau\r\n3 Tình trạng Mới 100%, chưa qua sử dụng\r\n4 | Công suất liên tục (Prime) > 150kVA\r\n\r\nv\r\n\fTT Danh mục yêu cầu Yêu cầu\r\n5 | Công suất tối đa (Standby) > 165kVA\r\n6 | Hệ số công suất (cosg) >0,8\r\n7 | Điện áp danh định (pha/dây) 380V/220V hoặc 400V/230V\r\n8 | Tốc độ vòng quay 1500 vòng/phút\r\n9 |Tần số 50Hz\r\n10 | Mức tiêu hao nhiên liệu (lít/giờ)\r\n- Mức 100% tải <36,6 lít/giờ\r\n- Mức 75% tải <30,6 lít/giờ\r\n- Mức 50% tải <20 lít/giờ\r\n- Mức 25% tải < 12,1 lt/giờ\r\n11 | Nhiên liệu sử dụng Diesel\r\n12 | Dung tích bình nhiên liệu > 400 lít, gắn liền thân máy phát điện\r\nKích thước đã bao gồm vỏ cách 4 Dài (D): <3.500mm\r\n13 a 0 (tnm) a0 gom vo cách âm Rộng (R): < 1.300mm\r\nCao (C): <2.100mm\r\nI. | Thông số kỹ thuật động cơ:\r\n1 | Công suất tối da (Standby) > 155kW\r\n2 | Loại động cơ Diesel 4 kỳ\r\n3 Hệ thống nhiên liệu Bơm phun trực tiếp\r\n4 | Kiểu điều tốc Điện tử / Cơ khí\r\n5 | Tốc độ quay 1500 vòng/phút\r\n6 |Tisố nén >16,5:1\r\n7 | Hệ thống nạp khí Turbo tăng áp\r\n§ | Hệ thống khởi động Khởi động điện bằng mô-tơ điện, kèm theo\r\ndc quy\r\n9 Hệ thống làm mát Làm mát bằng nước, kết hợp quạt gió\r\nII. | Thông số kỹ thuật đầu phát điện\r\n1 Điện áp danh định (dây/pha) 380V/220V hoặc 400V/230V\r\n2 | Số pha - số dây 3 pha - 4 dây\r\ncu Xoay chiều, từ trường quay, không chối\r\n3 Kiêu đâu phát than, tự động kích từ, tự động điều chỉnh\r\nđiện áp\r\n4 Công suất liên tục (Prime) > 155kVA\r\n5 Tần số định mức 50Hz\r\n6 | Cấp cách điện tối thiểu Cấp H\r\n7 | Cấp bảo vệ tối thiểu IP23\r\n8 Dao động điện áp <+ 1% Udm\r\nIV. Thông số kỹ thuật tủ điện điều\r\n\r\nkhiến\r\n\r\n\fTT Danh mục yêu cầu Yêu cầu\r\n\r\n1 | Nguyên lý điều khiển Kỹ thuật số\r\n\r\n2 Hiển thị Bằng màn hình LCD hoặc TFT dé hiển thị\r\ncác thông sô kỹ thuật.\r\n\r\n3 | Bộvi xử lý kỹ thuật số Có\r\nKết hợp được với tủ ATS.\r\nKhởi động máy và tắt máy.\r\n\r\n4 Chức năng điều khiển Dừng máy khan cấp.\r\nChọn lựa các chế độ làm việc; điều khiến\r\ntrạng thái và lập trình.\r\nĐiện áp\r\nDòng điện\r\nCông suất\r\n\r\n5 | Chức năng đo lường, hiển thị Tần số\r\nĐiện áp accu đề\r\nNhiệt độ động cơ, nước làm mát\r\nSố giờ vận hành máy\r\nQuá tải\r\nTốc độ động cơ\r\nĐiện áp cao/thấp\r\nQuá dòng\r\nTần số\r\n\r\n=— Ƒ— Nhiệt độ nước làm mát cao\r\n\r\n6 Chức năng giám sát, bảo vệ = X — — 7\r\nÁp lực dâu nhớt thập dưới mức cho phép\r\nVượt tốc\r\nĐiện áp accu\r\nKhông khởi động được\r\nÁp lực dầu thấp\r\nDừng khẩn cấp\r\nCổng kết nối với hệ thống kiểm soát từ xa.\r\n\r\nmm Cong USB và tối thiều 01 công RS232\r\n\r\n7 Công giao tiếp truyền thông hoặc RS485\r\nCông cho phép liên kết và đọc dữ liệu trực\r\ntiêp từ động cơ\r\n\r\nV. | Vógiảm âm\r\n\r\n1 | Vậtliệu chế tạo Thép dày > 2mm, sơn tĩnh điện\r\n\r\n2 | Các lỗ thông hơi Được ngăn bằng lưới để chồng chuột,\r\nrăn,.... thâm nhập vào thùng máy\r\n\r\n3 | Vật liệu cách âm Vật liệu chống cháy, độ dày > 20mm\r\n\r\nđược bảo vệ bằng lưới thép mạ kẽm hoặc\r\n\r\nVv\r\n\fˆ A A A\r\nTT Danh mục yêu cau Yêu cau\r\n\r\nsơn tĩnh điện\r\n\r\n4 Sơn thùng cách âm Sơn tĩnh điện\r\n5 Móc cầu dé cầu tổ máy Có vị trí móc cầu\r\nVỊ. Tủ chuyền đổi nguồn tự động\r\n(ATS)\r\n\r\n1 Dòng tải định mức >400A\r\n\r\n2 | Điện áp danh định (pha/dây) 220V/380V hoặc 230/400V\r\n\r\n3 Tần số danh định 50Hz\r\n\r\n4 | Nguyên lý điều khiển Kỹ thuật số.\r\n\r\n4 | Chế độ vận hành Tự động hoặc bằng tay\r\nĐặt trong hộp kim loại có khoá.\r\n\r\n6 Cấu tạo Có các đèn báo nguồn lưới - máy phát điện\r\n- tai.\r\n\r\nCó màn hình LCD hiển thị.\r\n\r\n7 Tính đồng bộ Bộ ATS kêt nôi đông bộ được với tô máy\r\n\r\nphát điện\r\nBộ ATS có chức năng tự động khởi\r\n8 động máy phát và đóng điện cap tải Có\r\n\r\ntrong trường hợp mất điện lưới cấp\r\nđiện cho các phụ tải\r\n\r\nVII. | Phụ kiện kèm theo máy\r\n\r\n1 Bình ắc quy (bao gồm dây và coc) Có\r\n\r\n2.1.2 Yêu cầu kỹ thuật chỉ tiết tổ Máy phát điện xoay chiều 3 pha công suất\r\n\r\n250KVA kèm ATS:\r\nTT Danh mục yêu cầu Yêu cầu\r\nThông số kỹ thuật chung tổ máy\r\n\r\n1 phat dién\r\nTô máy phát điện xoay chiều 3 pha, nhiên liệu\r\ndau diesel bao gồm: động cơ — đâu phát điện\r\n\r\n1 | Loại máy — Tú điều khiên — khung bệ máy — bon dau và\r\nvỏ giảm âm nguyên đai nguyên kiện, công\r\nsuất 250kVA\r\n\r\n2 | Năm sản xuất Năm 2024 trở về sau\r\n\r\n3 | Tinh trang Mới 100%, chưa qua sử dung\r\n\r\n4 | Công suất liên tục (Prime) >250kVA\r\n\r\n5 | Công suất tối da (Standby) >275kVA\r\n\r\n6 | Hệ số công suất (cosg) >0,8\r\n\r\n7 | Điện áp danh định (pha/dây) 380V/220V hoặc 400V/230V\r\n\r\n8 | Tốc độ vòng quay 1500 vòng/phút\r\n\r\n9 |Tần số 50Hz /\r\n\r\n\fTT Danh mục yêu cầu Yêu cầu\r\nMức tiêu hao nhiên liệu (lí/giờ)\r\nMức 100% tải < 54 lít/giờ\r\n10 | Mức 75% tải < 48 lit/gio\r\nMức 50% tải <30 lít/giờ\r\nMức 25% tải < 18 lí/giờ\r\n11 | Nhiên liệu sử dụng Diesel\r\n12 | Dung tích bình nhiên liệu > 500 lít, gắn liền thân máy phát điện\r\nKích thước đã bao gồm vỏ cách Dài (D): <3800mm\r\n5: làn oan vỏ cách rong (R): < 1500mm\r\nCao (C):<2300mm\r\nII. | Thông số kỹ thuật động cơ:\r\n1 | Công suất tối da (Standby) >240kW\r\n2 | Loại động cơ Diesel 4 ky\r\n3 | Kiểu điều tốc Điện tử / Cơ khí\r\n4 | Tốc độ quay 1500 vòng/phút\r\n5 |Tỉsốnén >15,9:1\r\n6 | Hệ thống nap khí Turbo tăng áp\r\n7 | Hệ thống khởi động Khởi động điện bằng mô-tơ điện, kèm theo ắc\r\n8 | Hệ thống làm mát Làm mát bằng nước kết hợp quạt gió.\r\nThông số kỹ thuật đầu phát\r\nIm. |\r\nđiện\r\n1 | Điện áp danh định (dây/pha) 380V/220V hoặc 400V/230V\r\n2 | Số pha - số dây 3 pha - 4 dây\r\nRY , Xoay chiêu, từ trường quay, không choi than,\r\n3 | Kiên đầu phối tự động kích từ, tự động điều chỉnh điện áp\r\n4 | Công suất liên tục (Prime) >250kVA\r\n5 | Tần số định mức 50Hz\r\n6 | Cấp cách điện tối thiều Cấp H\r\n7 | Cấp bảo vệ tối thiểu IP23\r\n8 | Dao động điện áp <+1% Udm\r\nThông số kỹ thuật tủ điện điều\r\nIV. iA\r\nkhiên\r\n1 | Nguyên lý điều khiển Kỹ thuật số\r\nCAs Băng man hình LCD hoặc TFT đề hiên thị\r\nLo các thông số kỹ thuật.\r\n3 Bộ vi xử ly kỹ thuật số Có\r\n4 | Chức năng điều khiến Kết hợp được với tủ ATS.\r\n\r\nVv\r\n\fTT\r\n\r\nDanh mục yêu cau\r\n\r\nYêu câu\r\n\r\nKhởi động máy và tắt máy.\r\n\r\nDig máy khẩn cấp.\r\n\r\nChọn lựa các chê độ làm việc; điều khiên\r\ntrạng thái và lập trình.\r\n\r\n5\r\n\r\nChức năng đo lường, hiển thị\r\n\r\nĐiện áp\r\n\r\nDòng điện\r\n\r\nCông suất\r\n\r\nTân sô\r\n\r\nĐiện áp accu đê\r\n\r\nNhiệt độ động cơ, nước làm mát\r\n\r\nSô giờ vận hành máy\r\n\r\n6\r\n\r\nChức năng giám sát, bảo vệ\r\n\r\nQuá tải\r\n\r\nTốc độ động cơ\r\n\r\nĐiện áp cao/thấp\r\n\r\nQuá dòng\r\n\r\nTân sô\r\n\r\nNhiệt độ nước làm mát cao\r\n\r\nÁp lực dầu nhớt thấp dưới mức cho phép\r\n\r\nVượt tốc\r\n\r\nĐiện áp accu\r\n\r\nKhông khởi động được\r\n\r\nÁp lực dầu thấp\r\n\r\nDing khẩn cấp\r\n\r\nCổng giao tiếp truyền thông\r\n\r\nCông kêt nôi với hệ thông kiêm soát từ xa.\r\n\r\nCông USB và tối thiểu 01 cồng RS232 hoặc\r\nRS485\r\n\r\nCổng cho phép liên kết và đọc dữ liệu trực\r\ntiép từ động cơ\r\n\r\nVỏ giảm âm\r\n\r\nVật liệu chế tạo\r\n\r\n“Thép dày > 2mm, sơn tĩnh điện\r\n\r\nCác lỗ thông hơi\r\n\r\n| Được ngăn băng lưới đề chong chuột, răn,.....\r\n\r\nthâm nhập vào thùng máy\r\n\r\nVật liệu cách âm\r\n\r\nVật liệu chống cháy, dày > 20mm, được bảo\r\nvệ băng lưới thép mạ kẽm hoặc sơn tĩnh điện\r\n\r\nSơn thùng cách âm\r\n\r\nSơn tĩnh điện\r\n\r\nMóc cau dé cau tô máy\r\n\r\nCó vị trí móc câu /\r\n\r\nMU\r\n\fTT Danh mục yêu cau Yêu câu\r\n\r\nVI Tủ chuyên đổi nguồn tự động\r\n\r\n(ATS)\r\n1 | Dòng tai định mức > 600A\r\n2 | Điện áp danh định (pha/dây) 220V/380V hoặc 230V/400V\r\n3 | Tần số danh định 50Hz\r\n4 | Nguyên lý điều khiển Kỹ thuật số\r\n5 | Chế độ vận hành Tự động hoặc bằng tay\r\nDặt trong tủ kim loại có khoá.\r\n6 | Cấu tạo Có các đèn báo nguồn lưới - máy phát điện -\r\ntải.\r\nCó màn hình LCD hiển thị.\r\n7 | Tính đồng bộ Bộ ATS kết nối đồng bộ được với tổ máy\r\nphát điện\r\nBộ ATS có chức năng tự động\r\n8 khởi động máy phát và đóng điện Có\r\n\r\ncấp tải trong trường hợp mất điện\r\nlưới cap điện cho các phụ tải\r\n\r\nVII. | Phụ kiện kèm theo máy\r\n\r\n1 | Bình ắc quy (bao gdm dây và cọc) | Có\r\n\r\n2.2 Yêu cầu kỹ thuật về vật tư sử dụng:\r\n\r\nSTT Chủng loại vật tw, vật liệu Yêu cầu kỹ thuật\r\n\r\n- Cấp điện áp: 0,6/1kV\r\n\r\n- Số lõi: 1\r\n\r\n- Ruột dẫn: Đồng\r\n\r\n- Tiết diện danh định: 50mm?\r\n- Cách điện: PVC\r\n\r\n- Cấp chịu nhiệt: 700C (PVC)\r\n- Màu: vàng xanh\r\n\r\n- Tiêu chuẩn: AS/ NZS 5000.1\r\n\r\n1 | Cáp đồng CV 1x50mm?\r\n\r\n- Cấp điện áp: 0,6/1kV\r\n\r\n- Số lõi: 3 lõi pha 1 lõi trung tính\r\n\r\n- Ruột dẫn: Đồng\r\n\r\n- Tiết diện danh định: 3x150+1x95mm?\r\n2 | Cáp đồng CXV 3x150+1x95mm? - Cách điện: XLPE\r\n\r\n- Vỏ: PVC\r\n\r\n- Cấp chịu nhiệt: 90°C (XLPE)\r\n\r\n- Tiêu chuẩn:\r\n\r\nTCVN 5935-1/IEC 60502-1\r\n\r\n3 | Cap đồng CXV 3x240+1x150mm?; - Cấp điện áp: 0,6/1kV\r\n\r\nva\r\n\fSTT Chủng loại vật tư, vật liệu Yêu cầu kỹ thuật\r\n\r\n- Sô lõi: 3 lõi pha 1 lõi trung tính\r\n\r\n- Ruột dẫn: Đồng\r\n\r\n- Tiết diện danh định: 3x240+1x150mm2\r\n- Cách điện: XLPE\r\n\r\n- Vỏ: PVC\r\n\r\n- Cấp chịu nhiệt: 900C (XLPE)\r\n\r\n- Tiêu chuẩn:\r\n\r\nTCVN 5935-1/IEC 60502-1\r\n\r\n- Cấp điện áp: 0,6/1kV\r\n-Sốlõi: 1\r\n- Ruột dẫn: Đồng\r\ni - Tiết diện danh định: 150mm?\r\n4 | Cáp dong CXV 1x150mmˆ; - Cách điện: XLPE\r\n- Vỏ: PVC\r\n- Cấp chịu nhiệt: 900C (XLPE)\r\n- Tiêu chuẩn:\r\nTCVN 5935-1/IEC 60502-1\r\n\r\n- Cấp điện áp: 0,6/1kV\r\n\r\n- Số lõi: 1\r\n\r\n- Ruột dẫn: Đồng\r\n\r\n- Tiết diện danh định: 240mm?\r\n5 | Cáp đồng CXV 1x240mm? - Cách điện: XLPE\r\n\r\n- Vỏ: PVC !\r\n\r\n- Cấp chịu nhiệt: 90°C (XLPE)\r\n\r\n- Tiêu chuẩn:\r\n\r\nTCVN 5935-1/IEC 60502-1\r\n\r\n- Cấp điện ap: 0,6/1kV\r\n\r\n- Số lõi: 7\r\n\r\n- Ruột dẫn: Đồng\r\n\r\n- Tiết diện danh định: 7x1,5mm?\r\n6 | Cáp điều khiển DVV 7x1,5mm? - Cách điện: PVC\r\n\r\n- Vỏ: PVC\r\n\r\n- Cấp chịu nhiệt: 70°C (PVC)\r\n\r\n- Tiêu chuẩn:\r\n\r\nTCVN 5935/ IEC 60502-1\r\n\r\n- Chất liệu: vỏ hộp chế tạo từ thép chất\r\nlượng cao, được sơn phủ 2 lớp.\r\n7 | Cầu dao hộp 4P 400A - Cấu tạo: loại cầu dao hộp 3 pha 4 cực\r\n: đảo chiêu, cụm cực tiếp xúc được chê\r\ntạo từ đồng đó chất lượng cao, có bd\r\n\r\nsung lò xo kẹp.\r\n\fST Chủng loại vật tư, vật liệu Yêu cầu kỹ thuật\r\n- Dòng định mức: > 400A\r\n- Tiêu chuẩn: TCVN 6592-3 (IEC\r\n60947-3)\r\n\r\n- Nhà thầu phải cung cấp catalogue các hàng hóa chào thầu. Bên mời thầu sẽ tham chiếu\r\n\r\ncác thông tin liên quan đền thiết bị chào thầu của các Hãng sản xuất thiết bị dé xem xét nội\r\ndung liên quan do nhà thầu đề xuất. Trong quá trình chém thầu, nhà thầu có trách nhiệm\r\ncung cấp đây đủ các thông tin thật chính xác: xác nhận các tiêu chí kỹ thuật của thiết bị\r\nchào thầu do Hãng sản xuất cung cấp, kèm theo thông tin về người có trách nhiệm của\r\nHãng, địa chí, Email, số điện thoại, khi có yêu cầu của bên mời thầu.\r\n-Trường hợp hàng hón chào thầu đáp ứng tiêu chuẩn tương đương với tiêu chuẩn nêu trên,\r\nnhà thầu có trách nhiệm cung cấp tài liệu chứng minh tính tương đương của tiêu chuẩn\r\nmà hàng hóa do nhà thầu cung cấp đáp ứng\r\n\r\n2.3 Yêu cầu kỹ thuật đối với dịch vụ liên quan:\r\n\r\n2.3.1 Yêu cầu chung:\r\n\r\n- Nhà thầu chịu trách nhiệm vận chuyển thiết bị, vật tư tới các trạm đề lắp đặt, đảm bảo\r\ncác yêu cầu kỹ thuật.\r\n\r\n- Thiét bị vật tư thu hồi được thực hiện va bảo quản an toàn, đảm bảo còn nguyên trạng\r\ntrước khi nhập kho.\r\n\r\n- . Nhận bàn giao mặt bằng từ chủ đầu tư và tiếp nhận thông tin triển khai của các đội thi\r\ncông hệ thông khác đê phôi hợp triên khai.\r\n\r\n- Ra soát kiểm tra, thực hiện theo bản vẽ thiết kế thi công, bd trí nhân lực, phương tiện\r\nthi công, lên chi tiết kế hoạch triển khai theo điều kiện thực tế.\r\n\r\n- Thống nhất với chủ đầu tư về tiền độ tập kết các thiết bị, phương tiện, vật tư thi công\r\nđến chân công trình và thông báo thời gian triển khai dự án.\r\n\r\n- Nha thầu phải vận chuyển lắp đặt thiết bị theo đúng địa chỉ và đúng yêu cầu kỹ thuật.\r\n\r\n- . Toàn bộ dây và cáp điện khi kéo rải xong lộ nào thì phải trực tiếp đánh ngay số lộ đó\r\nnhằm phục vụ cho công tác kiểm tra, nghiệm thu và đấu nối sau này không bị nhằm\r\nlẫn.\r\n\r\n- . Toàn bộ đầu Cos cung cấp mới sử dụng để đấu nối phải là loại đầu cos đúc bằng đồng\r\nhoặc đồng mạ có tiết diện tương ứng với từng lại cáp và được ép bằng kìm thuỷ lực\r\nđảm bảo yêu cầu kỹ thuật.\r\n\r\n- Nhà thầu triển khai công việc thi công vào ban ngày. Nếu tiến độ thực tế công trường\r\nyêu cầu, Nhà thầu sẽ bố trí làm việc làm việc ngoài giờ theo sự chỉ dẫn của chủ đầu tư.\r\n- Nha thầu phải lập biện pháp thi công cho từng site cụ thể trình chủ đầu tư phê duyệt\r\ntrước khi thực hiện. Biện pháp thi công phải đảm bảo nguôn AC tại site không bị gián\r\n\r\nv4\r\n\fđoạn quá 30 phút cho một lần thực hiện, mỗi lần gián đoạn phải cách nhau tối thiểu 60\r\nphút.\r\n\r\n- Đối với các công việc liên quan đến việc đấu nối hệ thống nguồn. và các thao tác có\r\ntính chất phức tạp, có khả năng ảnh hưởng đến thiết bị mạng lưới cần thực hiện và giờ\r\nthấp điểm (sau 23 giờ).\r\n\r\n- Dé bảo đảm an toàn giao thông, an toàn cho thiết bị và người sử dụng, vật tư, thiết bị,\r\n\r\ndụng cụ thi công phải được tập kết đúng nơi quy định trên công trường trước khi thi\r\ncông.\r\n\r\n- Thi công nơi có các công trình ngằm (điện, nước, cống thoát nước.. .). người lao động\r\nphải tránh va chạm với _công trình ngâm, làm hư hỏng công trình ngâm; trường hợp\r\nphát hiện công trình ngằm không có trong hd sơ thiết kế, phải tạm dừng công việc và\r\nbáo ngay cho người có trách nhiệm xử lý.\r\n\r\n- Để đảm bảo an toàn cho người thi công, quản lý, khai thác bảo dưỡng sau này, khoảng\r\ncách từ đường cống cáp tới các công trình khác phải đảm bảo được khoảng cách quy\r\nđịnh trong Quy phạm xây dựng mạng ngoại vi.\r\n\r\n- Trong quá trình lắp đặt không được làm ảnh hưởng đến các hạng mục khác có liên\r\nquan.\r\n\r\n- . Trong quá trình thực hiện phải có sự giám sát trực tiếp của chủ đầu tư. Nếu có sự thay\r\nđổi hay vướng mắc thì phải báo ngay cho chủ đầu tư dé có biện pháp xử lý kip thời.\r\n\r\n2.3.2 Yêu cầu kỹ thuật đối với vật tư, vật liệu\r\n\r\nSTT | Chúng loại vật tư, vật liệu Yêu cầu kỹ thuật\r\n\r\n- Chất liệu: nhựa dẻo tổng hợp\r\n| | Ong nhựa xoắn HDPE 32/25 - Đường kính ngoài: 32 + 2mm\r\n- Đường kính trong: 25 +2mm\r\n- Độ dày thành ông: 1,5+0,3mm\r\n\r\n- Chất liệu: nhựa đẻo tổng hợp\r\n4 ‹ ` - Đường kính ngoài: 130 + 4mm\r\nOng nh HDPE ©130/100\r\n: ne DMg xoan - Đường kính trong: 100 + 4mm\r\n- Độ dày thành ông: 2,2 + 0,4mm\r\n\r\n- Chất liệu: 2 mặt xi mạ nhôm + 2 lớp\r\n3 | Bảo ôn mái tôn túi khí\r\n- Độ dày tâm: 8 + Imm\r\n\r\n- Chất liệu: thép sơn tĩnh điện\r\n- Chiều rộng: 400mm\r\n\r\n- Chiều cao: 100mm\r\n\r\n- Độ dày: 1,5mm\r\n\r\n4 |Cầu cáp indoor rộng 400mm\r\n\r\nĐầu cốt 50mm? 95mm2; 120mm? |- Vật liệu: Đồng hoặc đồng mạ\r\n5 150mm2: 185mm2: 240mm? - Tiét diện dau cot tương ứng với dây\r\n\r\ncáp 50mm”; 95mm: 120mm?; 150mm?;\r\n\r\n\f| | 185mm?; 240mm? |\r\n\r\n2.3.3 Yêu cầu kỹ thuật tháo dỡ thu hồi, lắp đặt tổ máy phát điện và vật tư phụ\r\nkiện:\r\n> Site Toà nhà VHKT MobiFone Thừa Thiên Huế (HUHU1K):\r\n- . Tháo dỡ phòng máy phát điện (bao gồm mái tôn, vách tôn, khung xà gd, tắm bảo ôn).\r\n- “Tháo dỡ, thu hồi tổ máy phát điện 500KVA cũ, vận chuyển về nhập kho Trung tâm tại\r\nĐà Nang.\r\n- Tháo dỡ, thu hồi ATS cũ và các thiết bị phụ trợ, cáp động lực không còn sử dụng lại,\r\n\r\nvận chuyển về nhập kho Trung tâm tại Đà Nẵng.\r\n\r\n- Lắp đặt tổ máy phát điện mới 250K VA vào vị trí tổ máy phát điện 500K VA đã thu hồi.\r\nLắp đặt cáp tiếp đất cho tổ máy phát điện. Quá trình lắp đặt phải tuân thủ đúng yêu cầu\r\nkỹ thuật của nhà sản xuất.\r\n\r\n- Tắp đặt cáp nguồn theo đúng yêu cầu kỹ thuật và bản vẽ thiết kế về chủng loại và khối\r\nlượng. Cáp nguôn từ máy phát điện 250KVA mới lắp đặt di trong ống nhựa xoắn HDPE\r\nhiện hữu. Cáp nguồn đấu nối từ ATS đến cầu dao đảo được lắp đặt trên thang cáp\r\nindoor hiện hữu.\r\n\r\n- . Lắp đặt tủ ATS mới, lắp đặt cáp tiếp đất cho ATS đảm bảo yêu cầu kỹ thuật.\r\n\r\n- . Tiến hành kiểm tra các điểm nối, đo cách điện, kiểm tra thứ tự pha đúng với thứ tự pha\r\ncủa điện lưới.... kiểm tra tổng quát toàn hệ thống nguồn dự phòng trước khi đóng điện;\r\n\r\n- Lắp đặt hoàn trả lại nguyên trạng phòng máy phát điện (bao gồm mái tôn, vách tôn,\r\nkhung xà gỗ, tấm bảo ôn...) riêng tắm bảo ôn được cung cấp mới đảm bảo các yêu\r\ncâu kỹ thuật.\r\n\r\n- Chitiết công việc và khối lượng thực hiện như bản vẽ đính kèm.\r\n» Site Toà nhà VHKT MobiFone Quảng Nam (QATK7I):\r\n\r\n- . Tháo dỡ, thu hồi tổ máy phát điện 50K VA cũ, vận chuyển đến điểm nhập kho tại Quảng\r\nNam.\r\n\r\n- “Tháo đỡ, thu hồi ATS cũ và các thiết bị phụ trợ, cáp động lực không còn sử dụng lại,\r\nvận chuyền đên di€m nhập kho tại Quảng Nam.\r\n\r\n- Lắp đặt tổ máy phát điện mới 250KVA vào vi trí tổ máy phát điện 50K VA đã thu hồi.\r\nLắp đặt cáp tiếp đất cho tổ máy phát điện. Quá trình lắp đặt phải tuân thủ đúng yêu cầu\r\nkỹ thuật của nhà sản xuất.\r\n\r\n- Lắp đặt cáp nguồn theo đúng yêu cầu kỹ thuật và bản vẽ thiết kế về chủng loại và khối\r\nlượng. Cáp nguôn từ máy phát điện 250K VA mới lắp đặt đi trong ốngnhựa xoắn HDPE\r\nhiện hữu. Cáp nguồn đấu nối từ ATS đến cầu dao đảo được lắp đặt trên thang cáp\r\n1ndoor hiện hữu.\r\n\r\n- Lắp đặt tủ ATS mới, lắp đặt cáp tiếp đất cho ATS dam bảo yêu cầu kỹ thuật. va\r\n\fTiến hành kiểm tra các điểm nối, đo cách điện, kiểm tra thứ tự pha đúng với thứ tự pha\r\ncủa điện lưới.... kiểm tra tổng quát toàn hệ thống nguồn dự phòng trước khi đóng điện.\r\n\r\nChi tiết công việc và khối lượng thực hiện như bản vẽ đính kèm.\r\nSite Toà nhà VHKT MobiFone Bình Định (BDQN31):\r\n\r\nTháo dỡ, thu hồi tổ máy phát điện 150K.VA cũ, vận chuyền về nhập kho Trung tâm tại\r\nĐà Nẵng.\r\n\r\nTháo dỡ, thu hồi ATS cũ và các thiết bị phụ trợ, cáp động lực không còn sử dụng lại,\r\nvận chuyển về nhập kho Trung tâm tại Đà Nẵng.\r\n\r\nLắp đặt tổ máy phát điện mới 250K VA vào vị trí tổ máy phát điện 150KVA đã thu hồi.\r\n\r\nLắp đặt cáp tiếp đất cho tổ máy phát điện. Quá trình lắp đặt phải tuân thủ đúng yêu cầu\r\nkỹ thuật của nhà sản xuất.\r\n\r\nLắp đặt cáp nguồn theo đúng yêu cầu kỹ thuật và bản vẽ thiết kế về chủng loại và khối\r\nlượng. Cáp nguôn từ máy phát điện 25 0KVA mới lắp đặt đi trong ống nhựa xoăn HDPE\r\n®130/100 cung cấp mới, chôn trực tiếp trong mương cáp nên đất, mặt trên lót gạch\r\nTezaro hoàn trả nguyên trang. Cáp nguôn đấu nôi từ ATS đến cầu dao đáo được lắp\r\nđặt trên thang cáp indoor hiện hữu, đi trong ống nhựa xoắn HDPE 130/100 cung cap\r\nmới đảm bảo kích thước và yêu cầu kỹ thuật.\r\n\r\nLắp đặt tủ ATS mới, lắp đặt cáp tiếp đất cho ATS đảm bảo yêu cầu kỹ thuật.\r\n\r\nTiến hành kiểm tra các điểm nối, đo cách điện, kiểm tra thứ tự pha đúng với thứ tự pha\r\ncủa điện lưới.... kiểm tra tong quát toàn hệ thống nguồn dự phòng trước khi đóng điện;\r\n\r\nChi tiết công việc và khối lượng thực hiện như bản vẽ đính kèm.\r\nSite Toà nhà VHKT MobiFone Khánh Hoà (KHNT24):\r\n\r\nTháo dỡ, thu hồi tổ máy phát điện 150K.VA cũ, vận chuyên về nhập kho Trung tâm tại\r\nĐà Nẵng.\r\n\r\nTháo dỡ, thu hồi ATS cũ và các thiết bị phụ trợ, cáp động lực không còn sử dụng lại,\r\nvận chuyển về nhập kho Trung tâm tại Đà Nẵng.\r\n\r\nLắp đặt tổ máy phát điện mới 150KVA vào vị trí tổ máy phát điện 150KVA đã thu hồi.\r\nLắp đặt cáp tiếp đất cho tô máy phát điện. Quá trình lắp đặt phải tuân thủ đúng yêu cầu\r\nkỹ thuật của nhà sản xuất.\r\n\r\nLắp đặt cáp nguồn theo đúng yêu cầu kỹ thuật và bản vẽ thiết kế về chủng loại và khối\r\nlượng. Cáp nguôn từ máy phát điện 150K VA mới lắp đặt đi trong ống nhựa xoăn HDPE\r\nhiện hữu. Cáp nguồn đấu nối từ ATS đến cầu dao đảo được lắp đặt trên thang cáp\r\nindoor hiện hữu hoặc đi trong ống nhựa xoắn HDPE hiện hữu.\r\n\r\nLắp đặt cầu dao đảo 3 pha 4 cực mới, lắp đặt tủ ATS mới, lắp đặt cáp tiếp đất cho ATS\r\nđảm bảo yêu cầu kỹ thuật.\r\n\r\nTiến hành kiểm tra các điểm nối, do cách điện, kiểm tra thứ tự pha đúng với thứ tự pha\r\ncủa điện lưới.... kiểm tra tong quát toàn hệ thống nguồn dự phòng trước khi đóng điện;\r\n\f- Chi tiết công việc và khối lượng thực hiện như bản vẽ đính kèm.\r\nỳ Site Toà nhà VHKT MobiFone Gia Lai (GLPK63):\r\n\r\n- Tháo đỡ, thu hồi các thiết bị phụ trợ, cáp động lực không còn sử dụng lại, vận chuyển\r\nvề nhập kho Trung tâm tại Đà Nẵng.\r\n\r\n- Lắp đặt tổ máy phát điện mới 150KVA vào vị trí đã chờ sẵn. Lắp đặt cáp tiếp đất cho\r\ntổ máy phát điện. Cáp tiếp đất được luồn trong ống nhựa xoắn HDPE ®32/25 di nbi.\r\nQuá trình lắp đặt phải tuân thủ đúng yêu cầu kỹ thuật của nhà sản xuất.\r\n\r\n- Lắp đặt cáp nguồn theo đúng yêu cầu kỹ thuật và bản vẽ thiết kế về chủng loại và khối\r\nlượng. Cáp nguôn từ máy phát điện 150KVA mới lắp đặt đi trong ống HDPE Ø130/100\r\ncung cap mới. Cáp nguôn đấu nối từ ATS đến cầu dao đảo được lắp đặt trên thang cáp\r\nindoor hiện hữu hoặc cầu cáp indoor cung cấp mới đảm bảo kích thước và yêu cau kỹ\r\nthuật.\r\n\r\n- . Lắp đặt tủ ATS mới, lắp đặt cáp tiếp đất cho ATS dam bảo yêu cầu kỹ thuật.\r\n\r\n- . Tiến hành kiểm tra các điểm nối, đo cách điện, kiểm tra thứ tự pha đúng với thứ tự pha\r\ncủa điện lưới.... kiểm tra tổng quát toàn hệ thống nguồn dự phòng trước khi đóng điện;\r\n\r\n- Chitiết công việc và khối lượng thực hiện như bản vẽ đính kèm.\r\n2.4 Yêu cầu về quản lý chất lượng, nghiệm thu:\r\n- Yêu cầu về quản lý chất lượng:\r\no Vat tu, thiét bị phải được kiểm tra về chất lượng, chủng loại trước và sau khi lắp\r\nđặt.\r\n\r\ns Các tổ máy phát điện phải được vận hành kiểm tra đảm bảo các yêu cầu kỹ thuật\r\ntheo hô sơ mời thâu, tại nhà máy hoặc điêm tập kêt hàng hoá của nhà thâu. Riêng\r\ntiêu chí độ ôn và khí thải phải được kiêm tra xác nhận đạt yêu câu của đơn vị có\r\nchức năng về kiêm định được cơ quan thâm quyên cap phép. Moi chi phí liên\r\nquan dén việc kiềm tra chạy thử nhà thâu chịu trách nhiệm.\r\n\r\n° Bên cung cấp phải cung cấp Catalogue và tài liệu kỹ thuật có liên quan về sản\r\nphâm.\r\n\r\n- Yêu cầu về nghiệm thu:\r\n\r\ns Hàng hóa sẽ được chủ đầu tư nghiệm thu kỹ thuật tập trung tại một địa điểm của\r\nbên cung cap trước khi cung cap và lap đặt.\r\n\r\ns Thời điểm nghiệm thu là thời điểm bên cung cấp (bên bán) đã lắp đặt, hoàn thiện\r\nthiết bị theo đúng địa chỉ, tiền độ, yêu cầu kỹ thuật.\r\n\r\ns Địa điểm nghiệm thu: Được thực hiện tại nơi lắp đặt thiết bị.\r\n\r\n2.5 Yêu cầu về bảo hành, bảo tri:\r\n- Địa điểm bảo hành: tại nơi lap đặt thiệt bị.\r\n- . Thời hạn bảo hành: > 24 tháng kể từ khi hàng hóa được bàn giao, nghiệm thu đưa vào\r\nsử dụng. Trong thời hạn bảo hành, nhà cung cap phải khăc phục sự cô, hư hỏng, khuyêt\r\n\ftật phát sinh trong vòng 48 giờ kế từ ngày có thông báo (bằng điện thoại hoặc văn bản)\r\nvà hỗ trợ kỹ thuật 24h/24h trong ngày, 7ngày/7ngày trong tuần.\r\n\r\nYêu cầu về bảo trì: Nhà thầu phải cam kết triển khai việc bảo trì thiết bị (6 tháng/1 lần)\r\ntrong thời gian bảo hành.\r\n\r\nTất cả các chi phí phát sinh do nhà cung cấp chịu.\r\n\r\n2.6 Biện pháp dam bao vệ sinh môi trường:\r\n\r\nNhà thầu phải thực hiện các biện pháp bảo đảm về môi trường cho người lao động trên\r\ncông trường và bảo vệ môi trường xung quanh, bao gỒm có biện pháp chống bụi, chống\r\nôn và thu dọn hiện trường: nước thải, chất thải rắn và các loại chất thải khác phải được\r\nthu gom xử lý đạt tiêu chuẩn, quy chuẩn kỹ thuật về môi trường. Đối với những vị trí\r\n\r\nthi công trong khu vực đô thị, phải thực hiện các biện pháp bao che, thu dọn phế thải\r\nđưa đến đúng nơi quy định;\r\n\r\nTrong quá trình vận chuyển vật liệu xây dựng, phế thải phải có biện pháp che chắn bảo\r\ndam an toàn, vệ sinh môi trường:\r\n\r\nNhà thầu phải có trách nhiệm kiểm tra giám sát việc thực hiện bảo vệ môi trường xây\r\ndựng, đồng thời chịu sự kiểm tra giám sát của cơ quan quản lý nhà nước về môi trường.\r\nTrường hợp nhà thầu không tuân thủ các quy định về bảo vệ môi trường thì chủ đầu tư,\r\ncơ quan quản lý nhà nước về môi trường có quyền tạm dung thi công xây dựng và yêu\r\ncầu nhà thầu thực hiện đúng biện pháp bao vệ môi trường;\r\n\r\nNhà thầu để xảy ra các hành vi làm tổn hại đến môi trường trong quá trình thi công phải\r\nchịu trách nhiệm trước pháp luật và bồi thường thiệt hại do lỗi của mình gây ra\r\n\r\n2.7 Biện pháp đảm bảo an toàn lao động: .\r\n“Thực hiện đúng các quy định của Ngành và Nha nước về an toàn lao động.\r\nBên cung cấp phải xây dựng phương án an toàn lao động và phố biến đến từng người\r\ntrước khi thi công.\r\nCó đầy đủ trang bị bảo hộ lao động và kiểm tra trước khi sử dụng.\r\nBên cung cấp phải chịu trách nhiệm toàn bộ về những tai nạn do mình gây ra trong quá\r\ntrình thi công.\r\n\r\n2.8 Yêu cầu khác:\r\n\r\nNhà cung cấp phải cam kết cung cấp hàng hóa theo đúng chủng loại và số lượng đã\r\nđược thống nhất. Mọi trường hợp sai lệch so với chủng loại và số lượng đã được thống\r\nnhất nhà cung cấp phải chịu hoàn toàn trách nhiệm.\r\n\r\nThiết bị, vật tư cung cấp phải được trình bày nhãn hiệu, tên hãng sản xuất, xuất xứ 15\r\nrang và duy nhât; Cam kêt san phâm phải bao đảm chat lượng, không méo mo biên\r\ndạng, mới 100%, sản xuât và lap ráp hoàn chỉnh từ năm 2024 trở về sau.\r\n\r\nĐối với thiết bị nhập khâu thì phải cam kết cung cấp tờ khai hải quan phù hợp với thiết\r\n\r\nbị nhập khẩu, . chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng (CQ). Trong\r\n\r\ntrường hợp. cần thiết, bên chủ đầu tư có thể yêu cầu nhà cung cấp cung cấp tờ khai bai\r\nquan gốc dé đối chiếu.\r\n\fĐối với thiết bị là hàng sản xuất, lắp ráp trong nước thì phải cam kết cung cấp một trong\r\ncác giấy tờ liên quan đến chất lượng, nhãn hiệu, kiểu dáng do cơ quan có thẩm quyền\r\nthuộc Bộ/Tổng cục hoặc Tinh/TP trực thuộc Trung ương cấp.\r\n\r\nTổ máy phát điện (bao gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm\r\nmát, tủ bảng điều khiên, vỏ cách âm) phải được lap ráp hoàn chỉnh găn liên với nhau,\r\ncác thành phân của tô máy phát điện phải mới 100%, sản xuất và lặp ráp hoàn chỉnh từ\r\nnăm 2024 trở về sau, được thử nghiệm trước khi xuất xưởng và được chịu trách nhiệm\r\nbởi một Nhà sản xuất.\r\n\r\nTổ máy phát điện có khả năng hoạt động liên tục không hạn chế.\r\n\r\nTổ máy phát điện phải được trang bị MCCB bảo vệ quá dòng đầu cực.\r\n\r\nTổ máy phát điện có khả năng đáp ứng tải từ 0% đến 100% tải trong thời gian <12 giây.\r\nĐồng thời có khả năng tự động điều chỉnh công suất của tổ máy khi công suất tải thay\r\nđổi.\r\n\r\nTổ máy phát điện có khả năng hoạt động quá tải 110% công suất liên tục trong vòng 01\r\ngiờ cho môi 12 giờ vận hành liên tục.\r\n\r\nĐộ ồn cách 7 mét (không vật chắn) khi hoạt động ở mức tải 75% Pđm của tổ máy phát\r\nđiện < 70 + 5dB.\r\n\r\nTổ máy phát điện phải đáp ứng các tiêu chuẩn về khí thải của Việt Nam.\r\n\r\nKhung bệ máy của Tổ máy phát điện dự phòng phải được xử lý bề mặt bằng hóa chất\r\nđê tránh ôxy hóa và sơn tinh điện.\r\n\r\nTổ máy phát điện dự phòng có cấp bảo vệ tối thiều đạt IP23 và có tiêu chuẩn khí thải\r\nđáp ứng các qui định của Việt Nam.\r\n\f~ - E |= Bg Te\nsi e|3S EEE aa Eas Ey\n«<Q XÃ vụ v =~ = RSENS oR\n£8 E 3 2 8g 5 8 S <8 = sms £5 S74\n= 3 + = = ‘QS | <0 9 7\n[=] P Ñ P «<Q o\n2 2 [S838/588.059828/5828 BI 5g\n= 2 2s 5 xem o- = ñ [=] 1 <= 3\n= = ; 3 < 2 23S a8|§E ae\nf= = = B < |S 2 mm °c = & aH mm a\nTT. sg#rdlossasg |cz&E sỹ#s\"lsss\n= Si l&#Rs &#s |S 7\n+ > > Ry\n=\n50 5S. 50\nch § 8B l&.n ð S3 l Ba ils\ns ry © O on |W 5. Boa a ” .szis\n= = ws 8 51% & 5 5 s 2\n= © 5 5 5 —- > 8 ~~ oT lì\n3 = FM „2 mơ |8 > 5 X5. << Cols 5\nS| f so |Ãss [1z ã\nS08 BEES (DEF |SEliE:\n: Ñ = | wv) .‹ =\n— : en và «0 OD Cn 3\n2 BE I\"”sSSiesg E=% |=\ns < 3 8\ncS § >\npre] > =\n> > [=] Seo km: 1 0\n= . NO «Ws .. [3]\nE ES xn o & © 9 TES oC EL SG\nWw S Sga |SGs s<sẽ lsx<s sa\nE S 8 = = + E = gE = 8 &\nam SEE lãgszg ef 8 ..S.s pee\na a, GC - vit > :\n~ ~ Em : 5 << 5\nEm bPb > = > << 3 SsS< 2 g\nB= > FL 0B << B £ = gH oo >\nSẽ lze [ESE 22% [ZF ez#\n= = wo a 8 «0 AF = = 2 Ni\n1 = HR 3 = —\n= S li\n= Ñ =\n5 TERE : 5 | BÊ\n= 2 = E & 0 = E\n= B D S 5 NM 5 C 5\n= = ~ So & 2g = op 8 > 8 2\n= 2 J c A =2 = <5 m Dex\n< = QF g E © MR a A 5 =~\note wv .. ..\n= a Bi A = -_ ii: sg\n= Re) ‹< “3 al c TỔ\n= s = ¬ 5 = &\n= 2 A —\n=\n<r wv\np= y = 5 > 2\n£ a |= › ế = =\n= = - = [4 =\n3i 2 5 < a ©\n= wn as ơ m\nS ©\n= al E ẵ sa ©\nlz ,sẼ 2 5 F Sa sa\nal - g |“ 3 Z, 2 g Em .s 9\n55ss is = % số |5§ in\ntre 2g “ha S = 5\nTT |e = R=) Ss B Ic s\no | © >Is ơ s =\n=F =\nE |\n< wv\nÊx E - ~ là\nl2"}