{"text":"--- Tệp: 10032025 chương V.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\r\nTên gói thầu: Cung cấp dịch vụ bảo trì, bảo dưỡng trạm biến áp\r\n35/22/0,4kV/2x2000kVA, Trạm phân phối điện hạ thế (Tầng 2 trạm biến áp) cơ sở\r\nTân Triều và các tủ điện trong nhà và Bảo dưỡng máy phát điện cơ sở Tam Hiệp\r\ncơ sở Tân Triều.\r\nTên dự toán mua sắm: Mua sắm đợt 2 năm 2024 từ nguồn thu hoạt động sự nghiệp\r\ntại Bệnh viện K do phòng Quản trị làm đầu mối mua sắm\r\nThời gian thực hiện hợp đồng: 90 ngày.\r\nNguồn vốn: Nguồn thu hoạt động sự nghiệp.\r\nĐịa điểm thực hiện: Bệnh viện K Số 30 đường Cầu Bươu, xã Tân Triều, huyện\r\nThanh Trì, Thành Phố Hà Nội.\r\n2. Mục tiêu công việc:\r\n      Bảo trì, bảo dưỡng trạm biến áp 35/22/0,4kV/2x2000kVA, Trạm phân phối\r\nđiện hạ thế (Tầng 2 trạm biến áp) cơ sở Tân Triều và các tủ điện trong nhà và Bảo\r\ndưỡng máy phát điện cơ sở Tam Hiệp cơ sở Tân Triều, cơ sở Tân Triều\r\n       Sau khi bảo trì, bảo dưỡng xong nhà thầu lập báo cáo đánh giá tình hình hoạt\r\nđộng của các thiết bị và đề ra các biện pháp để nâng cao hiệu quả hoạt động của máy.\r\n3. Yêu cầu kỹ thuật\r\n3.1. Cơ sở Tân Triều\r\n     3.1.1. Bảo dưỡng máy biến áp : Hãng ABB (35/22/0,4kV/2x2000kVA)\r\n     - Bảo dưỡng, bảo trì, kiểm tra toàn bộ máy biến áp\r\n     - Tách rời MBA ra khỏi hệ thống điện, kiểm tra bảo dưỡng đầu nối thứ nhất,\r\nthứ hai, kiểm tra ngắn mạch của 2 đầu nối và đầu ra cuộn điều chỉnh, kiểm tra bề\r\nmặt, vệ sinh sạch sẽ mặt sứ cách điện, các đầu cốt, các điểm tiếp xúc, đo kiểm tra\r\nđiện trở các cuộn dây trong máy biến áp, Bảo dưỡng vệ sinh đo kiểm tra đồng hồ\r\nđo dầu, rơ le hơi, van an toàn, hiệu chỉnh ro le hơi, bảo dưỡng vệ sinh đồng hồ đo\r\nnhiệt, quạt làm mát; thay thế vật tư gioang cao su, phớt dầu chịu nhiệt (phải thay),\r\nbảo dưỡng, vệ sinh kiểm tra thanh nối các pha xà kẹp của lõi từ. Vệ sinh tổng thể\r\nvỏ máy biến áp, kiểm tra vệ sinh, siết chặt các đầu dây tiếp địa, bảo vệ, chống sét\r\nvỏ máy.\r\n     - Lắp đặt lại các thiết bị như ban đầu, chờ kết quả thí nghiệm để đưa vào hoạt\r\nđộng\r\n     - Lọc dầu khỏi tạp chất, cạn dầu, ẩm bằng máy lọc dầu chuyên dụng, bổ sung\r\nthêm dầu cách điện cùng chủng loại đã hao hụt trong quá trình lọc\r\n\f      - Sau khi lọc dầu và bổ sung dầu, lắp đặt đồng bộ lại máy biến áp và hệ thống\r\nthực hiện thí nghiệm đạt theo tiêu chuẩn của EVN Việt Nam (Cung cấp biên bản\r\nthí nghiệm của phòng thí nghiệm Vilas)\r\n      - Bảo dưỡng toàn bộ tủ dao cách ly\r\n      - Kiểm tra tiếp xúc giữa thanh tiếp điểm động và ống tiếp điểm tĩnh phải đảm\r\nbảo khoảng cách. Theo yêu cầu kĩ thuật của nhà quản lý, độ ngập lưỡi dao phải\r\nđạt 90%. Khe hở tối đa 2-5mm, 3 pha phải đóng cắt đồng thời (nếu là loại truyền\r\nđộng cả 3 pha). Thao tác phải nhẹ nhàng, chính xác, chốt định vị phải đúng góc\r\nmở 45 độ.\r\n      - Kiểm tra, bảo dưỡng tiếp xúc ở các đầu cốt.\r\n      - Kiểm tra bảo dưỡng hệ thống đỡ dao cách ly tốt, không rạn nứt.\r\n      - Kiểm tra vệ sinh bề mặt sứ sạch sẽ không bám bẩn.\r\n      - Kiểm tra bảo dưỡng hệ thống đồng bộ truyền động\r\n      - Kiểm tra vệ sinh bộ điện trở sấy ở hộp truyền động.\r\n      - Kiểm tra bảo dưỡng các điểm điện áp đầu vào đầu ra, cao thế, hạ thế đánh\r\ngiá an toàn bắt đầu tiến hành thí nghiệm tủ dao cách ly đầu vào trạm trung thế\r\n35/22kV(Cung cấp biên bản thí nghiệm của phòng thí nghiệm Vilas)\r\n      - Bảo dưỡng toàn bộ máy cắt đầu ra, kiểm tra bảo dưỡng các điểm điện áp\r\nđầu vào đầu ra, cao thế, hạ thế đánh giá an toàn bắt đầu tiến hành thí nghiệm máy\r\ncắt đầu ra\r\n3.1.2. Bảo dưỡng toàn bộ trạm phân phối điện hạ thế\r\n      - Bảo dưỡng tủ tổng MBA1-TD1 và MBA2-TD2: Kiểm tra, vệ sinh, xử lý\r\ntiếp xúc, sửa lại chỗ bắt, lắp đặt đấu nối hoàn chỉnh aptomat nhánh ≤ 1000A, kiểm\r\ntra vệ sinh và lắp đặt đấu nối hoàn chỉnh đồng hồ Vôn+ampe hạ thế, lau chùi vệ\r\nsinh hệ thống thanh cái hạ thế, kiểm tra vệ sinh, lắp đặt đấu nối hoàn chỉnh biến\r\ndòng hạ thế.\r\n      - Bảo dưỡng tủ liên lạc: Kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt, lắp\r\nđặt đấu nối hoàn chỉnh aptomat nhánh ≤ 1000A, Máy cắt tổng, Lau chùi vệ sinh\r\nhệ thống thanh cái hạ thế\r\n      - Bảo dưỡng Tủ ATS -1, ATS-2: Kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ\r\nbắt, lắp đặt đấu nối hoàn chỉnh aptoMat nhánh ≤ 1000A, Máy cắt tổng, kiểm tra\r\nvệ sinh và lắp đặt đấu nối hoàn chỉnh đồng hồ Vôn+ampe hạ thế, kiểm tra vệ sinh,\r\nlắp đặt đấu nối hoàn chỉnh biến dòng hạ thế, lau chùi vệ sinh hệ thống thanh cái\r\nhạ thế\r\n      - Bảo dưỡng Tủ tụ bù TU-1, TU-2: Kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại\r\nchỗ bắt, lắp đặt đấu nối hoàn chỉnh aptomat nhánh ≤ 1000A, Máy cắt tổng, kiểm\r\ntra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt lắp đặt đấu nối hoàn chỉnh aptomat\r\nnhánh ≤120A, kiểm tra vệ sinh và lắp đặt đấu nối hoàn chỉnh đồng hồ Vôn+ampe\r\nhạ thế, kiểm tra vệ sinh, lắp đặt đấu nối hoàn chỉnh biến dòng hạ thế, lau chùi vệ\r\nsinh hệ thống thanh cái hạ thế\r\n      - Bảo dưỡng Tủ phân phối PP - 01- 1, PP - 01- 2, PP - 02- 1, PP - 02- 2: Kiểm\r\ntra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt, lắp đặt đấu nối hoàn chỉnh aptomat\r\nnhánh ≤ 1000A, Máy cắt tổng, Kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt lắp\r\n\fđặt đấu nối hoàn chỉnh aptomat nhánh ≤500A, Kiểm tra vệ sinh và lắp đặt đấu nối\r\nhoàn chỉnh đồng hồ Vôn+ampe hạ thế, Kiểm tra vệ sinh, lắp đặt đấu nối hoàn\r\nchỉnh biến dòng hạ thế, Lau chùi vệ sinh hệ thống thanh cái hạ thế\r\n      - Bảo dưỡng tủ tự dùng: Kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt lắp\r\nđặt đấu nối hoàn chỉnh aptomat nhánh ≤120A, Kiểm tra vệ sinh, xử lý tiếp xúc,\r\nsửa lại chỗ bắt lắp đặt đấu nối hoàn chỉnh aptomat nhánh ≤50A, Kiểm tra vệ sinh\r\nvà lắp đặt đấu nối hoàn chỉnh đồng hồ Vôn+ampe hạ thế, Kiểm tra vệ sinh, lắp\r\nđặt đấu nối hoàn chỉnh biến dòng hạ thế, Lau chùi vệ sinh hệ thống thanh cái hạ\r\nthế\r\n      - Bảo dưỡng Tủ điện TĐ-ĐL 1, TĐ-ĐL 2: Kiểm tra vệ sinh, xử lý tiếp xúc,\r\nsửa lại chỗ bắt, lắp đặt đấu nối hoàn chỉnh aptomat nhánh ≤ 1000A, Máy cắt tổng,\r\nKiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt lắp đặt đấu nối hoàn chỉnh aptomat\r\nnhánh ≤250A, Kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt lắp đặt đấu nối\r\nhoàn chỉnh aptomat nhánh ≤120A, Kiểm tra vệ sinh và lắp đặt đấu nối hoàn chỉnh\r\nđồng hồ Vôn+ampe hạ thế, Kiểm tra vệ sinh, lắp đặt đấu nối hoàn chỉnh biến dòng\r\nhạ thế, Lau chùi vệ sinh hệ thống thanh cái hạ thế.\r\n      - Bảo dưỡng Tủ điện TĐ - ƯT1, TĐ-ƯT2: Kiểm tra vệ sinh, xử lý tiếp xúc,\r\nsửa lại chỗ bắt, lắp đặt đấu nối hoàn chỉnh aptomat nhánh ≤ 1000A, Máy cắt tổng,\r\nKiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt lắp đặt đấu nối hoàn chỉnh aptomat\r\nnhánh ≤250A, Kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt lắp đặt đấu nối\r\nhoàn chỉnh aptomat nhánh ≤160A, Kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ\r\nbắt lắp đặt đấu nối hoàn chỉnh aptomat nhánh ≤120A, Kiểm tra vệ sinh, xử lý tiếp\r\nxúc, sửa lại chỗ bắt lắp đặt đấu nối hoàn chỉnh aptomat nhánh ≤50A, Kiểm tra vệ\r\nsinh và lắp đặt đấu nối hoàn chỉnh đồng hồ Vôn+ampe hạ thế, Kiểm tra vệ sinh,\r\nlắp đặt đấu nối hoàn chỉnh biến dòng hạ thế, Lau chùi vệ sinh hệ thống thanh cái\r\nhạ thế\r\n3.1.3. Bảo dưỡng tủ điện trong nhà Tủ điện trong nhà:\r\n      - Kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt lắp đặt đấu nối hoàn chỉnh\r\naptomat nhánh ≤1.000A, ≤500A, ≤250ª Lau chùi vệ sinh hệ thống thanh cái hạ\r\nthế\r\n3.1.4. Bảo dưỡng máy phát điện: máy FGWilson model:P1000P1 động cơ\r\nPerkins : 2x1000kVa\r\n        - Kiểm tra, thay thế các phin lọc của dầu bôi trơn, phin lọc nhiên liệu\r\n        - Bảo dưỡng và sơn chống gỉ bộ phận xả khí bằng ống dẫn kim loại. Kiểm\r\ntra bảo dưỡng bộ điều khiển và cơ cấu điều tốc bằng ga tự động. Kiểm tra, siết lại\r\ncác bulong, ốc vít. Kiểm tra bảo dưỡng bộ nạp ắc quy (nguồn lưới và nguồn máy\r\nphát), bảo dưỡng hệ thống khởi động motor đề\r\n3.2. Cơ sở Tam Hiệp: máy Hyundai HD400SP công suất 300kVA , 380/230v\r\n50hz Imax 280A và máy phát Trường Lộc 75kVA 380/230v, 50hz Imax68A)\r\n      - Thay thế dầu bôi trơn động cơ, hệ thống lõi lọc dầu bôi trơn, hệ thống lõi\r\nlọc dầu nhiên liệu. Thay thế, vệ sinh bộ lọc khí. Thay thế, căn chỉnh hệ thống dây\r\ncuroa quạt gió làm mát và máy phát nạp ắc quy.\r\n\f      - Vệ sinh đầu bọp và cáp dẫn motor đề. Bổ sung dung dịch nước làm mát\r\nchống đóng cặn. Kiểm tra và siết chặt đai kẹp ống làm mát. Bảo dưỡng các bộ\r\ncảm biến nhiệt độ nước làm mát. Kiểm tra áp suất dầu bôi trơn. Kiểm tra hệ thống\r\nbôi trơn turbochange.\r\n      - Bảo dưỡng và sơn chống gỉ bộ phận xả khí bằng ống dẫn kim loại. Kiểm\r\ntra bảo dưỡng bộ điều khiển và cơ cấu điều tốc bằng ga tự động. Kiểm tra, siết lại\r\ncác bulong, ốc vít. Kiểm tra bảo dưỡng bộ nạp ắc quy (nguồn lưới và nguồn máy\r\nphát), bảo dưỡng hệ thống khởi động motor đề.\r\n3.3. Yêu cầu về phương pháp thực hiện, biện pháp tổ chức thi công, an toàn,\r\nvệ sinh lao động, phòng chống cháy nổ\r\n      - Nhà thầu phải đề ra yêu cầu về phương pháp thực hiện, biện pháp tổ chức\r\nthi công và các biện pháp đảm bảo an toàn vệ sinh lao động phù hợp với quy định\r\ncủa nhà sản xuất cho từng loại máy và quy định liên quan của pháp luật, quy định\r\nchuyên ngành và hiệu quả thực hiện gói thầu.\r\n3.4. Yêu cầu về chất lượng công việc\r\n      - Sau khi bảo trì, bảo dưỡng các thiết bị phải được đảm bảo trong tình trạng\r\nhoạt động bình thường, ổn định. Quá trình thực hiện bảo trì không sử dụng các\r\nvật dụng, chất tẩy rửa, hoặc có thao tác gây ảnh hưởng không tốt đến tình trạng\r\ncủa hệ thống và hoạt động chuyên môn tại Bệnh viện.\r\n      - Có báo cáo tình trạng cụ thể của từng loại thiết bị và khuyến cáo biện pháp\r\ntăng cường hiệu quả hoạt động của thiết bị. Trường hợp chủ đầu tư đã thực hiện\r\ntheo khuyến cáo của nhà thầu mà không khắc phục được tình trạng hoạt động kém\r\nhiệu quả của thiết bị, nhà thầu phải chịu toàn bộ chi phí mà chủ đầu tư đã bỏ ra\r\nkhi thực hiện khuyến cáo của nhà thầu.\r\n3.5. Yêu cầu khác\r\n      - Nhà thầu có lịch, kế hoạch bảo trì bảo dưỡng cụ thể cho từng lần bảo trì.\r\n      - Nhà thầu phải liệt kê đầy đủ thiết bị, máy móc vật tư để đảm bảo đáp ứng\r\ncông tác bảo trì bảo dưỡng trong bệnh viện.\r\n      - Hai bên thực hiện nghiệm thu chất lượng bảo trì, bảo dưỡng trong vòng 02\r\nngày sau khi hoàn tất việc bảo trì, bảo dưỡng đề đảm bảo không bỏ qua các yếu\r\ntố không đảm bảo hoạt động theo quy chuẩn của nhà sản xuất mà không được\r\nđược phát hiện kịp thời.\r\n4. Giải pháp và phương pháp luận:\r\n    Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện\r\ndịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n      1. Giải pháp và phương pháp luận;\r\n      2. Kế hoạch công tác;\r\n5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n5.1. Quy định về kiểm tra\r\n\f       Chủ đầu tư thực hiện kiểm tra đột xuất vào bất kỳ thời điểm nào trong thời\r\ngian thực hiện hợp đồng, khi phát hiện các nội dung không đúng theo hợp đồng ký\r\nkết sẽ thông báo để nhà thầu xử lý, khắc phục trong vòng 03 giờ kể từ thời điểm\r\nthông báo. Nếu nhà thầu không thực hiện khắc phục trong thời gian nêu trên 02 lần\r\nthì Chủ đầu tư sẽ lập biên bản mà không cần có xác nhận của nhà thầu nhưng phải\r\ncó bằng chứng về việc đã có thông tin về vấn đề cần khắc phục cho nhà thầu. Mỗi\r\nbiên bản xử phạt vi phạm hợp đồng có giá trị 5% giá trị của kỳ thanh toán đó, nhưng\r\ntổng giá trị xử phạt không quá 50% tổng giá trị của kỳ thanh toán đó.\r\n5.2. Quy định về nghiệm thu sản phẩm\r\n       Trước khi bảo trì, bảo dưỡng, Nhà thầu phải cho khởi chạy các thiết bị và\r\nxác nhận cùng với chủ đầu tư tình trạng thiết bị hiện tại.\r\n       Sau khi nhà thầu thực hiện xong công tác bảo trì, bảo dưỡng xong bên nhà\r\nthầu cho thiết bị chạy thử trong vòng 03 giờ. Trường hợp thiết bị chạy ổn định, đáp\r\nứng đầy đủ các yêu cầu, không xảy ra lỗi thì bên nhà thầu cùng đại diện chủ đầu tư\r\nký xác nhận biên bản nghiệm thu.\r\n\r\nGhi chú: Nhà thầu áp dụng mức Thuế suất VAT 10%. Bên Mời thầu hiệu\r\nchỉnh, đánh giá giá dự thầu của E-HSDT trên mặt bằng mức Thuế suất\r\nVAT10%."}