{"text":"--- Tệp: C5 MPĐ.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                                      Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n     Mục 1. Yêu cầu về kỹ thuật\r\n     1.1. Giới thiệu chung về phương án, gói thầu\r\n     - Tên phương án: Mua tập trung máy phát điện năm 2024 của Agribank.\r\n      - Chủ đầu tư: Ngân hàng Nông nghiệp và Phát triển Nông thôn Việt Nam - Hội đồng mua sắm tập trung máy phát\r\nđiện năm 2024 của Agribank\r\n      - Quy mô phương án: Trang bị 62 máy phát điện (bao gồm cả cáp nguồn) cho các đơn vị trực thuộc Agribank,\r\ntrong đó:\r\n     + Máy phát điện công suất 30KVA: 36 máy, cáp nguồn: 1.407m.\r\n     + Máy phát điện công suất 100KVA: 23 máy, cáp nguồn: 932m.\r\n     + Máy phát điện công suất 200KVA: 3 máy, cáp nguồn: 115m.\r\n     - Địa điểm trang bị: Tại các đơn vị trực thuộc Agribank (Phụ lục kèm theo).\r\n     - Nguồn vốn: Đầu tư mua sắm tài sản cố định của Agribank.\r\n     - Tên gói thầu: Cung cấp máy phát điện năm 2024 cho Agribank\r\n     - Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi trong nước, qua mạng\r\n     - Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ.\r\n     - Hình thức hợp đồng: Hợp đồng đơn giá cố định.\r\n     - Thời gian thực hiện gói thầu: Tối đa 180 ngày (bao gồm cả ngày nghỉ, ngày lễ), kể từ ngày hợp đồng có hiệu lực.\r\n\f          - Phạm vi công việc của nhà thầu: Phạm vi công việc của nhà thầu bao gồm (nhưng không hạn chế) các nội dung\r\nsau:\r\n          + Cung cấp, vận chuyển thiết bị và vật liệu tới địa điểm cung cấp;\r\n          + Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết bị;\r\n          + Lắp đặt các thiết bị theo đúng vị trí và yêu cầu của Chủ đầu tư;\r\n      + Thử nghiệm vật liệu, thiết bị riêng biệt. Thử nghiệm hệ thống thoả mãn các yêu cầu kỹ thuật và yêu cầu của tổ\r\nchức quản lý có liên quan. Chịu mọi chi phí nghiệm thu, thử nghiệm hệ thống;\r\n          + Theo dõi vận hành hệ thống, bảo trì, bảo hành thiết bị theo luật định;\r\n          + Hướng dẫn sử dụng vận hành, hướng dẫn bảo trì hàng hóa.\r\n          1.2. Yêu cầu về kỹ thuật\r\n          a) Yêu cầu chung\r\n          - Toàn bộ các máy phát điện được cung cấp phải mới 100%, nguyên đai, nguyên kiện, được sản xuất từ năm 2024\r\ntrở đi.\r\n      - Toàn bộ hàng hoá thiết bị cung cấp phải có nhãn hiệu, model, nguồn gốc, hãng sản xuất, xuất xứ rõ ràng, có giấy\r\nchứng nhận xuất xưởng của nhà sản xuất. Các thiết bị chính của máy phát điện như: Động cơ, đầu phát, bảng điều khiển\r\nphải có chứng nhận xuất xứ hàng hóa (CO) của cơ quan có thẩm quyền cấp, chứng nhận chất lượng sản phẩm (CQ) của\r\nnhà sản xuất.\r\n    - Máy phát điện đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ:\r\nQCVN19:2009/BTNMT ngày 16/11/2009.\r\n          - Máy phát điện và các bộ phận chính bao gồm động cơ, đầu phát phải có xuất xứ G7, Châu Âu, Hàn Quốc, Ấn Độ.\r\n      - Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật (bao gồm tài liệu kỹ thuật của tổ máy phát điện, động cơ, đầu phát,\r\nhệ thống điều khiển,...) để chứng minh hàng hoá dự thầu đáp ứng các yêu cầu kỹ thuật của E-HSMT. Các tiêu chí kỹ thuật\r\n\fmà nhà thầu tuyên bố đáp ứng phải tham chiếu cụ thể đến trang tài liệu tương ứng để kiểm tra.\r\n       - Tài liệu kỹ thuật bằng tiếng Việt. Đối với tài liệu kỹ thuật bằng ngôn ngữ khác nhà thầu phải cung cấp bản dịch\r\nsang tiếng Việt và phải chịu trách nhiệm về bản dịch đó (dịch các nội dung chứng minh các thông số kỹ thuật theo yêu cầu\r\ncủa E-HSMT).\r\n        - Nhà sản xuất máy phát điện: Đáp ứng các tiêu chuẩn ISO 9001, ISO 14001, hoặc các tiêu chuẩn tương đương\r\nkhác.\r\n      - Máy phát điện đáp ứng các tiêu chuẩn sản xuất và chế tạo: TCVN 9729 (ISO 8528), TCVN 7144 (ISO 3046)\r\nhoặc các tiêu chuẩn tương đương khác.\r\n     - Yêu cầu về điều kiện nhiệt độ, độ ẩm hoạt động Máy phát điện: Nhiệt độ lên đến 40 độ C, độ ẩm lên tới 95%\r\nkhông ngưng tụ.\r\n      - Thiết bị được cung cấp tới nơi kiểm định (tại vị trí bất kỳ) phải trong dạng đóng gói của Nhà sản xuất; các thông số\r\nbên trong phải phù hợp với đặc tính kỹ thuật được thoả thuận trong hợp đồng. Bất kỳ sự thay đổi nguồn gốc, chủng loại,\r\nquy cách kỹ thuật nào sẽ không được chấp thuận.\r\n      - Agribank được bồi thường mọi thiệt hại do khiếu nại của bên thứ ba (nếu có) đối với việc vi phạm bản quyền sáng\r\nchế, nhãn hiệu thương mại hoặc thiết kế hàng hóa.\r\n        - Agribank không phải trả thêm bất kỳ khoản chi phí nào liên quan đến thiết bị do Nhà thầu cung cấp.\r\n        b) Yêu cầu cụ thể\r\n        b1) Máy phát điện công suất 30KVA: 36 chiếc, cáp nguồn 1.407m\r\n\r\n\r\nSTT               Tiêu chí kỹ thuật                                 Cấu hình kỹ thuật tối thiểu\r\n  A       Yêu cầu chung của tổ máy\r\n  1.      Loại máy                            Tổ máy phát điện chạy dầu Diesel thông dụng, không chổi than, tự kích\r\n\fSTT              Tiêu chí kỹ thuật                            Cấu hình kỹ thuật tối thiểu\r\n                                         từ, tự động điều chỉnh điện áp và trang bị vỏ cách âm đồng bộ theo máy.\r\n\r\n 2.    Công suất liên tục                ≥ 30 kVA\r\n 3.    Công suất dự phòng                ≥ 33 kVA\r\n 4.    Điện áp                           220/380V\r\n 5.    Độ ổn định điện áp                ±1%\r\n 6.    Tần số                            50Hz\r\n 7.    Số pha – Số dây                   3 pha 4 dây\r\n 8.    Tốc độ quay                       1.500 vòng/phút\r\n 9.    Bình nhiên liệu                   ≥ 75 lít\r\n     Độ ồn cách 7m ở 100% tải, không\r\n 10.                                 ≤ 68dB\r\n     gian mở\r\n     Mức tiêu hao nhiên liệu ở 100%\r\n 11.                                 ≤ 9,5 lít/giờ\r\n     tải\r\n 12. Khởi động                           Đề điện\r\n B     Thông số kỹ thuật, tính năng của động cơ\r\n 1.    Kiểu động cơ                      4 thì, sử dụng nhiên liệu diesel, làm mát bằng nước.\r\n 2.    Công suất liên tục                ≥ 28,3 Kw\r\n 3.    Số xilanh, cách bố trí            ≥ 4 xilanh, thẳng hàng\r\n 4.    Dung tích xylanh                  ≥ 2,54 lít\r\n\fSTT             Tiêu chí kỹ thuật                           Cấu hình kỹ thuật tối thiểu\r\n 5.   Tỷ số nén                     ≥ 17:1\r\n 6.   Bộ điều tốc                     Điện tử hoặc cơ khí\r\n 7.   Hệ thống phun nhiên liệu        Trực tiếp\r\n 8.   Nạp khí                         Turbo tăng áp\r\n 9.   Tốc độ quay                     1.500 vòng/phút\r\n C    Thông số của đầu phát\r\n 1.   Kiểu đầu phát                   Đồng bộ, tự kích từ, không chổi than\r\n 2.   Hệ thống điều chỉnh điện áp     AVR\r\n 3.   Công suất định mức              ≥ 30 kVA\r\n 4.   Công suất dự phòng              ≥ 33 kVA\r\n 5.   Hệ số công suất                 ≥ 0,8\r\n 6.   Điện áp                         220/380V\r\n 7.   Tần số                          50Hz\r\n 8.   Cấp cách điện                   H\r\n 9.   Cấp bảo vệ                      ≥ IP23\r\n D    Hệ thống điều khiển bảo vệ và đo lường\r\n 1.   Chủng loại                      Bảng điều khiển kỹ thuật số\r\n                                      - Màn hình hiển thị LCD;\r\n 2.   Chức năng đo lường, hiển thị\r\n                                      - Dòng điện, điệp áp, tần số, thời gian chạy, công suất,…\r\n 3.   Chức năng cảnh báo/bảo vệ       Quá tải; quá dòng; quá tốc,...\r\n\fSTT                Tiêu chí kỹ thuật                         Cấu hình kỹ thuật tối thiểu\r\n E      Bộ chuyển nguồn tự động ATS\r\n 1.     Các thông số hoạt động          Dòng điện định mức 100A, 3 pha.\r\n                                        Tự động đóng/cắt tải; tắt/mở máy phát điện. Bảo vệ sự cố điện lưới/máy\r\n 2.     Chức năng điều khiển\r\n                                        phát điện.\r\n 3.     Hiển thị                        Đèn báo.\r\n 4.     Công tắc                        Chế độ vận hành Tự động - Thủ công\r\n F      Vỏ chống ồn                     Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi thích hợp để ngoài trời.\r\n G      Cáp nguồn                       Loại CU/XLPE/PVC 3x16mm2 +1x10mm2\r\n\r\n\r\n      b2) Máy phát điện công suất 100 KVA: 23 chiếc, cáp nguồn 932m\r\nSTT                Tiêu chí kỹ thuật                         Cấu hình kỹ thuật tối thiểu\r\n A      Yêu cầu chung của tổ máy\r\n                                        Tổ máy phát điện chạy dầu Diesel thông dụng, không chổi than, tự kích\r\n 1.    Loại máy                         từ, tự động điều chỉnh điện áp và trang bị vỏ giảm âm đồng bộ theo\r\n                                        máy.\r\n 2.    Công suất liên tục               ≥ 100 kVA\r\n 3.    Công suất dự phòng               ≥ 110 kVA\r\n 4.    Điện áp                          220/380V\r\n 5.    Độ ổn định điện áp               ±1%\r\n 6.    Tần số                           50Hz\r\n\fSTT             Tiêu chí kỹ thuật                            Cấu hình kỹ thuật tối thiểu\r\n 7.   Số pha – Số dây                   3 pha – 4 dây\r\n 8.   Tốc độ quay                       1.500 vòng/phút\r\n      Độ ồn cách 7m ở 100% tải, không\r\n 9.                                   ≤ 69dB\r\n      gian mở.\r\n 10. Bình nhiên liệu                    ≥ 150 lít\r\n 11. Tiêu hao nhiên liệu ở 100% tải     ≤ 28,3 lít/giờ\r\n12.   Khởi động                         Đề điện\r\n B    Thông số kỹ thuật, tính năng của động cơ\r\n 1.   Kiểu động cơ                      4 thì, sử dụng nhiên liệu diesel, làm mát bằng nước.\r\n 2.   Công suất liên tục                ≥ 81,6 Kw\r\n 3.   Số xilanh, cách bố trí            ≥ 4 xilanh, thẳng hàng\r\n 4.   Dung tích xylanh                  ≥ 4,837 lít\r\n 5.   Tỷ số nén                       ≥ 17:1\r\n 6.   Bộ điều tốc                       Điện tử hoặc ly tâm cơ khí\r\n 7.   Hệ thống phun nhiên liệu          Trực tiếp\r\n 8.   Nạp khí                           Turbo tăng áp sau khi làm mát\r\n 9.   Tốc độ quay                       1.500 vòng/phút\r\n C    Thông số của đầu phát\r\n 1.   Kiểu đầu phát                     Đồng bộ, tự kích từ, không chổi than.\r\n 2.   Hệ thống điều chỉnh điện áp       AVR\r\n\fSTT              Tiêu chí kỹ thuật                          Cấu hình kỹ thuật tối thiểu\r\n 3.   Công suất liên tục              ≥ 100 kVA\r\n 4.   Công suất dự phòng              ≥ 110 kVA\r\n 5.   Hệ số công suất                 ≥ 0,8\r\n 6.   Điện áp                         220/380V\r\n 7.   Tần số                          50Hz\r\n 8.   Cấp cách điện                   H\r\n 9.   Cấp bảo vệ                      ≥ IP23\r\n D    Hệ thống điều khiển bảo vệ và đo lường\r\n 1.   Chủng loại                      Bảng điều khiển kỹ thuật số\r\n                                      - Màn hình hiển thị LCD;\r\n 2.   Chức năng đo lường hiển thị\r\n                                      - Dòng điện, điệp áp, tần số, thời gian chạy, công suất,…\r\n 3.   Chức năng cảnh báo/bảo vệ       Quá tải; quá dòng; quá tốc,...\r\n E    Bộ chuyển nguồn tự động ATS\r\n 1.   Các thông số hoạt động          Dòng điện định mức 200A, 3 pha.\r\n                                      Tự động đóng/cắt tải; tắt/mở máy phát điện. Bảo vệ sự cố điện lưới/máy\r\n 2.   Chức năng điều khiển\r\n                                      phát điện.\r\n 3.   Hiển thị                        Đèn báo.\r\n 4.   Công tắc                        Chế độ vận hành Tự động – Thủ công.\r\n F    Vỏ chống ồn                      Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi thích hợp để ngoài trời.\r\n G    Cáp nguồn                       Loại CU/XLPE/PVC 3x50mm2 +1x25mm2\r\n\f      b3) Máy phát điện công suất 200 KVA: 03 chiếc, cáp nguồn 115m\r\nSTT              Tiêu chí kỹ thuật                             Cấu hình kỹ thuật tối thiểu\r\nA      Yêu cầu chung của tổ máy\r\n                                          Tổ máy phát điện chạy dầu Diesel thông dụng, không chổi than, tự kích\r\n1.     Loại máy\r\n                                          từ, tự động điều chỉnh điện áp và trang bị vỏ cách âm đồng bộ theo máy.\r\n2.     Công suất liên tục                 ≥ 200 kVA\r\n3.     Công suất dự phòng                 ≥ 220 kVA\r\n4.     Điện áp                            220/380V\r\n5.     Độ ổn định điện áp                 ±1%\r\n6.     Tần số                             50Hz\r\n7.     Số pha – Số dây                    3 pha 4 dây\r\n8.     Tốc độ quay                        1.500 vòng/phút\r\n9.     Bình nhiên liệu                    ≥ 400 lít\r\n    Độ ồn cách 7m ở 100% tải, không\r\n10.                                  ≤ 69dB\r\n    gian mở.\r\n    Mức tiêu hao nhiên liệu tại 100%\r\n11.                                  ≤ 47,1 lít/giờ\r\n    tải\r\n12. Khởi động                             Đề điện\r\nB      Thông số kỹ thuật, tính năng của động cơ\r\n1.     Kiểu động cơ                       Động cơ Diesel 4 thì làm mát bằng nước.\r\n\fSTT            Tiêu chí kỹ thuật                              Cấu hình kỹ thuật tối thiểu\r\n2.    Công suất liên tục                 ≥ 185 Kw\r\n3.    Số xy lanh, cách bố trí            ≥ 6 xy lanh, thẳng hàng\r\n4.    Dung tích xylanh                   ≥ 7,255 lít\r\n5.    Tỷ số nén                        ≥ 17:1\r\n6.    Bộ điều tốc                        Điện tử\r\n7.    Hệ thống phun nhiên liệu           Trực tiếp\r\n8.    Nạp khí                            Turbo tăng áp sau khi làm mát\r\n9.    Tốc độ quay                        1.500 vòng/phút\r\nC     Thông số của đầu phát\r\n1.    Kiểu đầu phát                      Đồng bộ, tự kích từ, không chổi than\r\n2.    Hệ thống điều chỉnh điện áp        AVR\r\n3.    Công suất liên tục                 ≥ 200 KVA\r\n4.    Công suất dự phòng                 ≥ 220 KVA\r\n5.    Hệ số công suất                    ≥ 0,8\r\n6.    Điện áp                           220/380V\r\n7.    Tần số                             50Hz\r\n8.    Cấp cách điện                      H\r\n9.    Cấp bảo vệ                         ≥ IP23\r\nD     Hệ thống điều khiển bảo vệ và đo lường\r\n1.    Chủng loại                         Bảng điều khiển kỹ thuật số\r\n2.    Chức năng đo lường hiển thị        - Màn hình hiển thị LCD;\r\n\fSTT               Tiêu chí kỹ thuật                                Cấu hình kỹ thuật tối thiểu\r\n                                             - Dòng điện, điệp áp, tần số, thời gian chạy, công suất,…\r\n  3.   Chức năng cảnh báo/bảo vệ             Quá tải; quá dòng; quá tốc,...\r\n  E    Bộ chuyển nguồn tự động ATS\r\n  1.   Các thông số hoạt động                Dòng điện định mức 400A, 3 pha.\r\n                                             Tự động đóng/cắt tải; tắt/mở máy phát điện. Bảo vệ sự cố điện lưới/máy\r\n  2.   Chức năng điều khiển\r\n                                             phát điện.\r\n  3.   Hiển thị                              Đèn báo.\r\n  4.   Công tắc                              Chế độ vận hành Tự động – Thủ công\r\n  F    Vỏ chống ồn                           Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi thích hợp để ngoài trời.\r\n  G    Cáp nguồn                             Loại CU/XLPE/PVC 3x95mm2 +1x50mm2\r\n      - Bất kỳ thương hiệu, ký mã hiệu (nếu có) trong bảng yêu cầu kỹ thuật là để minh họa các tiêu chuẩn chất lượng, tính\r\nnăng kỹ thuật yêu cầu. Nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà sản xuất, thương hiệu, mã\r\nhiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử\r\ndụng theo yêu cầu hoặc \"tương đương\", hoặc \"ưu việt hơn\" so với các yêu cầu tối thiểu của E-HSMT. Trường hợp nhà thầu\r\nchào hàng hóa tương đương, nhà thầu phải cung cấp tài liệu kèm theo để chứng minh.\r\n      - Trong yêu cầu về kỹ thuật, nếu cụm từ “tương đương” được mô tả sau các yêu cầu về kỹ thuật của thiết bị thì được\r\nhiểu tương đương về đặc tính kỹ thuật, tiêu chuẩn công nghệ, nếu cụm từ “tương đương” được mô tả sau các yêu cầu về\r\nchức năng của thiết bị thì được hiểu tương đương về tính năng sử dụng.\r\n      1.3. Yêu cầu về bảo hành và hỗ trợ kỹ thuật, xử lý sự cố\r\n      a) Thời gian bảo hành: Tất cả thiết bị phải được bảo hành tối thiểu 24 tháng kể từ ngày ký Biên bản nghiệm thu tổng\r\nthể hợp đồng.\r\n\f       b) Địa điểm bảo hành: Tại các đơn vị trực thuộc của Agribank (Theo Phụ lục danh sách trang bị máy phát điện cho\r\ncác đơn vị trực thuộc Agribank kèm theo).\r\n       c) Chế độ bảo hành, hỗ trợ kỹ thuật và xử lý sự cố trong thời gian bảo hành:\r\n       - Đối với địa bàn TP. Hà Nội, Đà Nẵng và TP. Hồ Chí Minh: Thời gian khắc phục sự cố trong vòng 04 giờ kể từ khi\r\nnhận được thông báo của Agribank (bằng văn bản, điện thoại, email, fax), các nhân sự của nhà thầu phải có mặt để thực\r\nhiện khắc phục các hư hỏng, sự cố.\r\n       - Đối với các tỉnh còn lại: Thời gian khắc phục sự cố trong vòng 12 giờ kể từ khi nhận được thông báo của Agribank\r\n(bằng văn bản, điện thoại, email, fax), các chuyên gia của nhà thầu phải có mặt để thực hiện khắc phục các hư hỏng, sự cố.\r\n       - Trường hợp chậm quá thời gian quy định nêu trên mà nhà thầu không có mặt tại địa điểm lắp đặt để khắc phục sự\r\ncố thì Agribank có quyền thuê bên thứ ba sửa chữa, mọi chi phí sửa chữa do nhà thầu chịu theo thực tế phát sinh.\r\n       - Trường hợp sự cố không khắc phục được, phải thay thế linh kiện hoặc thiết bị mới, nhà thầu phải thay thế trong\r\nthời gian không quá 10 ngày kể cả ngày nghỉ, ngày lễ, mọi chi phí liên quan do nhà thầu chịu. Trong quá trình khắc phục\r\nsự cố, nhà thầu phải cam kết có giải pháp tạm thời (cho mượn thiết bị thay thế,…), đảm bảo không ảnh hưởng đến hoạt\r\nđộng kinh doanh của Agribank.\r\n       - Hỗ trợ từ xa qua điện thoại hoặc email: Yêu cầu thời gian hỗ trợ là 24x7.\r\n       d) Nhà thầu phải cung cấp một đầu mối liên lạc duy nhất để tiếp nhận các thông tin liên quan đến việc bảo hành và\r\nhỗ trợ kỹ thuật máy phát điện.\r\n       e) Các vật tư, linh kiện thay thế phải đảm bảo mới 100% sản xuất từ năm 2024 trở đi, của chính hãng sản xuất, đúng\r\nchủng loại với thiết bị cần phải bảo hành.\r\n       f) Quy trình bảo hành: Nhà thầu cung cấp phải xây dựng quy trình để thực hiện bảo hành máy phát điện cung cấp\r\ncho Agribank, bao gồm các nội dung sau:\r\n       - Đơn vị sử dụng thiết bị trực tiếp thông báo đến bộ phận bảo hành (theo hình thức văn bản điện thoại, email, fax...)\r\nthông tin liên quan đến máy phát điện cần bảo hành.\r\n       - Bộ phận bảo hành của nhà thầu cung cấp máy phát điện tiếp nhận thông tin và khắc phục sự cố sớm nhất kể từ khi\r\nnhận được thông tin.\r\n       1.4. Yêu cầu về thuế suất giá trị gia tăng\r\n\f       Nhà thầu chào giá hàng hóa với thuế suất giá trị gia tăng là 10%, trường hợp có sự điều chỉnh mức thuế VAT thì\r\nviệc thanh, quyết toán sẽ áp dụng theo quy định của nhà nước tại thời điểm thanh, quyết toán theo quy định.\r\n       1.5. Các yêu cầu khác\r\n       Nhà thầu\r\n       Mục 2. Bản vẽ\r\n       Không có bản vẽ\r\n       Mục 3. Nghiệm thu và bàn giao thiết bị\r\n       - Hội đồng mua sắm tập trung tổ chức nghiệm thu kỹ thuật sơ bộ máy phát điện tại kho của Nhà thầu. Nhà thầu có\r\ntrách nhiệm vận chuyển, lắp đặt vận hành chạy thử, bàn giao nghiệm thu máy phát điện cho các đơn vị trực thuộc\r\nAgribank theo Phụ lục Danh sách trang bị máy phát điện cho các đơn vị trực thuộc Agribank quy định trong hợp đồng.\r\nNhà thầu phải chịu trách nhiệm mua bảo hiểm cho mọi rủi ro có thể xảy ra đối với máy phát điện trong quá trình lưu kho,\r\nvận chuyển, lắp đặt chạy thử, bàn giao tại nơi sử dụng của các đơn vị trực thuộc Agribank.\r\n      - Nhà thầu và các đơn vị của Agribank ký biên bản bàn giao, nghiệm thu máy phát điện (Dây cáp nguồn lắp đặt\r\ncho từng máy phát điện sẽ nghiệm thu theo thực tế số mét dây lắp đặt nhưng không vượt số mét dây quy định trong hợp\r\nđồng đã ký) làm cơ sở để Hội đồng mua sắm tập trung nghiệm thu tổng thể hợp đồng và thanh toán cho nhà thầu.\r\n      - Hội đồng mua sắm tập trung thực hiện nghiệm thu tổng thể hợp đồng sau khi Nhà thầu hoàn thành nghiệm thu và\r\nbàn giao máy phát điện cho các đơn vị trực thuộc Agribank sử dụng theo địa điểm được quy định trong hợp đồng ký kết\r\ngiữa hai bên.\r\n\r\n\r\n\r\n\r\n                                       PHỤ LỤC - Địa điểm bàn giao, lắp đặt\r\n\f                               Máy 30KVA    Máy 100KVA    Máy 200KVA\r\nSTT      TÊN ĐƠN VỊ            Số     Dây     Số    Dây     Số    Dây            Địa chỉ\r\n                             lượng    Cáp   lượng   Cáp   lượng Cáp\r\n      Lai Châu                                                          Tổ dân phố 15, thị trấn\r\n 1    (PGD Số 3 - CN Tân      1       25                                Tân Uyên, huyện Tân\r\n      Uyên)                                                             Uyên, tỉnh Lai Châu,\r\n                                                                        Số 142 đường Hòa Bình,\r\n      Lạng Sơn                                                          khu 3, TT Đình Lập,\r\n 2                            1      130\r\n      (CN Đình Lập)                                                     huyện Đình Lập, tỉnh\r\n                                                                        Lạng Sơn\r\n                                                                        Tiểu khu 7, thị trấn Chợ\r\n      Bắc Cạn\r\n 3                                            1                         Rã, huyện Ba Bể, tỉnh Bắc\r\n      (CN Ba Bể)\r\n                                                                        Cạn\r\n 4    Bắc Giang               2      110      1     40\r\n                                                                        Số 364 đường Thân Nhân\r\n                                                                        Trung, phường Bích\r\n      H. Việt Yên                             1     40\r\n                                                                        Động, thị xã Việt Yên,\r\n                                                                        tỉnh Bắc Giang\r\n                                                                        Số 322 đường Thân Công\r\n      PGD Nếnh - H. Việt\r\n                              1       70                                Tài, phường Nếnh, thị xã\r\n      Yên\r\n                                                                        Việt Yên, tỉnh Bắc Giang\r\n                                                                        Số 310 đường Giáp Hải,\r\n      PGD Tự Lạn - H. Việt\r\n                              1       40                                phường Tự Lạn, thị xã\r\n      Yên\r\n                                                                        Việt Yên, tỉnh Bắc Giang\r\n 5    Bắc Giang II            3       40\r\n      PGD Thọ Xương - Hội                                               Số 109 đường Trần\r\n                              1       12\r\n      sở                                                                Nguyên Hãn\r\n      PGD Số 11 - Hội sở      1       12                                Số nhà 128 đường 295 B\r\n\f                                             Số 1030 đường Lê Lợi, TP\r\n    PGD Dĩnh Kế - Hội sở   1   16\r\n                                             Bắc Giang\r\n6   Phú Thọ                3   83   1   20\r\n    PGD Xuân Lũng - H.                       Khu 04 Xuân Lũng, Lâm\r\n                           1   50\r\n    Lâm Thao                                 Thao, Phú Thọ\r\n                                             Khu 05 TT Thanh Thủy, H\r\n    H. Thanh Thủy                   1   20\r\n                                             Thanh Thủy, Phú Thọ\r\n    PGD Trung Nghĩa - H.                     Khu 02 Đồng Trung, H\r\n                           1   15\r\n    Thanh Thủy                               Thanh Thủy, Phú Thọ\r\n    PGD Hoàng Xá - H.                        Khu 22, Hoàng Xá, H\r\n                           1   18\r\n    Thanh Thủy                               Thanh Thủy, Phú Thọ\r\n7   Phú Thọ II             1   30   1   20\r\n                                             Số 74 đường Đinh Tiên\r\n                                             Hoàng, phường Hùng\r\n    TX Phú Thọ                      1   20\r\n                                             Vương, thị xã Phú Thọ,\r\n                                             tỉnh Phú Thọ\r\n                                             Khu 2, xã Trạm Thản,\r\n    PGD Trạm Thản - H.\r\n                           1   30            huyện Phù Ninh, tỉnh Phú\r\n    Phù Ninh\r\n                                             Thọ\r\n                                             Số 421, đường Hải Chi,\r\n    Quảng Ninh (CN Ba                        khu 1, thị trấn Ba Chẽ,\r\n8                                   1   60\r\n    Chẽ)                                     huyện Ba Chẽ, tỉnh Quảng\r\n                                             Ninh\r\n    Tây Quảng Ninh (Hội\r\n9                          2   60\r\n    sở)\r\n                                             Số 268 đường Nguyễn\r\n    PGD Đông Triều - Hội                     Bình, phường Đông Triều,\r\n                           1   30\r\n    sở                                       TX Đông Triều, tỉnh\r\n                                             Quảng Ninh\r\n\f                                                        Số 60 thôn Đạm Thủy, Xã\r\n     PGD Thủy An - Hội sở   1   30                      Thủy An, thị xã Đông\r\n                                                        Triều, Quảng Ninh\r\n                                                        Số 4 Phạm Ngọc Thạch,\r\n10   Thăng Long                       1   30            phường Kim Liên, quận\r\n                                                        Đống Đa, TP Hà Nội\r\n11   Hà Nội I              2   90\r\n                                                        Thôn 2, xã Quảng Bị,\r\n     PGD Quảng Bị - CN\r\n                            1   30                      huyện Chương Mỹ, TP Hà\r\n     Chương Mỹ\r\n                                                        Nội\r\n                                                        Tổ 5, Khu Chiến Thắng,\r\n     CN Xuân Mai            1   60                      TT Xuân Mai, huyện\r\n                                                        Chương Mỹ, TP Hà Nội\r\n                                                        Tiểu khu Phú Mỹ, TT Phú\r\n     Hà Nội II (CN Phú\r\n12                                    1   25            Xuyên, huyện Phú Xuyên,\r\n     Xuyên)\r\n                                                        TP Hà Nội\r\n                                                        Số 107 đường Quảng Oai,\r\n13   Hà Tây I (CN Ba Vì)              1   60            TT Tây Đằng, huyện Ba\r\n                                                        Vì, TP Hà Nội\r\n                                                        Số 283 Lạch Tray, phường\r\n14   Hải Phòng (Hội sở)                       1   60   Đằng Giang, quận Ngô\r\n                                                        Quyền, TP Hải Phòng\r\n                                                        Số 9 đường Đà Nẵng, TT\r\n     Bắc Hải Phòng (CN\r\n15                                    1   50            Núi Đèo, huyện Thủy\r\n     Thủy Nguyên)\r\n                                                        Nguyên, TP Hải Phòng\r\n16   Hải Dương II           3   210\r\n                                                        KDC Tân Tiến - Bích\r\n     PGD Côn Sơn - Hội sở   1   60                      Động, phường Cộng Hòa,\r\n                                                        TP Chí Linh, tỉnh Hải\r\n\f                                                        Dương\r\n                                                        Thôn Lai Khê, xã Cộng\r\n     PGD Lai Khê - H. Kim\r\n                            1                           Hòa, H. Kim Thành, tỉnh\r\n     Thành\r\n                                                        Hải Dương\r\n                                                        Khu Chi Ngãi, phường\r\n     CN Đại Tân             1   150                     Cộng Hòa, TP Chí Linh,\r\n                                                        tỉnh Hải Dương.\r\n17   Hưng Yên II            1   60    1   50\r\n                                                        Thôn Thư Thị, xã Tân\r\n     H. Yên Mỹ                        1   50            Lập, huyện Yên Mỹ, tỉnh\r\n                                                        Hưng Yên\r\n                                                        Thôn Từ Hồ, xã Yên Phú,\r\n     PGD Từ Hồ - H. Yên\r\n                            1   60                      huyện Yên Mỹ, tỉnh Hưng\r\n     Mỹ\r\n                                                        Yên\r\n     Bắc Nam Định (PGD                                  Km số 5, Quốc lộ 21, Xã\r\n18   Đặng Xá- CN Mỹ         1   100                     Mỹ Hưng, huyện Mỹ Lộc,\r\n     Lộc)                                              tỉnh Nam Định\r\n19   Ninh Bình              1   30    1   80\r\n                                                        Phố Cầu Huyện, thị trấn\r\n     H. Hoa Lư                        1   80            Thiên Tôn, huyện Hoa Lư,\r\n                                                        tỉnh Ninh Bình\r\n                                                        Phố An Hòa, phường Ninh\r\n     PGD KV Ninh Phong      1   30                      Phong, thành phố Ninh\r\n                                                        Bình, tỉnh Ninh Bình\r\n                                                        Khu Nhân Cầu 3, TT\r\n     Bắc Thái Bình (CN\r\n20                                             1   10   Hưng Hà, huyện Hưng Hà,\r\n     Hưng Hà)\r\n                                                        tỉnh Thái Bình\r\n     Thanh Hóa (CN                                      Số 11 Phan Chu Trinh, TP\r\n21                                    1\r\n     Thành phố)                                         Thanh Hóa, tỉnh Thanh\r\n\f                                             Hóa\r\n22   Nam Thanh Hoá         3   30   1   15\r\n                                             Số 268 Lê Lợi, Khu 3 Thị\r\n                                             trấn Thường Xuân, huyện\r\n     H. Thường Xuân                 1   15\r\n                                             Thường Xuân, tỉnh Thanh\r\n                                             Hóa\r\n                                             Số 268 Lê Lợi, Khu 3 Thị\r\n     PGD Luận Thành - H.                     trấn Thường Xuân, huyện\r\n                           1   10\r\n     Thường Xuân                             Thường Xuân, tỉnh Thanh\r\n                                             Hóa\r\n                                             TDP Hồng Phong, Phường\r\n     PGD Hải Ninh - H.\r\n                           1   10            Hải Ninh, thị xã Nghi Sơn,\r\n     Tĩnh Gia\r\n                                             tỉnh Thanh Hóa\r\n                                             Số 267 Nguyễn Trãi,\r\n     CN Số 2               1   10            phường Tân Sơn, TP\r\n                                             Thanh Hóa\r\n23   Nghệ An               2   75\r\n     PGD Cảng - CN TX                        Số 184 đường Bình Minh,\r\n                           1   50\r\n     Cửa Lò                                  TX Cửa Lò, tỉnh Nghệ An\r\n     PGD Bắc Cầu Bùng -                      Thôn Cầu Bùng, Diễn Kỷ,\r\n                           1   25\r\n     H. Diễn Châu                            Diễn Châu, tỉnh Nghệ AN\r\n                                             Tổ dân phố 5, TT Thạch\r\n     Hà Tĩnh II (CN\r\n24                                  1   30   Hà, huyện Thạch Hà, tỉnh\r\n     Thạch Hà)\r\n                                             Hà Tĩnh\r\n25   Quảng Trị             1   20   1   40\r\n                                             Km 12 Quốc lộ 9, Thị trấn\r\n     CN Cam Lộ                      1   40   Cam Lộ, huyện Cam Lộ,\r\n                                             tỉnh Quảng Trị\r\n     PGD Bắc Cửa Việt -    1   20            Khu phố 1, Thị trấn Cửa\r\n\f     CN Gio Linh                                       Việt, huyện Gio Linh, tỉnh\r\n                                                       Quảng Trị\r\n                                                       228 Nguyễn Văn Linh, thị\r\n26   Quảng Nam (Hội sở)             1   10            trấn Núi Thành, huyện Núi\r\n                                                       Thành, tỉnh Quảng Nam\r\n27   Bình Định              1\r\n                                                       Trụ sở chi nhánh huyện\r\n     H. Vĩnh Thạnh          1\r\n                                                       Vĩnh Thạnh\r\n28   Khánh Hòa                       2   95\r\n                                                       Số 43 Lê Duẩn, TT Tô\r\n     H. Khánh Sơn                    1   20            Hạp, huyện Khánh Sơn,\r\n                                                       tỉnh Khánh Hòa\r\n                                                       Số 149 Hùng Vương, TT\r\n     H. Khánh Vĩnh                   1   75            Khánh Vĩnh, huyện Khánh\r\n                                                       Vĩnh, tỉnh Khánh Hòa\r\n                                                       Số 12 đường Minh Mạng,\r\n     Ninh Thuận (CN                                    phường Đô Vinh, TP Phan\r\n29                          1   5\r\n     Tháp Chàm)                                        Rang Tháp Chàm, tỉnh\r\n                                                       Ninh Thuận\r\n30   Bắc Đăk Lăk                     1   10   1   45\r\n                                                       Số 158 Hùng Vương, thị\r\n     CN Buôn Hồ                               1   45\r\n                                                       xã Buôn Hồ, tỉnh Đăk Lăk\r\n                                                       Số 57 Nơ Trang Long, TP\r\n     CN Nơ Trang Long                1   10            Buôn Ma Thuột, tỉnh Đăk\r\n                                                       Lắk\r\n31   Đăk Nông               2   93\r\n                                                       Thôn 3, xã Đăk Buk So,\r\n     PGD Tuy Đức - Hội sở   1   52                     huyện Tuy Đức, tỉnh Đăk\r\n                                                       Nông\r\n\f                                               Số 359 Nguyễn Tất\r\n                                               Thành, thị trấn Ea Tling,\r\n     H. Cư Jut             1   41\r\n                                               huyện Cư Jut, tỉnh Đăk\r\n                                               Nông\r\n                                               Số 867, Quốc lộ 22, ấp\r\n                                               Chợ, xã Phước Thanh,\r\n32   Củ Chi (PGD Số 2)    1   120\r\n                                               huyện Củ Chi, TP Hồ Chí\r\n                                               Minh\r\n                                               Số 339/12 khu phố 2,\r\n     Bình Dương (CN Sở\r\n33                                   1   100   phường Tân Định, TP Bến\r\n     Sao)\r\n                                               Cát, tỉnh Bình Dương\r\n34   Tây Ninh              1   28    2   57\r\n                                               Ô 2, ấp Bình Hòa, xã\r\n     PGD KV Phước Bình -\r\n                                     1   27    Phước Bình, TT Trảng\r\n     TX. Trảng Bàng\r\n                                               Bàng, tỉnh Tây Ninh\r\n                                               29-31 Quang Trung,\r\n     PGD P. Trảng Bàng -                       phường Trảng Bàng, TT\r\n                                     1   30\r\n     TX. Trảng Bàng                            Trảng Bàng, tỉnh Tây\r\n                                               Ninh\r\n                                               Ấp Vịnh, xã An Cơ, huyện\r\n     PGD An Cơ - H. Châu\r\n                           1   28              Châu Thành, tỉnh Tây\r\n     Thành\r\n                                               Ninh\r\n35   Đồng Nai              2   60\r\n                                               Quốc lộ 1A, Ấp 2A, xã\r\n     PGD Xuân Định - H.\r\n                           1   50              Xuân Hưng, huyện Xuân\r\n     Xuân Lộc\r\n                                               Lộc, tỉnh Đồng Nai\r\n                                               Khu phố Hiệp Tâm 1, TT\r\n     H. Định Quán          1   10              Định Quán, huyện Định\r\n                                               Quán, tỉnh Đồng Nai\r\n\f     Đồng Tháp (PGD                                         Số 256/1 ấp Tân Lợi, xã\r\n36   Khu vực 2 - H. Lai   1      8                          Phong Hòa, huyện Lai\r\n     Vung)                                                  Vung, tỉnh Đồng Tháp\r\n                                                            Đường Phan Văn Trị, TT\r\n     Đông Long An (H.\r\n37                                     1    140             Thủ Thừa, huyện Thủ\r\n     Thủ Thừa)\r\n                                                            Thừa, tỉnh Long An\r\n     Tổng cộng          36   1.407   23   932   3   115"}