{"text":"--- Tệp: V.YCKT.pdf ---\n94\r\n\r\n                      Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n       1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\r\n       - Bên mời thầu: Cục Quản trị, Văn phòng Chính phủ.\r\n     - Tên gói thầu: “Bảo trì bảo dưỡng 04 máy phát điện dự phòng FG Wilson\r\ncủa Văn phòng Chính phủ năm 2025”.\r\n       - Nguồn kinh phí: Ngân sách Nhà nước cấp cho Cục Quản trị năm 2025.\r\n     - Địa điểm thực hiện: Văn phòng Chính phủ. Số 01 Hoàng Hoa Thám – quận\r\nBa Đình – TP. Hà Nội.\r\n       - Nguồn vốn: Ngân sách nhà nước.\r\n       - Thời gian thực hiện gói thầu: 250 ngày.\r\n       - Hình thức hợp đồng: Hợp đồng theo đơn giá cố định\r\n       2. Mục tiêu công việc:\r\n       Cung cấp dịch vụ bảo trì định kỳ 04 máy phát điện dự phòng Bố trí kỹ sư\r\ntrực, vận hành hệ thống khi có thông báo, xử lý sự cố khẩn cấp 24/24.\r\n       Cụ thể:\r\n\r\n                                                                        Số\r\n  STT       Danh mục dịch vụ                  Đặc tính kỹ thuật\r\n                                                                      lượng\r\n\r\n          Bảo trì, bảo dưỡng\r\n   I\r\n          máy phát điện\r\n\r\n          Bảo trì, bảo dưỡng hệ     Tần suất dịch vụ 2 lần (định kì 6 04 Máy\r\n          thống máy phát điện dự    tháng/lần) và hỗ trợ trực, vận\r\n          phòng FG Wilson (03       hành máy phát phục vụ các cuộc\r\n          máy phát điện Wilson      họp, xử lý sự cố khẩn cấp 24/24\r\n          2000KVA và 01 máy\r\n          2500 KVA)\r\n\r\n       3. Yêu cầu kỹ thuật của gói thầu:\r\n       3.1. Yêu cầu chung\r\n     - Trong quá trình thực hiện công việc theo hợp đồng phải tuân thủ đúng nội\r\nqui, qui chế của Văn phòng Chính phủ, Pháp luật hiện hành về bảo vệ bí mật Nhà\r\nnước.\r\n     - Đảm bảo sau khi thực hiện công tác bảo trì các máy phát điện hoạt động\r\nbình thường, đảm bảo các thông số kỹ thuật của nhà sản xuất.\r\n     - Nhà thầu có quy trình bảo trì dòng Máy phát điện 2000KVA và 2500 KVA.\r\n\f                                         95\r\n      3.2. Thời gian và tiến độ thực hiện:\r\n    - Nhà thầu phải có bảng tiến độ trong đó có kê khai tổng thời gian thi công\r\nkhông vượt quá 250 ngày và kết thúc trước ngày 31/12/2025.\r\n      - Tần suất thực hiện: 06 tháng /lần\r\n     - Thời gian thi công của từng đợt không vượt quá 20 ngày, thi công chủ yếu\r\nngoài giờ hành chính và các ngày Thứ Bảy, Chủ Nhật theo lịch trình của Chủ đầu\r\ntư thông báo\r\n     - Thời gian có mặt để xem xét và sửa chữa các hỏng hóc hoặc hoạt động\r\nkhông bình thường của các thiết bị chậm nhất từ 60 phút đến 150 phút, kể từ khi\r\nnhận được yêu cầu của chủ đầu tư.\r\n      - Hỗ trợ xử lý sự cố khẩn cấp 24/24 kể cả ngày nghỉ và các ngày Lễ, Tết và\r\ncó số điện thoại hotline kèm theo.\r\n     3.3. Nội dung công việc bảo trì:\r\n     Nội dung công việc Bảo trì định kỳ 04 máy phát điện dự phòng FG Wilson\r\ncủa Văn phòng Chính phủ cụ thể như sau:\r\n TT                                 Nội dung công việc\r\n A      QUY TRÌNH BẢO TRÌ\r\n  I     Toàn bộ phần điện của hệ thống máy phát điện:\r\n  1     Phần điện bảng điều khiển máy phát: Power Wizard\r\n        Kiểm tra, vệ sinh các loại cầu chì, giắc cắm, rơle … bảng điều khiển.\r\n        Kiểm tra, vệ sinh các điểm tiếp xúc đầu nối, các thông số hiển thị…\r\n        Kiểm tra, vệ sinh các phím bấm, nút nhấn đèn báo hiển thị, màn hình\r\n        LCD….\r\n        Hiệu chỉnh lại các thông số bảng điều khiển như điện áp, nhiệt độ nước, áp\r\n        suất dầu…\r\n        Kiểm tra hiệu chỉnh các thông số hoà đồng bộ của các bảng điều khiển nếu có.\r\n  2     Phần điện động cơ:\r\n        Kiểm tra vệ sinh bổ sung nước, xiết chặt các cực tiếp xúc, máy phát điện nạp\r\n        ắc quy…\r\n        Kiểm tra căn chỉnh hệ thống khởi động, tín hiệu khởi động, các loại rơle,\r\n        motor đề,…\r\n        Kiểm tra, vệ sinh căn chỉnh các cảm biến (nhiệt độ nước, áp suất dầu bôi trơn,\r\n        nhiêt độ nhiên liệu, dầu bôi trơn, khí xả…)\r\n        Kiểm tra căn chỉnh hệ thống điều tốc động cơ….\r\n        Kiểm tra, vệ sinh hiệu chỉnh sửa chữa bộ nạp ắc quy...( Không bao gồm\r\n        vật tư..)\r\n  3     Phần điện đầu phát:\r\n        Kiểm tra, vệ sinh các loại cầu chì giắc cắm, điểm tiếp xúc đầu dây.\r\n        Kiểm tra, vệ sinh hệ thống máy phát kích từ ..\r\n        Kiểm tra, vệ sinh hiệu chỉnh điện áp (AVR) đầu ra của máy phát điện….\r\n\f                                       96\r\n     Kiểm tra, vệ sinh căn chỉnh hệ thống điện động lực, thiết bị đóng cắt\r\n     (MCB, MCCB, ACB…)\r\n4    Phần tủ chuyển đổi nguồn tự động (ATS) nếu có:\r\n     Kiểm tra, vệ sinh các loại cầu chì giắc cắm, điểm tiếp xúc đầu dây.\r\n     Kiểm tra, vệ sinh các loại rơle trung gian, thời gian, tín hiệu điện áp đưa về\r\n     ATS.\r\n     Kiểm tra, vệ sinh hiệu chỉnh lại các thông số về thời gian, điện áp….\r\n     Kiểm tra, vệ sinh căn chỉnh hệ thống điện động lực…\r\n     Kiểm tra chế độ Auto/Men, các phím bấm, nút nhấn đèn báo hiển thị\r\nII   Toàn bộ phần cơ của hệ thống máy phát điện:\r\n1    Hệ thống khí nạp, khí xả:\r\n     Kiểm tra vệ sinh các loại phin lọc không khí, cảnh báo nghẹt khí…\r\n     Kiểm tra vệ sinh két làm mát khí nạp, ống góp khí nạp vào ra, dây\r\n     curoa….\r\n     Kiểm tra vệ sinh hệ thống Turbo tăng áp, van gió…\r\n     Kiểm tra, xiết chặt hệ thống đường ống khí xả…\r\n2    Hệ thống nước làm mát động cơ:\r\n     Kiểm tra bổ sung nước làm mát nếu cần (Khách hàng cung cấp).\r\n     Kiểm tra hiệu chỉnh van đóng mở nước làm mát (Van hằng nhiệt).\r\n     Kiểm tra hiệu chỉnh cảm biến mức nước làm mát.\r\n     Kiểm tra căn chỉnh kết làm mát, day curoa, puly, cánh quạt làm mát két\r\n     nước…\r\n     Kiểm tra căn chỉnh bơm nước làm mát động cơ.\r\n     Kiểm tra xiết chặt các điểm nối mềm két mát và động cơ….\r\n3    Hệ thống dầu bôi trơn:\r\n     Kiểm tra mức dầu nhớt động cơ bổ sung nếu cần (khách hàng cung cấp\r\n     dầu động cơ).\r\n     Kiểm tra căn chỉnh bơm dầu bôi trơn.\r\n     Kiểm tra hiệu chỉnh các loại cảm biến áp lực dầu bôi trơn.\r\n     Kiểm tra xiết chặt các điểm nối hệ thống dầu bôi trơn...\r\n4    Hệ thống nhiên liệu:\r\n     Kiểm tra mức nhiên liệu trong thùng chứa dầu, đồng hồ báo mức dầu.\r\n     Kiểm tra hiệu chỉnh các loại cảm biến về nhiên liệu.\r\n     Kiểm tra căn chỉnh đường nhiên liệu thấp áp như bơm tay, phin lọc,đường\r\n     ống...\r\n     Kiểm tra căn chỉnh hệ thống nhiên liệu cao áp như bơm, ống dẫn, van, vòi\r\n     phun...\r\n5    Hệ thống cơ khí động cơ:\r\n     Kiểm tra tiếng động lạ.\r\n     Kiểm tra xiết chặt các cơ cấu phối khí...\r\n     Kiểm tra các cơ cấu truyền động như bánh đà, bánh răng đề...\r\n     Kiêm tra xiết chặt toàn bộ các ecu buloong máy...\r\n     Bơm mỡ cho các chi tiết chuyển động như vòng bi, puly cánh quạt...\r\n     Kiểm tra độ căng dây Curoa.\r\n     Kiểm tra, vệ sinh tình trạng cánh quạt.\r\n\f                                            97\r\n  III    Hệ thống phòng vỏ chống ồn bồn nhiên liệu\r\n   1     Hệ thống phòng, vỏ chống ồn:\r\n         Kiểm tra hệ thống điện chiếu sáng thống gió...trong phòng, vỏ chống ồn\r\n         Kiểm tra các hệ thống tiêu âm đầu vào, đầu ra...\r\n         Kiểm tra hệ thống vách cách âm tường trần vỏ..\r\n  2      Hệ thống cung cấp nhiên liệu (Bồn dầu và hệ thống bơm dầu)\r\n         Kiểm tra mức nhiên liệu trong bồn bể chứa.\r\n         Kiểm tra rò rỉ nhiên liệu bồn chứa, đường ống, van vòi, báo mức thông\r\n         hơi...\r\n         Kiểm tra, vệ sinh hệ thống nhiên liệu như bơm cấp, tủ điều khiển bơm...\r\n  B      Chạy thử sau khi bảo trì:\r\n  1      Chạy thử không tải\r\n         Kiểm tra ghi lại tất cả các thông số điện một chiều như điện áp nạp ắc quy,\r\n         nhiệt độ nước, áp suất dầu bôi trơn, màn hình hiển thị, thời gian máy hoạt động..\r\n         Kiểm tra các thông số xoay chiều như điện áp dây, điện áp pha, tần số,\r\n         công suất....\r\n         Xác định tình trạng của thiết bị...\r\n  2      Chạy có tải\r\n         Kiểm tra ghi lại tất cả các thông số điện một chiều như điện áp nạp ắc quy,\r\n         nhiệt độ nước, áp suất dầu bôi trơn, màn hình hiển thị, thời gian máy hoạt động..\r\n         Kiểm tra các thông số xoay chiều như điện áp dây, điện áp pha, tần số,\r\n         công suất....\r\n         Xác định tình trạng của thiết bị...\r\n  3      Báo cáo kết quả công tác bảo trì, bảo dưỡng và đưa ra khuyến cáo cho\r\n         Chủ đầu tư\r\n        Ghi chú: Quy trình này làm cơ sở để đánh giá quy trình trong HSDT của nhà\r\nthầu\r\n       3.4. Tổ chức thi công:\r\n       Trong E-HSDT nhà thầu phải có phương án bố trí tối thiểu ≥ 02 nhóm thợ\r\ntrở lên để thực hiện công tác bảo trì, bảo dưỡng, mỗi nhóm thợ có tối thiểu 03\r\nngười thi công 24/24 để đảm bảo tiến độ từng đợt bảo trì của gói thầu.\r\n       Phương án bố trí nhóm thợ phải thể hiện rõ vị trí đảm nhận công việc trưởng\r\nnhóm và các thành viên trong nhóm.\r\n       Trong đó:\r\n       - Vị trí trưởng nhóm phải đảm bảo các yêu cầu tối thiểu: Tốt nghiệp Đại\r\nhọc trở lên, chuyên ngành Điện, Điện tử, tự động và đã được đào tạo, cấp chứng\r\nnhận về lắp đặt, vận hành hoặc bảo trì bảo dưỡng máy phát điện (Có bản sao công\r\nchứng văn bằng chứng minh).\r\n       - Vị trí thành viên nhóm phải đảm bảo tối thiểu: Tốt nghiệp đại học trở lên,\r\nchuyên ngành kỹ thuật điện/điện tử/tự động hóa hoặc công nghiệp, cơ khí và đã\r\n\f                                        98\r\nđược đào tạo, cấp chứng nhận về lắp đặt, vận hành hoặc bảo trì bảo dưỡng máy\r\nphát điện (Có bản sao công chứng văn bằng để chứng minh).\r\n       - Nhân sự mà nhà thầu bố trí trong các nhóm thợ phải có lý lịch rõ ràng,\r\nkhông có tiền án tiền sự. Ngay sau khi hợp đồng có hiệu lực, nhà thầu phải cung\r\ncấp lý lịch tư pháp được xác nhận bởi cơ quan có thẩm quyền.\r\n       - Nhà thầu phải có Tools và phần mềm chuyên dụng của hãng máy phát\r\nđiện hiện trạng của chủ đầu tư để phục vụ công tác kiểm tra hiệu chỉnh cài đặt\r\nmáy phát điện khi có sự cố và chạy thử sau khi kết thúc công tác bảo trì, bảo\r\ndưỡng (có xác nhận của hãng cung cấp)\r\n       3.5. Yêu cầu về khắc phục sự cố:\r\n      - Nhà thầu phải có trụ sở hoặc văn phòng giao dịch hoặc trung tâm bảo hành,\r\nbảo trì và khắc phục sự cố tại Hà Nội hoặc tương đương (theo giấy chứng nhận\r\nđăng ký doanh nghiệp, quyết định thành lập, giấy chứng nhận đăng ký hoạt động\r\nvăn phòng đại diện hoặc các tài liệu có giá trị tương đương như Hợp đồng thuê\r\nmượn…) để đảm bảo thời gian đến hiện trường chậm nhất là chậm nhất 60 phút\r\nkhi có thông báo của Chủ đầu tư về sự cố, lỗi hệ thống.\r\n     - Nhà thầu phải có phương án khắc phục toàn bộ lỗi của hệ thống trong quá\r\ntrình thực hiện. Trong phương án thể hiện được các nội dung về nguyên lý cơ bản\r\nchung của hệ thống và đề xuất các bước, trình tự kiểm tra khắc phục sự cố.\r\n      - Nhà thầu phải có cam kết trong thời gian thực hiện Hợp đồng sẵn sàng đáp\r\nứng, hỗ trợ linh kiện thay thế đột xuất chính hãng khi hệ thống thiết bị bị lỗi hoặc\r\nsự cố đột xuất để xác định nguyên nhân và sử dụng trong thời gian chờ thiết bị.\r\n     - Nhà thầu phải có cam kết Hỗ trợ xử lý sự cố khẩn cấp 24/24 kể cả ngày\r\nnghỉ và các ngày Lễ, Tết và có số điện thoại thường trực để nhận các cuộc gọi\r\n24/24 giờ hỗ trợ sự cố. Thời gian có mặt tại hiện trường để xem xét và sửa chữa\r\ncác hỏng hóc hoặc hoạt động không bình thường của các thiết bị từ 60 phút đến\r\n150 phút, kể từ khi nhận được yêu cầu của Chủ đầu tư.\r\n      - Nhà thầu phải có cam kết thời gian sửa chữa, khắc phục các hư hỏng, sai\r\nsót trong quá trình bảo hành kể từ khi nhận được yêu cầu của Chủ đầu tư tối đa\r\ntrong vòng 07 ngày.\r\n      3.6 Yêu cầu khác:\r\n      - Nhà thầu phải có cam kết đáp ứng sẵn sàng linh kiện thay thế đột xuất\r\nchính hãng, kịp thời và hỗ trợ sẵn sàng linh kiện chính hãng cho mượn để thay thế\r\nđột xuất, kịp thời đáp ứng yêu cầu vận hành;\r\n       - Nhà thầu phải có cam kết thời gian có mặt để tại hiện trường để xem xét\r\nvà sửa chữa các hỏng hóc hoặc hoạt động không bình thường của các thiết bị chậm\r\nnhất là 60 phút, kể từ khi nhận được yêu cầu của Chủ đầu tư;\r\n\f                                       99\r\n      - Nhà thầu phải có cam kết Hỗ trợ xử lý sự cố khẩn cấp 24/24 kể cả ngày\r\nnghỉ và các ngày Lễ, Tết và có số điện thoại hotline kèm theo;\r\n      - Nhà thầu phải có cam kết trong quá trình thực hiện công việc theo hợp\r\nđồng phải chấp hành đầy đủ các nội quy, quy định của Văn phòng Chính Phủ về\r\nan ninh, an toàn, bảo vệ bí mật nhà nước và phòng chống cháy nổ;\r\n      - Nhà thầu phải có cam kết trong trường hợp trúng thầu phải cung cấp danh\r\nsách lý lịch nhân sự có xác nhận sở tư pháp ngay sau khi hợp đồng có hiệu lực;\r\n     - Nhà thầu phải có cam kết sẽ bồi thường toàn bộ thiệt hại các hư hỏng về\r\nmáy móc, thiết bị do nhà thầu gây ra trong quá trình thực hiện hợp đồng;\r\n      - Nhà thầu phải có cam kết Cung cấp dịch vụ đúng tiến độ;\r\n      - Nhà thầu phải có cam kết Bố trí đội ngũ cán bộ, kỹ sư và nhân viên có đủ\r\nnăng lực chuyên môn để đáp ứng tốt yêu cầu công việc của gói thầu;\r\n      - Nhà thầu phải có cam kết thời gian thực hiện công tác bảo trì chủ yếu\r\nngoài giờ hành chính, thứ bảy, chủ nhật;\r\n      - Nhà thầu phải có cam kết sẽ tự chịu trách nhiệm về an toàn lao động và\r\ncon người của nhà thầu trong quá trình thực hiện gói thầu;\r\n      - Nhà thầu phải có cam kết chấp thuận đối chiếu tài liệu ngay khi có thông\r\nbáo của bên mời thầu;\r\n      - Nhà thầu phải có cam kết thời gian bắt đầu thực hiện công tác bảo trì ngay\r\nsau khi hợp đồng có hiệu lực.\r\n      4. Giải pháp và phương pháp luận:\r\n      Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện\r\ndịch vụ theo các nội dung quy định tại Chương này, gồm các phần như sau:\r\n      1.     Giải pháp và phương pháp luận;\r\n      2.     Kế hoạch công tác.\r\n      5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n      Mục này quy định về quy trình kiểm tra, nghiệm thu sản phẩm, trình tự giao\r\nnộp sản phẩm (nếu có)... để phục vụ công tác thanh, quyết toán hợp đồng."}